<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="Ashuganj South power-system study: phase-by-phase presentation, actual Simulink model atlas, results and viva preparation.">
<title>Ashuganj South | EEE presentation and viva</title>
<style>
:root{--ink:#102a43;--muted:#52677b;--paper:#fff;--bg:#e9edf0;--teal:#006d77;--gold:#b57913;--red:#a83232;--line:#dbe3e8;--sans:'Segoe UI',Arial,sans-serif;--serif:Georgia,'Times New Roman',serif}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;background:var(--bg);color:var(--ink);font-family:var(--sans);line-height:1.5}button,input,select{font:inherit}button,select{cursor:pointer}button{border:1px solid #becdd5;background:white;color:var(--ink);border-radius:4px;padding:7px 12px}button:hover,button:focus-visible{background:#e8f3f2;border-color:var(--teal)}a{color:var(--teal)}button.active{background:var(--ink);color:white;border-color:var(--ink)}:focus-visible{outline:3px solid #dfad48;outline-offset:3px}
.topbar{height:64px;padding:10px 24px;display:flex;align-items:center;gap:18px;background:var(--ink);color:white;position:sticky;top:0;z-index:20}.brand{font-weight:700;letter-spacing:.02em;margin-right:auto;font-size:16px}.brand small{font-size:11px;display:block;color:#bfcfd7;font-weight:400}.tabs{display:flex;gap:3px}.tabs button{border:0;background:transparent;color:#bdcdd7;padding:7px 10px}.tabs button.active{background:#26455b;color:white}.topbar>button{color:white;background:transparent;border-color:#547080}
.toolbar{padding:10px 24px;display:flex;gap:9px;align-items:center;background:#f8fafb;border-bottom:1px solid var(--line);flex-wrap:wrap}.toolbar .spacer{flex:1}.hint{font-size:12px;color:var(--muted)}#progress{height:3px;background:var(--teal);transition:width .2s}.deck{padding:22px 3vw 28px}.slide{max-width:1480px;margin:0 auto;min-height:690px;background:var(--paper);box-shadow:0 5px 28px #122d4312;position:relative;padding:42px 54px 30px;border-top:6px solid var(--teal)}.eyebrow{font-size:13px;font-weight:700;letter-spacing:.14em;text-transform:uppercase;color:var(--teal);margin:0 0 8px}.slide h1,.slide h2{font-family:var(--serif);line-height:1.1;letter-spacing:-.025em;font-weight:400;font-size:clamp(30px,3.1vw,47px);margin:0 0 18px;max-width:1200px}.takeaway{font-size:clamp(20px,1.7vw,27px);line-height:1.4;margin:0 0 24px;color:#315a6e;max-width:1120px}.slide-body{font-size:clamp(19px,1.45vw,23px)}.slide-body ul{padding-left:24px;margin:6px 0 18px}.slide-body li{margin:9px 0;max-width:1160px}.slide-body p{margin:12px 0}.slide-body strong{font-weight:650}.two-col{display:grid;grid-template-columns:1.25fr 1fr;gap:32px;align-items:start}.image-col{grid-template-columns:1.5fr 1fr}.figure{margin:12px 0}.figure img{width:100%;height:auto;max-height:480px;object-fit:contain;background:white;cursor:zoom-in;border:1px solid var(--line);display:block}.figure figcaption{font-size:12px;color:var(--muted);margin-top:7px}.figure.full img{max-height:515px}.slide.has-image .slide-body{font-size:20px}.slide.has-image .takeaway{font-size:23px;margin-bottom:14px}.table-wrap{overflow:auto;width:100%;margin:12px 0 18px}table{border-collapse:collapse;width:100%;font-variant-numeric:tabular-nums;font-size:19px}th,td{padding:10px 12px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}th{background:#edf4f5;color:#204f5b;font-weight:650}td:first-child{font-weight:550}tr:last-child td{border-bottom:2px solid #becfd4}.dense table{font-size:16px}.dense th,.dense td{padding:8px 10px}.equation{font-family:var(--serif);font-size:28px;background:#f1f6f5;padding:16px 20px;margin:18px 0;border-left:3px solid var(--teal);white-space:pre-wrap}.slide-foot{font-size:11px;color:#647886;border-top:1px solid var(--line);margin-top:24px;padding-top:12px;display:flex;gap:24px;justify-content:space-between}.slide-foot span:first-child{max-width:85%;overflow-wrap:anywhere}.slide-number{white-space:nowrap}.notes{background:#f3f7f7;border-left:3px solid #78a5a9;padding:18px 24px;margin-top:24px;font-size:17px;line-height:1.65}.notes h3{font-size:18px;color:var(--teal);margin:12px 0 3px}.notes p{margin:0 0 10px}.notes ul{margin:0 0 10px}.notes[hidden]{display:none}.hero{min-height:650px;padding-top:80px;border-top-color:#d5a04c;background:linear-gradient(120deg,#102a43,#174857);color:white}.hero .eyebrow{color:#e7bb72}.hero h1{font-size:clamp(45px,4.8vw,74px);max-width:1050px;margin:25px 0}.hero .takeaway{color:#c8dfe1;font-size:28px;max-width:1000px}.hero .slide-body{color:#d7e3e9;max-width:1050px}.hero .slide-foot{border-color:#557181;color:#b6ccd4}.hero .notes{background:#244e5c;color:white}.hero .notes h3{color:#ecd2a3}
.page{max-width:1450px;padding:32px 38px 70px;margin:auto}.page>h1{font-family:var(--serif);font-size:45px;font-weight:400;margin:0 0 12px}.intro{font-size:19px;color:var(--muted);max-width:1000px}.search-row{display:flex;gap:12px;margin:24px 0;flex-wrap:wrap}.search-row input{flex:1;min-width:220px}.search-row input,.search-row select{padding:11px 14px;background:white;border:1px solid #b6c7d0;border-radius:3px}.study .slide{margin-bottom:28px;min-height:0;box-shadow:none}.study .notes{display:block!important}.study .slide h2{font-size:36px}.study .slide-body{font-size:19px}.study .figure img{max-height:550px}.study .slide.hero{min-height:450px}.study .slide-foot{font-size:12px}.study .slide.hero h1{font-size:52px}.study-filter{max-width:1480px;margin:0 auto 24px;display:flex;gap:14px;padding:0 8px}.study-filter input{flex:1;padding:10px}
.atlas-nav{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:24px}.atlas-item{padding:26px 32px;background:white;margin-bottom:28px;border-top:3px solid var(--teal);scroll-margin-top:85px}.atlas-item h2{font-family:var(--serif);font-size:32px;font-weight:400;margin:0 0 8px}.atlas-item .figure img{max-height:680px}.atlas-item .description{font-size:19px}.atlas-item table{font-size:16px}.source-note{font-size:12px;color:var(--muted);overflow-wrap:anywhere}.viva-item{border-bottom:1px solid #cbd7de;padding:18px 0;background:transparent}.viva-item summary{font-size:21px;font-weight:600;cursor:pointer}.viva-item summary small{display:block;font-size:12px;font-weight:400;color:var(--teal);margin-bottom:5px}.viva-item .answer{font-size:18px;line-height:1.7;padding:8px 18px 4px;max-width:1100px}.quizbox{background:white;border-left:4px solid var(--gold);padding:22px 30px;margin:24px 0}.quizbox h2{font-size:26px;font-weight:500}.quizbox p{font-size:19px}.results-meta{font-size:14px;color:var(--muted)}.results-table{background:white;padding:18px;overflow:auto;max-height:68vh}.results-table table{font-size:14px;white-space:nowrap}.results-table th{position:sticky;top:-18px;z-index:1}.results-table td{max-width:450px;white-space:normal;min-width:95px}.warning{border-left:4px solid var(--gold);padding:12px 18px;background:#fbf4e5;font-size:17px}.source-list li{margin:9px 0;overflow-wrap:anywhere}.source-list a{font-weight:600}.toc-list{list-style:none;padding:0}.toc-list li{padding:8px 0;border-bottom:1px solid var(--line)}.toc-list button{width:100%;text-align:left;border:0}.toc-list small{color:var(--teal);display:inline-block;width:95px}.toc-list em{font-size:12px;font-style:normal;color:var(--muted)}dialog{max-width:min(850px,94vw);max-height:85vh;border:0;padding:28px;border-radius:6px;color:var(--ink);box-shadow:0 10px 70px #0006}dialog::backdrop{background:#071b2bdd}dialog h2{font-family:var(--serif);font-size:32px;font-weight:400;margin:0 0 18px}.dialog-close{float:right;margin-left:20px}#lightbox{width:96vw;max-width:96vw;height:93vh;max-height:93vh;padding:16px;background:#fafcfd}#lightbox .viewer{height:calc(100% - 55px);overflow:auto;margin-top:12px;background:white;display:grid;place-items:start center}#zoomImage{max-width:100%;height:auto;cursor:zoom-in}#zoomImage.actual{max-width:none;cursor:zoom-out}.zoom-tip{font-size:13px;color:var(--muted)}.empty{padding:40px;text-align:center;color:var(--muted)}.sr-only{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0,0,0,0)}[hidden]{display:none!important}
@media(min-width:1700px){.slide{min-height:790px;padding:48px 64px}.slide-body{font-size:24px}.slide.has-image .slide-body{font-size:23px}.figure img{max-height:560px}}
@media(max-width:950px){.topbar{height:auto;gap:8px;padding:10px 12px;flex-wrap:wrap}.brand{min-width:200px}.tabs{order:3;width:100%;overflow:auto}.toolbar{padding:8px 12px}.hint{display:none}.deck{padding:12px}.slide{min-height:0;padding:25px 24px}.two-col,.image-col{grid-template-columns:1fr}.slide-body{font-size:19px}table{font-size:16px}.slide h2{font-size:34px}.hero h1{font-size:44px}.hero .takeaway{font-size:24px}.page{padding:24px 16px}.page>h1{font-size:36px}.atlas-item{padding:18px}.atlas-item table{font-size:14px}.slide-foot{flex-wrap:wrap;gap:4px}.figure img{max-height:480px}.slide.has-image .takeaway{font-size:21px}}
@media print{body{background:white}.topbar,.toolbar,#progress,.search-row,.study-filter,.atlas-nav,button,.quizbox{display:none!important}.deck,.page{padding:0}.slide,.study .slide{box-shadow:none;border-top-width:3px;margin:0;min-height:0;padding:22px;break-after:page}.slide h1,.slide h2{font-size:30pt}.slide-body,.notes{font-size:12pt}.takeaway{font-size:16pt}.figure img{max-height:430px}table{font-size:11pt}.notes{break-inside:avoid}.atlas-item{break-after:page}.viva-item{break-inside:avoid}.hero{background:white;color:var(--ink)}.hero .takeaway,.hero .slide-body{color:var(--ink)}.hero .slide-foot{color:var(--muted)}.hero .notes{background:#f4f6f7;color:var(--ink)}.hero .notes h3{color:var(--teal)}@page{size:A4 landscape;margin:10mm}}
</style>
</head>
<body>
<header class="topbar"><div class="brand">ASHUGANJ SOUTH<small>EEE 306 · Presentation and viva companion</small></div><nav class="tabs" aria-label="View"><button data-view="deck" class="active">Slides</button><button data-view="study">Study notes</button><button data-view="atlas">Model atlas</button><button data-view="results">Results</button><button data-view="assumptions">Assumptions</button><button data-view="viva">Viva</button><button data-view="sources">Sources</button></nav><button id="fullscreen" title="Enter fullscreen (F)">Fullscreen</button></header>
<div class="toolbar" id="deckControls"><button id="prev" aria-label="Previous slide">← Previous</button><button id="next" aria-label="Next slide">Next →</button><span id="counter" aria-live="polite"></span><button id="contents">Contents</button><select id="route" aria-label="Presentation route"><option value="all">Complete presentation</option><option value="core">Short presentation route</option></select><span class="spacer"></span><span class="hint">← → slides · N notes · F fullscreen</span><button id="notesToggle" aria-pressed="false">Show notes</button></div>
<div id="progress"></div><main id="main"></main>
<dialog id="toc"><button class="dialog-close" data-close="toc">Close</button><h2>Presentation contents</h2><input id="tocSearch" aria-label="Find slide" placeholder="Find a phase, result or block" style="width:100%;padding:12px"><ul class="toc-list" id="tocList"></ul></dialog>
<dialog id="lightbox"><button class="dialog-close" data-close="lightbox">Close</button><span id="zoomTitle"></span><div class="zoom-tip">Click the image for original size. Scroll to inspect small block labels. Escape closes.</div><div class="viewer"><img id="zoomImage" alt=""></div></dialog>
<script id="presentationData" type="application/json">{"slides":[{"id":"opening","phase":"EEE 306 · Ashuganj South","title":"Power-system analysis, protection and station DC","takeaway":"A detailed walkthrough of the electrical model, every study phase, the results and their engineering meaning.","bullets":["450 MW plant identity · 458 MVA generator rating · 360 MW primary study dispatch","Actual Simulink views, worked equations, results compilation and viva preparation"],"table":null,"equation":null,"notes":{"script":"Our project follows the electrical system from verified source data to steady-state power flow, fault currents, protection decisions and dynamic breaker operation. I will explain what we modelled, what the saved results show and which assumptions limit each conclusion. The station battery receives particular attention because a relay decision alone cannot operate a breaker without trip power."},"sources":["PHASE2_FINAL_REPORT.md","PHASE3_FINAL_REPORT.md","docs/PHASE5_FINAL_REPORT.md","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"hero":true,"core":true},{"id":"study-route","phase":"Study sequence","title":"The complete engineering sequence","takeaway":"Each phase supplies the inputs needed by the next phase.","bullets":[],"table":{"headers":["Phase","What was performed","Why it matters"],"rows":[["0–1","Source inventory, South-only scope, data reconciliation","A credible network begins with defensible parameters"],["2","360 MW operating point, capability, component assumptions","Establish normal voltage, power and load current"],["3","0.7 km double-circuit line and updated load flow","Represent the physical link and quantify its effect"],["4","Sequence networks and short-circuit calculations","Determine fault magnitude, paths and uncertainty"],["5 / 5b","Relay pickup, timing, physical zones and duty screening","Assess detection, coordination and breaker burden"],["6","Dynamic Simulink model, measured trips and station DC","Demonstrate the time sequence and supply dependency"]]},"equation":null,"notes":{"detail":"This presentation uses the current project phase names. Early briefing documents also used a 0–14 task checklist, and older Rev2 used a different phase numbering. Those historical checklist numbers are not a second current study sequence. Phase 5b is the active correction of Phase 5 in this root project. Phase 5c/d files in the separate nested v4 snapshot are outside this presentation.","viva":"Explain the dependency: steady-state currents inform pickup settings, pre-fault voltages inform fault calculations, fault branch currents inform coordination, and the dynamic model tests the measured trip chain."},"sources":["PHASE2_FINAL_REPORT.md","PHASE3_FINAL_REPORT.md","PHASE4_FINAL_REPORT.md","docs/PHASE5_FINAL_REPORT.md","Phase6/docs/PHASE6_ARCHITECTURE.md"],"dense":true,"core":true},{"id":"plant-path","phase":"System overview","title":"The plant electrical power path","takeaway":"A single generator connects the 22 kV unit system to the 230 kV switchyard and grid.","bullets":["The generator and main transformer form the export path.","UAT and GAT provide the modeled auxiliary supply paths.","Phase 6 adds machine dynamics, measured protection and the station DC trip chain."],"table":null,"equation":null,"notes":{"performed":"The saved model organizes the power network into Generator, Transformer, Switchyard, Transmission Line, Grid and Auxiliaries. Measurement and control signals connect the lower functional subsystems.","meaning":"Orange identifies the unit side, blue the 230 kV side, magenta the auxiliary/DC grouping and green measurement paths in the saved diagram. Colors organize the view; the actual block connections determine electrical behavior.","viva":"A large model is easiest to explain by first following the power path, then following the information and trip-power paths. The model atlas contains the internals of every main subsystem."},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"Phase6/logs/resume_20260924/final_model.png","caption":"Actual Phase 6 top-level Simulink model. Click to zoom into the saved diagram.","core":true},{"id":"evidence-labels","phase":"Method","title":"Verified data, assumptions and missing data","takeaway":"The source status of an input is part of the meaning of the result.","bullets":[],"table":{"headers":["Classification","Example","Interpretation"],"rows":[["Source-backed","458 MVA, 22 kV generator","A documentary rating, not a simulation discovery"],["Derived","Per-unit resistance or rated current","Check the equation, base and source inputs"],["Engineering assumption","0.7 km line, generic controls, 200 Ah bank","A study choice requiring qualification and sensitivity"],["Missing / unresolved","Conductor ampacity, installed relay detail","Do not produce an unsupported rating or setting claim"],["Simulation output","Voltage, fault current, relay request time","Behavior under the declared model and scenario"]]},"equation":null,"notes":{"meaning":"A calculation derived correctly from an assumed input remains assumption-dependent. For example, the battery terminal voltage follows the circuit equations, but the 0.05 ohm bank resistance and OCV curve are study assumptions.","viva":"Use the Assumptions view to identify the value, where it is used, why it was selected and which conclusion would change. The Results view includes the full stored parameter and Phase 5 assumption registers."},"sources":["matlab/data/engineering_assumptions.m","docs/PHASE5_ASSUMPTIONS.csv","Phase6/results/phase6_parameter_register.csv"],"core":true},{"id":"p01-01","phase":"0/1","title":"Audit the South plant before modelling","takeaway":"The model boundary is one generator and the South 230 kV system.","bullets":["Single-shaft Siemens CCPP: SGT5-4000F gas turbine and SST-3000 steam turbine drive one SGen5-2000H generator.","The source inventory audited released nameplates, Rev 03 SLD, equipment sheets, workbook, owner form and PSAF files.","North 400 kV GIS and interbus-transformer records are excluded. The inventory found five PDFs still inside the ZIP.","450 MW is the project designation; 458 MVA is generator rating; 360 MW is the adopted primary capacity."],"notes":{"performed":"Reconstructed the plant boundary from documents rather than importing the prior PSAF model.","observed":"The prior PSAF audit reported 60 Hz study setup, missing GAT, missing plant load/line records and generic equipment records.","meaning":"Correct numerical calculations cannot repair a wrong plant boundary or equipment dataset.","viva":"Why is there no 400 kV bus? It belongs to North; South's highest network voltage is 230 kV."},"sources":["docs/validation/source_inventory.md","docs/model/network_topology.md","docs/validation/prior_psaf_model_defects.md"],"core":true},{"id":"p01-02","phase":"0/1","title":"Reconstruct topology and source hierarchy","takeaway":"Two auxiliary supplies create radial and looped operating cases.","bullets":["G1 → 22 kV → GSUT → 230 kV GIS → outgoing connection → external grid.","UAT feeds auxiliaries from 22 kV; GAT feeds them from 230 kV. GAT IN with coupler closed creates a loop.","Released/Rev 03 sources govern; preliminary values remain as labelled history.","Workbook 'Solid Ground' AQ3 belongs to GSUT; generator earthing is NER 10BAB11."],"table":{"headers":["Equipment","Rating / connection","Adopted impedance"],"rows":[["GSUT 10BAT10","230/22 kV YNd1; 355/460/515 MVA","Z=16%, R=0.21% on 515 MVA"],["UAT 10BBT10","22/6.9 kV Dyn11; 19/25 MVA","Z=10.5%, R=0.4% on 25 MVA"],["GAT 10BBT20","230/6.9/3.32 kV YNyn0+d11; 25/25/8.33 MVA","ZPS=12%, R=0.5%; ZPT/ZST missing"]]},"equations":"aLV = Vwinding/Vbus = 6.9/6.6 = 1.0454545","notes":{"performed":"Built bus/branch lists and equipment providers from the main and protection SLDs.","observed":"6.9 kV is winding rating; 6.6 kV is bus nominal. The nominal ratio is retained.","meaning":"Do not change physical winding voltage to make the displayed pu bus voltage look convenient.","viva":"GAT normal state/interlock is unresolved; both states are study scenarios."},"sources":["docs/model/network_topology.md","matlab/data/ashuganj_transformers.m"],"equation":"aLV = Vwinding/Vbus = 6.9/6.6 = 1.0454545"},{"id":"p01-03","phase":"0/1","title":"Create one traceable generator registry","takeaway":"Primary, saturated, derived and missing values remain distinct.","bullets":["Primary workbook row 3: 458 MVA, 360 MW capacity, 22 kV, H=5.287 s, SCR=0.601.","Xd/Xd′/Xd″=1.783/0.3256/0.2608 pu; separately Xd″sat=0.2248 pu.","Xq/Xq′/Xq″=1.751/0.5087/0.2593; X2=0.2242; X0=0.128; Xl=0.2027 pu.","Ra cell U3 explicitly states 0.00089 Ω. Rf=0.10631 has unresolved unit/field base.","Phase1: 915 checks passed; four frozen LF cases exactly reproduced; 917 of 926 pre-existing files stayed identical."],"notes":{"performed":"Read cell values and merged headers via workbook XML, appended provenance and derived compatibility fields to the existing provider.","observed":"Workbook cells C3/D3 hold MVA/kV. Siemens legacy saturated trio 1.663/0.2865/0.2248 is retained separately.","meaning":"The CSV is a provenance ledger, not a second executable master. Numeric presence does not settle unit interpretation.","viva":"Standard primary and saturated Xd″ must not be averaged or substituted."},"sources":["docs/validation/rev31_phase1/PHASE1_REPORT.md","matlab/data/ashuganj_generators.m","data/master/Ashuganj_Master_Data.csv"]},{"id":"p01-04","phase":"0/1","title":"Verify per-unit bases and inverse conversions","takeaway":"Unit errors become visible through physical round trips.","bullets":["Machine reactances are interpreted on 458 MVA / 22 kV; study system base is 100 MVA.","Use three-phase MVA and line-to-line kV consistently.","Both per-unit resistance values below must recover 0.00089 Ω.","Phase1 data migration alone did not change the frozen ideal-PV LF outputs."],"equations":"Zbase = VLL²/S3φ; Ibase = S3φ/(√3 VLL)\nZpu,new = Zpu,old (Snew/Sold)(Vold/Vnew)²\nZbase,machine = 22²/458 = 1.056768559 Ω\nRa,pu,machine = 0.00089/1.056768559 = 0.000842190083\nZbase,system@22kV = 22²/100 = 4.84 Ω\nRa,pu,system = 0.000183884298\nXd″,100MVA = 0.2608×100/458 = 0.05694323144\nXd″sat,100MVA = 0.04908296943","definitions":"kV²/MVA gives Ω; MVA/(√3·kV) gives kA.","notes":{"performed":"Forward/inverse and machine/system checks with 10⁻¹² absolute tolerance.","observed":"Distinct source reactances remain distinct on the system base.","meaning":"Never interpret an ohmic resistance as pu or convert field resistance using an invented stator base.","viva":"H is combined turbine-generator inertia, not a load-flow tuning parameter.","Symbols and units":"kV²/MVA gives Ω; MVA/(√3·kV) gives kA."},"sources":["docs/validation/rev31_phase1/PHASE1_REPORT.md","matlab/tests/test_base_conversion.m"],"equation":"Zbase = VLL²/S3φ; Ibase = S3φ/(√3 VLL)\nZpu,new = Zpu,old (Snew/Sold)(Vold/Vnew)²\nZbase,machine = 22²/458 = 1.056768559 Ω\nRa,pu,machine = 0.00089/1.056768559 = 0.000842190083\nZbase,system@22kV = 22²/100 = 4.84 Ω\nRa,pu,system = 0.000183884298\nXd″,100MVA = 0.2608×100/458 = 0.05694323144\nXd″sat,100MVA = 0.04908296943"},{"id":"p2-01","phase":"Phase 2","title":"Set capacity-compliant operating cases","takeaway":"Primary dispatch is 360 MW; it is not net export.","bullets":["LF360_GAT_OUT and LF360_GAT_IN are primary.","342.01 MW owner scenarios remain qualified because the original terminal/net boundary is unresolved.","389.30 MW=458 MVA×0.85 is a historical reference requiring an explicit exception.","Runtime capacity guard accepts 360.00 and rejects unapproved 360.01 MW.","Auxiliary aggregate stays 14 MW at PF 0.85."],"equations":"S=P+jQ; |S|=√(P²+Q²); PF=P/|S|\nQaux=Paux tan(arccos PFaux)\nQaux=14 tan(arccos 0.85)=8.676420738 MVAr","notes":{"performed":"Migrated operating profiles and enforced the capacity guard on actual profile/build paths.","observed":"Four primary/qualified comparison slots coexist with two historical cases.","meaning":"Plant name, apparent rating, PF-derived reference and chosen dispatch are different quantities.","viva":"Export equals generation minus auxiliary demand and network losses."},"sources":["PHASE2_FINAL_REPORT.md","matlab/data/ashuganj_operating_profiles.m","matlab/data/validate_operating_profile.m"],"equation":"S=P+jQ; |S|=√(P²+Q²); PF=P/|S|\nQaux=Paux tan(arccos PFaux)\nQaux=14 tan(arccos 0.85)=8.676420738 MVAr"},{"id":"p2-02","phase":"Phase 2","title":"Balanced load-flow equations and solution","takeaway":"Solve the operating point before introducing a fault.","bullets":["Generator is PV: specify P and voltage magnitude; solve reactive output.","External grid supplies swing reference; auxiliaries are balanced demand.","Fresh-build, power_loadflow at 50 Hz, reconstruct branches, validate, close.","Primary Phase2 cases converge in two iterations; no replacement LF engine was written."],"equations":"Pi=Vi Σj Vj[Gij cos(θi−θj)+Bij sin(θi−θj)]\nQi=Vi Σj Vj[Gij sin(θi−θj)−Bij cos(θi−θj)]\nJ(θ,V)[Δθ;ΔV]=[Pspecified−Pcalculated;Qspecified−Qcalculated]\n[θ;V]new=[θ;V]old+[Δθ;ΔV]","definitions":"Ybus=G+jB. These Newton-type mismatch equations explain the balanced toolbox LF; the project did not independently replace the toolbox solver.","notes":{"performed":"Used common master data and existing SPS builders/solver.","observed":"Q changes with topology while generator P and |V| remain specified.","meaning":"Convergence needs independent physical checks; two iterations alone are not validation.","viva":"PV fixes P and |V|; slack fixes reference voltage/angle and balances losses.","Symbols and units":"Ybus=G+jB. These Newton-type mismatch equations explain the balanced toolbox LF; the project did not independently replace the toolbox solver."},"sources":["PHASE2_FINAL_REPORT.md","matlab/studies/run_phase2_load_flow.m","matlab/build/build_generator_system.m"],"equation":"Pi=Vi Σj Vj[Gij cos(θi−θj)+Bij sin(θi−θj)]\nQi=Vi Σj Vj[Gij sin(θi−θj)−Bij cos(θi−θj)]\nJ(θ,V)[Δθ;ΔV]=[Pspecified−Pcalculated;Qspecified−Qcalculated]\n[θ;V]new=[θ;V]old+[Δθ;ΔV]"},{"id":"p2-03","phase":"Phase 2","title":"Read Phase2 results and power balance","takeaway":"The 14 MW load is unchanged; topology changes circulation.","bullets":["Both primary cases are within capability.","GAT IN raises the MV voltage and changes Q circulation.","Negative reactive export denotes net Q import from the grid.","This table precedes Phase3's inserted short line."],"table":null,"equations":"Pgen=Paux+Pexport+Ploss\n360=14+345.270149+0.729851 MW\nQgen=Qaux+Qexport+Qloss\n28.170239≈8.676421−25.819339+45.313158 MVAr\nAt each node: Σ Sbranch+Sload−Sgeneration≈0","notes":{"performed":"Exported system summaries and independent P/Q/KCL reconstruction.","observed":"OUT P balance error 1.409e-7 MW; IN 3.823e-6 MW.","meaning":"Loop circulation is scenario-specific; no available interlock document proves this is actual plant operation.","viva":"Negative Qexport is import, not negative network loss."},"sources":["results/phase2_loadflow/phase2_system_summary.csv","results/phase2_loadflow/phase2_power_balance.csv"],"equation":"Pgen=Paux+Pexport+Ploss\n360=14+345.270149+0.729851 MW\nQgen=Qaux+Qexport+Qloss\n28.170239≈8.676421−25.819339+45.313158 MVAr\nAt each node: Σ Sbranch+Sload−Sgeneration≈0","dense":true},{"id":"p2-03-table","phase":"Phase 2","title":"Read Phase2 results and power balance · values","takeaway":"The 14 MW load is unchanged; topology changes circulation.","bullets":[],"table":{"headers":["Metric","GAT OUT","GAT IN"],"rows":[["Pgen MW",360,360],["Qgen MVAr",28.170239,23.987427],["Export MW",345.270149,345.257563],["Real loss MW",0.729851,0.742441],["MV kV",6.605999,6.736104],["Worst KCL MVA","6.066541e-8","5.383838e-4"]]},"equations":"Pgen=Paux+Pexport+Ploss\n360=14+345.270149+0.729851 MW\nQgen=Qaux+Qexport+Qloss\n28.170239≈8.676421−25.819339+45.313158 MVAr\nAt each node: Σ Sbranch+Sload−Sgeneration≈0","notes":{"performed":"Exported system summaries and independent P/Q/KCL reconstruction.","observed":"OUT P balance error 1.409e-7 MW; IN 3.823e-6 MW.","meaning":"Loop circulation is scenario-specific; no available interlock document proves this is actual plant operation.","viva":"Negative Qexport is import, not negative network loss."},"sources":["results/phase2_loadflow/phase2_system_summary.csv","results/phase2_loadflow/phase2_power_balance.csv"],"equation":null,"dense":true},{"id":"p2-04","phase":"Phase 2","title":"Interpolate the generator capability envelope","takeaway":"360 MW limits are derived from six source-extracted points.","bullets":["Curve values are source-extracted; names of limiting physical regimes are engineering interpretations.","Phase2 solved Q is reported without clipping.","OUT upper/lower margins are 225.625954/217.716711 MVAr.","Capability compliance is an operating-point check, not transient-stability proof."],"table":null,"equations":"α=(360−300)/(389.3−300)=0.671892497\nQmax(360)=280+α(241−280)=253.796193 MVAr\nQmin(360)=−205+α(−182+205)=−189.546473 MVAr\nUpper margin=Qmax−Q; lower margin=Q−Qmin\nMVA margin=458−√(P²+Q²)","notes":{"performed":"Integrated the curve and non-clipping margin calculation.","observed":"OUT/IN Q=28.170239/23.987427 MVAr is far inside the envelope.","meaning":"A simple stator MVA circle alone does not represent all source capability limits.","viva":"Interpolated limits are not additional manufacturer data points."},"sources":["PHASE2_FINAL_REPORT.md","results/phase2_loadflow/phase2_capability_check.csv","matlab/data/generatorCapability.m"],"equation":"α=(360−300)/(389.3−300)=0.671892497\nQmax(360)=280+α(241−280)=253.796193 MVAr\nQmin(360)=−205+α(−182+205)=−189.546473 MVAr\nUpper margin=Qmax−Q; lower margin=Q−Qmin\nMVA margin=458−√(P²+Q²)","dense":true},{"id":"p2-04-table","phase":"Phase 2","title":"Interpolate the generator capability envelope · values","takeaway":"360 MW limits are derived from six source-extracted points.","bullets":[],"table":{"headers":["P MW","Qmax MVAr","Qmin MVAr"],"rows":[[0,335,-231],[100,329,-231],[200,311,-220],[300,280,-205],[389.3,241,-182],[458,0,0]]},"equations":"α=(360−300)/(389.3−300)=0.671892497\nQmax(360)=280+α(241−280)=253.796193 MVAr\nQmin(360)=−205+α(−182+205)=−189.546473 MVAr\nUpper margin=Qmax−Q; lower margin=Q−Qmin\nMVA margin=458−√(P²+Q²)","notes":{"performed":"Integrated the curve and non-clipping margin calculation.","observed":"OUT/IN Q=28.170239/23.987427 MVAr is far inside the envelope.","meaning":"A simple stator MVA circle alone does not represent all source capability limits.","viva":"Interpolated limits are not additional manufacturer data points."},"sources":["PHASE2_FINAL_REPORT.md","results/phase2_loadflow/phase2_capability_check.csv","matlab/data/generatorCapability.m"],"equation":null,"dense":true},{"id":"p2-05","phase":"Phase 2","title":"Repair voltage reporting, not the network","takeaway":"0.9216 pu was a phasor's real part.","bullets":["Generator PV magnitude was maintained at 1 pu=22 kV.","Formatting a complex voltage as a real number discarded the imaginary component.","The correction uses abs() for magnitude and angle() for phase.","No transformer ratio or solver retuning was needed."],"equations":"V=0.921627−j0.388076≈1∠−22.84° pu\nRe(V)=0.921627 pu\n|V|=√(0.921627²+0.388076²)≈1.000000 pu\nVLL=|Vpu|×22 kV=22.000 kV","notes":{"performed":"Traced bus identity, setpoint, complex solution and CSV formatting.","observed":"The apparent 8% voltage deficit was a reporting artifact.","meaning":"Separate magnitude, angle and base before diagnosing physical voltage drop.","viva":"The real component depends on reference angle; physical magnitude does not."},"sources":["PHASE2_FINAL_REPORT.md","matlab/analysis/validate_phase2_load_flow.m"],"equation":"V=0.921627−j0.388076≈1∠−22.84° pu\nRe(V)=0.921627 pu\n|V|=√(0.921627²+0.388076²)≈1.000000 pu\nVLL=|Vpu|×22 kV=22.000 kV"},{"id":"p2-06","phase":"Phase 2","title":"Build isolated academic subsystem behavior","takeaway":"Finite lags and limits are useful, but are not commissioned settings.","bullets":["Static/SEMIPOL designation is source-backed; Ka=200, Tavr=0.02 s, field lag=0.50 s are assumed.","SFC source: 2.28 kV DC link, 1876 A AC output. Assumed: 4 MW cap, 97% efficiency, 0.03 s lag.","Station DC: assumed 110 V, 55 cells, 200 Ah, 0.05 Ω; 20% SOC reserve and 105 V cutoff.","Charger: 20 kW, 180 A, 123.75 V float, 92.5%, 0.10 s lag; full-SOC bus verified at 123.75±0.01 V.","Governor readiness: 5% droop, 0.20/0.75 s lags; untuned PSS disabled. Phase2 suite: 1331/0."],"equations":"Tavr dVr/dt=Ka(Vref−Vt)−Vr\nTfield dEfd/dt=Vrlimited−Efd\nVbattery=OCV(SOC)−IRbank\nΔSOCdischarge=−IΔt/(3600 CAh)\nPinput,SFC=Poutput/η\nΔPpu,gov=(ωref−ω)/Rdroop\nIcharger≤min(180 A,20000 W/Vbus)","definitions":"Efd is an abstract normalization, not a calibrated physical field voltage. Positive battery current discharges the bank.","notes":{"performed":"Implemented isolated excitation/SFC/DC step models and packaged governor/PSS/sixth-order data readiness.","observed":"Continuous DC load is 2.40 kW; at full SOC the charger supplies it with zero battery current.","meaning":"SFC link, generator field and station battery are different electrical systems. DC loads are not added again to the frozen 14 MW aggregate.","viva":"No IEEE485 compliance, identified OEM SEMIPOL model or integrated dynamic validation is claimed in Phase2.","Symbols and units":"Efd is an abstract normalization, not a calibrated physical field voltage. Positive battery current discharges the bank."},"sources":["PHASE2_FINAL_REPORT.md","matlab/data/ashuganj_phase2_systems.m","matlab/data/engineering_assumptions.m","matlab/analysis/phase2_dc_step.m"],"equation":"Tavr dVr/dt=Ka(Vref−Vt)−Vr\nTfield dEfd/dt=Vrlimited−Efd\nVbattery=OCV(SOC)−IRbank\nΔSOCdischarge=−IΔt/(3600 CAh)\nPinput,SFC=Poutput/η\nΔPpu,gov=(ωref−ω)/Rdroop\nIcharger≤min(180 A,20000 W/Vbus)"},{"id":"p3-01","phase":"Phase 3","title":"Replace the unsupported long-line artifact","takeaway":"Adopt a transparent 0.7 km dual-circuit study model.","bullets":["70 km belongs to a 400 kV/North-context form block and is rejected for South.","44 km Ghorasal Mallard is a separate line used only as an engineering reference; other regional lines are not South proof.","Locked model: 0.7 km, two identical parallel circuits, Mallard 795 MCM reference, lumped nominal PI.","Path: B230_1 → L_LINE → B230_REMOTE → ZGRID → swing.","Actual destination, conductor ampacity, geometry, mutual coupling and zero-sequence data remain unverified/missing."],"notes":{"performed":"Audited candidate lines, restored baseline, added physical short-line branch and remote boundary.","observed":"B230_REMOTE is an assumed network boundary, not a named verified substation.","meaning":"This is an engineering model with traceable assumptions, not a survey-validated line.","viva":"Nominal PI is adequate for this short balanced LF scope, not proof of travelling-wave fidelity."},"sources":["PHASE3_FINAL_REPORT.md","docs/validation/rev31_phase3/phase3_source_audit.csv","matlab/data/ashuganj_lines.m"]},{"id":"p3-02","phase":"Phase 3","title":"Derive the dual-circuit PI equivalent","takeaway":"Parallel circuits halve series impedance and double shunt admittance.","bullets":["100 MVA / 230 kV base gives 529 Ω.","Reference single-circuit r1/x1/y1=0.00015/0.00077/0.001488 pu/km.","Single-circuit 0.7 km: R=0.055545 Ω, X=0.285131 Ω, B=1.968998 μS.","Locked dual-circuit: R=0.0277725 Ω, X=0.1425655 Ω, B=3.937996 μS."],"equations":"Zbase=230²/100=529 Ω\nR′=0.00015×529=0.07935 Ω/km\nX′=0.00077×529=0.40733 Ω/km\nB′=0.001488/529=2.812854 μS/km\nReq=R′L/2; Xeq=X′L/2; Beq=2B′L\nCeq=Beq/(2π50)=1.253503×10⁻⁸ F\nRpu=0.0000525; Xpu=0.0002695; Bpu=0.0020832","definitions":"Each nominal-PI end has Beq/2. Equal circuits and negligible mutual coupling are assumptions.","notes":{"performed":"Separated per-km, one-circuit total and parallel equivalent records.","observed":"Phase3 dataset R0/X0/B0 remains NaN/MISSING; balanced builder placeholder does not change that.","meaning":"Never carry a balanced-dialog placeholder into an earth-fault study as source data.","viva":"For a single-circuit outage R/X double and B halves.","Symbols and units":"Each nominal-PI end has Beq/2. Equal circuits and negligible mutual coupling are assumptions."},"sources":["PHASE3_FINAL_REPORT.md","matlab/data/ashuganj_lines.m"],"equation":"Zbase=230²/100=529 Ω\nR′=0.00015×529=0.07935 Ω/km\nX′=0.00077×529=0.40733 Ω/km\nB′=0.001488/529=2.812854 μS/km\nReq=R′L/2; Xeq=X′L/2; Beq=2B′L\nCeq=Beq/(2π50)=1.253503×10⁻⁸ F\nRpu=0.0000525; Xpu=0.0002695; Bpu=0.0020832"},{"id":"p3-03","phase":"Phase 3","title":"Grid estimate and six-case results","takeaway":"Current primary export is about 345.207 MW.","bullets":["Grid 50 kA is a Siemens estimated network quantity; equipment 50 kA/125 kA ratings are distinct.","Phase3 balanced LF uses Rgrid=0, Xgrid=2.655811238 Ω.","All six cases solve in two iterations; 360 primary, 342.01 qualified, 389.30 historical.","The short line lowers OUT export by 62.895 kW relative to Phase2."],"table":null,"equations":"Ssc=√3×230×50=19918.584287 MVA\n|Zgrid|=230²/Ssc=2.655811238 Ω\n360≈14+345.207254+0.792747 MW","notes":{"performed":"Moved grid equivalent behind the physical line; exported case-specific solved tables.","observed":"OUT/IN plant 230 kV magnitudes 229.760477/229.714716 kV.","meaning":"Phase2 and Phase3 answers differ because topology changed; use Phase3 for downstream prefault data.","viva":"Read physical kV output columns; raw solver-pu bases may differ from bus nominal."},"sources":["results/phase3_loadflow/phase3_system_summary.csv","PHASE3_FINAL_REPORT.md","matlab/data/ashuganj_grid.m"],"equation":"Ssc=√3×230×50=19918.584287 MVA\n|Zgrid|=230²/Ssc=2.655811238 Ω\n360≈14+345.207254+0.792747 MW","dense":true},{"id":"p3-03-table","phase":"Phase 3","title":"Grid estimate and six-case results · values","takeaway":"Current primary export is about 345.207 MW.","bullets":[],"table":{"headers":["Case","Qgen MVAr","Export MW","Real loss MW","MV kV"],"rows":[["360 OUT",27.832638,345.207254,0.792747,6.605999],["360 IN",23.668784,345.194542,0.805447,6.736419],["342 OUT",25.845089,327.273302,0.736698,6.60599],["342 IN",21.697087,327.263138,0.746853,6.737706],["389.30 OUT",31.326665,374.409463,0.890538,6.606014],["389.30 IN",27.129963,374.392417,0.907567,6.734173]]},"equations":"Ssc=√3×230×50=19918.584287 MVA\n|Zgrid|=230²/Ssc=2.655811238 Ω\n360≈14+345.207254+0.792747 MW","notes":{"performed":"Moved grid equivalent behind the physical line; exported case-specific solved tables.","observed":"OUT/IN plant 230 kV magnitudes 229.760477/229.714716 kV.","meaning":"Phase2 and Phase3 answers differ because topology changed; use Phase3 for downstream prefault data.","viva":"Read physical kV output columns; raw solver-pu bases may differ from bus nominal."},"sources":["results/phase3_loadflow/phase3_system_summary.csv","PHASE3_FINAL_REPORT.md","matlab/data/ashuganj_grid.m"],"equation":null,"dense":true},{"id":"p3-04","phase":"Phase 3","title":"Check line current, loss and drop by hand","takeaway":"About 870 A, 63 kW and 29 V are physically consistent.","bullets":["OUT equivalent current≈869.96 A; identical equal sharing≈435 A per circuit.","Reported OUT loss 0.062928 MW and net Q absorption 0.115169 MVAr.","OUT Vs/Vr=229.760477/229.731274 kV: 29.203 V, 0.012710%.","No conductor loading percent is claimed; 2000 A is a GIS bay rating, not conductor ampacity."],"equations":"I≈√(Pexport²+Qexport²)/(√3 Vs)\nPloss≈3I²Req\nQnet≈3I²Xeq−VLL²Beq\nΔV%=(|Vs|−|Vr|)/|Vs|×100\nΔV≈(Req P+Xeq Q)/VLL\nOUT hand: 63.057 kW vs 62.928 kW; 0.115805 vs 0.115169 MVAr","definitions":"Use consistent SI units; keep signed plant-to-grid Q. Hand calculation uses a through-power proxy; full reconstruction includes PI shunts.","notes":{"performed":"Compared exact branch accounting with I²R, series Q minus charging and first-order drop.","observed":"P/Q hand results agree within 1%. First-order drop 25.43 V is about 13% below the full result.","meaning":"Approximation agreement is judged within scope; unsigned Q would give about 58 V and misleading interpretation.","viva":"Plant-end voltage can rise relative to the previous model while still dropping along the new line because of charging.","Symbols and units":"Use consistent SI units; keep signed plant-to-grid Q. Hand calculation uses a through-power proxy; full reconstruction includes PI shunts."},"sources":["docs/validation/rev31_phase3/phase3_line_loading_drop_loss.md"],"equation":"I≈√(Pexport²+Qexport²)/(√3 Vs)\nPloss≈3I²Req\nQnet≈3I²Xeq−VLL²Beq\nΔV%=(|Vs|−|Vr|)/|Vs|×100\nΔV≈(Req P+Xeq Q)/VLL\nOUT hand: 63.057 kW vs 62.928 kW; 0.115805 vs 0.115169 MVAr"},{"id":"p3-05","phase":"Phase 3","title":"Sensitivity, conservation and Phase3 freeze","takeaway":"Sensitivity bounds assumptions; it does not verify them.","bullets":["Single-circuit loss: 0.062928→0.125847 MW; export falls≈62.9 kW.","R±20% moves loss±12.6 kW; X±20% moves line Q±64.6 kVAr; B±20% moves line Q∓41.6 kVAr.","0.5/0.7/1 km losses: 0.044950/0.062928/0.089892 MW.","Separate 45.01 kA, X/R10.99 grid profile lowers export≈0.605 MW through grid resistance.","Final Phase3 suite=1388/0; six-case max P/Q/KCL residuals=1.57e-5 MW/1.64e-6 MVAr/6.39e-4 MVA."],"equations":"For near-fixed I: Ploss∝R∝L\nGRID45 loss≈3×868.3²×0.267344≈0.605 MW\nεP=|Pgen−Paux−Pexport−Ploss|\nεQ=|Qgen−Qaux−Qexport−Qloss|\nWorst KCL gate<0.05 MVA","notes":{"performed":"Changed solver and reconstruction data consistently in memory, then restored committed parameters and checked hashes.","observed":"All documented sensitivity runs OK; 1368/0 text in old executive summary is superseded by 1388/0 final reconciliation evidence.","meaning":"Phase3 hands off a frozen balanced network and case-specific prefault phasors. Fault zero-sequence assumptions must be separately declared.","viva":"Do not merge 50 kA primary with secondary X/R10.99, or use R=0 for peak fault calculations."},"sources":["PHASE3_FINAL_REPORT.md","docs/validation/rev31_phase3/phase3_sensitivity.md","docs/validation/rev31_phase3/phase3_conservation.md"],"equation":"For near-fixed I: Ploss∝R∝L\nGRID45 loss≈3×868.3²×0.267344≈0.605 MW\nεP=|Pgen−Paux−Pexport−Ploss|\nεQ=|Qgen−Qaux−Qexport−Qloss|\nWorst KCL gate<0.05 MVA","core":true},{"id":"p4-01","phase":"Phase 4","title":"Define fault scope and sequence networks","takeaway":"Five location labels, four fault types, two matched prefault cases.","bullets":["F1=22 kV generator bus; F2=GSUT-side interface at the same electrical node.","F3=GIS; F4=one circuit at distance m; F5=remote boundary.","F4 models two explicit circuits, splitting only the faulted circuit; endpoint continuity is checked.","Positive sequence contains case-derived sources; negative/zero networks use independent impedances and return paths.","Generator X2=0.2242/X0=0.128 are qualified workbook data; GSUT delta blocks generator zero-sequence transfer to HV."],"equations":"a=exp(j2π/3)\n[Ia;Ib;Ic]=[[1,1,1],[1,a²,a],[1,a,a²]][I0;I1;I2]\n[I0;I1;I2]=(1/3)[[1,1,1],[1,a,a²],[1,a²,a]][Ia;Ib;Ic]\nZcircuit=2Zeq; Zleft=mZcircuit; Zright=(1−m)Zcircuit\nIbase,kA=100/(√3 Vlevel,kV)","definitions":"The same transform applies to V. Sources are suppressed for negative and zero sequences, but source impedances and grounded return paths remain.","notes":{"performed":"Built positive/negative/zero networks with transformer vector groups and 6.9/6.6 nominal taps.","observed":"F1/F2 equality follows from identical electrical node. Aux demand is linearized as Z=V²/conj(S); no motor fault infeed.","meaning":"Sequence return paths and vector groups matter as much as impedance magnitude.","viva":"A delta can support local circulating zero-sequence current while blocking its transfer across terminals.","Symbols and units":"The same transform applies to V. Sources are suppressed for negative and zero sequences, but source impedances and grounded return paths remain."},"sources":["PHASE4_FINAL_REPORT.md","matlab/phase4/phase4_topology.m","matlab/phase4/phase4_seqPN.m","matlab/phase4/phase4_seqZ.m"],"equation":"a=exp(j2π/3)\n[Ia;Ib;Ic]=[[1,1,1],[1,a²,a],[1,a,a²]][I0;I1;I2]\n[I0;I1;I2]=(1/3)[[1,1,1],[1,a,a²],[1,a²,a]][Ia;Ib;Ic]\nZcircuit=2Zeq; Zleft=mZcircuit; Zright=(1−m)Zcircuit\nIbase,kA=100/(√3 Vlevel,kV)"},{"id":"p4-02","phase":"Phase 4","title":"NER grounding explains the small LG current","takeaway":"A 7.27 A earth fault can coexist with a 126 kA phase fault.","bullets":["Primary qualified interpretation: quoted 60 Ω HV resistor plus reflected 2.62 Ω LV resistance.","Grounding-transformer ratio uses 22 kV/√3 to 500 V.","Stamp 3ZN exactly once in the zero-sequence return.","UAT/GAT 5 A LV constraints are bounded equivalents; actual neutral devices remain missing."],"equations":"n=(22000/√3)/500=25.40341184\nRreflected=n²×2.62=1690.773333 Ω\nZN=60+1690.773333=1750.773333 Ω\n3ZN=5252.32 Ω\nIa,LG≈Vphase/ZN≈7.255 A\nFull-network F1 LG OUT=7.272004 A\nZN,LV=(6900/√3)/5=796.743371 Ω","notes":{"performed":"Rejected solid grounding; retained alternative readings and uncertainty bounds.","observed":"Full model closely agrees with dominant-neutral hand estimate.","meaning":"The additive interpretation remains qualified. Small earth current demands protection different from ordinary phase overcurrent.","viva":"IN=Ia+Ib+Ic=3I0 explains the factor 3 in the neutral branch."},"sources":["matlab/phase4/phase4_grounding.m","PHASE4_FINAL_REPORT.md"],"equation":"n=(22000/√3)/500=25.40341184\nRreflected=n²×2.62=1690.773333 Ω\nZN=60+1690.773333=1750.773333 Ω\n3ZN=5252.32 Ω\nIa,LG≈Vphase/ZN≈7.255 A\nFull-network F1 LG OUT=7.272004 A\nZN,LV=(6900/√3)/5=796.743371 Ω"},{"id":"p4-03","phase":"Phase 4","title":"Fault equations and independent nodal audit","takeaway":"Nodal production and scalar audit agree to numerical precision.","bullets":["The production solver stamps coupled sequence Ybus/Norton networks and solves directly.","E″=Vt+Z″It is derived separately from each frozen prefault case.","Thevenin formulas audit fault coupling using the nodal no-fault voltage.","Fault resistance is converted on the local voltage base: 0.01 pu is 0.0484 Ω at 22 kV, 5.29 Ω at 230 kV."],"equations":"LLL: I1=Vf/(Z1+Zf), I2=I0=0\nLG: I1=I2=I0=Vf/(Z1+Z2+Z0+3Zf); Ia=3I0\nLL: I1=Vf/(Z1+Z2+Zf), I2=−I1, I0=0\nLLG: D=Z2+Z0+3Zf\nI1=Vf/[Z1+Z2(Z0+3Zf)/D]\nI2=−I1(Z0+3Zf)/D; I0=−I1Z2/D\nYV=INorton; E″=Vt+Z″It","definitions":"Z1/Z2/Z0 are driving-point impedances. LL Zf is phase-to-phase impedance; LLG Zf is common earth impedance under the implementation conventions.","notes":{"performed":"Compared direct coupled-nodal and independent scalar paths, plus separate prefault reproduction.","observed":"Audit residual≤3e-14; prefault reproduction≈0.033 against 0.10 bound.","meaning":"Scalar agreement validates algebra, not exact identity to LF or measured plant behavior.","viva":"No Newton-Raphson is required for the linear fault network; the auxiliary impedance fit is a declared approximation.","Symbols and units":"Z1/Z2/Z0 are driving-point impedances. LL Zf is phase-to-phase impedance; LLG Zf is common earth impedance under the implementation conventions."},"sources":["matlab/phase4/phase4_solve.m","matlab/phase4/phase4_sources.m","PHASE4_FINAL_REPORT.md"],"equation":"LLL: I1=Vf/(Z1+Zf), I2=I0=0\nLG: I1=I2=I0=Vf/(Z1+Z2+Z0+3Zf); Ia=3I0\nLL: I1=Vf/(Z1+Z2+Zf), I2=−I1, I0=0\nLLG: D=Z2+Z0+3Zf\nI1=Vf/[Z1+Z2(Z0+3Zf)/D]\nI2=−I1(Z0+3Zf)/D; I0=−I1Z2/D\nYV=INorton; E″=Vt+Z″It"},{"id":"p4-04","phase":"Phase 4","title":"Initial fault-current results","takeaway":"Use the governing phase and its voltage level.","bullets":["Displayed values are OUT-case initial RMS kA, bolted fault, F4 at m=0.5.","F1/F2 LG=0.007272 kA=7.272 A.","GAT IN raises F1 LLL to 128.326644 kA and F3 LG to 45.891770 kA.","F3 LLL≈50.531 kA being near a 50 kA equipment reference is not by itself a duty verdict."],"table":null,"equations":"Governing RMS: LLL=|I1|; LG=|Ia|; LL/LLG=max(|Ib|,|Ic|)\nΣ complex Ibranch,toward-fault = Ifault","notes":{"performed":"Produced the 40-row initial-current backbone and per-source/branch phasors.","observed":"Feeder-partition KCL closes around 1e-15.","meaning":"Later protection uses component through-currents; total bus fault current does not flow through every breaker.","viva":"Why are F1/F2 identical? Their labels map to one node; no artificial impedance is inserted."},"sources":["results/phase4_fault/production/phase4_fault_currents.csv","PHASE4_FINAL_REPORT.md"],"equation":"Governing RMS: LLL=|I1|; LG=|Ia|; LL/LLG=max(|Ib|,|Ic|)\nΣ complex Ibranch,toward-fault = Ifault"},{"id":"p4-04-table","phase":"Phase 4","title":"Initial fault-current results · values","takeaway":"Use the governing phase and its voltage level.","bullets":[],"table":{"headers":["Location","LLL kA","LG kA","LL kA","LLG kA"],"rows":[["F1",126.214141,0.007272,109.251634,109.253451],["F2",126.214141,0.007272,109.251634,109.253451],["F3",50.530885,45.737747,43.75886,48.503662],["F4",51.057596,46.117009,44.2151,48.966335],["F5",53.087007,48.466764,45.97258,51.177498]]},"equations":"Governing RMS: LLL=|I1|; LG=|Ia|; LL/LLG=max(|Ib|,|Ic|)\nΣ complex Ibranch,toward-fault = Ifault","notes":{"performed":"Produced the 40-row initial-current backbone and per-source/branch phasors.","observed":"Feeder-partition KCL closes around 1e-15.","meaning":"Later protection uses component through-currents; total bus fault current does not flow through every breaker.","viva":"Why are F1/F2 identical? Their labels map to one node; no artificial impedance is inserted."},"sources":["results/phase4_fault/production/phase4_fault_currents.csv","PHASE4_FINAL_REPORT.md"],"equation":null},{"id":"p4-05","phase":"Phase 4","title":"Distinguish RMS, peak and duration","takeaway":"The peak factor is a study estimate, not full IEC60909 compliance.","bullets":["F3 LLL OUT: Ik″=50.530885 kA RMS; ip=129.764660 kA peak.","F3 LG OUT: initial≈45.738, Ib at 0.06 s≈45.55, steady reference≈45.03 kA.","0.06 s is chosen study timing, not a measured breaker clearing time.","Ib uses a constant-E′ reference approximation; no per-source peak-contribution table is claimed."],"equations":"r=R1/X1\nκ=1.02+0.98 exp(−3r)\nip=κ√2 Ik″\nF3: r≈0.0694, κ≈1.8159\nip≈1.8159√2×50.530885≈129.765 kA peak","notes":{"performed":"Evaluated design-defined stage sources and borrowed-shape peak factor.","observed":"Larger X/R increases offset-related first-peak factor.","meaning":"RMS and peak ratings have different physical meanings and cannot be compared interchangeably.","viva":"The current at a chosen breaking time is not a breaker duty assessment until component path, timing and rating applicability are established."},"sources":["PHASE4_FINAL_REPORT.md","matlab/phase4/phase4_kappa.m","matlab/phase4/phase4_stages.m"],"equation":"r=R1/X1\nκ=1.02+0.98 exp(−3r)\nip=κ√2 Ik″\nF3: r≈0.0694, κ≈1.8159\nip≈1.8159√2×50.530885≈129.765 kA peak"},{"id":"p4-06","phase":"Phase 4","title":"Sensitivity and auditable handoff","takeaway":"The production package exposes assumptions and remaining gaps.","bullets":["Base assumptions: grid X/R15, k0g1.5, line-zero MID kR/kX/kB=3.5/2.75/0.725, GAT H1 closed-tertiary model.","F3 LG LOW/MID/HIGH zero-line corners≈46.10/45.74/45.38 kA; k0g1/2≈50.88/42.00 kA.","Separate 45.01 kA / X/R10.99 grid gives F3 LG≈41.99 kA.","Final evidence: 161/0 tests, 27/27 internal legs, 23/23 review gates.","Production: 464 current, 204 contribution, 20 band, 2040 candidate-CT and 33 analytic-bound rows."],"equations":"For q=X/R: R=|Z|/√(1+q²), X=qR\nR0=kR R1; X0=kX X1; B0=kB B1  (assumed bands)\nGAT H1: 0.108 pu on 25 MVA ×100/25 = 0.432 pu on 100 MVA","notes":{"performed":"Ran bounded OFAT, topology continuity, source conservation and analytic limiting checks; sealed manifest and hashes.","observed":"Missing: line Z0/mutuals, measured grid, NGT series impedance, GAT ZPT/ZST, exact neutral devices and motor infeed.","meaning":"Bands are sampled engineering assumptions, not statistical confidence intervals. IN-case OFAT coverage is limited; F4 m-section appendices are currents-only.","viva":"Candidate CT conversions are not CT selections. Phase4 does not choose relays, TMS or breaker duty verdicts."},"sources":["PHASE4_FINAL_REPORT.md","PHASE4_CORRECTION.md","results/phase4_fault/production/manifest.json"],"equation":"For q=X/R: R=|Z|/√(1+q²), X=qR\nR0=kR R1; X0=kX X1; B0=kB B1  (assumed bands)\nGAT H1: 0.108 pu on 25 MVA ×100/25 = 0.432 pu on 100 MVA","core":true},{"id":"p5-purpose","phase":"Phase 5","title":"Convert fault-study currents into a preliminary protection design","action":"Built relay settings, coordination checks, functional trip logic, breaker-duty screening and sensitivity cases from the frozen Phase 4 fault backbone.","method":"Join 5 fault locations × 4 fault types × 2 operating cases. Recover phase branch currents, refer them to each physical CT/breaker voltage, calculate IEC SI times, and label every conclusion by evidence strength.","observations":["40 locked fault inputs; 188 numerical parameters; 96 coordination rows; 40 central effectiveness rows.","12 primary coordination PASS, 12 CONDITIONAL-PASS, 24 NO-TRIP and 48 NO-PAIR; no FAIL rows.","The active root closes at Phase 5b, READY_FOR_REVIEW on 2026-09-21."],"meaning":"The study is numerically reproducible and ready for engineering review. It does not establish commissioned settings or unconditional protection performance.","equation":"40 cases = 5 locations × 4 fault types × 2 operating cases","symbols":"Locations F1–F5; fault types LLL, LG, LL, LLG; cases LF360_GAT_OUT and LF360_GAT_IN.","worked_example":"F1 LG with GAT out is one case. Its generator-earth result requires the dedicated neutral-current path, while a three-phase F1 case uses faulted phase branch currents.","sources":["docs/PHASE5_FINAL_REPORT.md:3–123","matlab/phase5/run_phase5b_production.m:7–47","docs/PHASE5_CLOSEOUT_CHECKLIST.md:5–48","results/phase5_protection_v2/phase5_validation.csv:2–15"],"bullets":["40 locked fault inputs; 188 numerical parameters; 96 coordination rows; 40 central effectiveness rows.","12 primary coordination PASS, 12 CONDITIONAL-PASS, 24 NO-TRIP and 48 NO-PAIR; no FAIL rows.","The active root closes at Phase 5b, READY_FOR_REVIEW on 2026-09-21."],"notes":{"performed":"Built relay settings, coordination checks, functional trip logic, breaker-duty screening and sensitivity cases from the frozen Phase 4 fault backbone.","observed":["40 locked fault inputs; 188 numerical parameters; 96 coordination rows; 40 central effectiveness rows.","12 primary coordination PASS, 12 CONDITIONAL-PASS, 24 NO-TRIP and 48 NO-PAIR; no FAIL rows.","The active root closes at Phase 5b, READY_FOR_REVIEW on 2026-09-21."],"meaning":"The study is numerically reproducible and ready for engineering review. It does not establish commissioned settings or unconditional protection performance.","detail":["Join 5 fault locations × 4 fault types × 2 operating cases. Recover phase branch currents, refer them to each physical CT/breaker voltage, calculate IEC SI times, and label every conclusion by evidence strength.","Locations F1–F5; fault types LLL, LG, LL, LLG; cases LF360_GAT_OUT and LF360_GAT_IN.","F1 LG with GAT out is one case. Its generator-earth result requires the dedicated neutral-current path, while a three-phase F1 case uses faulted phase branch currents."]},"source_keys":["final","production","closeout","validation"],"table":null,"equations":["40 cases = 5 locations × 4 fault types × 2 operating cases"],"takeaway":"The study is numerically reproducible and ready for engineering review. It does not establish commissioned settings or unconditional protection performance.","core":true},{"id":"p5-physical-current","phase":"Phase 5","title":"Use the current through the protected device","action":"Corrected fault-base current interpretation and recovered the phases actually involved in LL/LLG faults.","method":"The Phase 4 archive stores branch |Ia| on the fault-location voltage base. Reconstructed phasors are checked against archived |Ia|. Select maxABC for LLL, |Ia| for LG, and maxBC for LL/LLG, then convert to the physical device voltage.","observations":["A 72.105154251-kA GSUT branch quantity referred to a 22-kV fault is 6.897014754 kA at the 230-kV breaker.","GEN CT is on 22 kV; GSUT/Q0 CTs are on 230 kV.","Use the branch that crosses the relay/CB; a fault-point sum is not the current through every device."],"meaning":"Consistent voltage bases prevent false pickup, coordination and breaker-duty conclusions.","equation":"Idevice,pri = Ibranch,fault-base × Vfault/Vdevice; Isec = Idevice,pri/nCT; Ineutral = |Ia + Ib + Ic| = 3|I0|","symbols":"Ibranch,fault-base: branch-current magnitude expressed on fault-voltage base; Vfault and Vdevice: line-to-line nominal voltages; nCT: primary/secondary CT ratio; complex phase currents are summed before taking the residual magnitude.","worked_example":"Q0: 72.105154251 × 22/230 = 6.897014754 kA; relay secondary = 6897.014754/1600 = 4.310634222 A. With 0.9375-A pickup, M = 4.598009836.","sources":["matlab/phase5/phase5b_branch_phasors.m:4–59","matlab/phase5/phase5b_physical_currents.m:1–35","results/phase5_protection_v2/phase5_relay_currents.csv","results/phase5_protection_v2/phase5_breaker_duty.csv"],"bullets":["A 72.105154251-kA GSUT branch quantity referred to a 22-kV fault is 6.897014754 kA at the 230-kV breaker.","GEN CT is on 22 kV; GSUT/Q0 CTs are on 230 kV.","Use the branch that crosses the relay/CB; a fault-point sum is not the current through every device."],"notes":{"performed":"Corrected fault-base current interpretation and recovered the phases actually involved in LL/LLG faults.","observed":["A 72.105154251-kA GSUT branch quantity referred to a 22-kV fault is 6.897014754 kA at the 230-kV breaker.","GEN CT is on 22 kV; GSUT/Q0 CTs are on 230 kV.","Use the branch that crosses the relay/CB; a fault-point sum is not the current through every device."],"meaning":"Consistent voltage bases prevent false pickup, coordination and breaker-duty conclusions.","detail":["The Phase 4 archive stores branch |Ia| on the fault-location voltage base. Reconstructed phasors are checked against archived |Ia|. Select maxABC for LLL, |Ia| for LG, and maxBC for LL/LLG, then convert to the physical device voltage.","Ibranch,fault-base: branch-current magnitude expressed on fault-voltage base; Vfault and Vdevice: line-to-line nominal voltages; nCT: primary/secondary CT ratio; complex phase currents are summed before taking the residual magnitude.","Q0: 72.105154251 × 22/230 = 6.897014754 kA; relay secondary = 6897.014754/1600 = 4.310634222 A. With 0.9375-A pickup, M = 4.598009836."]},"source_keys":["phasors","conversion","currents","duty"],"table":null,"equations":["Idevice,pri = Ibranch,fault-base × Vfault/Vdevice; Isec = Idevice,pri/nCT; Ineutral = |Ia + Ib + Ic| = 3|I0|"],"takeaway":"Consistent voltage bases prevent false pickup, coordination and breaker-duty conclusions."},{"id":"p5-pickups","phase":"Phase 5","title":"Set load-secure phase pickups and a sensitive neutral pickup","action":"Selected current pickups from documented ratings/maximum load and explicit study assumptions.","method":"Keep maximum through-load current distinct from rated current and CT ratio. Apply a 1.20 load multiplier to GEN/GSUT phase overcurrent; use a dedicated 20/1 neutral CT at 0.20-A secondary for stator-earth sensitivity.","observations":["GEN-51: 17170.8 A primary / 1.14472 A secondary; 15000/1 CT; TMS 0.10.","GSUT-HV-51: 1380 A / 0.8625 A; 1600/1 study CT; TMS 0.55.","GIS-Q0-51: 1500 A / 0.9375 A; 1600/1 conditional CT; TMS 0.80.","GEN-51N: 4 A / 0.20 A; dedicated 20/1 study CT; TMS 0.15."],"meaning":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model.","equation":"Iload,max × kL ≤ Ipickup < Imin,fault,branch; kL = 1.20; Irated = S/(√3 VLL); Ipickup,sec = Ipickup,pri/nCT","symbols":"kL: adopted load allowance; Imin,fault,branch: minimum relevant fault current through the actual relay for its protection function; this window must be assessed per zone and fault type.","worked_example":"GEN: 1.20 × 14309 = 17170.8 A. GSUT through-load anchor: 458×10⁶/(√3×230×10³)=1149.680101 A; 1.20×anchor=1379.616122 A, rounded to 1380 A. GSUT 515-MVA rated current=1292.762559 A (1292.8-A rounded base for 87T).","sources":["results/phase5_protection_v2/phase5_relay_settings.csv:2–10","results/phase5_protection_v2/phase5_parameter_values.csv","docs/PHASE5_SOURCE_AUDIT.md:11–150","docs/PHASE5_INDEPENDENT_ARITHMETIC.csv"],"bullets":["GEN-51: 17170.8 A primary / 1.14472 A secondary; 15000/1 CT; TMS 0.10.","GSUT-HV-51: 1380 A / 0.8625 A; 1600/1 study CT; TMS 0.55.","GIS-Q0-51: 1500 A / 0.9375 A; 1600/1 conditional CT; TMS 0.80.","GEN-51N: 4 A / 0.20 A; dedicated 20/1 study CT; TMS 0.15."],"notes":{"performed":"Selected current pickups from documented ratings/maximum load and explicit study assumptions.","observed":["GEN-51: 17170.8 A primary / 1.14472 A secondary; 15000/1 CT; TMS 0.10.","GSUT-HV-51: 1380 A / 0.8625 A; 1600/1 study CT; TMS 0.55.","GIS-Q0-51: 1500 A / 0.9375 A; 1600/1 conditional CT; TMS 0.80.","GEN-51N: 4 A / 0.20 A; dedicated 20/1 study CT; TMS 0.15."],"meaning":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model.","detail":["Keep maximum through-load current distinct from rated current and CT ratio. Apply a 1.20 load multiplier to GEN/GSUT phase overcurrent; use a dedicated 20/1 neutral CT at 0.20-A secondary for stator-earth sensitivity.","kL: adopted load allowance; Imin,fault,branch: minimum relevant fault current through the actual relay for its protection function; this window must be assessed per zone and fault type.","GEN: 1.20 × 14309 = 17170.8 A. GSUT through-load anchor: 458×10⁶/(√3×230×10³)=1149.680101 A; 1.20×anchor=1379.616122 A, rounded to 1380 A. GSUT 515-MVA rated current=1292.762559 A (1292.8-A rounded base for 87T)."]},"source_keys":["settings","ledger","sourceAudit","arithmetic"],"table":null,"equations":["Iload,max × kL ≤ Ipickup < Imin,fault,branch; kL = 1.20; Irated = S/(√3 VLL); Ipickup,sec = Ipickup,pri/nCT"],"takeaway":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model."},{"id":"p5-pickups-table","phase":"Phase 5","title":"Set load-secure phase pickups and a sensitive neutral pickup · values","action":"Selected current pickups from documented ratings/maximum load and explicit study assumptions.","method":"Keep maximum through-load current distinct from rated current and CT ratio. Apply a 1.20 load multiplier to GEN/GSUT phase overcurrent; use a dedicated 20/1 neutral CT at 0.20-A secondary for stator-earth sensitivity.","observations":["GEN-51: 17170.8 A primary / 1.14472 A secondary; 15000/1 CT; TMS 0.10.","GSUT-HV-51: 1380 A / 0.8625 A; 1600/1 study CT; TMS 0.55.","GIS-Q0-51: 1500 A / 0.9375 A; 1600/1 conditional CT; TMS 0.80.","GEN-51N: 4 A / 0.20 A; dedicated 20/1 study CT; TMS 0.15."],"meaning":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model.","equation":null,"symbols":"kL: adopted load allowance; Imin,fault,branch: minimum relevant fault current through the actual relay for its protection function; this window must be assessed per zone and fault type.","worked_example":"GEN: 1.20 × 14309 = 17170.8 A. GSUT through-load anchor: 458×10⁶/(√3×230×10³)=1149.680101 A; 1.20×anchor=1379.616122 A, rounded to 1380 A. GSUT 515-MVA rated current=1292.762559 A (1292.8-A rounded base for 87T).","sources":["results/phase5_protection_v2/phase5_relay_settings.csv:2–10","results/phase5_protection_v2/phase5_parameter_values.csv","docs/PHASE5_SOURCE_AUDIT.md:11–150","docs/PHASE5_INDEPENDENT_ARITHMETIC.csv"],"bullets":[],"notes":{"performed":"Selected current pickups from documented ratings/maximum load and explicit study assumptions.","observed":["GEN-51: 17170.8 A primary / 1.14472 A secondary; 15000/1 CT; TMS 0.10.","GSUT-HV-51: 1380 A / 0.8625 A; 1600/1 study CT; TMS 0.55.","GIS-Q0-51: 1500 A / 0.9375 A; 1600/1 conditional CT; TMS 0.80.","GEN-51N: 4 A / 0.20 A; dedicated 20/1 study CT; TMS 0.15."],"meaning":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model.","detail":["Keep maximum through-load current distinct from rated current and CT ratio. Apply a 1.20 load multiplier to GEN/GSUT phase overcurrent; use a dedicated 20/1 neutral CT at 0.20-A secondary for stator-earth sensitivity.","kL: adopted load allowance; Imin,fault,branch: minimum relevant fault current through the actual relay for its protection function; this window must be assessed per zone and fault type.","GEN: 1.20 × 14309 = 17170.8 A. GSUT through-load anchor: 458×10⁶/(√3×230×10³)=1149.680101 A; 1.20×anchor=1379.616122 A, rounded to 1380 A. GSUT 515-MVA rated current=1292.762559 A (1292.8-A rounded base for 87T)."]},"source_keys":["settings","ledger","sourceAudit","arithmetic"],"table":{"rows":[["GEN-51","17170.8","15000/1","1.14472","0.10"],["GEN-51N","4","20/1 study","0.20","0.15"],["GSUT-HV-51","1380","1600/1 study","0.8625","0.55"],["GIS-Q0-51","1500","1600/1 conditional","0.9375","0.80"]],"headers":["Function","Primary pickup A","CT ratio","Secondary pickup A","TMS"]},"equations":["Iload,max × kL ≤ Ipickup < Imin,fault,branch; kL = 1.20; Irated = S/(√3 VLL); Ipickup,sec = Ipickup,pri/nCT"],"takeaway":"Pickup selection balances load security and sensitivity. A phase element cannot cover the very small neutral-earth fault in this grounded-generator model."},{"id":"p5-si","phase":"Phase 5","title":"Calculate the inverse-time response","action":"Used the IEC Standard Inverse characteristic requested in the owner questionnaire, with separate time multipliers for the selected backups.","method":"Form the current multiple on one consistent side of the CT and calculate operating time only above pickup. Retain the historical 3-s generator definite-time row as a separate sensitivity.","observations":["Final TMS values remained 0.10 / 0.55 / 0.80 / 0.15; no tuning adjustment was needed after physical-current correction.","For GEN-51, 2×, 5×, 10× pickup produce 1.002903, 0.427972, 0.297060 s.","The 17171-A/3-s historical GEN comparator is user-asserted pending documentation, not an installed Siemens setting."],"meaning":"Higher fault-current multiple shortens SI operating time; larger TMS delays the same curve. Infinity below pickup denotes deliberate non-operation.","equation":"M = I/Is; tSI = 0.14 TMS/(M^0.02 − 1), M>1; tSI = ∞ for M≤1","symbols":"I and Is: measured and pickup currents on the same primary or secondary base; M: dimensionless multiple; TMS: dimensionless multiplier; tSI: relay operating time in seconds.","worked_example":"F1 LLL, GAT out: IGEN=55048.709681 A, Is=17170.8 A, M≈3.205948; t=0.593881345 s at TMS 0.10. The same row gives GSUT time 2.354489343 s and Q0 time 3.614915022 s.","sources":["matlab/phase5/phase5_curve.m:1–41","matlab/phase5/phase5_time.m","results/phase5_protection_v2/phase5_relay_settings.csv:2–10","results/phase5_protection_v2/phase5_coordination_matrix.csv","docs/PHASE5_INDEPENDENT_ARITHMETIC.csv"],"bullets":["Final TMS values remained 0.10 / 0.55 / 0.80 / 0.15; no tuning adjustment was needed after physical-current correction.","For GEN-51, 2×, 5×, 10× pickup produce 1.002903, 0.427972, 0.297060 s.","The 17171-A/3-s historical GEN comparator is user-asserted pending documentation, not an installed Siemens setting."],"notes":{"performed":"Used the IEC Standard Inverse characteristic requested in the owner questionnaire, with separate time multipliers for the selected backups.","observed":["Final TMS values remained 0.10 / 0.55 / 0.80 / 0.15; no tuning adjustment was needed after physical-current correction.","For GEN-51, 2×, 5×, 10× pickup produce 1.002903, 0.427972, 0.297060 s.","The 17171-A/3-s historical GEN comparator is user-asserted pending documentation, not an installed Siemens setting."],"meaning":"Higher fault-current multiple shortens SI operating time; larger TMS delays the same curve. Infinity below pickup denotes deliberate non-operation.","detail":["Form the current multiple on one consistent side of the CT and calculate operating time only above pickup. Retain the historical 3-s generator definite-time row as a separate sensitivity.","I and Is: measured and pickup currents on the same primary or secondary base; M: dimensionless multiple; TMS: dimensionless multiplier; tSI: relay operating time in seconds.","F1 LLL, GAT out: IGEN=55048.709681 A, Is=17170.8 A, M≈3.205948; t=0.593881345 s at TMS 0.10. The same row gives GSUT time 2.354489343 s and Q0 time 3.614915022 s."]},"source_keys":["curve","time","settings","matrix","arithmetic"],"table":null,"equations":["M = I/Is; tSI = 0.14 TMS/(M^0.02 − 1), M>1; tSI = ∞ for M≤1"],"takeaway":"Higher fault-current multiple shortens SI operating time; larger TMS delays the same curve. Infinity below pickup denotes deliberate non-operation."},{"id":"p5-coordination","phase":"Phase 5","title":"Demonstrate time grading without hiding non-operation","action":"Checked selected relay pairs against a 0.30-s study grading criterion and separated conditional equipment mapping.","method":"Calculate Δtrelay=tup−tdown for finite pair times. Q0-related passes remain conditional. Report a non-operating relay as NO-TRIP and a structurally absent pair as NO-PAIR.","observations":["96 rows = 12 PASS + 12 CONDITIONAL-PASS + 24 NO-TRIP + 48 NO-PAIR.","Smallest finite overall relay margin: 1.260425679 s, GSUT-HV-51 → Q0-51 at F1/F2, GAT-out faults.","Smallest primary-only margin: 1.727368447 s, GEN-51 → GSUT-HV-51 for F1/F2 LL, GAT out.","The CSV comparison is between relay operating times. It does not subtract a verified downstream breaker clearing time."],"meaning":"The selected finite relay pairs exceed the study CTI; this does not prove every fault is cleared by every relay or that practical grading is commissioned.","equation":"Δtrelay = tup − tdown ≥ CTIstudy = 0.30 s; practical check: tup ≥ tdown + tCB,down + tovershoot + terrors + tsafety","symbols":"tdown/tup: downstream/upstream relay operating times; tCB,down: downstream breaker clearing time; remaining terms: coordination allowances requiring plant-specific data. They are not independently validated by the matrix.","worked_example":"F1 LLL GAT-out: 2.354489343−0.593881345=1.760607998 s; Q0 backup: 3.614915022−2.354489343=1.260425679 s. Its physical post-clearing separation is 1.260425679−tCB,down; the actual tCB,down has not been established.","sources":["results/phase5_protection_v2/phase5_coordination_matrix.csv","matlab/phase5/phase5b_coord.m:1–33","docs/PHASE5_SOURCE_AUDIT.md:11–150","docs/PHASE5_FINAL_REPORT.md:3–123"],"bullets":["96 rows = 12 PASS + 12 CONDITIONAL-PASS + 24 NO-TRIP + 48 NO-PAIR.","Smallest finite overall relay margin: 1.260425679 s, GSUT-HV-51 → Q0-51 at F1/F2, GAT-out faults.","Smallest primary-only margin: 1.727368447 s, GEN-51 → GSUT-HV-51 for F1/F2 LL, GAT out.","The CSV comparison is between relay operating times. It does not subtract a verified downstream breaker clearing time."],"notes":{"performed":"Checked selected relay pairs against a 0.30-s study grading criterion and separated conditional equipment mapping.","observed":["96 rows = 12 PASS + 12 CONDITIONAL-PASS + 24 NO-TRIP + 48 NO-PAIR.","Smallest finite overall relay margin: 1.260425679 s, GSUT-HV-51 → Q0-51 at F1/F2, GAT-out faults.","Smallest primary-only margin: 1.727368447 s, GEN-51 → GSUT-HV-51 for F1/F2 LL, GAT out.","The CSV comparison is between relay operating times. It does not subtract a verified downstream breaker clearing time."],"meaning":"The selected finite relay pairs exceed the study CTI; this does not prove every fault is cleared by every relay or that practical grading is commissioned.","detail":["Calculate Δtrelay=tup−tdown for finite pair times. Q0-related passes remain conditional. Report a non-operating relay as NO-TRIP and a structurally absent pair as NO-PAIR.","tdown/tup: downstream/upstream relay operating times; tCB,down: downstream breaker clearing time; remaining terms: coordination allowances requiring plant-specific data. They are not independently validated by the matrix.","F1 LLL GAT-out: 2.354489343−0.593881345=1.760607998 s; Q0 backup: 3.614915022−2.354489343=1.260425679 s. Its physical post-clearing separation is 1.260425679−tCB,down; the actual tCB,down has not been established."]},"source_keys":["matrix","coordCode","sourceAudit","final"],"table":null,"equations":["Δtrelay = tup − tdown ≥ CTIstudy = 0.30 s; practical check: tup ≥ tdown + tCB,down + tovershoot + terrors + tsafety"],"takeaway":"The selected finite relay pairs exceed the study CTI; this does not prove every fault is cleared by every relay or that practical grading is commissioned.","core":true},{"id":"p5-ground","phase":"Phase 5","title":"Explain the 7.27-A generator LG case","action":"Represented sensitive stator-earth backup with a dedicated neutral CT, 4-A pickup and TMS 0.15.","method":"Refer the secondary loading resistor through the NGT turns ratio, keep its uncertain physical interpretation explicit, and calculate neutral 3I0 from the branch sequence network.","observations":["NGT: 22 kV/√3 to 500 V, 135 kVA for 20 s; reported 60-Ω HV-winding resistance and 2.62-Ω loading resistor are qualified in the source.","Effective neutral resistance used by the study: 1750.773333 Ω.","F1/F2 LG neutral current: 7.272004428 A GAT out; 7.270128339 A GAT in.","GEN-51N operates in 1.746144549 s / 1.746903137 s for those cases; no upstream residual relay pair is modeled across the YNd1 delta."],"meaning":"A small neutral current is expected from the high effective grounding resistance. The result applies to LG; LLG is a different sequence-network case.","equation":"nNGT = (22000/√3)/500 = 25.403411844; Reff = RHV + nNGT² RLV = 60 + nNGT²×2.62 = 1750.773333 Ω; I51N,sec=3|I0|/20","symbols":"RHV: qualified reported HV-winding component; RLV: assumed secondary loading resistor; nNGT: voltage ratio, distinct from residual-VT ratio; Reff: effective resistance referred to neutral HV side.","worked_example":"7.272004428/20=0.363600221 A secondary. With 0.20-A pickup, M=1.818001107 and tSI=1.746144549 s. A simple Vphase/Reff estimate is 7.25491 A; the full sequence-network value is about 7.272 A.","sources":["docs/PHASE5_FINAL_REPORT.md:3–123","docs/PHASE5_SOURCE_AUDIT.md:11–150","matlab/phase5/phase5b_physical_currents.m:1–35","results/phase5_protection_v2/phase5_relay_currents.csv","results/phase5_protection_v2/phase5_coordination_matrix.csv","results/phase5_protection_v2/phase5_parameter_values.csv"],"bullets":["NGT: 22 kV/√3 to 500 V, 135 kVA for 20 s; reported 60-Ω HV-winding resistance and 2.62-Ω loading resistor are qualified in the source.","Effective neutral resistance used by the study: 1750.773333 Ω.","F1/F2 LG neutral current: 7.272004428 A GAT out; 7.270128339 A GAT in.","GEN-51N operates in 1.746144549 s / 1.746903137 s for those cases; no upstream residual relay pair is modeled across the YNd1 delta."],"notes":{"performed":"Represented sensitive stator-earth backup with a dedicated neutral CT, 4-A pickup and TMS 0.15.","observed":["NGT: 22 kV/√3 to 500 V, 135 kVA for 20 s; reported 60-Ω HV-winding resistance and 2.62-Ω loading resistor are qualified in the source.","Effective neutral resistance used by the study: 1750.773333 Ω.","F1/F2 LG neutral current: 7.272004428 A GAT out; 7.270128339 A GAT in.","GEN-51N operates in 1.746144549 s / 1.746903137 s for those cases; no upstream residual relay pair is modeled across the YNd1 delta."],"meaning":"A small neutral current is expected from the high effective grounding resistance. The result applies to LG; LLG is a different sequence-network case.","detail":["Refer the secondary loading resistor through the NGT turns ratio, keep its uncertain physical interpretation explicit, and calculate neutral 3I0 from the branch sequence network.","RHV: qualified reported HV-winding component; RLV: assumed secondary loading resistor; nNGT: voltage ratio, distinct from residual-VT ratio; Reff: effective resistance referred to neutral HV side.","7.272004428/20=0.363600221 A secondary. With 0.20-A pickup, M=1.818001107 and tSI=1.746144549 s. A simple Vphase/Reff estimate is 7.25491 A; the full sequence-network value is about 7.272 A."]},"source_keys":["final","sourceAudit","conversion","currents","matrix","ledger"],"table":null,"equations":["nNGT = (22000/√3)/500 = 25.403411844; Reff = RHV + nNGT² RLV = 60 + nNGT²×2.62 = 1750.773333 Ω; I51N,sec=3|I0|/20"],"takeaway":"A small neutral current is expected from the high effective grounding resistance. The result applies to LG; LLG is a different sequence-network case."},{"id":"p5-differential","phase":"Phase 5","title":"Treat differential outputs as conditional observability screens","action":"Assigned 87G, 87T, 87B and 7SD primary-zone threshold and timing proxies.","method":"F1 uses generator magnitude, with neutral residual for LG; F2 uses the minimum HV-referred terminal magnitude, with an LG incremental-earth proxy; F3 uses the maximum incident branch magnitude; F4 uses the smaller faulted-phase current from its two section ends.","observations":["87G: 2403.8 A = 0.20×12019 A; 45-ms operation proxy; high-set OFF.","87T: 387.84 A = 0.30×1292.8 A; 30/60% slope references; 45-ms proxy.","87B: 320 A on 1600-A CT base; 30% slope reference; 35-ms proxy.","7SD5221: 320 A; 35-ms detection proxy; separate 50-ms scheme/breaker-clearing proxy field.","40 central rows: 28 CONDITIONAL-DETECTABILITY, 4 NO-TRIP, 8 NO-PAIR/OUT-OF-ZONE."],"meaning":"The model can compare branch magnitude with an adopted threshold, but it does not implement a manufacturer differential algorithm, compensation, restraint, saturation or channel logic.","equation":"Study screen: Iproxy ≥ Istart ⇒ conditional detectability; actual differential principle: Idiff = |Σ Iterminal,compensated|, assessed against a restrained characteristic f(Irestraint)","symbols":"Iproxy: the code’s magnitude-based surrogate; Iterminal,compensated: phasors after CT ratio/polarity/vector compensation; Irestraint: manufacturer-specific restraint quantity. Actual Idiff/Irestraint are not calculated in active Phase 5b.","worked_example":"F2 LLL GAT-out 87T uses min(5265.528752, 6897.014754)=5265.528752 A versus 387.84 A. This is a minimum-terminal threshold screen, not a compensated current sum. F2 LG proxy is only 0.695583032 A, so NO-TRIP.","sources":["results/phase5_protection_v2/phase5_relay_settings.csv:2–10","results/phase5_protection_v2/phase5b_effectiveness.csv","matlab/phase5/phase5b_effectiveness.m:42–146","results/phase5_protection_v2/phase5_parameter_values.csv","docs/PHASE5_FINAL_REPORT.md:3–123"],"bullets":["87G: 2403.8 A = 0.20×12019 A; 45-ms operation proxy; high-set OFF.","87T: 387.84 A = 0.30×1292.8 A; 30/60% slope references; 45-ms proxy.","87B: 320 A on 1600-A CT base; 30% slope reference; 35-ms proxy.","7SD5221: 320 A; 35-ms detection proxy; separate 50-ms scheme/breaker-clearing proxy field.","40 central rows: 28 CONDITIONAL-DETECTABILITY, 4 NO-TRIP, 8 NO-PAIR/OUT-OF-ZONE."],"notes":{"performed":"Assigned 87G, 87T, 87B and 7SD primary-zone threshold and timing proxies.","observed":["87G: 2403.8 A = 0.20×12019 A; 45-ms operation proxy; high-set OFF.","87T: 387.84 A = 0.30×1292.8 A; 30/60% slope references; 45-ms proxy.","87B: 320 A on 1600-A CT base; 30% slope reference; 35-ms proxy.","7SD5221: 320 A; 35-ms detection proxy; separate 50-ms scheme/breaker-clearing proxy field.","40 central rows: 28 CONDITIONAL-DETECTABILITY, 4 NO-TRIP, 8 NO-PAIR/OUT-OF-ZONE."],"meaning":"The model can compare branch magnitude with an adopted threshold, but it does not implement a manufacturer differential algorithm, compensation, restraint, saturation or channel logic.","detail":["F1 uses generator magnitude, with neutral residual for LG; F2 uses the minimum HV-referred terminal magnitude, with an LG incremental-earth proxy; F3 uses the maximum incident branch magnitude; F4 uses the smaller faulted-phase current from its two section ends.","Iproxy: the code’s magnitude-based surrogate; Iterminal,compensated: phasors after CT ratio/polarity/vector compensation; Irestraint: manufacturer-specific restraint quantity. Actual Idiff/Irestraint are not calculated in active Phase 5b.","F2 LLL GAT-out 87T uses min(5265.528752, 6897.014754)=5265.528752 A versus 387.84 A. This is a minimum-terminal threshold screen, not a compensated current sum. F2 LG proxy is only 0.695583032 A, so NO-TRIP."]},"source_keys":["settings","effectiveness","effectivenessCode","ledger","final"],"table":null,"equations":["Study screen: Iproxy ≥ Istart ⇒ conditional detectability; actual differential principle: Idiff = |Σ Iterminal,compensated|, assessed against a restrained characteristic f(Irestraint)"],"takeaway":"The model can compare branch magnitude with an adopted threshold, but it does not implement a manufacturer differential algorithm, compensation, restraint, saturation or channel logic."},{"id":"p5-trip","phase":"Phase 5","title":"Connect detection to source isolation","action":"Built a 31-row functional trip matrix for generator, transformer, bus and line zones, including lockout and breaker-failure actions.","method":"Severe generator/transformer trip stages isolate 52G and the qualified GSUT Q0, remove excitation/turbine input and UAT backfeed where required. Bus protection trips the affected section. Line protection addresses associated local/remote line-end breakers.","observations":["52G: generator 22-kV breaker, 10BAC10.","Q0: conditional GSUT transformer-bay 52-1(Q0), 10ADA10/D07; the label alone is not unique.","Q1/Q2 are bus-selector disconnectors; Q9 is a line-side disconnector.","50BF timers: 0.12 s at 22 kV and 0.15 s at 230 kV; persistent-current supervision is required.","64G has a separate 1-s supplementary proxy for F1 LG; its 20-Hz injection is not simulated."],"meaning":"The study supplies functional source-removal logic while leaving actual output contacts, interlocks, bus membership and intertrip wiring for plant verification.","equation":"BF initiate = trip request ∧ persistent current; BF action = BF initiate ∧ elapsed time ≥ tBF; tBF = 0.12 s (22 kV) or 0.15 s (230 kV)","symbols":"tBF: adopted breaker-failure delay; actual current detector threshold, auxiliary contacts, reset behavior and wiring are unverified.","worked_example":"If a commanded 52G trip leaves current after 0.12 s, the functional design requests GSUT Q0 isolation and removal of remaining sources/backfeed. A line differential trip has no automatic direct transformer-bay Q0 trip without a verified route.","sources":["results/phase5_protection_v2/phase5_trip_logic.csv","matlab/phase5/phase5b_zones.m","docs/PHASE5_SOURCE_AUDIT.md:11–150","matlab/phase5/phase5b_effectiveness.m:42–146"],"bullets":["52G: generator 22-kV breaker, 10BAC10.","Q0: conditional GSUT transformer-bay 52-1(Q0), 10ADA10/D07; the label alone is not unique.","Q1/Q2 are bus-selector disconnectors; Q9 is a line-side disconnector.","50BF timers: 0.12 s at 22 kV and 0.15 s at 230 kV; persistent-current supervision is required.","64G has a separate 1-s supplementary proxy for F1 LG; its 20-Hz injection is not simulated."],"notes":{"performed":"Built a 31-row functional trip matrix for generator, transformer, bus and line zones, including lockout and breaker-failure actions.","observed":["52G: generator 22-kV breaker, 10BAC10.","Q0: conditional GSUT transformer-bay 52-1(Q0), 10ADA10/D07; the label alone is not unique.","Q1/Q2 are bus-selector disconnectors; Q9 is a line-side disconnector.","50BF timers: 0.12 s at 22 kV and 0.15 s at 230 kV; persistent-current supervision is required.","64G has a separate 1-s supplementary proxy for F1 LG; its 20-Hz injection is not simulated."],"meaning":"The study supplies functional source-removal logic while leaving actual output contacts, interlocks, bus membership and intertrip wiring for plant verification.","detail":["Severe generator/transformer trip stages isolate 52G and the qualified GSUT Q0, remove excitation/turbine input and UAT backfeed where required. Bus protection trips the affected section. Line protection addresses associated local/remote line-end breakers.","tBF: adopted breaker-failure delay; actual current detector threshold, auxiliary contacts, reset behavior and wiring are unverified.","If a commanded 52G trip leaves current after 0.12 s, the functional design requests GSUT Q0 isolation and removal of remaining sources/backfeed. A line differential trip has no automatic direct transformer-bay Q0 trip without a verified route."]},"source_keys":["trip","tripCode","sourceAudit","effectivenessCode"],"table":null,"equations":["BF initiate = trip request ∧ persistent current; BF action = BF initiate ∧ elapsed time ≥ tBF; tBF = 0.12 s (22 kV) or 0.15 s (230 kV)"],"takeaway":"The study supplies functional source-removal logic while leaving actual output contacts, interlocks, bus membership and intertrip wiring for plant verification."},{"id":"p5-distance","phase":"Phase 5","title":"Document backup distance and stator-earth defaults","action":"Added numerical distance-zone references and 64G defaults to the parameter ledger without claiming full relay simulation.","method":"Scale one South line circuit impedance by 0.8/1.2/2.0 for three study reaches. Keep 64G measurement thresholds, resistance criteria and timers as study entries pending exact manual and injection verification.","observations":["South per-circuit Z1=0.056+j0.245 Ω, from 0.7 km×(0.080+j0.350) Ω/km.","Zone 1: 0.0448+j0.196 Ω / 0 s; Zone 2: 0.0672+j0.294 Ω / 0.30 s; Zone 3: 0.112+j0.490 Ω / 0.80 s.","64G: U20min=1 V, I20min=10 mA, Rtrip=20 Ω, Ralarm=100 Ω, delays 1 s/10 s, correction angle 0°.","No local 7UM62 manual page verifies those exact default settings."],"meaning":"A finite ledger entry closes a study parameter; it does not demonstrate impedance-estimator operation or 20-Hz stator-earth detection.","equation":"Z1,line = ℓ(r1+jx1); Zzone,k = αk Z1,line, αk∈{0.8,1.2,2.0}; two identical circuits in parallel: Zeq=Zcircuit/2","symbols":"ℓ: per-circuit length; r1/x1: positive-sequence impedance per km; αk: adopted distance reach multiplier. Zone reaches use per-circuit impedance, not the two-circuit parallel equivalent.","worked_example":"Zone 2 = 1.2×(0.056+j0.245)=0.0672+j0.294 Ω with 0.30-s timer. Its reach and timer are references; the model does not calculate a relay’s apparent impedance or direction decision.","sources":["results/phase5_protection_v2/phase5_parameter_values.csv","docs/PHASE5_FINAL_REPORT.md:3–123","docs/PHASE5_SOURCE_AUDIT.md:11–150","matlab/phase5/phase5b_zones.m"],"bullets":["South per-circuit Z1=0.056+j0.245 Ω, from 0.7 km×(0.080+j0.350) Ω/km.","Zone 1: 0.0448+j0.196 Ω / 0 s; Zone 2: 0.0672+j0.294 Ω / 0.30 s; Zone 3: 0.112+j0.490 Ω / 0.80 s.","64G: U20min=1 V, I20min=10 mA, Rtrip=20 Ω, Ralarm=100 Ω, delays 1 s/10 s, correction angle 0°.","No local 7UM62 manual page verifies those exact default settings."],"notes":{"performed":"Added numerical distance-zone references and 64G defaults to the parameter ledger without claiming full relay simulation.","observed":["South per-circuit Z1=0.056+j0.245 Ω, from 0.7 km×(0.080+j0.350) Ω/km.","Zone 1: 0.0448+j0.196 Ω / 0 s; Zone 2: 0.0672+j0.294 Ω / 0.30 s; Zone 3: 0.112+j0.490 Ω / 0.80 s.","64G: U20min=1 V, I20min=10 mA, Rtrip=20 Ω, Ralarm=100 Ω, delays 1 s/10 s, correction angle 0°.","No local 7UM62 manual page verifies those exact default settings."],"meaning":"A finite ledger entry closes a study parameter; it does not demonstrate impedance-estimator operation or 20-Hz stator-earth detection.","detail":["Scale one South line circuit impedance by 0.8/1.2/2.0 for three study reaches. Keep 64G measurement thresholds, resistance criteria and timers as study entries pending exact manual and injection verification.","ℓ: per-circuit length; r1/x1: positive-sequence impedance per km; αk: adopted distance reach multiplier. Zone reaches use per-circuit impedance, not the two-circuit parallel equivalent.","Zone 2 = 1.2×(0.056+j0.245)=0.0672+j0.294 Ω with 0.30-s timer. Its reach and timer are references; the model does not calculate a relay’s apparent impedance or direction decision."]},"source_keys":["ledger","final","sourceAudit","tripCode"],"table":null,"equations":["Z1,line = ℓ(r1+jx1); Zzone,k = αk Z1,line, αk∈{0.8,1.2,2.0}; two identical circuits in parallel: Zeq=Zcircuit/2"],"takeaway":"A finite ledger entry closes a study parameter; it does not demonstrate impedance-estimator operation or 20-Hz stator-earth detection.","core":true},{"id":"p5-duty","phase":"Phase 5","title":"Screen breaker duty on the breaker’s own side","action":"Compared maximum phase branch initial symmetrical RMS current with the selected breaker’s symmetrical current class.","method":"Use max(|Ia|,|Ib|,|Ic|) for each actual breaker branch, convert voltage bases, divide by the applicable rating, and keep the one system-reference NOTE out of pass/fail counts.","observations":["Q0 maximum: 6.897014754 kA / 50 kA = 0.137940295 (13.794%).","52G maximum: 55.048709681 kA / 100 kA = 0.550487097 (55.049%).","80 branch rows are CONDITIONAL-PASS; zero exceedances; one additional row is reference only.","Q0 equipment class: 2000 A continuous, 50 kA symmetrical interrupting, 125 kA making/peak, 3-s short-circuit duration; physical mapping remains conditional.","52G documentary class: 22 kV, 12.4 kA continuous, 100 kA symmetrical RMS."],"meaning":"The modeled initial symmetrical branch currents do not exceed the adopted ratings. Contact-parting current, DC asymmetry, making duty, thermal duty and TRV still require separate verification.","equation":"Ik″,CB = max(|Ia|,|Ib|,|Ic|) × Vfault/VCB; duty ratio = Ik″,CB/Irated,sym; ip ≈ κ√2 Ik″ (system peak relation, not a verified branch making-duty result here)","symbols":"Ik″: initial symmetrical RMS short-circuit current; Irated,sym: symmetrical current class; ip: peak making-current quantity; κ: R/X-dependent peak factor. RMS kA and peak kA cannot be compared directly.","worked_example":"Q0 at F1 LL GAT out: raw 72.105154251 kA on 22-kV base → 6.897014754 kA at 230 kV → 0.137940295 duty ratio. The 125-kA peak rating is not the denominator for this RMS screening.","sources":["results/phase5_protection_v2/phase5_breaker_duty.csv","matlab/phase5/phase5b_duty.m","docs/PHASE5_SOURCE_AUDIT.md:11–150","docs/PHASE5_FINAL_REPORT.md:3–123"],"bullets":["Q0 maximum: 6.897014754 kA / 50 kA = 0.137940295 (13.794%).","52G maximum: 55.048709681 kA / 100 kA = 0.550487097 (55.049%).","80 branch rows are CONDITIONAL-PASS; zero exceedances; one additional row is reference only.","Q0 equipment class: 2000 A continuous, 50 kA symmetrical interrupting, 125 kA making/peak, 3-s short-circuit duration; physical mapping remains conditional.","52G documentary class: 22 kV, 12.4 kA continuous, 100 kA symmetrical RMS."],"notes":{"performed":"Compared maximum phase branch initial symmetrical RMS current with the selected breaker’s symmetrical current class.","observed":["Q0 maximum: 6.897014754 kA / 50 kA = 0.137940295 (13.794%).","52G maximum: 55.048709681 kA / 100 kA = 0.550487097 (55.049%).","80 branch rows are CONDITIONAL-PASS; zero exceedances; one additional row is reference only.","Q0 equipment class: 2000 A continuous, 50 kA symmetrical interrupting, 125 kA making/peak, 3-s short-circuit duration; physical mapping remains conditional.","52G documentary class: 22 kV, 12.4 kA continuous, 100 kA symmetrical RMS."],"meaning":"The modeled initial symmetrical branch currents do not exceed the adopted ratings. Contact-parting current, DC asymmetry, making duty, thermal duty and TRV still require separate verification.","detail":["Use max(|Ia|,|Ib|,|Ic|) for each actual breaker branch, convert voltage bases, divide by the applicable rating, and keep the one system-reference NOTE out of pass/fail counts.","Ik″: initial symmetrical RMS short-circuit current; Irated,sym: symmetrical current class; ip: peak making-current quantity; κ: R/X-dependent peak factor. RMS kA and peak kA cannot be compared directly.","Q0 at F1 LL GAT out: raw 72.105154251 kA on 22-kV base → 6.897014754 kA at 230 kV → 0.137940295 duty ratio. The 125-kA peak rating is not the denominator for this RMS screening."]},"source_keys":["duty","dutyCode","sourceAudit","final"],"table":null,"equations":["Ik″,CB = max(|Ia|,|Ib|,|Ic|) × Vfault/VCB; duty ratio = Ik″,CB/Irated,sym; ip ≈ κ√2 Ik″ (system peak relation, not a verified branch making-duty result here)"],"takeaway":"The modeled initial symmetrical branch currents do not exceed the adopted ratings. Contact-parting current, DC asymmetry, making duty, thermal duty and TRV still require separate verification."},{"id":"p5-ct-sensitivity","phase":"Phase 5","title":"Test CT and parameter uncertainty explicitly","action":"Executed 1793 numerical metric rows across 14 sensitivity families.","method":"Separate central-reference rows from alternatives. Compare neutral CT ratios with a fixed secondary dial; compare GSUT CT alternatives both at retained primary pickup and fixed secondary dial; use clearly synthetic CT-transfer screening.","observations":["Neutral CT 10/20/25: fixed 0.20-A dial means 2/4/5-A primary pickups; F1 LG GAT-out times 0.802941/1.746145/2.792547 s.","GSUT 1500/1 and 1600/1 documentary alternatives are both evaluated.","5P20 with 1600/1 yields nominal 32-kA accuracy boundary at rated burden; this is not a sharp CT failure current.","Illustrative high-current CT case transfers 75% current; it is not a measured saturation law.","Grid, NER, GSUT impedance/loss, motor and 50/63-kA equipment-class alternatives are analytical screens, separate from the frozen Phase 4 network."],"meaning":"Sensitivities show which choices influence timing or screening. They do not upgrade uncertain plant inputs into verified values.","equation":"Ipickup,pri = nCT Isecondary,dial; IALF,nominal = ALF × ICT,rated = 20×1600 = 32000 A; Isec,screen = η Ipri/nCT","symbols":"ALF: accuracy-limit factor under specified CT conditions; η: illustrative transfer factor (1.0 or 0.75), not an identified physical saturation curve.","worked_example":"Changing neutral CT from 20/1 to 25/1 while retaining 0.20-A secondary raises pickup from 4 A to 5 A and increases the F1 LG time from 1.746145 s to 2.792547 s. Retaining a primary pickup while changing CT ratio requires changing the secondary dial.","sources":["results/phase5_protection_v2/phase5_sensitivity.csv","results/phase5_protection_v2/phase5_parameter_values.csv","docs/PHASE5_FINAL_REPORT.md:3–123","docs/PHASE5_SOURCE_AUDIT.md:11–150"],"bullets":["Neutral CT 10/20/25: fixed 0.20-A dial means 2/4/5-A primary pickups; F1 LG GAT-out times 0.802941/1.746145/2.792547 s.","GSUT 1500/1 and 1600/1 documentary alternatives are both evaluated.","5P20 with 1600/1 yields nominal 32-kA accuracy boundary at rated burden; this is not a sharp CT failure current.","Illustrative high-current CT case transfers 75% current; it is not a measured saturation law.","Grid, NER, GSUT impedance/loss, motor and 50/63-kA equipment-class alternatives are analytical screens, separate from the frozen Phase 4 network."],"notes":{"performed":"Executed 1793 numerical metric rows across 14 sensitivity families.","observed":["Neutral CT 10/20/25: fixed 0.20-A dial means 2/4/5-A primary pickups; F1 LG GAT-out times 0.802941/1.746145/2.792547 s.","GSUT 1500/1 and 1600/1 documentary alternatives are both evaluated.","5P20 with 1600/1 yields nominal 32-kA accuracy boundary at rated burden; this is not a sharp CT failure current.","Illustrative high-current CT case transfers 75% current; it is not a measured saturation law.","Grid, NER, GSUT impedance/loss, motor and 50/63-kA equipment-class alternatives are analytical screens, separate from the frozen Phase 4 network."],"meaning":"Sensitivities show which choices influence timing or screening. They do not upgrade uncertain plant inputs into verified values.","detail":["Separate central-reference rows from alternatives. Compare neutral CT ratios with a fixed secondary dial; compare GSUT CT alternatives both at retained primary pickup and fixed secondary dial; use clearly synthetic CT-transfer screening.","ALF: accuracy-limit factor under specified CT conditions; η: illustrative transfer factor (1.0 or 0.75), not an identified physical saturation curve.","Changing neutral CT from 20/1 to 25/1 while retaining 0.20-A secondary raises pickup from 4 A to 5 A and increases the F1 LG time from 1.746145 s to 2.792547 s. Retaining a primary pickup while changing CT ratio requires changing the secondary dial."]},"source_keys":["sensitivity","ledger","final","sourceAudit"],"table":null,"equations":["Ipickup,pri = nCT Isecondary,dial; IALF,nominal = ALF × ICT,rated = 20×1600 = 32000 A; Isec,screen = η Ipri/nCT"],"takeaway":"Sensitivities show which choices influence timing or screening. They do not upgrade uncertain plant inputs into verified values."},{"id":"p5-validation","phase":"Phase 5","title":"Close the calculation while retaining the plant-verification boundary","action":"Verified the saved artifacts against report claims and independently recalculated their finite relay times and current conversions.","method":"Use current CSVs and actual production code as primary numerical evidence; compare synchronized root/docs reports; preserve the protected Phase 2–4 baseline.","observations":["Recorded 2026-09-21 production: 528 tests passed, zero failed; 14/14 implementation legs; 55 protected inputs; 282 final artifact-hash comparisons.","Independent closeout record: 291 comparisons including nine root/docs mirrors.","This presentation audit independently reproduced all 76 finite matrix times: maximum error 1.0658×10⁻¹³ s; all 80 physical duty conversions: maximum error 9.9476×10⁻¹⁴ kA.","Root/docs final reports are byte-identical; SHA-256 C2DB1FCA…21CA4B2."],"meaning":"Passing numerical tests verifies calculations, provenance and artifact consistency. Commissioned relay performance needs installed settings, actual CT/breaker data and field tests.","equation":"εtime = max|tCSV − 0.14 TMS/((Isec/Iset,sec)^0.02−1)|; εduty = max|Ik″CSV − Iraw Vfault/VCB|","symbols":"ε: maximum independent recomputation discrepancy over finite relevant rows; infinity/structurally irrelevant fields are excluded from finite arithmetic checks.","worked_example":"The presentation audit was read-only for production files and did not rerun MATLAB production. Historical test counts are attributed to the closeout record; fresh checks cover CSV arithmetic and report identity.","sources":["docs/PHASE5_CLOSEOUT_CHECKLIST.md:5–48","docs/PHASE5_INDEPENDENT_ARITHMETIC.csv","results/phase5_protection_v2/phase5_validation.csv:2–15","matlab/phase5/run_phase5b_production.m:7–47","docs/PHASE5_FINAL_REPORT.md:3–123","docs/NOT_DETERMINABLE_REGISTER.md"],"bullets":["Recorded 2026-09-21 production: 528 tests passed, zero failed; 14/14 implementation legs; 55 protected inputs; 282 final artifact-hash comparisons.","Independent closeout record: 291 comparisons including nine root/docs mirrors.","This presentation audit independently reproduced all 76 finite matrix times: maximum error 1.0658×10⁻¹³ s; all 80 physical duty conversions: maximum error 9.9476×10⁻¹⁴ kA.","Root/docs final reports are byte-identical; SHA-256 C2DB1FCA…21CA4B2."],"notes":{"performed":"Verified the saved artifacts against report claims and independently recalculated their finite relay times and current conversions.","observed":["Recorded 2026-09-21 production: 528 tests passed, zero failed; 14/14 implementation legs; 55 protected inputs; 282 final artifact-hash comparisons.","Independent closeout record: 291 comparisons including nine root/docs mirrors.","This presentation audit independently reproduced all 76 finite matrix times: maximum error 1.0658×10⁻¹³ s; all 80 physical duty conversions: maximum error 9.9476×10⁻¹⁴ kA.","Root/docs final reports are byte-identical; SHA-256 C2DB1FCA…21CA4B2."],"meaning":"Passing numerical tests verifies calculations, provenance and artifact consistency. Commissioned relay performance needs installed settings, actual CT/breaker data and field tests.","detail":["Use current CSVs and actual production code as primary numerical evidence; compare synchronized root/docs reports; preserve the protected Phase 2–4 baseline.","ε: maximum independent recomputation discrepancy over finite relevant rows; infinity/structurally irrelevant fields are excluded from finite arithmetic checks.","The presentation audit was read-only for production files and did not rerun MATLAB production. Historical test counts are attributed to the closeout record; fresh checks cover CSV arithmetic and report identity."]},"source_keys":["closeout","arithmetic","validation","production","final","notDet"],"table":null,"equations":["εtime = max|tCSV − 0.14 TMS/((Isec/Iset,sec)^0.02−1)|; εduty = max|Ik″CSV − Iraw Vfault/VCB|"],"takeaway":"Passing numerical tests verifies calculations, provenance and artifact consistency. Commissioned relay performance needs installed settings, actual CT/breaker data and field tests.","core":true},{"title":"Phase 6 integrates network, dynamics, protection and DC","bullets":["458 MVA, 22 kV synchronous generator → Generator Breaker → 515 MVA GSUT → 230 kV GIS → two 0.7 km circuits → grid equivalent.","UAT supplies the 14 MW auxiliary equivalent; GAT is initially open in LF360_GAT_OUT.","Measured currents → relay pickup and timing → trip request → station DC qualification → 50 ms breaker mechanism → physical breaker command.","450 MW is the project title/control maximum. The normal demonstrated dispatch is 360 MW."],"sources":["Phase6/docs/PHASE6_ARCHITECTURE.md","Phase6/scripts/phase6_add_network.m"],"phase":"Phase 6","id":"p6-1","takeaway":"","core":true,"notes":{}},{"id":"model-1","phase":"Phase 6 · Model walkthrough","title":"Generator","takeaway":"The machine converts mechanical power and field excitation into the three-phase electrical source. The model separately represents its ground-fault return path.","bullets":["Synchronous machine: SPS Synchronous Machine pu Standard with electrical transient states and inertia.","Mechanical power input / Field voltage input: From tags P6_PM and P6_VF.","Generator inner CT / Generator terminal CT: Measure three-phase voltage and current at two zone boundaries.","Generator fault / fault measurement: Applies the selected shunt fault and measures the fault branch."],"table":null,"equation":null,"notes":{"performed":["Synchronous machine: SPS Synchronous Machine pu Standard with electrical transient states and inertia. Pm controls mechanical input. Vf controls excitation. The abc terminals deliver current.","Mechanical power input / Field voltage input: From tags P6_PM and P6_VF. Carry the governor/turbine and AVR outputs into the machine.","Generator inner CT / Generator terminal CT: Measure three-phase voltage and current at two zone boundaries. Their compensated current relationship supplies generator differential protection.","Generator fault / fault measurement: Applies the selected shunt fault and measures the fault branch. Fault current is distinct from current through the external generator breaker.","Machine zero-sequence equivalent / Neutral resistor: Provides the terminal zero-sequence path and resistance reflected from the grounding arrangement. Grounding limits SLG current. This is an equivalent, not a detailed neutral-transformer winding model.","Neutral current / vector / tags: Records neutral resistor current and packages it for the measurement chain. GEN51N receives the physical neutral-path measurement.","Numerical terminal shunt: Small stabilization load. A numerical aid, not an identified plant consumer."],"meaning":["The generator source ratings are 458 MVA and 22 kV. The primary dispatch is 360 MW.","Opening GCB removes an external branch. Stored machine energy can still feed a generator-side fault.","The model uses an external zero-sequence equivalent because the machine block interface does not provide the desired explicit neutral terminal."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/generator.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":true},{"id":"model-2","phase":"Phase 6 · Model walkthrough","title":"Main transformer","takeaway":"The GSUT connects 22 kV generation to the 230 kV system and establishes the ratio, phase shift and sequence paths needed for differential protection.","bullets":["GSUT 10BAT10: Three-Phase Transformer (Two Windings), 515 MVA, YNd1.","LV CT / HV CT: Three-phase V-I measurements.","LV connection fault: Fault block at the modeled low-voltage connection.","HV winding equivalent fault: Selected HV-side equivalent shunt fault."],"table":null,"equation":null,"notes":{"performed":["GSUT 10BAT10: Three-Phase Transformer (Two Windings), 515 MVA, YNd1. Raises voltage and reduces line current for power export.","LV CT / HV CT: Three-phase V-I measurements. 87T must compare currents on a common ratio and phase reference.","LV connection fault: Fault block at the modeled low-voltage connection. Represents a selected external electrical node, not turn-by-turn insulation failure.","HV winding equivalent fault: Selected HV-side equivalent shunt fault. Demonstrates the protected-zone response without detailed winding geometry.","Fault measurement and Goto tags: Measure and route each fault branch. Keep physical fault current separate from CT boundary currents.","22 kV / 230 kV connection ports: Electrical conserving connectors. Carry all three phases through the subsystem boundary."],"meaning":["A transformer differential relay cannot directly subtract raw HV and LV currents because their magnitudes and phase references differ.","YNd1 introduces a 30-degree shift and delta-side zero-sequence behavior. The implemented 87T algorithm compensates the selected connection."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/transformer.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-3","phase":"Phase 6 · Model walkthrough","title":"230 kV switchyard","takeaway":"The simplified bus zone connects the transformer bay, line feeder and alternate auxiliary feeder.","bullets":["GSUT breaker Q0: Three-Phase Breaker under P6_BR_Q0 control.","Bus incoming CT / Line feeder CT / GAT feeder CT: Measure the branches bounding the bus zone.","GIS bus fault: Fault at the selected common 230 kV bus.","GIS bus fault measurement: Direct fault-branch measurement."],"table":null,"equation":null,"notes":{"performed":["GSUT breaker Q0: Three-Phase Breaker under P6_BR_Q0 control. Opens the transformer contribution path into the bus.","Bus incoming CT / Line feeder CT / GAT feeder CT: Measure the branches bounding the bus zone. 87B compares the measured incoming and outgoing currents.","GIS bus fault: Fault at the selected common 230 kV bus. The saved bus_3ph scenario exercises bus differential protection.","GIS bus fault measurement: Direct fault-branch measurement. Provides the fault waveform for comparison with protective operation.","Q0 command: From signal carrying the modeled breaker command. A command is not independent physical contact feedback."],"meaning":["The bus-fault trip requests Q0 and the local line breaker. GAT is out of service in the main scenario.","The implemented topology is the studied bus-zone representation, not a claim that every installed GIS bay and interlock is modeled."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/switchyard.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-4","phase":"Phase 6 · Model walkthrough","title":"Transmission line","takeaway":"Two physical parallel circuits represent the assumed 0.7 km South link. Each circuit is split to make the selected line fault location explicit.","bullets":["Circuit 1 / Circuit 2, plant and remote halves: Four Three-Phase PI Section Line blocks.","Local line breaker / Remote line breaker: Electrical breakers at the ends of the modeled link.","Local line CT / Remote line CT: Boundary three-phase measurements.","Line midpoint fault: Fault at the selected split location."],"table":null,"equation":null,"notes":{"performed":["Circuit 1 / Circuit 2, plant and remote halves: Four Three-Phase PI Section Line blocks. Series R/L represent impedance and shunt capacitance represents charging.","Local line breaker / Remote line breaker: Electrical breakers at the ends of the modeled link. 87L requests opening at both ends to remove the line-zone supply paths.","Local line CT / Remote line CT: Boundary three-phase measurements. The differential comparison uses the end-current relationship.","Line midpoint fault: Fault at the selected split location. A shunt fault draws current from sources connected to either end.","Line midpoint fault measurement: Measures the fault branch. A total fault current must not be used automatically as one relay CT current."],"meaning":["The line length and conductor-derived impedance are engineering assumptions/reference values. Conductor ampacity remains missing.","The implemented relay has idealized synchronized end measurements. Real communication delay and channel failure are outside this demonstration."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/transmission_line.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-5","phase":"Phase 6 · Model walkthrough","title":"Grid equivalent","takeaway":"The remote grid is an ideal three-phase source behind sequence impedance.","bullets":["PGCB voltage source: Three-Phase Source.","Grid sequence impedance: Three-Phase Mutual Inductance Z1-Z0 block.","Grid CT and VT: Three-Phase V-I Measurement.","Remote bus fault: Selected external fault location."],"table":null,"equation":null,"notes":{"performed":["PGCB voltage source: Three-Phase Source. Sets the external voltage and frequency reference.","Grid sequence impedance: Three-Phase Mutual Inductance Z1-Z0 block. Controls source stiffness and positive-/zero-sequence fault paths.","Grid CT and VT: Three-Phase V-I Measurement. Reports remote terminal voltage and current.","Remote bus fault: Selected external fault location. Tests response to faults outside the unit/transformer/bus/line differential zones.","Remote bus fault measurement: Fault-branch voltage and current. Supports the saved external-fault evidence."],"meaning":["The Phase 3 baseline and later Phase 5 screening profile are different. They cannot be combined silently.","An ideal grid behind fixed impedance does not model the rotor dynamics of all remote generators. The study cannot establish complete grid stability."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/grid.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-6","phase":"Phase 6 · Model walkthrough","title":"Auxiliary network","takeaway":"UAT and GAT feed the modeled 6.6 kV auxiliary demand. The integrated DC charger reads auxiliary AC availability from this network.","bullets":["UAT 10BBT10: Two-winding transformer from the unit side.","GAT 10BBT20 / GAT incomer: Alternate auxiliary transformer and breaker.","UAT / GAT neutral resistors: Grounding resistance connected to earth.","MV BUS aux group / Water intake motor groups 1 and 2: Three-Phase Parallel RLC Load blocks totaling the modeled 14 MW demand."],"table":null,"equation":null,"notes":{"performed":["UAT 10BBT10: Two-winding transformer from the unit side. Provides the main auxiliary supply in the primary GAT-out case.","GAT 10BBT20 / GAT incomer: Alternate auxiliary transformer and breaker. Its state determines whether the grid-side auxiliary route is available.","UAT / GAT neutral resistors: Grounding resistance connected to earth. Defines the auxiliary system earth-fault return paths.","MV BUS aux group / Water intake motor groups 1 and 2: Three-Phase Parallel RLC Load blocks totaling the modeled 14 MW demand. These are aggregate loads, not detailed induction-motor starting models.","Auxiliary bus CT and VT: Measures the 6.6 kV bus. Its RMS voltage gates charger availability.","Auxiliary bus fault and measurement: Optional fault branch. Supports configurable auxiliary-fault study scope."],"meaning":["The model concentrates the studied demand at the modeled auxiliary voltage level. It does not invent undocumented 400 V feeder detail.","The DC charger is an accounting and availability model. Its calculated AC input power is not automatically added as a separately coupled physical AC load."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/auxiliaries.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-7","phase":"Phase 6 · Model walkthrough","title":"Measurements","takeaway":"One synchronized chain supplies RMS and fundamental phasors to all relays.","bullets":["Generator and transformer / Switchyard and line / Auxiliary and neutral / Fault currents: Group the 19 measured locations.","All measured channels: Mux.","CT measurement test factors: Element-wise Gain.","Synchronized RMS and phasors: phase6_measurement_sfun."],"table":null,"equation":null,"notes":{"performed":["Generator and transformer / Switchyard and line / Auxiliary and neutral / Fault currents: Group the 19 measured locations. Each location provides three-phase voltage and current.","All measured channels: Mux. Combines channels in a defined order.","CT measurement test factors: Element-wise Gain. Applies configured test multipliers. This is not a saturation/hysteresis CT model.","Synchronized RMS and phasors: phase6_measurement_sfun. Computes waveform RMS and complex 50 Hz fundamental phasors.","Primary phasors / Waveform RMS / Measurement ready: Goto outputs P6_PHASORS, P6_RMS and P6_VALID. Relays wait for the first complete measurement window.","phase6_raw / phase6_phasors / phase6_rms: To Workspace records. Retain the source waveforms and derived measurements for later checks."],"meaning":["The acquisition window is 20 ms at 50 Hz. Relay processing updates every 1 ms.","Waveform RMS includes waveform content such as decaying offset, while a fundamental phasor isolates the selected frequency component."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/measurements.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":true},{"id":"model-8","phase":"Phase 6 · Model walkthrough","title":"Protection","takeaway":"Measured CT phasors enter the pickup, timing and differential logic. This subsystem requests a trip; it does not directly supply breaker operating energy.","bullets":["CT phasors / Measurement ready: From P6_PHASORS and P6_VALID.","Pickup and relay timing: phase6_relay_sfun.","Relay indications: Goto P6_RELAY.","Trip requests: Goto P6_REQUESTS."],"table":null,"equation":null,"notes":{"performed":["CT phasors / Measurement ready: From P6_PHASORS and P6_VALID. Provide measured currents and the validity flag.","Pickup and relay timing: phase6_relay_sfun. Implements GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L.","Relay indications: Goto P6_RELAY. Contains pickup, timer, operating-time, differential and restraint values.","Trip requests: Goto P6_REQUESTS. Latched requests pass to station DC and breaker mechanisms.","Relay pickup and timing / phase6_relay: Scope and To Workspace. Show and save the relay state sequence."],"meaning":["The overcurrent functions integrate inverse-time operating duty from measured current. Differential functions compare differential and restraint quantities with the study thresholds.","The saved neutral timed test proves that pickup can precede a much later trip request."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/protection.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-9","phase":"Phase 6 · Model walkthrough","title":"DC battery and charger","takeaway":"Battery, charger and DC-bus equations run inside one computational S-function. The diagram does not contain a separate physical battery or switching rectifier block.","bullets":["Auxiliary AC measurements: From P6_RMS.","Auxiliary phase voltage: Selector, channels 55–57.","AC supply magnitude: Fcn block.","Protection trip demand / Trip coil demand: From P6_REQUESTS and logical aggregation."],"table":null,"equation":null,"notes":{"performed":["Auxiliary AC measurements: From P6_RMS. Provides the measured voltage vector.","Auxiliary phase voltage: Selector, channels 55–57. Selects the three auxiliary phase RMS voltages.","AC supply magnitude: Fcn block. Computes √[(Va²+Vb²+Vc²)/3] × √3 / 6600. Charger availability requires at least 0.8 pu.","Protection trip demand / Trip coil demand: From P6_REQUESTS and logical aggregation. Any of the selected requests initiates one aggregate 2 kW trip pulse.","Battery charger and DC bus: phase6_dc_sfun using phase6_dc_step. Solves battery OCV/resistance, charger limits, bus KCL, supplied load and SOC.","DC measurements and alarms: Goto P6_DC. Carries voltage, currents, SOC, DC-health, charger-failure and trip-unavailable states.","phase6_dc / DC voltage current and SOC: To Workspace and Scope. Record the battery and trip-supply evidence."],"meaning":["110 V nominal, 55 cells, 200 Ah and 0.05 ohm are academic bank assumptions. Float voltage is 123.75 V, distinct from the 116 V full-SOC open-circuit value.","The model describes a station control/trip battery, not grid-scale energy storage or the main generator field-power source.","It is an aggregate first-trip energy interface. Manual commands and multiple individual coils are not independently metered."]},"sources":["Phase6/scripts/phase6_add_controls.m","Phase6/scripts/phase6_dc_step.m","Phase6/scripts/phase6_dc_parameters.m","matlab/data/engineering_assumptions.m"],"image":"presentation_work/model_images/dc_supply.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":true},{"id":"model-10","phase":"Phase 6 · Model walkthrough","title":"Breaker control","takeaway":"The logic turns latched protection requests and available station DC into timed breaker commands.","bullets":["Protection requests: From P6_REQUESTS.","DC supply status / DC healthy: From P6_DC followed by Selector channel 6.","DC trip path and mechanism: phase6_breaker_sfun.","GCB / Q0 / LineLocal / LineRemote / GAT selectors: Separate command outputs."],"table":null,"equation":null,"notes":{"performed":["Protection requests: From P6_REQUESTS. Provides the selected trip-zone requests.","DC supply status / DC healthy: From P6_DC followed by Selector channel 6. Prevents the mechanism from opening while the DC service criterion is false.","DC trip path and mechanism: phase6_breaker_sfun. Applies the assumed 50 ms mechanism delay and command latching.","GCB / Q0 / LineLocal / LineRemote / GAT selectors: Separate command outputs. Route states to the relevant Three-Phase Breaker blocks.","UNIT_TRIP output: Shutdown request to machine control. Initiates the modeled field/prime-mover shutdown for unit protection.","Breaker indications / phase6_breakers: Goto and To Workspace. Record commands; branch waveforms independently show current cessation."],"meaning":["A closed flag of 1 means a close command. A transition to 0 is an open command.","Saved current-cessation times differ slightly by phase because current zeros and the 20 ms sustained criterion are measured separately from the command."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/breaker_control.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-11","phase":"Phase 6 · Model walkthrough","title":"Turbine, governor and AVR","takeaway":"The controllers start from the solved load-flow state and drive the machine mechanical power and field voltage.","bullets":["Machine measurements / Machine voltage and speed: From P6_MACHINE and Bus Selector.","dq voltage / Terminal voltage: Mux and Fcn.","Controller measurements / Unit trip: Mux and From P6_UNIT_TRIP.","Governor turbine and AVR: phase6_control_sfun."],"table":null,"equation":null,"notes":{"performed":["Machine measurements / Machine voltage and speed: From P6_MACHINE and Bus Selector. Extracts speed w, dq voltage components and rotor angle.","dq voltage / Terminal voltage: Mux and Fcn. Forms terminal voltage magnitude √(vd²+vq²).","Controller measurements / Unit trip: Mux and From P6_UNIT_TRIP. Combines voltage, speed and shutdown state.","Governor turbine and AVR: phase6_control_sfun. Computes finite-lag governor, turbine and AVR responses using academic gains and limits.","Mechanical power / Field voltage: Selectors. Choose the Pm and Vf outputs for the machine input tags.","Machine state record: Mux / To Workspace. Retains speed, angle, mechanical input and excitation."],"meaning":["The generator inertia and electrical parameters come from project records. The generic controller tuning is assumed.","A short run with near-nominal frequency verifies the demonstrated initialized condition, not long-duration stability."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/turbine_and_avr.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"id":"model-12","phase":"Phase 6 · Model walkthrough","title":"Results and monitors","takeaway":"The model converts logged electrical/control states into presentation quantities without changing the network.","bullets":["PHASORS / RELAY / DC / BREAKERS / MACHINE_RECORD: From tags.","Plant quantities: phase6_monitor_sfun.","Plant summary: Goto P6_SUMMARY.","Dynamic response: Scope."],"table":null,"equation":null,"notes":{"performed":["PHASORS / RELAY / DC / BREAKERS / MACHINE_RECORD: From tags. Collects the synchronized states.","Plant quantities: phase6_monitor_sfun. Computes generator power, voltage, frequency, branch currents and overall indicators.","Plant summary: Goto P6_SUMMARY. Feeds live displays.","Dynamic response: Scope. Displays the time histories during simulation.","phase6_summary: To Workspace. Provides the saved summary data used in result tables."],"meaning":["Scenario, Faults and Protection Settings at top level are callback launchers for editable settings, not hidden physical plants.","The Live Three Phase Measurements button opens the meter interface. It is not an additional electrical measurement device."]},"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"],"image":"presentation_work/model_images/results.png","caption":"Actual saved Simulink subsystem. Full block-by-block explanation is in Model atlas.","core":false},{"title":"Generator: actual synchronous-machine states","bullets":["Synchronous machine is SPS Synchronous Machine pu Standard: round rotor, open-circuit d/q time constants, saturation off.","Mechanical power input and Field voltage input come from Turbine and AVR.","Generator inner CT and Generator terminal CT enclose Generator fault: a terminal surrogate inside the differential zone, not distributed stator winding physics.","Machine zero-sequence equivalent, Neutral current and Neutral resistor provide the physical generator ground return."],"equations":["Sn=458 MVA; VLL=22 kV; fn=50 Hz; H=5.287 s; damping=0; pole pairs=1","[Xd,Xd′,Xd″,Xq,Xq′,Xq″,Xl]=[1.783,0.3256,0.2608,1.751,0.5087,0.2593,0.2027] pu","[Td0′,Td0″,Tq0′,Tq0″]=[7.547,0.045,0.839,0.070] s; Rs=0.0008421901 pu","Conceptual swing relation: 2H dωpu/dt = Pmpu − Pepu − D(ωpu−1)."],"notes":{"detail":"The swing relation explains energy imbalance; the actual SPS machine implements the full library electrical/mechanical model. Do not present this one equation as its complete implementation."},"sources":["Phase6/scripts/phase6_add_network.m","Phase6/results/phase6_parameter_register.csv"],"phase":"Phase 6","id":"p6-2","equation":"Sn=458 MVA; VLL=22 kV; fn=50 Hz; H=5.287 s; damping=0; pole pairs=1\n[Xd,Xd′,Xd″,Xq,Xq′,Xq″,Xl]=[1.783,0.3256,0.2608,1.751,0.5087,0.2593,0.2027] pu\n[Td0′,Td0″,Tq0′,Tq0″]=[7.547,0.045,0.839,0.070] s; Rs=0.0008421901 pu\nConceptual swing relation: 2H dωpu/dt = Pmpu − Pepu − D(ωpu−1).","takeaway":""},{"title":"Generator grounding: why the earth fault is about 7 A","bullets":["The machine has three electrical terminals. A zigzag Grounding Transformer supplies a declared terminal zero-sequence equivalent.","The equivalent remains on the machine side of GCB and the CT boundary.","The 60 Ω source item is qualified NGT HV winding resistance, not the complete neutral resistance.","GEN51N uses actual physical Neutral current, not a sum of current magnitudes."],"equations":["a=(22000/√3)/500=25.40341184","Rn=60+a²(2.62)=1750.773333 Ω; sequence contribution=3Rn=5252.32 Ω","Grounding block Z0=[0.0012632851,0.128] pu on 458 MVA/22 kV base","Approximate nominal isolated SLG current=(22000/√3)/Rn=7.2549 A","Signed KCL: Ia+Ib+Ic+IN=0."],"notes":{"detail":"Enter physical Rn, not 3Rn, in the neutral resistor. This implements fundamental-frequency 51N, not 20 Hz 64G injection protection."},"sources":["Phase6/docs/GROUNDING_REVIEW.md"],"phase":"Phase 6","id":"p6-3","equation":"a=(22000/√3)/500=25.40341184\nRn=60+a²(2.62)=1750.773333 Ω; sequence contribution=3Rn=5252.32 Ω\nGrounding block Z0=[0.0012632851,0.128] pu on 458 MVA/22 kV base\nApproximate nominal isolated SLG current=(22000/√3)/Rn=7.2549 A\nSigned KCL: Ia+Ib+Ic+IN=0.","takeaway":""},{"title":"Transformer and auxiliary internal blocks","bullets":["GSUT 10BAT10: 515 MVA, 230/22 kV, Yg/Delta(D1), total impedance 16%, total R 0.21% on own base.","LV CT and HV CT enclose LV connection fault and HV winding equivalent fault. 87T compensates ratio, vector group and zero sequence.","UAT 10BBT10: 25 MVA, 22/6.9 kV. GAT 10BBT20: 25 MVA, 230/6.9 kV, normally out.","MV BUS aux group plus Water intake - motor group 1 and group 2 total 14 MW/8.67642073764 MVAr at 6.6 kV, constant PQ and floating star.","UAT/GAT low-side windings use Yn with separate neutral resistors. Unresolved 400 V demand is already inside the 14 MW equivalent and is not separately invented."],"equations":["GSUT each winding R=0.00105 pu and X=0.0799931091 pu","Auxiliary neutral R=(6900/√3)/5=796.743371 Ω."],"sources":["Phase6/scripts/phase6_add_network.m","Phase6/docs/NETWORK_TASK_REPORT.md"],"phase":"Phase 6","id":"p6-4","equation":"GSUT each winding R=0.00105 pu and X=0.0799931091 pu\nAuxiliary neutral R=(6900/√3)/5=796.743371 Ω.","takeaway":"","notes":{}},{"title":"Switchyard, line and grid internal blocks","bullets":["GSUT breaker Q0, Bus incoming CT, Line feeder CT and GAT feeder CT define the bus KCL boundary; GIS bus fault is inside it.","Transmission Line contains four PI blocks, two halves per circuit. Line midpoint fault lies on circuit 1.","Local line breaker and Remote line breaker isolate both circuits as aggregate end breaker sets. End CTs feed 87L.","Grid CT and VT measure before Grid sequence impedance; PGCB voltage source is an ideal 230 kV, 50 Hz swing source behind that impedance."],"equations":["PHASE3_BASELINE Zgrid=j2.65581123827 Ω; Z0grid=j1.5Xgrid","Per-circuit baseline Z1=0.055545+j0.285131 Ω; two circuits recover 0.0277725+j0.1425655 Ω","Separate PHASE5_STUDY grid Z1=0.2673437481+j2.9381077921 Ω."],"notes":{"detail":"Do not silently substitute the later Phase5 screening network for the preserved Phase3 baseline or the locked Phase4 fault backbone. Rgrid=0 limits EMT DC-offset interpretation."},"sources":["Phase6/scripts/phase6_electrical_profile.m","Phase6/docs/GROUNDING_REVIEW.md"],"phase":"Phase 6","id":"p6-5","equation":"PHASE3_BASELINE Zgrid=j2.65581123827 Ω; Z0grid=j1.5Xgrid\nPer-circuit baseline Z1=0.055545+j0.285131 Ω; two circuits recover 0.0277725+j0.1425655 Ω\nSeparate PHASE5_STUDY grid Z1=0.2673437481+j2.9381077921 Ω.","takeaway":""},{"title":"Measurement: raw, waveform RMS and fundamental phasors","bullets":["19 locations × [Va,Vb,Vc,Ia,Ib,Ic] = 114 instantaneous channels.","Measurements combines Generator and transformer, Switchyard and line, Auxiliary and neutral, and Fault currents subgroups.","Synchronized RMS and phasors uses 20 samples at 1 ms for one 50 Hz cycle, then one explicit 1 ms stored-output delay.","Waveform RMS retains DC offset/harmonics. Complex 50 Hz phasors drive protection. Raw absolute peak is a separate quantity.","Healthy 22 kV line-to-line voltage is about 12.7017 kV per phase on the phase meters."],"equations":["X=(√2/20)Σx(tk)exp(−j2π50tk), cosine-reference complex RMS","Xwaveform,RMS=√[(1/20)Σx(tk)²]","19×12=228 real numbers in the packed phasor interface."],"notes":{"detail":"Full post-fault fundamental results begin no earlier than fault start+21 ms. Valid mixed pre/post-fault sliding windows can still cause earlier relay pickup; do not claim all pickup waits 21 ms after each fault."},"sources":["Phase6/scripts/phase6_measurement_step.m"],"phase":"Phase 6","id":"p6-6","equation":"X=(√2/20)Σx(tk)exp(−j2π50tk), cosine-reference complex RMS\nXwaveform,RMS=√[(1/20)Σx(tk)²]\n19×12=228 real numbers in the packed phasor interface.","takeaway":""},{"title":"Protection algorithms and active functions","bullets":["GEN51, GSUT51, GEN51N use primary currents, CT ratios and accumulated IEC Standard Inverse duty.","87G=inner−terminal; 87B=busIn−busOut−gatHV; 87L=local−remote.","Differential phases have independent continuous timers. Below threshold resets an unlatched timer; completed trip latches until a new run.","87T uses a cyclic delta matrix and HV zero-sequence removal, not one fixed rotation for all sequences."],"equations":["M=Iprimary/Ipickup; tSI=0.14TMS/(M^0.02−1), M>1","Duty_next=Duty+Δt/tSI; trip at Duty≥1","Irest=(|I1|+|I2|)/2","Threshold=max(Istart,slope1·min(Irest,knee)+slope2·max(Irest−knee,0))","87T LV compensation=(22/230)[Ia−Ib,Ib−Ic,Ic−Ia]/√3; HV compensation=IHV−mean(IHV)."],"notes":{"detail":"Active functions are seven: GEN51, GSUT51, GEN51N, 87G, 87T, 87B, 87L. Stored settings do not implement 64G, 50BF, distance protection, CT saturation or communications supervision."},"sources":["Phase6/docs/RELAY_TASK_REPORT.md","Phase6/scripts/phase6_relay_step.m"],"phase":"Phase 6","id":"p6-7","equation":"M=Iprimary/Ipickup; tSI=0.14TMS/(M^0.02−1), M>1\nDuty_next=Duty+Δt/tSI; trip at Duty≥1\nIrest=(|I1|+|I2|)/2\nThreshold=max(Istart,slope1·min(Irest,knee)+slope2·max(Irest−knee,0))\n87T LV compensation=(22/230)[Ia−Ib,Ib−Ic,Ic−Ia]/√3; HV compensation=IHV−mean(IHV).","takeaway":""},{"title":"Turbine and AVR equations","bullets":["Machine voltage and speed selects w,vd,vq,delta. Terminal voltage forms dq magnitude; Controller measurements combines w,Vt,unitTrip.","Governor turbine and AVR is a Level-2 MATLAB S-function with governor command, turbine output and field output states.","Pm0,Vf0,Vref come from the solved physical load flow.","On unit trip, valve and field targets become zero, then their states decay through finite lags."],"equations":["Vt=√(vd²+vq²)","Valve target=clip(Pm0+(1−w)/0.05,0,450/458)","Field target=clip(Vf0+200(Vref−Vt),−5,5)","x_next=x+(target−x)[1−exp(−Ts/T)]","Tgov=0.20 s; Tturbine=0.75 s; TAVR=0.020 s; Ts=0.001 s."],"notes":{"detail":"The abstract Phase2 field lag of 0.5 s is deliberately not added because the machine already has electrical field dynamics. Source OEL/UEL/stator-limiter parameters do not mean these are active Phase6 limiter functions."},"sources":["Phase6/scripts/phase6_control_step.m","Phase6/scripts/phase6_control_parameters.m"],"phase":"Phase 6","id":"p6-8","equation":"Vt=√(vd²+vq²)\nValve target=clip(Pm0+(1−w)/0.05,0,450/458)\nField target=clip(Vf0+200(Vref−Vt),−5,5)\nx_next=x+(target−x)[1−exp(−Ts/T)]\nTgov=0.20 s; Tturbine=0.75 s; TAVR=0.020 s; Ts=0.001 s.","takeaway":""},{"title":"Breaker requests, commands and measured cessation","bullets":["DC trip path and mechanism accepts six requests plus DC healthy. Healthy demand accumulates the assumed 50 ms mechanism timer.","Loss of healthy demand resets the mechanism timer; breakerFailed can block opening. Closed state starts [1,1,1,1,GAT_in] and latches open.","A new simulation initializes the states again. No contact-state measurement is fabricated.","Opening GCB isolates its branch but does not instantly extinguish an energized machine-side fault."],"equations":["demand=(request OR manual) AND healthy","timer_next=demand(timer+0.001)","open=demand AND timer≥0.050 AND NOT breakerFailed","Cessation criterion: |iphase|≤max(1 A,0.001 pre-command peak) continuously for 20 ms."],"sources":["Phase6/scripts/phase6_breaker_step.m","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"phase":"Phase 6","id":"p6-9","equation":"demand=(request OR manual) AND healthy\ntimer_next=demand(timer+0.001)\nopen=demand AND timer≥0.050 AND NOT breakerFailed\nCessation criterion: |iphase|≤max(1 A,0.001 pre-command peak) continuously for 20 ms.","takeaway":"","notes":{}},{"title":"Normal and reduced-dispatch evidence","bullets":["14/14 explicitly tolerated quantities pass against frozen LF360_GAT_OUT.","Latest normal comparison, 0.500–0.600 s: 360.005275 MW, 27.616864 MVAr, 21.999958 kV, 50.000029 Hz.","GIS 229.758156 kV; auxiliaries 6.605709 kV; reconstructed grid-source export 345.184797 MW.","Fresh 180 MW initialization: 179.943861 MW, 21.999987 kV and 50.000027 Hz over 0.300–0.400 s; no nuisance trip."],"notes":{"detail":"Normal load_point and operating_point_comparison use slightly different endpoint handling, so high-precision means differ slightly. Grid terminal Q and reconstructed source Q have different boundaries."},"sources":["Phase6/results/operating_point_comparison.csv","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"phase":"Phase 6","id":"p6-10","takeaway":"","core":true},{"title":"Bus fault: one complete measured timeline","bullets":["GIS 3PH fault starts 0.150 s. 87B picks up 0.153 s and requests trip 0.187 s.","Q0 and LineLocal command open at 0.237 s; GAT is already open. All commanded phases show sustained branch-current cessation by 0.2476 s.","GCB and LineRemote remain closed.","Changing only 87B delay from 0.035 to 0.070 s moves request to 0.222 s and opening commands to 0.272 s."],"equations":["Default request latency=37 ms; latest branch cessation latency=97.6 ms","50 ms mechanism: 0.237−0.187=0.050 s."],"notes":{"detail":"Timestamp pickup-to-request is 34 ms while the accumulated timer at trip is 35 ms due to discrete timing. Use measured timestamps."},"sources":["Phase6/results/bus_3ph/relay_times.csv","Phase6/results/bus_3ph/breaker_times.csv"],"phase":"Phase 6","id":"p6-11","equation":"Default request latency=37 ms; latest branch cessation latency=97.6 ms\n50 ms mechanism: 0.237−0.187=0.050 s.","takeaway":""},{"title":"Fault comparison and internal-fault limits","bullets":["Dynamic/frozen Ikpp: generator 3PH 110.723529/126.214141 kA (−12.273%); generator SLG 7.256670/7.272004 A (−0.211%).","LV LL 98.969750/109.251634 kA (−9.411%); HV LLG 48.506048/48.503662 kA (+0.005%).","Bus 3PH 49.894526/50.530885 kA (−1.259%); line SLG 45.807804/46.117009 kA (−0.670%); external LL 45.569157/45.972580 kA (−0.878%).","All seven are QUALIFIED_DIFFERENT_STAGE_AND_MODEL: 39 post-fault phasor windows at 0.171≤t<0.210 s versus initial Ikpp. No accuracy PASS.","Generator 3PH opens GCB at 0.247 s but fault branch still carries 27.1–27.5 kA waveform RMS at 0.400 s. Timed SLG opens at 1.971 s but fault current remains 6.863 A at 2.200 s."],"notes":{"detail":"Machine energy and later DFT window explain part of the differences; grid/sequence assumptions and finite fault resistances also differ. The records establish branch isolation, not full internal-fault extinction or long-duration stability."},"sources":["Phase6/docs/FAULT_REFERENCE_COMPARISON.md","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"phase":"Phase 6","id":"p6-12","takeaway":""},{"id":"p6-all-faults","phase":"Phase 6 · Saved scenarios","title":"Fault scenarios and their observed response","takeaway":"The protected zone determines which function requests the trip.","bullets":[],"table":{"headers":["Saved case","Observed protection / command","What it means"],"rows":[["generator_3ph","87G; GCB and Q0 open","Generator-zone branch isolation demonstrated"],["transformer_lv_ll","87T; GCB and Q0 open","Selected LV-zone fault detected"],["transformer_hv_llg","87T; GCB and Q0 open","Selected HV-zone fault detected"],["line_slg","87L; both line ends open","Both modeled line supply paths isolated"],["grid_external_ll","No 87G / 87T / 87B / 87L trip","External fault does not assert these differential zones"]]},"equation":null,"notes":{"meaning":"Each stated opening has saved per-phase breaker-branch current-cessation evidence. These cases do not validate detailed internal winding failures or every installed backup function."},"sources":["Phase6/docs/PHASE6_VALIDATION_REPORT.md","Phase6/results/scenario_validation.csv"]},{"id":"p6-neutral-and-controls","phase":"Phase 6 · Saved scenarios","title":"Timing, controls and reset demonstrations","takeaway":"The short and sustained neutral faults show why pickup and trip are different events.","bullets":[],"table":{"headers":["Case","Observed result","Interpretation"],"rows":[["generator_slg","GEN51N pickup; no inverse-time trip","The short fault ends before the timer completes"],["generator_slg_timed","Pickup 0.166 s; request 1.921 s; open 1.971 s","A sustained measured neutral fault completes the inverse timer"],["protection_disabled","Fault current exists; no trip or opening","Protection enable state changes the trip path"],["reset_normal","No nuisance trip after a fresh run","Relay and breaker states reset"],["interactive_bus_trip","87B delay 0.070 s; request 0.222 s; open 0.272 s","Changing the delay shifts the measured event sequence"]]},"equation":null,"notes":{"meaning":"The neutral current is about 7.26 A in the selected dynamic phasor window. The actual fault-branch current may continue after external breaker opening, so these times establish branch isolation, not internal-fault extinction."},"sources":["Phase6/docs/PHASE6_VALIDATION_REPORT.md"]},{"title":"DC Supply: what the actual block contains","bullets":["Battery charger and DC bus is a computational Level-2 MATLAB S-function, phase6_dc_sfun, calling phase6_dc_step.","Battery, charger and bus are internal numerical equations/states, not separate physical battery/rectifier Simscape icons.","Input 1 is measured auxiliary AC magnitude in pu. Input 2 is one aggregate protection trip demand. Scenario settings control availability and loss/restoration.","Outputs: Vdc, battery/charger/load currents, SOC, DC healthy, low voltage, battery low, charger failure, trip unavailable, charger AC power and served coil power."],"notes":{"detail":"Follow Aux AC measurements → Auxiliary phase voltage → AC supply magnitude → Battery charger and DC bus; Protection trip demand → Trip coil demand is its second input. P6_DC feeds breaker health, Results and logs."},"sources":["Phase6/scripts/phase6_add_controls.m","Phase6/scripts/phase6_dc_sfun.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-1","takeaway":""},{"title":"Battery OCV and internal resistance","bullets":["Academic station bank: 110 V nominal, 55 cells, 200 Ah, 0.05 Ω internal resistance. It is not a grid-scale BESS.","SOC interval 0.20–1.0; initial SOC 1.0. OCV rises linearly from 105 V at zero SOC to 116 V at full SOC.","Discharge limit 200 A; charge limit 40 A; charge efficiency 0.90; low-voltage cutoff 105 V.","Battery availability is independent of SOC: a disconnected bank cannot supply current."],"equations":["E(SOC)=105+11SOC [V]","Q=200×3600=720000 C","Vdc=E−RbIb; Rb=0.05 Ω; Ib>0 means discharge."],"sources":["Phase6/scripts/phase6_dc_step.m","Phase6/results/phase6_parameter_register.csv"],"phase":"Phase 6 · Station DC","id":"p6-dc-2","equation":"E(SOC)=105+11SOC [V]\nQ=200×3600=720000 C\nVdc=E−RbIb; Rb=0.05 Ω; Ib>0 means discharge.","takeaway":"","notes":{}},{"title":"SOC update and current limits","bullets":["Coulomb counting integrates actual delivered battery current.","Positive Ib discharges; negative Ib charges with 90% efficiency.","Per-step bounds respect both hardware current limits and charge remaining inside the permitted SOC range.","If batteryAvailable is false, both charge and discharge limits are zero."],"equations":["SOC_next=SOC−IbΔt/(3600QAh), Ib≥0","SOC_next=SOC−ηcIbΔt/(3600QAh), Ib<0","Idis,max=min(200,max(0,SOC−0.20)720000/Δt)","Ichg,max=min(40,max(0,1−SOC)720000/(0.90Δt))"],"notes":{"detail":"These are ideal current bounds, not explicit contactors or electrochemical diffusion dynamics."},"sources":["Phase6/scripts/phase6_dc_step.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-3","equation":"SOC_next=SOC−IbΔt/(3600QAh), Ib≥0\nSOC_next=SOC−ηcIbΔt/(3600QAh), Ib<0\nIdis,max=min(200,max(0,SOC−0.20)720000/Δt)\nIchg,max=min(40,max(0,1−SOC)720000/(0.90Δt))","takeaway":""},{"title":"Charger limits and dynamic response","bullets":["Two 20 kW duty/standby units are recorded, but one active unit is represented; this is not a 40 kW parallel source.","Float voltage 123.75 V; declared maximum 180 A; gain 50 A/V; lag 0.10 s; efficiency 92.5%.","The power-derived limit, 161.616 A, is stricter than 180 A.","Loss of AC/hardware immediately removes charger output, so a controller lag state cannot create fictitious stored charger energy."],"equations":["Ic,max=min(180,20000/123.75)=161.6161616 A","Ic,available,next=Ic,command+(Ic,target−Ic,command)[1−exp(−Δt/0.10)]","Pac=VdcIc/0.925"],"sources":["Phase6/scripts/phase6_dc_step.m","Phase6/scripts/phase6_dc_parameters.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-4","equation":"Ic,max=min(180,20000/123.75)=161.6161616 A\nIc,available,next=Ic,command+(Ic,target−Ic,command)[1−exp(−Δt/0.10)]\nPac=VdcIc/0.925","takeaway":"","notes":{}},{"title":"Measured auxiliary AC enables the charger","bullets":["Auxiliary phase voltage selects waveform-RMS Va,Vb,Vc from indices 55:57 of P6_RMS.","The aggregate RMS phase magnitude is converted to a line-voltage equivalent and normalized by 6600 V.","Both chargerAvailable and measured AC≥0.8 pu are required.","The implementation is aggregate phase waveform RMS, not positive-sequence voltage despite older report wording."],"equations":["Vac,pu=√[(Va,RMS²+Vb,RMS²+Vc,RMS²)/3]×√3/6600","charger_on=chargerAvailable AND (Vac,pu≥0.8)"],"notes":{"detail":"Acquisition at the beginning can briefly mark charger unavailable before valid RMS exists. A battery may still keep DC healthy through loss of charging AC."},"sources":["Phase6/scripts/phase6_add_controls.m","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"phase":"Phase 6 · Station DC","id":"p6-dc-5","equation":"Vac,pu=√[(Va,RMS²+Vb,RMS²+Vc,RMS²)/3]×√3/6600\ncharger_on=chargerAvailable AND (Vac,pu≥0.8)","takeaway":"","core":true},{"title":"DC load inventory and trip energy","bullets":["Continuous 2.4 kW: relay 0.3, control 0.5, instrumentation 0.4, communications 0.2, emergency control 0.3, excitation electronics 0.7 kW.","An aggregate rising trip edge adds 2 kW for 0.20 s: 4.4 kW total requested demand during the pulse.","The reusable function also supports optional 3 kW/0.5 s close and 5 kW emergency loads; the integrated wrapper must drive them to demonstrate them.","Manual breaker commands bypass aggregate trip demand. Independent physical coil energy is not represented."],"equations":["Prequested=2400+Ptrip+Pclose+5000·emergency [W]","Etrip=2000×0.20=400 J=0.111111 Wh","Ideal nominal charge=400/(110×3600)=0.0010101 Ah"],"notes":{"detail":"400 J is the fully served aggregate pulse demand, not a per-breaker energy test or battery autonomy proof."},"sources":["Phase6/scripts/phase6_dc_step.m","Phase6/scripts/phase6_dc_parameters.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-6","equation":"Prequested=2400+Ptrip+Pclose+5000·emergency [W]\nEtrip=2000×0.20=400 J=0.111111 Wh\nIdeal nominal charge=400/(110×3600)=0.0010101 Ah","takeaway":""},{"title":"DC bus solve: KCL produces a quadratic","bullets":["The battery terminal equation and constant-power load are solved together every step.","Use the stable high-voltage root, then check current limits and voltage cutoff.","During charging, negative Ib is limited to the remaining charge capability and compatible Vdc/Ic are recalculated.","At full SOC the charge-blocked battery does not pull a sufficient charger down from float: Vdc=123.75 V and Ib=0."],"equations":["Ib+Ic=Iload=Prequested/Vdc","Ib=(E−Vdc)/R","Vdc²−(E+RIc)Vdc+RPrequested=0","Vdc=[(E+RIc)+√((E+RIc)²−4RPrequested)]/2","At charge bound: Ib=max(−Ichg,max,Ib,trial); Vdc=E−RIb; Ic=Prequested/Vdc−Ib."],"notes":{"detail":"A real root alone is not sufficient: discharge/charge bounds and the 105 V cutoff are checked."},"sources":["Phase6/scripts/phase6_dc_step.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-7","equation":"Ib+Ic=Iload=Prequested/Vdc\nIb=(E−Vdc)/R\nVdc²−(E+RIc)Vdc+RPrequested=0\nVdc=[(E+RIc)+√((E+RIc)²−4RPrequested)]/2\nAt charge bound: Ib=max(−Ichg,max,Ib,trial); Vdc=E−RIb; Ic=Prequested/Vdc−Ib.","takeaway":""},{"title":"Brownout, unserved power and DC health","bullets":["If the battery cannot serve, a sufficient charger regulates float; otherwise a rated-voltage resistance replaces the constant-power load to avoid singularity.","DC healthy requires voltage≥105 V and no material unserved load.","Battery low means unavailable or at reserve. Charger failure means unavailable hardware or AC. Trip unavailable is the inverse of healthy.","Reported coil power scales by the served fraction and is zero with zero supply."],"equations":["Ib=0; Ic=min(Iavailable,Prequested/Vfloat)","Vdc=Vfloat min(1,Ic/(Prequested/Vfloat)); Pserved=VdcIc","Punserved=max(0,Prequested−Pserved)","healthy=NOT(Vdc<105) AND (Punserved≤1e−6 W)","Pcoil,served=Ptrip min(1,Pserved/Prequested)"],"notes":{"detail":"The 1e−6 W threshold is numerical tolerance, not an installed relay setting. Proportional unserved-load allocation is a declared simplification."},"sources":["Phase6/scripts/phase6_dc_step.m"],"phase":"Phase 6 · Station DC","id":"p6-dc-8","equation":"Ib=0; Ic=min(Iavailable,Prequested/Vfloat)\nVdc=Vfloat min(1,Ic/(Prequested/Vfloat)); Pserved=VdcIc\nPunserved=max(0,Prequested−Pserved)\nhealthy=NOT(Vdc<105) AND (Punserved≤1e−6 W)\nPcoil,served=Ptrip min(1,Pserved/Prequested)","takeaway":""},{"title":"Pending initial trip waits for supplied power","bullets":["A rising trip request arms the 0.20 s pulse. Its useful timer decreases only while DC is healthy.","The relay can latch through an outage, but the breaker cannot accumulate its 50 ms mechanism delay with unhealthy DC.","Restoration permits the pending request to receive coil power and operate breakers.","Later individual trips under a held aggregate request do not retrigger a new pulse. This is initial-trip recovery, not per-coil supervision."],"equations":["Trip rising edge: tripRemaining=0.20 s","Ptrip=2000 min(Δt,tripRemaining)/Δt","If healthy: tripRemaining_next=max(0,tripRemaining−Δt); otherwise preserve it."],"notes":{"detail":"The prior implementation spent its pulse while unpowered. The September 24 correction and late-restoration run address that actual defect."},"sources":["Phase6/scripts/phase6_dc_step.m","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"phase":"Phase 6 · Station DC","id":"p6-dc-9","equation":"Trip rising edge: tripRemaining=0.20 s\nPtrip=2000 min(Δt,tripRemaining)/Δt\nIf healthy: tripRemaining_next=max(0,tripRemaining−Δt); otherwise preserve it.","takeaway":""},{"title":"Healthy DC and battery-only evidence","bullets":["Normal final window: 123.75 V, 100% SOC, healthy, no trip demand.","Charger unavailable: Ic=0, Ib≈20.87754 A, Vdc≈114.956 V, healthy throughout the short record.","This confirms battery supply of the 2.4 kW continuous load without charging support.","The short record does not establish multi-hour autonomy, aged-cell performance or thermal behavior."],"equations":["V≈116−0.05(20.87754)=114.9561 V","114.9561×20.87754≈2400 W"],"sources":["Phase6/results/normal/load_point.csv","Phase6/results/charger_unavailable/dc_statistics.csv"],"phase":"Phase 6 · Station DC","id":"p6-dc-10","equation":"V≈116−0.05(20.87754)=114.9561 V\n114.9561×20.87754≈2400 W","takeaway":"","notes":{}},{"title":"DC outage and restoration measured timeline","bullets":["DC loss at 0.080 s, bus fault at 0.150 s: 87B requests trip while Vdc=0, trip-unavailable is active, breakers remain closed.","Restore at 0.300 s: healthy DC and coil power at 0.301 s; Q0/LineLocal commands at 0.351 s.","Late case restores at 0.500 s, deliberately after the old unpowered pulse would have expired.","Late case: healthy/2 kW coil at 0.501 s; Q0/LineLocal open at 0.551 s; coil power ends 0.701 s."],"equations":["Restore→served coil=1 ms","Served coil→open command=50 ms","Served pulse duration=200 ms"],"notes":{"detail":"Show both DC and breaker traces; relay latching alone does not prove breaker execution. GAT was already open."},"sources":["Phase6/docs/PHASE6_VALIDATION_REPORT.md","Phase6/results/dc_late_recovery_bus_3ph/dc_timeseries.csv"],"phase":"Phase 6 · Station DC","id":"p6-dc-11","equation":"Restore→served coil=1 ms\nServed coil→open command=50 ms\nServed pulse duration=200 ms","takeaway":""},{"title":"Battery capacity arithmetic is not an autonomy test","bullets":["Nominal 110 V×200 Ah gives 22 kWh nameplate energy; selected 20–100% SOC interval nominally permits 160 Ah.","OCV, internal resistance, cutoff, current limits, duty and charger sharing affect usable delivery.","Saved runs establish seconds of measured voltage/current, trip supply and breaker response; they do not discharge the bank to end of duty.","This academic bank is not claimed to equal installed APSCL station DC; original drawings contain other DC voltage labels."],"equations":["Enominal=110×200=22000 Wh","Usable nominal charge interval=200(1−0.20)=160 Ah","Ideal aggregate pulse fraction=0.0010101/200=5.0505×10⁻⁶ of rated Ah"],"sources":["Phase6/docs/PHASE6_ASSUMPTIONS.md","Phase6/results/phase6_parameter_register.csv"],"phase":"Phase 6 · Station DC","id":"p6-dc-12","equation":"Enominal=110×200=22000 Wh\nUsable nominal charge interval=200(1−0.20)=160 Ah\nIdeal aggregate pulse fraction=0.0010101/200=5.0505×10⁻⁶ of rated Ah","takeaway":"","notes":{}},{"id":"p6-dc-scenario-summary","phase":"Phase 6 · Station DC","title":"All station DC scenarios at a glance","takeaway":"Loss of the charger and loss of the complete DC supply produce different outcomes.","bullets":[],"table":{"headers":["Case","Saved result","Engineering meaning"],"rows":[["charger_unavailable","Charger 0 A; battery discharges; DC healthy","The battery carries the short-duration continuous load"],["dc_loss_bus_3ph","87B requests a trip; DC 0 V; breakers remain closed","Detection without trip power cannot operate the mechanism"],["dc_recovery_bus_3ph","Restore 0.300 s; coil 0.301 s; open 0.351 s","Pending request executes after restoration"],["dc_late_recovery_bus_3ph","Restore 0.500 s; coil 0.501 s; open 0.551 s","The initial pending pulse survives a longer outage"],["bus_3ph with healthy DC","Request 0.187 s; open 0.237 s","Battery/DC supports the trip during auxiliary AC sag"]]},"equation":null,"notes":{"meaning":"The following DC equations and plots explain why these different outcomes occur. The cases use the assumed station bank and aggregate initial trip pulse."},"sources":["Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"core":true},{"id":"dc-waveforms-compare","phase":"Phase 6 · Station DC","title":"DC availability changes the breaker outcome","takeaway":"The same bus fault can produce a relay request in all cases, while breaker action depends on the DC supply.","bullets":["Healthy DC: Q0 command opens at 0.237 s.","Complete DC loss: the relay requests a trip but the breaker remains closed.","Late restoration: DC returns at 0.500 s and Q0 opens at 0.551 s."],"table":null,"equation":null,"notes":{"observed":"The DC-loss traces reach zero supply before the scheduled 0.150 s fault. The trip request is a logical state. With no DC service, it cannot complete the mechanism operation. In the late-restoration case, the pending request survives until supply returns.","meaning":"This demonstrates the functional value of station DC independence from the disturbed AC system. It also shows why a protection study must include trip-supply availability.","viva":"Do not call the red case a failure to detect. The 87B request exists. The unavailable trip supply prevents physical breaker command execution."},"sources":["Phase6/results/bus_3ph/dc_timeseries.csv","Phase6/results/dc_loss_bus_3ph/dc_timeseries.csv","Phase6/results/dc_late_recovery_bus_3ph/dc_timeseries.csv","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"image":"presentation_work/charts/dc_comparison.png","caption":"Plots generated directly from the three named saved CSV time histories. Q0 traces are commands.","core":true},{"id":"dc-waveforms-battery","phase":"Phase 6 · Station DC","title":"Battery operation during charger failure","takeaway":"The saved battery-only interval maintains approximately 114.956 V with 20.878 A discharge current.","bullets":["Charger current is zero and the charger-failure alarm remains active.","DC healthy remains true throughout the post-warmup saved interval.","The SOC change is very small because this test lasts only 0.4 s."],"table":null,"equation":null,"notes":{"observed":"Post-warmup DC voltage ranges from 114.956117 to 114.955995 V. Battery current is approximately 20.87754 A. The final SOC is 0.999988401 pu. The small SOC reduction is expected for a 200 Ah bank over a fraction of a second.","meaning":"The case establishes the demonstrated loss-of-charger response. It does not validate hours of backup autonomy, cell aging, battery sizing or a manufacturer discharge curve.","viva":"At 2.4 kW, dividing by the loaded bus voltage gives about 20.878 A. The battery voltage is lower than full-charge OCV because I × R causes internal drop."},"sources":["Phase6/results/charger_unavailable/dc_statistics.csv","Phase6/results/charger_unavailable/dc_timeseries.csv"],"image":"presentation_work/charts/dc_battery_only.png","caption":"Saved charger_unavailable case, displayed from 0.020 s. The SOC axis is deliberately expanded.","core":true},{"id":"dc-waveforms-late","phase":"Phase 6 · Station DC","title":"A pending trip waits for useful DC power","takeaway":"Late restoration starts the useful coil pulse after DC returns.","bullets":[],"table":{"headers":["Recorded event","Time"],"rows":[["87B trip request","0.187 s"],["Scenario restores DC","0.500 s"],["DC healthy and 2 kW coil supply","0.501 s"],["Q0 / local-line open commands","0.551 s"],["Coil pulse finishes","0.701 s"]]},"equation":null,"notes":{"performed":"The September 24 correction preserves the pending initial trip pulse while DC service is unavailable. Its useful timer is decremented only when DC healthy is true.","meaning":"An unpowered pulse must not expire before restored supply can operate the mechanism. The saved recovery case demonstrates this particular initial-trip path.","limitations":"The implementation has one aggregate request/pulse. Further individual requests while it remains high do not retrigger separate physical coils, and manual commands bypass this aggregate energy demand."},"sources":["Phase6/scripts/phase6_dc_step.m","Phase6/results/dc_late_recovery_bus_3ph/events.csv","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"image":"presentation_work/charts/dc_late_recovery.png","caption":"Actual saved late-restoration sequence. The aggregate coil power is a study representation.","core":true},{"id":"cross-phase-meaning","phase":"Results synthesis","title":"What the phase results establish","takeaway":"The evidence connects an electrically consistent operating point to selective dynamic trip behavior.","bullets":[],"table":{"headers":["Evidence","Engineering meaning","Limit"],"rows":[["Load-flow balance and capability","The selected normal state is consistent with the network model","A study state, not a plant measurement"],["Fault sequence calculations","Grounding and source impedance explain fault-current scale","Several zero-sequence inputs are assumption-dependent"],["Relay coordination and duty screens","Some primary/backup pairs are feasible within the study","Other zones are conditional or not determined"],["Measured relay and branch interruption","The selected fault causes the expected command and current cessation","Internal generator-fault extinction is not proven"],["DC loss / restoration records","Available trip power is essential to the demonstrated breaker chain","Aggregate coil energy and short-duration battery tests only"]]},"equation":null,"notes":{"script":"The strongest conclusion is a traceable engineering workflow. We can explain how each result follows from the inputs and why different parts of the system need different protection. The study also identifies what must be measured or verified before these choices can represent the installed plant."},"sources":["PHASE3_FINAL_REPORT.md","PHASE4_FINAL_REPORT.md","docs/PHASE5_FINAL_REPORT.md","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"dense":true,"core":true},{"id":"remaining-verification","phase":"Study limits","title":"What needs plant data or further validation","takeaway":"The missing information defines the next engineering work.","bullets":["Measured South-line parameters, conductor ampacity, destination topology and sequence/mutual data.","Installed CT ratios, saturation performance, relay functions/settings, trip matrix and breaker duty data.","Actual controller tuning, validated field normalization and longer disturbance/stability studies.","Station DC voltage architecture, battery discharge curves, coil duty schedule, aging/temperature factors and wiring."],"table":null,"equation":null,"notes":{"meaning":"The model is suitable for explaining a reproducible academic study under stated assumptions. It is not a commissioning release.","viva":"Avoid declaring every zone coordinated, the battery IEEE 485 compliant, every fault cleared or actual long-term stability proved. Name the specific demonstrated result and the information still needed."},"sources":["docs/NOT_DETERMINABLE_REGISTER.md","docs/PHASE5_ASSUMPTIONS.csv","Phase6/docs/PHASE6_ASSUMPTIONS.md","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"core":true},{"id":"closing","phase":"Discussion and viva","title":"The key result is the complete trip chain","takeaway":"A fault must be measured, detected, timed and isolated, with station DC available when the breaker needs it.","bullets":["Source data and explicit assumptions make the model traceable.","The load-flow and fault results explain what currents the protection must recognize.","The dynamic cases reveal what happens after detection, including the battery and trip-supply dependency."],"table":null,"equation":null,"notes":{"script":"Our contribution is the connected study from reconciled plant data to a measured dynamic protection demonstration. We preserve distinctions between verified parameters, assumptions and simulation outputs. The station DC examples show that reliable protection requires both a correct relay decision and available operating power.","viva":"Use the model atlas for block questions, the result tables for exact numbers and the assumptions register for source-status questions."},"sources":["Phase6/docs/PHASE6_ARCHITECTURE.md","Phase6/docs/PHASE6_VALIDATION_REPORT.md"],"core":true}],"atlas":[{"title":"Generator","image":"presentation_work/model_images/generator.png","description":"The machine converts mechanical power and field excitation into the three-phase electrical source. The model separately represents its ground-fault return path.","blocks":[["Synchronous machine","SPS Synchronous Machine pu Standard with electrical transient states and inertia","Pm controls mechanical input. Vf controls excitation. The abc terminals deliver current."],["Mechanical power input / Field voltage input","From tags P6_PM and P6_VF","Carry the governor/turbine and AVR outputs into the machine."],["Generator inner CT / Generator terminal CT","Measure three-phase voltage and current at two zone boundaries","Their compensated current relationship supplies generator differential protection."],["Generator fault / fault measurement","Applies the selected shunt fault and measures the fault branch","Fault current is distinct from current through the external generator breaker."],["Machine zero-sequence equivalent / Neutral resistor","Provides the terminal zero-sequence path and resistance reflected from the grounding arrangement","Grounding limits SLG current. This is an equivalent, not a detailed neutral-transformer winding model."],["Neutral current / vector / tags","Records neutral resistor current and packages it for the measurement chain","GEN51N receives the physical neutral-path measurement."],["Numerical terminal shunt","Small stabilization load","A numerical aid, not an identified plant consumer."]],"notes":["The generator source ratings are 458 MVA and 22 kV. The primary dispatch is 360 MW.","Opening GCB removes an external branch. Stored machine energy can still feed a generator-side fault.","The model uses an external zero-sequence equivalent because the machine block interface does not provide the desired explicit neutral terminal."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Main transformer","image":"presentation_work/model_images/transformer.png","description":"The GSUT connects 22 kV generation to the 230 kV system and establishes the ratio, phase shift and sequence paths needed for differential protection.","blocks":[["GSUT 10BAT10","Three-Phase Transformer (Two Windings), 515 MVA, YNd1","Raises voltage and reduces line current for power export."],["LV CT / HV CT","Three-phase V-I measurements","87T must compare currents on a common ratio and phase reference."],["LV connection fault","Fault block at the modeled low-voltage connection","Represents a selected external electrical node, not turn-by-turn insulation failure."],["HV winding equivalent fault","Selected HV-side equivalent shunt fault","Demonstrates the protected-zone response without detailed winding geometry."],["Fault measurement and Goto tags","Measure and route each fault branch","Keep physical fault current separate from CT boundary currents."],["22 kV / 230 kV connection ports","Electrical conserving connectors","Carry all three phases through the subsystem boundary."]],"notes":["A transformer differential relay cannot directly subtract raw HV and LV currents because their magnitudes and phase references differ.","YNd1 introduces a 30-degree shift and delta-side zero-sequence behavior. The implemented 87T algorithm compensates the selected connection."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"230 kV switchyard","image":"presentation_work/model_images/switchyard.png","description":"The simplified bus zone connects the transformer bay, line feeder and alternate auxiliary feeder.","blocks":[["GSUT breaker Q0","Three-Phase Breaker under P6_BR_Q0 control","Opens the transformer contribution path into the bus."],["Bus incoming CT / Line feeder CT / GAT feeder CT","Measure the branches bounding the bus zone","87B compares the measured incoming and outgoing currents."],["GIS bus fault","Fault at the selected common 230 kV bus","The saved bus_3ph scenario exercises bus differential protection."],["GIS bus fault measurement","Direct fault-branch measurement","Provides the fault waveform for comparison with protective operation."],["Q0 command","From signal carrying the modeled breaker command","A command is not independent physical contact feedback."]],"notes":["The bus-fault trip requests Q0 and the local line breaker. GAT is out of service in the main scenario.","The implemented topology is the studied bus-zone representation, not a claim that every installed GIS bay and interlock is modeled."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Transmission line","image":"presentation_work/model_images/transmission_line.png","description":"Two physical parallel circuits represent the assumed 0.7 km South link. Each circuit is split to make the selected line fault location explicit.","blocks":[["Circuit 1 / Circuit 2, plant and remote halves","Four Three-Phase PI Section Line blocks","Series R/L represent impedance and shunt capacitance represents charging."],["Local line breaker / Remote line breaker","Electrical breakers at the ends of the modeled link","87L requests opening at both ends to remove the line-zone supply paths."],["Local line CT / Remote line CT","Boundary three-phase measurements","The differential comparison uses the end-current relationship."],["Line midpoint fault","Fault at the selected split location","A shunt fault draws current from sources connected to either end."],["Line midpoint fault measurement","Measures the fault branch","A total fault current must not be used automatically as one relay CT current."]],"notes":["The line length and conductor-derived impedance are engineering assumptions/reference values. Conductor ampacity remains missing.","The implemented relay has idealized synchronized end measurements. Real communication delay and channel failure are outside this demonstration."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Grid equivalent","image":"presentation_work/model_images/grid.png","description":"The remote grid is an ideal three-phase source behind sequence impedance.","blocks":[["PGCB voltage source","Three-Phase Source","Sets the external voltage and frequency reference."],["Grid sequence impedance","Three-Phase Mutual Inductance Z1-Z0 block","Controls source stiffness and positive-/zero-sequence fault paths."],["Grid CT and VT","Three-Phase V-I Measurement","Reports remote terminal voltage and current."],["Remote bus fault","Selected external fault location","Tests response to faults outside the unit/transformer/bus/line differential zones."],["Remote bus fault measurement","Fault-branch voltage and current","Supports the saved external-fault evidence."]],"notes":["The Phase 3 baseline and later Phase 5 screening profile are different. They cannot be combined silently.","An ideal grid behind fixed impedance does not model the rotor dynamics of all remote generators. The study cannot establish complete grid stability."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Auxiliary network","image":"presentation_work/model_images/auxiliaries.png","description":"UAT and GAT feed the modeled 6.6 kV auxiliary demand. The integrated DC charger reads auxiliary AC availability from this network.","blocks":[["UAT 10BBT10","Two-winding transformer from the unit side","Provides the main auxiliary supply in the primary GAT-out case."],["GAT 10BBT20 / GAT incomer","Alternate auxiliary transformer and breaker","Its state determines whether the grid-side auxiliary route is available."],["UAT / GAT neutral resistors","Grounding resistance connected to earth","Defines the auxiliary system earth-fault return paths."],["MV BUS aux group / Water intake motor groups 1 and 2","Three-Phase Parallel RLC Load blocks totaling the modeled 14 MW demand","These are aggregate loads, not detailed induction-motor starting models."],["Auxiliary bus CT and VT","Measures the 6.6 kV bus","Its RMS voltage gates charger availability."],["Auxiliary bus fault and measurement","Optional fault branch","Supports configurable auxiliary-fault study scope."]],"notes":["The model concentrates the studied demand at the modeled auxiliary voltage level. It does not invent undocumented 400 V feeder detail.","The DC charger is an accounting and availability model. Its calculated AC input power is not automatically added as a separately coupled physical AC load."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Measurements","image":"presentation_work/model_images/measurements.png","description":"One synchronized chain supplies RMS and fundamental phasors to all relays.","blocks":[["Generator and transformer / Switchyard and line / Auxiliary and neutral / Fault currents","Group the 19 measured locations","Each location provides three-phase voltage and current."],["All measured channels","Mux","Combines channels in a defined order."],["CT measurement test factors","Element-wise Gain","Applies configured test multipliers. This is not a saturation/hysteresis CT model."],["Synchronized RMS and phasors","phase6_measurement_sfun","Computes waveform RMS and complex 50 Hz fundamental phasors."],["Primary phasors / Waveform RMS / Measurement ready","Goto outputs P6_PHASORS, P6_RMS and P6_VALID","Relays wait for the first complete measurement window."],["phase6_raw / phase6_phasors / phase6_rms","To Workspace records","Retain the source waveforms and derived measurements for later checks."]],"notes":["The acquisition window is 20 ms at 50 Hz. Relay processing updates every 1 ms.","Waveform RMS includes waveform content such as decaying offset, while a fundamental phasor isolates the selected frequency component."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Protection","image":"presentation_work/model_images/protection.png","description":"Measured CT phasors enter the pickup, timing and differential logic. This subsystem requests a trip; it does not directly supply breaker operating energy.","blocks":[["CT phasors / Measurement ready","From P6_PHASORS and P6_VALID","Provide measured currents and the validity flag."],["Pickup and relay timing","phase6_relay_sfun","Implements GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L."],["Relay indications","Goto P6_RELAY","Contains pickup, timer, operating-time, differential and restraint values."],["Trip requests","Goto P6_REQUESTS","Latched requests pass to station DC and breaker mechanisms."],["Relay pickup and timing / phase6_relay","Scope and To Workspace","Show and save the relay state sequence."]],"notes":["The overcurrent functions integrate inverse-time operating duty from measured current. Differential functions compare differential and restraint quantities with the study thresholds.","The saved neutral timed test proves that pickup can precede a much later trip request."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"DC battery and charger","image":"presentation_work/model_images/dc_supply.png","description":"Battery, charger and DC-bus equations run inside one computational S-function. The diagram does not contain a separate physical battery or switching rectifier block.","blocks":[["Auxiliary AC measurements","From P6_RMS","Provides the measured voltage vector."],["Auxiliary phase voltage","Selector, channels 55–57","Selects the three auxiliary phase RMS voltages."],["AC supply magnitude","Fcn block","Computes √[(Va²+Vb²+Vc²)/3] × √3 / 6600. Charger availability requires at least 0.8 pu."],["Protection trip demand / Trip coil demand","From P6_REQUESTS and logical aggregation","Any of the selected requests initiates one aggregate 2 kW trip pulse."],["Battery charger and DC bus","phase6_dc_sfun using phase6_dc_step","Solves battery OCV/resistance, charger limits, bus KCL, supplied load and SOC."],["DC measurements and alarms","Goto P6_DC","Carries voltage, currents, SOC, DC-health, charger-failure and trip-unavailable states."],["phase6_dc / DC voltage current and SOC","To Workspace and Scope","Record the battery and trip-supply evidence."]],"notes":["110 V nominal, 55 cells, 200 Ah and 0.05 ohm are academic bank assumptions. Float voltage is 123.75 V, distinct from the 116 V full-SOC open-circuit value.","The model describes a station control/trip battery, not grid-scale energy storage or the main generator field-power source.","It is an aggregate first-trip energy interface. Manual commands and multiple individual coils are not independently metered."],"sources":["Phase6/scripts/phase6_add_controls.m","Phase6/scripts/phase6_dc_step.m","Phase6/scripts/phase6_dc_parameters.m","matlab/data/engineering_assumptions.m"]},{"title":"Breaker control","image":"presentation_work/model_images/breaker_control.png","description":"The logic turns latched protection requests and available station DC into timed breaker commands.","blocks":[["Protection requests","From P6_REQUESTS","Provides the selected trip-zone requests."],["DC supply status / DC healthy","From P6_DC followed by Selector channel 6","Prevents the mechanism from opening while the DC service criterion is false."],["DC trip path and mechanism","phase6_breaker_sfun","Applies the assumed 50 ms mechanism delay and command latching."],["GCB / Q0 / LineLocal / LineRemote / GAT selectors","Separate command outputs","Route states to the relevant Three-Phase Breaker blocks."],["UNIT_TRIP output","Shutdown request to machine control","Initiates the modeled field/prime-mover shutdown for unit protection."],["Breaker indications / phase6_breakers","Goto and To Workspace","Record commands; branch waveforms independently show current cessation."]],"notes":["A closed flag of 1 means a close command. A transition to 0 is an open command.","Saved current-cessation times differ slightly by phase because current zeros and the 20 ms sustained criterion are measured separately from the command."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Turbine, governor and AVR","image":"presentation_work/model_images/turbine_and_avr.png","description":"The controllers start from the solved load-flow state and drive the machine mechanical power and field voltage.","blocks":[["Machine measurements / Machine voltage and speed","From P6_MACHINE and Bus Selector","Extracts speed w, dq voltage components and rotor angle."],["dq voltage / Terminal voltage","Mux and Fcn","Forms terminal voltage magnitude √(vd²+vq²)."],["Controller measurements / Unit trip","Mux and From P6_UNIT_TRIP","Combines voltage, speed and shutdown state."],["Governor turbine and AVR","phase6_control_sfun","Computes finite-lag governor, turbine and AVR responses using academic gains and limits."],["Mechanical power / Field voltage","Selectors","Choose the Pm and Vf outputs for the machine input tags."],["Machine state record","Mux / To Workspace","Retains speed, angle, mechanical input and excitation."]],"notes":["The generator inertia and electrical parameters come from project records. The generic controller tuning is assumed.","A short run with near-nominal frequency verifies the demonstrated initialized condition, not long-duration stability."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]},{"title":"Results and monitors","image":"presentation_work/model_images/results.png","description":"The model converts logged electrical/control states into presentation quantities without changing the network.","blocks":[["PHASORS / RELAY / DC / BREAKERS / MACHINE_RECORD","From tags","Collects the synchronized states."],["Plant quantities","phase6_monitor_sfun","Computes generator power, voltage, frequency, branch currents and overall indicators."],["Plant summary","Goto P6_SUMMARY","Feeds live displays."],["Dynamic response","Scope","Displays the time histories during simulation."],["phase6_summary","To Workspace","Provides the saved summary data used in result tables."]],"notes":["Scenario, Faults and Protection Settings at top level are callback launchers for editable settings, not hidden physical plants.","The Live Three Phase Measurements button opens the meter interface. It is not an additional electrical measurement device."],"sources":["Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx","Phase6/scripts/phase6_add_network.m","Phase6/scripts/phase6_add_controls.m"]}],"viva":[{"phase":"0/1","question":"Why does a 450 MW project use a 360 MW primary case?","answer":"450 MW is the plant/project designation. The adopted workbook capacity is 360 MW; 458 MVA is apparent rating and 389.30 MW is the PF-derived 458×0.85 historical reference. They are different quantities."},{"phase":"0/1","question":"Why exclude the 400 kV equipment?","answer":"The audited material identifies it with Ashuganj North. South's highest network level is 230 kV; using North equipment would create a different plant topology."},{"phase":"0/1","question":"Why distinguish Xd″ and Xd″sat?","answer":"Workbook J3=0.2608 and K3=0.2248 have distinct roles. Primary machine readiness retains the standard dataset; the initial fault method chooses the saturated quantity explicitly. They cannot be averaged."},{"phase":"0/1","question":"Why is 0.00089 not Ra in pu?","answer":"The workbook cell explicitly states ohm. Dividing by 22²/458 gives 0.000842190083 pu on machine base; dividing by 22²/100 gives 0.000183884298 pu on system base."},{"phase":"2","question":"What does a PV generator specify?","answer":"It specifies active power and terminal voltage magnitude. Reactive power and voltage angle emerge from the load-flow solution within the network and source assumptions."},{"phase":"2","question":"Why is grid export below 360 MW?","answer":"The plant consumes 14 MW of auxiliary demand and the network dissipates losses. Current Phase3 OUT balance is 360≈14+345.207254+0.792747 MW."},{"phase":"2","question":"Why solve GAT IN and OUT?","answer":"The source set does not establish its normal state/interlock. IN introduces a loop with UAT; OUT gives radial auxiliary feeding. They expose topology sensitivity without asserting actual operating practice."},{"phase":"2","question":"Why was 0.9216 pu not a physical voltage problem?","answer":"It was Re(V) of a complex phasor approximately 0.921627−j0.388076. Its magnitude is 1 pu. The report needed abs(), not transformer or solver retuning."},{"phase":"2","question":"How are 360 MW Q limits obtained?","answer":"Piecewise-linear interpolation between source points P=300 and 389.3 MW gives Qmax=253.796193 and Qmin=−189.546473 MVAr. These are derived, not new OEM points."},{"phase":"2","question":"Is the excitation model a verified SEMIPOL controller?","answer":"No. Static/SEMIPOL is a source designation; gains, lags and limiters are generic academic assumptions. Physical field base and commissioned control settings remain unresolved."},{"phase":"2","question":"Are station battery, SFC DC link and field voltage connected together?","answer":"No. Station DC is an isolated assumed 110 V system. SFC DC link is 2.28 kV; 1876 A is AC output current. Source no-load field voltage is 122 V. They have different boundaries."},{"phase":"3","question":"Is 0.7 km the verified South-line length?","answer":"No. It is the locked study assumption. Mallard parameters are engineering reference values; actual destination, geometry, ampacity and zero-sequence data remain missing."},{"phase":"3","question":"Why halve R/X and double B for two circuits?","answer":"Identical impedances in parallel give half the series impedance, while their shunt admittances add. A one-circuit outage reverses that: R/X double and B halves."},{"phase":"3","question":"Why not report line loading against 2000 A?","answer":"2000 A belongs to the GIS line-bay module; conductor ampacity is unavailable. Report approximately 870 A total, about 435 A per identical circuit, without a conductor thermal percentage."},{"phase":"4","question":"Why is F1 LG only about 7.27 A while LLL is 126 kA?","answer":"The high-resistance neutral strongly limits the zero-sequence return of an earth fault. LLL has no zero-sequence component and is governed by much smaller phase-path impedances."},{"phase":"4","question":"Why is neutral impedance multiplied by three?","answer":"Zero-sequence phase currents are equal, so neutral current is 3I0. The neutral voltage drop in a per-phase zero network is therefore 3ZN I0; count this factor exactly once."},{"phase":"4","question":"Does 50.53 kA at F3 prove a 50 kA breaker fails?","answer":"No. It is total bus fault current under study assumptions. Duty needs the particular component through-current, correct RMS/peak/time basis and applicable equipment rating. Phase4 stops at current data."},{"phase":"4","question":"Are these full IEC60909-compliant results?","answer":"No. They use a case-matched nodal sequence method and a design-defined borrowed-shape peak factor. The reports explicitly exclude full IEC60909 compliance claims."},{"id":1,"question":"What did Phase 5 add to Phase 4?","answer":"Phase 4 supplied the fixed fault cases. Phase 5b mapped branch currents to physical CT/CB sides, selected preliminary protection settings, calculated coordination and duty screens, and added functional trip and sensitivity evidence.","sources":["final","production"],"phase":"Phase 5"},{"id":2,"question":"Why can’t we compare 72 kA directly with Q0’s 50-kA rating?","answer":"The 72.105-kA branch quantity is expressed on a 22-kV fault base. Q0 is the conditional 230-kV transformer-bay breaker. Converting gives 72.105154251×22/230=6.897014754 kA before comparison.","sources":["duty","conversion"],"phase":"Phase 5"},{"id":3,"question":"Why recover B/C phase currents?","answer":"The frozen branch CSV stores |Ia|. In LL and LLG cases the faulted phases are B/C; Ia may be a healthy-phase or cancellation residual. Phase 5b recovers complex branch phasors, verifies |Ia| against the archive, and uses maxBC.","sources":["phasors"],"phase":"Phase 5"},{"id":4,"question":"How was GEN-51 pickup obtained?","answer":"The printed maximum generator current is 14309 A. The study applies a 1.20 allowance: 17170.8 A primary. At the documented 15000/1 CT this is 1.14472 A secondary. TMS 0.10 remains an assumed study setting.","sources":["settings","sourceAudit"],"phase":"Phase 5"},{"id":5,"question":"Why are 1149.68 A and 1292.8 A both used for GSUT?","answer":"1149.680101 A is 458-MVA through-load current at 230 kV, used for the 1380-A phase pickup. 1292.8 A is rounded 515-MVA GSUT rated current, used as the 87T base. They have distinct purposes.","sources":["ledger","arithmetic"],"phase":"Phase 5"},{"id":6,"question":"What is the IEC SI equation and what does TMS do?","answer":"t=0.14TMS/((I/Is)^0.02−1) above pickup. TMS scales time proportionally at fixed current multiple. At or below pickup the inverse element does not operate and its time is infinity.","sources":["curve"],"phase":"Phase 5"},{"id":7,"question":"What does a PASS in the coordination matrix mean?","answer":"Both modeled relay times are finite and their difference is at least the adopted 0.30-s CTI. Q0-related passes remain conditional because its physical mapping and assumptions need verification. It is not a blanket fault-clearance certificate.","sources":["matrix","coordCode"],"phase":"Phase 5"},{"id":8,"question":"Does the 0.30-s coordination check explicitly include breaker clearing?","answer":"The active CSV checks tup−tdown between relay times. It does not separately subtract a verified downstream breaker time. A practical grading budget must allow breaker clearing, overshoot, measurement/timing error and safety margin.","sources":["matrix","sourceAudit"],"phase":"Phase 5"},{"id":9,"question":"Why is the generator LG current only about 7.27 A?","answer":"The study’s NGT model reflects the 2.62-Ω loading resistor by a 25.4034 ratio and adds the qualified 60-Ω HV-winding component, giving 1750.7733 Ω. The resulting LG neutral current is about 7.27 A. The source interpretation and measured grounding resistance remain unverified.","sources":["sourceAudit","ledger"],"phase":"Phase 5"},{"id":10,"question":"Why select a dedicated 20/1 neutral CT?","answer":"At 7.272 A primary it provides 0.363600 A secondary, above the study’s 0.20-A dial. That corresponds to 4-A primary pickup and about 1.746-s operation. The ratio is a study selection, not a confirmed installed CT.","sources":["settings","sensitivity"],"phase":"Phase 5"},{"id":11,"question":"Can the 7.27-A statement be used for LLG faults?","answer":"No. It is the central F1/F2 LG result. LLG uses a different sequence connection and its neutral residual must be evaluated separately. The closeout specifically corrected the wording to retain this LG qualification.","sources":["closeout","final"],"phase":"Phase 5"},{"id":12,"question":"Why do 87G and 87T show NO-TRIP for F1/F2 LG?","answer":"The incremental-earth proxies are about 7.272 A at the generator and 0.6956 A on the HV comparison base, below starts of 2403.8 A and 387.84 A. Large raw terminal load/circulating current is not a valid differential-earth signal. 51N and a separate 64G representation cover the study’s earth-protection discussion.","sources":["effectiveness","effectivenessCode"],"phase":"Phase 5"},{"id":13,"question":"Did the model implement the actual Siemens differential relay algorithm?","answer":"No. The active Phase 5b implementation uses magnitude-threshold screens with timing proxies. It does not calculate compensated differential/restraint currents, actual percentage-bias operation, through-fault stability, CT saturation or communication logic.","sources":["effectivenessCode","final"],"phase":"Phase 5"},{"id":14,"question":"What is the distinction between detection time and clearing time?","answer":"A relay can detect/assert a trip before a breaker clears current. The primary table assigns 45-ms or 35-ms operation proxies. The line scheme carries a separate 50-ms clearing proxy field. These are explicitly assumed model quantities, not measured end-to-end times.","sources":["settings","effectiveness"],"phase":"Phase 5"},{"id":15,"question":"Does 64G at 1 s demonstrate 100% stator earth protection?","answer":"No. The 1-s value is a supplementary study timer; the 20-Hz injection arrangement is documented, but this 50-Hz phasor study does not simulate that injection or establish its detection. The exact manual/default and primary-test adjustments still need verification.","sources":["effectivenessCode","sourceAudit"],"phase":"Phase 5"},{"id":16,"question":"What does 5P20 mean here, and is 32 kA a CT failure point?","answer":"The nominal calculation is 20×1600=32 kA, associated with accuracy-limit conditions at rated burden. It is not a knee-point measurement or sharp failure boundary. Actual core, excitation curve, burden and remanence are unavailable; 75% transfer is only a synthetic sensitivity.","sources":["ledger","sensitivity"],"phase":"Phase 5"},{"id":17,"question":"Are Q1/Q2/Q9 also circuit breakers?","answer":"No. Q1/Q2 are bus-selector disconnectors and Q9 is a line-side disconnector. Q0 must be qualified by bay; the selected conditional device is GSUT 10ADA10/D07, 52-1(Q0). The generator also has a Q0 label in its own context.","sources":["sourceAudit","trip"],"phase":"Phase 5"},{"id":18,"question":"What can we conclude from zero breaker-duty exceedances?","answer":"The 80 modeled initial symmetrical branch-current screens do not exceed the adopted current classes: Q0 max 13.794% and 52G max 55.049%. We cannot conclude contact-parting Ib, asymmetric/DC, making-current, short-time thermal or TRV compliance from those screens.","sources":["duty","dutyCode"],"phase":"Phase 5"},{"id":19,"question":"Why are NO-TRIP and NO-PAIR not FAIL or unresolved values?","answer":"NO-TRIP is a resolved below-pickup result, so time is infinity. NO-PAIR denotes no applicable modeled relay pair, such as no upstream neutral-current relay across the transformer delta. NOT_APPLICABLE_TO_ROW marks irrelevant heterogeneous fields. A missing commissioned setting is a separate verification obligation.","sources":["coordCode","notDet","final"],"phase":"Phase 5"},{"id":20,"question":"What remains before these values could be used on the plant?","answer":"Obtain installed relay files and exact CT core/tap/excitation/burden data; official PGCB sequence equivalents and topology; verified Q0 nameplate/contact-parting/DC/TRV data; grounding measurements and neutral CT tests; differential compensation/bias/channel settings; 64G manual and injection tests; actual 86/50BF/trip wiring. The study is READY_FOR_REVIEW, not commissioning-ready.","sources":["notDet","closeout","sourceAudit"],"phase":"Phase 5"},{"q":"What is new in Phase 6?","a":"A physical SPS network, machine dynamics, turbine/AVR, synchronized measurements, measured-current relays, DC qualification and real breaker commands are integrated with saved scenario evidence.","question":"What is new in Phase 6?","answer":"A physical SPS network, machine dynamics, turbine/AVR, synchronized measurements, measured-current relays, DC qualification and real breaker commands are integrated with saved scenario evidence.","phase":"Phase 6 / DC"},{"q":"Why 360 MW for a 450 MW plant?","a":"450 MW is project title/control maximum; frozen LF360_GAT_OUT at 360 MW is the primary operating case. A freshly initialized 180 MW case is also demonstrated.","question":"Why 360 MW for a 450 MW plant?","answer":"450 MW is project title/control maximum; frozen LF360_GAT_OUT at 360 MW is the primary operating case. A freshly initialized 180 MW case is also demonstrated.","phase":"Phase 6 / DC"},{"q":"Where is the physical battery block?","a":"Battery charger and DC bus is a MATLAB S-function; OCV, resistance, SOC, charger and bus equations live inside phase6_dc_step, not separate physical battery/rectifier icons.","question":"Where is the physical battery block?","answer":"Battery charger and DC bus is a MATLAB S-function; OCV, resistance, SOC, charger and bus equations live inside phase6_dc_step, not separate physical battery/rectifier icons.","phase":"Phase 6 / DC"},{"q":"Why can a 110 V bank have 123.75 V?","a":"110 V is nominal. Full-SOC OCV is 116 V in the assumed curve; a sufficient charger regulates the bus at 123.75 V float.","question":"Why can a 110 V bank have 123.75 V?","answer":"110 V is nominal. Full-SOC OCV is 116 V in the assumed curve; a sufficient charger regulates the bus at 123.75 V float.","phase":"Phase 6 / DC"},{"q":"What does negative battery current mean?","a":"Charging. Positive current supplies the bus and lowers SOC; negative current raises SOC with 90% coulombic efficiency.","question":"What does negative battery current mean?","answer":"Charging. Positive current supplies the bus and lowers SOC; negative current raises SOC with 90% coulombic efficiency.","phase":"Phase 6 / DC"},{"q":"Why a quadratic DC equation?","a":"Combining Ib+Ic=P/V with V=E−RIb gives V²−(E+RIc)V+RP=0; the valid high-voltage root must satisfy current and cutoff bounds.","question":"Why a quadratic DC equation?","answer":"Combining Ib+Ic=P/V with V=E−RIb gives V²−(E+RIc)V+RP=0; the valid high-voltage root must satisfy current and cutoff bounds.","phase":"Phase 6 / DC"},{"q":"Are both chargers running?","a":"No. Two duty/standby units are recorded; one active 20 kW unit is modeled, limited to min(180,20000/123.75)=161.616 A.","question":"Are both chargers running?","answer":"No. Two duty/standby units are recorded; one active 20 kW unit is modeled, limited to min(180,20000/123.75)=161.616 A.","phase":"Phase 6 / DC"},{"q":"Can the relay trip with zero DC?","a":"It can detect and latch a request; unhealthy DC inhibits the breaker mechanism. Restored DC can execute the pending initial request.","question":"Can the relay trip with zero DC?","answer":"It can detect and latch a request; unhealthy DC inhibits the breaker mechanism. Restored DC can execute the pending initial request.","phase":"Phase 6 / DC"},{"q":"What proves a pending trip survives the outage?","a":"The late-restoration run restores at .500 s, serves 2 kW from .501 to .701 s and commands Q0/LineLocal open at .551 s.","question":"What proves a pending trip survives the outage?","answer":"The late-restoration run restores at .500 s, serves 2 kW from .501 to .701 s and commands Q0/LineLocal open at .551 s.","phase":"Phase 6 / DC"},{"q":"How much energy is the trip pulse?","a":"The assumed aggregate demand is 2 kW×.2 s=400 J=.1111 Wh, ideally .0010101 Ah at 110 V. This is not a per-coil energy or autonomy test.","question":"How much energy is the trip pulse?","answer":"The assumed aggregate demand is 2 kW×.2 s=400 J=.1111 Wh, ideally .0010101 Ah at 110 V. This is not a per-coil energy or autonomy test.","phase":"Phase 6 / DC"},{"q":"Does battery-only operation prove hours of autonomy?","a":"No. It verifies about 114.956 V,20.8775 A and healthy supply for the short saved run. Endurance and aging require another study.","question":"Does battery-only operation prove hours of autonomy?","answer":"No. It verifies about 114.956 V,20.8775 A and healthy supply for the short saved run. Endurance and aging require another study.","phase":"Phase 6 / DC"},{"q":"Why only about 7 A in generator SLG?","a":"The NGT-reflected neutral resistance is 1750.773 Ω. About 12.702 kV phase voltage divided by that gives 7.255 A; 60 Ω alone is not the complete neutral resistance.","question":"Why only about 7 A in generator SLG?","answer":"The NGT-reflected neutral resistance is 1750.773 Ω. About 12.702 kV phase voltage divided by that gives 7.255 A; 60 Ω alone is not the complete neutral resistance.","phase":"Phase 6 / DC"},{"q":"Why are RMS, phasor and peak results different?","a":"Waveform RMS includes offset and harmonics, the phasor extracts the 50 Hz fundamental, and peak is maximum instantaneous magnitude. Their units may match but their meanings do not.","question":"Why are RMS, phasor and peak results different?","answer":"Waveform RMS includes offset and harmonics, the phasor extracts the 50 Hz fundamental, and peak is maximum instantaneous magnitude. Their units may match but their meanings do not.","phase":"Phase 6 / DC"},{"q":"Why does dynamic current differ from Ikpp?","a":"Later DFT windows include machine subtransient decay, and network resistance/sequence/fault assumptions differ. The comparison is explicitly qualified, not an accuracy PASS.","question":"Why does dynamic current differ from Ikpp?","answer":"Later DFT windows include machine subtransient decay, and network resistance/sequence/fault assumptions differ. The comparison is explicitly qualified, not an accuracy PASS.","phase":"Phase 6 / DC"},{"q":"Why does generator fault current remain after GCB opens?","a":"The machine-side fault still receives stored mechanical/magnetic energy as field and turbine inputs decay. Breaker branch isolation does not prove full internal-fault extinction.","question":"Why does generator fault current remain after GCB opens?","answer":"The machine-side fault still receives stored mechanical/magnetic energy as field and turbine inputs decay. Breaker branch isolation does not prove full internal-fault extinction.","phase":"Phase 6 / DC"},{"q":"Why special 87T compensation?","a":"YNd1 changes ratio and opposite sequence angles and blocks zero sequence. Cyclic delta-current compensation plus HV zero-sequence removal permits unbalanced through-fault restraint.","question":"Why special 87T compensation?","answer":"YNd1 changes ratio and opposite sequence angles and blocks zero sequence. Cyclic delta-current compensation plus HV zero-sequence removal permits unbalanced through-fault restraint.","phase":"Phase 6 / DC"},{"q":"Do stored limiter or 64G settings mean these functions work?","a":"No. Active algorithms and scenario evidence establish implementation. Source-only rows do not create OEL/UEL/stator limiters, 64G,50BF or other missing functions.","question":"Do stored limiter or 64G settings mean these functions work?","answer":"No. Active algorithms and scenario evidence establish implementation. Source-only rows do not create OEL/UEL/stator limiters, 64G,50BF or other missing functions.","phase":"Phase 6 / DC"},{"phase":"Station DC","question":"Is the station battery a grid-scale battery energy storage system?","answer":"No. This is an academic station DC equivalent for controls and trip-supply availability. Its assumed rating is 110 V and 200 Ah, about 22 kWh nominal arithmetic energy. It is not dispatched into the 230 kV grid, and it does not supply the generator main field power."},{"phase":"Simulink blocks","question":"Where are the physical battery and rectifier blocks in the diagram?","answer":"Battery, charger and DC-bus behavior are computed inside Battery charger and DC bus, a level-2 MATLAB S-function using phase6_dc_step. The equations represent OCV, resistance, charge balance, current/power limits and availability. There is no separately modeled switching rectifier or electrochemical cell network."},{"phase":"Simulink blocks","question":"What is the difference between Goto/From signals and electrical wires?","answer":"Goto/From blocks route numerical signals such as measured phasors or breaker commands. The electrical connection ports and SPS electrical blocks form the power network. A signal line carrying a voltage value does not itself deliver power to a load."},{"phase":"Study scope","question":"Why do several versions of the project report different numbers?","answer":"The presentation uses the active root kimi k3 reports and result directories. Earlier Rev2, old briefing documents and the nested v4 snapshot refer to different stages. Within the current workflow, Phase 2 precedes the line addition, Phase 3 includes that link, Phase 5 has revised screening assumptions and Phase 6 measures later dynamic windows. State the phase, profile and current definition before comparing numbers."}],"assumptions":[{"name":"Generator voltage setpoint","value":"1.00 pu at 22 kV","where":"Phases2–3 PV load flow","why":"No measured terminal-voltage operating setpoint","impact":"Sets voltage datum and solved Q; sensitivity required","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/assumptions/generator_voltage_setpoint.m","phase":"Phases 0–4"},{"name":"Auxiliary allocation","value":"14 MW / PF0.85 aggregate; ratio 9050:2500:2500","where":"Phase2–3 aggregate MV loads","why":"Individual operating demand unavailable","impact":"Split has no electrical distinction when nodes are ideal ties; no motor fault infeed","status":"Aggregate owner data; allocation ENGINEERING_ASSUMPTION","source":"matlab/data/assumptions/aux_load_allocation_split.m","phase":"Phases 0–4"},{"name":"GIS coupler","value":"Closed baseline; open fault sensitivity","where":"Phase2–4 topology","why":"Normal operating state not verified","impact":"Creates common 230 kV node and loop with GAT IN","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/assumptions/gis_bus_coupler_closed.m","phase":"Phases 0–4"},{"name":"GAT service state","value":"OUT/IN scenarios","where":"Phase2–4","why":"Normal state/interlock unavailable","impact":"Changes circulating power and fault paths","status":"SCENARIO","source":"matlab/data/ashuganj_operating_profiles.m","phase":"Phases 0–4"},{"name":"Transformer principal taps","value":"GSUT pos9; UAT pos3; GAT pos13; documented 6.9/6.6 ratio","where":"Phase2–4","why":"No actual operating tap positions","impact":"Voltage, Q and circulating power depend on taps","status":"Documented nominal taps; operating scenario assumption","source":"matlab/data/ashuganj_transformers.m","phase":"Phases 0–4"},{"name":"Balanced-LF grid resistance","value":"R=0; X=2.655811238 Ω","where":"Phase2–3 only","why":"Adopted grid simplification","impact":"Omits real grid loss; invalid for fault peak/DC offset","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/assumptions/grid_series_resistance_zero.m","phase":"Phases 0–4"},{"name":"Primary grid strength","value":"50 kA at 230 kV; |Z|2.655811238 Ω","where":"Phase2–4","why":"Siemens estimated external network","impact":"Fault strength uncertain; distinct from equipment rating","status":"ESTIMATED source, derived impedance","source":"matlab/data/ashuganj_grid.m","phase":"Phases 0–4"},{"name":"Short physical line","value":"0.7 km, Mallard reference, 2 circuits","where":"Phase3 and inherited Phase4","why":"South length/conductor unconfirmed; locked study design","impact":"Loss/drop/fault location dependence; length sensitivity 0.5–1.0 km","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/ashuganj_lines.m","phase":"Phases 0–4"},{"name":"Parallel line sharing/mutuals","value":"Identical balanced circuits; negligible mutual coupling","where":"Phase3 PI; Phase4 location topology","why":"Geometry/mutual data missing","impact":"Per-circuit current≈half; zero uncertainties bounded separately","status":"ENGINEERING_ASSUMPTION","source":"PHASE3_FINAL_REPORT.md","phase":"Phases 0–4"},{"name":"Remote boundary","value":"B230_REMOTE assumed grid boundary","where":"Phase3–4","why":"Actual destination substation unavailable","impact":"Single equivalent, not detailed external multi-bus network","status":"ENGINEERING_ASSUMPTION","source":"PHASE3_FINAL_REPORT.md","phase":"Phases 0–4"},{"name":"Static excitation","value":"Ka200; Tavr0.02s; field lag0.5s; command ±5pu; generic OEL/UEL/SCL","where":"Phase2 isolated excitation","why":"SEMIPOL parameters unavailable","impact":"Illustrates finite regulator behavior; no OEM validation","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m","phase":"Phases 0–4"},{"name":"SFC nonideal behavior","value":"4 MW cap; 97% efficiency; 0.03s lag","where":"Phase2 isolated SFC","why":"Only 2.28kV DC link and 1876A AC limit source-backed","impact":"Defines startup model power/loss/ramp","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m","phase":"Phases 0–4"},{"name":"Station battery","value":"110V;55cells;200Ah;0.05Ω;SOC20–100%;cutoff105V;200A discharge/40A charge","where":"Phase2 isolated DC","why":"Plant battery duty/chemistry/sizing data unavailable","impact":"Voltage droop, cutoff, reserve and runtime are academic","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m","phase":"Phases 0–4"},{"name":"Charger/DC loads","value":"20kW;180A;123.75V;92.5%;0.1s;continuous2.4kW;duty/standby","where":"Phase2 isolated DC","why":"No commissioned charger/load inventory","impact":"Finite recovery and energy accounting; no IEEE485 compliance","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/ashuganj_phase2_systems.m","phase":"Phases 0–4"},{"name":"Governor/PSS readiness","value":"Droop5%; actuator0.2s; turbine0.75s; PSS disabled","where":"Phase2 metadata/readiness","why":"OEM tuning unavailable","impact":"Not plant-validated dynamic response","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/ashuganj_phase2_systems.m","phase":"Phases 0–4"},{"name":"Fault grid R/X and zero sequence","value":"X/R15 baseline,10–20 band;k0g1.5,range1–2","where":"Phase4","why":"Measured grid sequence equivalent unavailable","impact":"Changes first peak and earth fault; F3 LG≈42–50.88kA across k0g","status":"ENGINEERING_ASSUMPTION","source":"PHASE4_FINAL_REPORT.md","phase":"Phases 0–4"},{"name":"Negative sequence passive equipment","value":"Transformers Z2=Z1; line R2/X2/B2=R1/X1/B1; grid Z2=Z1 within profile","where":"Phase4","why":"Adopted passive/short-line approximation","impact":"Enables LL/LLG; source-specific generator X2 retained","status":"ENGINEERING_ASSUMPTION","source":"matlab/phase4/phase4_seqPN.m","phase":"Phases 0–4"},{"name":"Line zero-sequence band","value":"MID kR3.5,kX2.75,kB0.725","where":"Phase4; source Phase3 zeros remain missing","why":"No measured R0/X0/B0, soil or geometry","impact":"F3 LG LOW/MID/HIGH≈46.10/45.74/45.38kA","status":"ENGINEERING_ASSUMPTION","source":"matlab/phase4/phase4_seqZ.m","phase":"Phases 0–4"},{"name":"NER additive interpretation","value":"60Ω+reflected2.62Ω; NGT series neglected baseline","where":"Phase4 generator earth path","why":"Source heading/wiring interpretation conditional; NGT impedance missing","impact":"Primary F1 LG≈7.272A; alternatives bounded","status":"PRIMARY_SOURCE_QUALIFIED + approximation","source":"matlab/phase4/phase4_grounding.m","phase":"Phases 0–4"},{"name":"UAT/GAT LV neutral","value":"ZN=Vphase/5A; 3ZN stamped once","where":"Phase4","why":"Only 5A constraint, exact device missing","impact":"Limits earth paths; alternative reading/sensitivity retained","status":"Bounded ENGINEERING_ASSUMPTION","source":"matlab/phase4/phase4_grounding.m","phase":"Phases 0–4"},{"name":"GAT tertiary","value":"H1 closed loop0.432pu/100MVA; H0 open/H2 short limits; λ0.5–2","where":"Phase4","why":"ZPT/ZST pairwise data unavailable","impact":"Earth-fault topology/strength uncertain; not exact three-winding identification","status":"ENGINEERING_ASSUMPTION","source":"matlab/phase4/phase4_seqZ.m","phase":"Phases 0–4"},{"name":"Auxiliary fault equivalent","value":"Constant Z fitted at LF point; no motor infeed; zero shunt open","where":"Phase4","why":"Detailed motor/subnetwork data unavailable","impact":"Linear fault calculation omits motor contributions","status":"ENGINEERING_ASSUMPTION","source":"matlab/phase4/phase4_solve.m","phase":"Phases 0–4"},{"name":"Fault stage assumptions","value":"Bolted base; resistive sensitivity; Ib t=0.06s; constant E′; design-defined κ peak","where":"Phase4","why":"No actual breaker clearing/model identification","impact":"Study timing/peak scope limited; no full IEC60909 claim","status":"STUDY ASSUMPTION","source":"matlab/phase4/phase4_stages.m","phase":"Phases 0–4"},{"name":"GEN_51_pickup_A","value":"17170.8 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Maximum-through-load study philosophy","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51_pickup_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.1 / report p.6, 2.1.1-2.1.2","derivation":"1.20*14309","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51_secondary_A","value":"1.14472 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Primary pickup divided by phase CT","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51_secondary_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.1 / report p.6, 2.1.1-2.1.2","derivation":"17170.8/15000","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51_TMS","value":"0.1 1","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"IEC Standard Inverse coordination starting value","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51_TMS","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"0.08 to 0.15","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51N_CT","value":"20 A/A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Dedicated sensitive neutral CT adopted; actual installed CT unavailable","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51N_CT","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"10/1;20/1;25/1","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51N_secondary_A","value":"0.2 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Sensitive stator ground overcurrent study dial","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51N_secondary_A","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"4 A central;5 A sensitivity","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51N_pickup_A","value":"4 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Dedicated neutral CT study basis","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51N_pickup_A","source_detail":"User master prompt, 2026-09-20; GEN-51N","derivation":"20*0.20","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_51N_TMS","value":"0.15 1","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"IEC Standard Inverse neutral coordination starting value","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_51N_TMS","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"0.10 to 0.25","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_87G_pu","value":"0.2 pu","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Generator differential threshold for study detectability","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_87G_pu","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Review commissioned bias/start characteristic","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_87G_pickup_A","value":"2403.8 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Study start on documented rated current","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_87G_pickup_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.1 / report p.6, 2.1.1-2.1.2","derivation":"0.20*12019","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_87G_highset_enabled","value":"0 boolean","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"High-set OFF; not relied upon","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_87G_highset_enabled","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Enable only with actual setting pages","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_87G_time_s","value":"0.045 s","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Detection/operation proxy; not measured manufacturer operation","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_87G_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual relay timing validation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_Xdpp_unsat_pu","value":"0.2608 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Workbook Xd double-prime unqualified; adopted unsaturated study interpretation","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_Xdpp_unsat_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South J3","derivation":"raw Xd double-prime; saturation interpretation conditional","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_R1_pu","value":"0.000842190082644628 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Machine-base resistance conversion","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_R1_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South C3,D3,U3","derivation":"0.00089/(22^2/458)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_R2_pu","value":"0.000842190082644628 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Missing negative-sequence resistance represented as R1","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_R2_pu","source_detail":"User master prompt, 2026-09-20; Generator sequence resistance","derivation":"R2=R1","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_R0_pu","value":"0.00126328512396694 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Preliminary zero-sequence resistance estimate","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_R0_pu","source_detail":"User master prompt, 2026-09-20; Generator sequence resistance","derivation":"R0=1.5*R1","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_rated_exact_A","value":"1292.76255927242 A","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"GSUT nameplate current","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_rated_exact_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf; 515 MVA and 230 kV rating","derivation":"515e6/(sqrt(3)*230e3)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_rated_A","value":"1292.8 A","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Rounded nameplate current used as differential base","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_rated_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf; 515 MVA and 230 kV rating","derivation":"round(515e6/(sqrt(3)*230e3),1)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_maximum_load_anchor_A","value":"1149.68010125586 A","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Maximum-through-load study anchor; not GSUT rated current","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_maximum_load_anchor_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; Generator 458 MVA and GSUT 230 kV","derivation":"458e6/(sqrt(3)*230e3)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_CT","value":"1600 A/A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_CT","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf; Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2","derivation":"central study 1600/1; exact installed protection core unverified","sensitivity":"1500/1 documentary sensitivity;1600/1 central study","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_documentary_CT","value":"1500 A/A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Manufacturer CT indication retained as documentary sensitivity","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"SENSITIVITY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_documentary_CT","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf; PDF p.6 technical p.4, phase protection CT","derivation":"1500/1; conflicts with as-built 1600/1","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_51_pickup_A","value":"1380 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Maximum-through-load pickup rounded for study","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_51_pickup_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; 458 MVA through-load anchor","derivation":"round(1.20*458e6/(sqrt(3)*230e3)/10)*10","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_51_secondary_A","value":"0.8625 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Study primary pickup divided by study CT","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_51_secondary_A","source_detail":"User master prompt, 2026-09-20; GSUT-51","derivation":"1380/1600","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_51_TMS","value":"0.55 1","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"IEC Standard Inverse coordination starting value","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_51_TMS","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"0.40 to 0.80","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_87T_pu","value":"0.3 pu","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Study detectability threshold; no full 7UT differential algorithm","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_87T_pu","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual matching/vector compensation/restraint/saturation review","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_87T_pickup_A","value":"387.84 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Study threshold on HV nameplate base","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_87T_pickup_A","source_detail":"User master prompt, 2026-09-20; GSUT 87T","derivation":"0.30*1292.8","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_87T_slope1_percent","value":"30 %","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Preliminary percentage characteristic reference","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_87T_slope1_percent","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Full differential algorithm and actual settings","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_87T_slope2_percent","value":"60 %","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Preliminary percentage characteristic reference","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_87T_slope2_percent","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Full differential algorithm and actual settings","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_87T_time_s","value":"0.045 s","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Study detection/operation timing proxy; not verified 7UT6331 timing","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_87T_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual relay timing validation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_Z1_pu","value":"0.1663 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Workbook study value; manufacturer design sheet separately gives 16 percent","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_Z1_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South (trailing space) AO3; header percent Z or pu","derivation":"adopt existing workbook 0.1663 pu interpretation; not nameplate proven","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_copper_loss_MW","value":"0.9122 MW","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_copper_loss_MW","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South AN3-AL3","derivation":"(1067.5-155.3)/1000","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_OEM_Z1_pu","value":"0.16 pu","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Manufacturer design impedance differs from adopted workbook value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"SENSITIVITY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_OEM_Z1_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf; PDF p.3 technical p.1","derivation":"16 percent design impedance; documentary sensitivity","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_OEM_copper_loss_MW","value":"1.095 MW","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Manufacturer design copper loss differs from workbook-derived loss","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"SENSITIVITY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_OEM_copper_loss_MW","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf; PDF p.6 technical p.4","derivation":"1095 kW/1000; documentary sensitivity","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_R1_pu","value":"0.00177126213592233 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Copper-loss per-unit resistance","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_R1_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South AK3,AN3,AL3","derivation":"0.9122/515","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GSUT_X1_pu","value":"0.166290566871503 pu","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Series leakage reactance","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GSUT_X1_pu","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx; Ashuganj South AO3,AN3,AL3","derivation":"sqrt(0.1663^2-R1^2)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_CT","value":"1600 A/A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Transformer-outlet protection CT for assumed Q0 bay mapping","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_CT","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual bay/core schedule confirmation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_51_pickup_A","value":"1500 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Practical above 1292.8 A rated load and below 2000 A bay continuous class","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_51_pickup_A","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual commissioned setting unavailable","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_51_secondary_A","value":"0.9375 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Conditional Q0 pickup on study CT","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_51_secondary_A","source_detail":"User master prompt, 2026-09-20; Q0 transformer outlet","derivation":"1500/1600","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_51_TMS","value":"0.8 1","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"IEC Standard Inverse starting value with conditional bay mapping","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_51_TMS","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"0.60 to 1.00","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_continuous_A","value":"2000 A","where":"matlab/phase5/phase5b_duty.m and phase5b_sensitivity_v2.m; branch initial symmetrical duty screening; slide p5-duty","why":"Transformer-bay breaker class; exact Q0 physical mapping not independently proven","impact":"Sets the equipment-class comparator; cannot alone establish interrupting-time, DC, making, thermal or TRV compliance.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_continuous_A","source_detail":"tmp/rev3_newsrc/Data Sheet_230KV.pdf; PDF p.10 transformer-bay circuit-breaker ratings","derivation":"conditional transformer-bay mapping; no substitution with 63 kA","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_interrupting_kA","value":"50 kA rms","where":"matlab/phase5/phase5b_duty.m and phase5b_sensitivity_v2.m; branch initial symmetrical duty screening; slide p5-duty","why":"Transformer-bay breaker class; exact Q0 physical mapping not independently proven","impact":"Sets the equipment-class comparator; cannot alone establish interrupting-time, DC, making, thermal or TRV compliance.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_interrupting_kA","source_detail":"tmp/rev3_newsrc/Data Sheet_230KV.pdf; PDF p.10 transformer-bay circuit-breaker ratings","derivation":"conditional transformer-bay mapping; no substitution with 63 kA","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_making_kA","value":"125 kA peak","where":"matlab/phase5/phase5b_duty.m and phase5b_sensitivity_v2.m; branch initial symmetrical duty screening; slide p5-duty","why":"Transformer-bay breaker class; exact Q0 physical mapping not independently proven","impact":"Sets the equipment-class comparator; cannot alone establish interrupting-time, DC, making, thermal or TRV compliance.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_making_kA","source_detail":"tmp/rev3_newsrc/Data Sheet_230KV.pdf; PDF p.10 transformer-bay circuit-breaker ratings","derivation":"conditional transformer-bay mapping; no substitution with 63 kA","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Q0_shortcircuit_s","value":"3 s","where":"matlab/phase5/phase5b_duty.m and phase5b_sensitivity_v2.m; branch initial symmetrical duty screening; slide p5-duty","why":"Transformer-bay breaker class; exact Q0 physical mapping not independently proven","impact":"Sets the equipment-class comparator; cannot alone establish interrupting-time, DC, making, thermal or TRV compliance.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=Q0_shortcircuit_s","source_detail":"tmp/rev3_newsrc/Data Sheet_230KV.pdf; PDF p.10 transformer-bay circuit-breaker ratings","derivation":"conditional transformer-bay mapping; no substitution with 63 kA","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BUS_87B_pu","value":"0.2 pu","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Practical bus differential study threshold","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BUS_87B_pu","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual 7SS523 commissioning values","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BUS_87B_base_A","value":"1600 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Selected GIS CT primary base for study pickup","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BUS_87B_base_A","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"GIS selected-core confirmation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BUS_87B_pickup_A","value":"320 A","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Numerical study bus differential proxy","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BUS_87B_pickup_A","source_detail":"User master prompt, 2026-09-20; 87B","derivation":"0.20*1600","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BUS_87B_slope_percent","value":"30 %","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Preliminary study characteristic","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BUS_87B_slope_percent","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual percentage/characteristic confirmation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BUS_87B_time_s","value":"0.035 s","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Bus detection/operation proxy","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BUS_87B_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual relay timing validation","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"LINE_87L_pu","value":"0.2 pu","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"7SD5221 primary line differential system proxy","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=LINE_87L_pu","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual pickup/bias/compensation/comms/remote settings","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"LINE_87L_base_A","value":"1600 A","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Selected GIS CT base for line study proxy","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=LINE_87L_base_A","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual selected CT ratio","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"LINE_87L_pickup_A","value":"320 A","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Primary-current differential study threshold","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=LINE_87L_pickup_A","source_detail":"User master prompt, 2026-09-20; 7SD5221","derivation":"0.20*1600","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"LINE_87L_time_s","value":"0.035 s","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"7SD5221 detection/operation proxy","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=LINE_87L_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual local/remote relay timing","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"LINE_87L_clearing_s","value":"0.05 s","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"System-level line scheme clearing proxy","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=LINE_87L_clearing_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual breaker and communication delay","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BF_230kV_s","value":"0.15 s","where":"matlab/phase5/phase5b_zones.m; functional breaker-failure trip logic; slide p5-trip","why":"Preliminary 230 kV 50BF delay, not commissioned timer","impact":"Sets functional delayed source-removal logic; actual current persistence supervision, contacts and wiring remain unverified.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BF_230kV_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual trip/auxiliary contacts and breaker timing","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"BF_22kV_s","value":"0.12 s","where":"matlab/phase5/phase5b_zones.m; functional breaker-failure trip logic; slide p5-trip","why":"Preliminary generator breaker 50BF delay, not commissioned timer","impact":"Sets functional delayed source-removal logic; actual current persistence supervision, contacts and wiring remain unverified.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=BF_22kV_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual GCB trip/auxiliary timing","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"CTI_s","value":"0.3 s","where":"matlab/phase5/phase5b_registry.m and phase5b_pickup.m; phase5b_coord.m / phase5b_effectiveness.m / phase5b_sensitivity_v2.m; slides p5-pickups, p5-si, p5-differential, p5-ct-sensitivity","why":"Central coordination criterion, not installed relay parameter","impact":"Changes current scaling, pickup, conditional detectability or calculated operating time; primary and secondary bases must remain consistent.","status":"ENGINEERING_STUDY_CRITERION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=CTI_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Timing tolerance and utility criterion review","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GEN_64G_U20min_V","value":"1 V","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_U20min_V","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_I20min_A","value":"0.01 A","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_I20min_A","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_trip_R_ohm","value":"20 ohm","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_trip_R_ohm","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_alarm_R_ohm","value":"100 ohm","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_alarm_R_ohm","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_trip_delay_s","value":"1 s","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_trip_delay_s","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_alarm_delay_s","value":"10 s","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_alarm_delay_s","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"GEN_64G_correction_angle_deg","value":"0 deg","where":"matlab/phase5/phase5b_parameters.m, phase5b_registry.m, phase5b_effectiveness.m and phase5b_zones.m; supplementary F1 LG proxy; slides p5-trip, p5-distance","why":"User-provided manufacturer-default study value adopted; documentary validation pending","impact":"Supplies numerical study defaults/timer only; 20Hz injection detection is not simulated, manufacturer-origin assertion is pending exact manual pages.","status":"MANUFACTURER_DEFAULT_STUDY_VALUE","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GEN_64G_correction_angle_deg","source_detail":"User master prompt, 2026-09-20; 64G default dataset; manufacturer-page verification pending","derivation":"adopt supplied default numerically; not commissioned setting","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","phase":"Phase 5"},{"name":"NER_R_ohm","value":"60 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; effective neutral resistance / stator-earth sensitivity; slide p5-ground","why":"Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component","impact":"Changes the grounding screening and sensitive neutral-current/timing interpretation; source resistor identification and measured resistance are qualified.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NER_R_ohm","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.2 / report p.7, 2.3","derivation":"60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance","sensitivity":"57/60/63 ohm HV DC component; reflected LV loading retained; as-installed measurement unavailable","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NER_primary_kV","value":"12.7017059221718 kV","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; effective neutral resistance / stator-earth sensitivity; slide p5-ground","why":"Neutral-grounding transformer winding voltage","impact":"Changes the grounding screening and sensitive neutral-current/timing interpretation; source resistor identification and measured resistance are qualified.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NER_primary_kV","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.2 / report p.7, 2.3","derivation":"22/sqrt(3)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NGT_ratio","value":"25.4034118443435 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; effective neutral resistance / stator-earth sensitivity; slide p5-ground","why":"Neutral-grounding transformer voltage ratio","impact":"Changes the grounding screening and sensitive neutral-current/timing interpretation; source resistor identification and measured resistance are qualified.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NGT_ratio","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.2 / report p.7, 2.3","derivation":"(22000/sqrt(3))/500","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NER_loading_LV_ohm","value":"2.62 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; effective neutral resistance / stator-earth sensitivity; slide p5-ground","why":"Secondary loading-resistor entry marked double question; retained frozen study interpretation","impact":"Changes the grounding screening and sensitive neutral-current/timing interpretation; source resistor identification and measured resistance are qualified.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NER_loading_LV_ohm","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; PDF p.2 / report p.7, 2.3","derivation":"qualified 2.62 ohm LV loading resistor","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NER_effective_HV_ohm","value":"1750.77333333333 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; effective neutral resistance / stator-earth sensitivity; slide p5-ground","why":"Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding","impact":"Changes the grounding screening and sensitive neutral-current/timing interpretation; source resistor identification and measured resistance are qualified.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NER_effective_HV_ohm","source_detail":"matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf; primary grounding variant; source PDF p.2 / report p.7, 2.3","derivation":"60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance","sensitivity":"57/60/63 ohm HV DC component; reflected 2.62 ohm loading fixed","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_length_km","value":"0.7 km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Existing project study profile; original local route survey not located","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_length_km","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 South connection study line table","derivation":"adopt 0.7 km from user/frozen study profile; no original PGCB route proof","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_circuits","value":"2 count","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Existing project study profile; original local route survey not located","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_circuits","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 South connection study line table","derivation":"adopt two circuits from user/frozen study profile","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_R1_per_km","value":"0.08 ohm/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_R1_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_R1_total_ohm","value":"0.056 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*0.08","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_X1_per_km","value":"0.35 ohm/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_X1_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_X1_total_ohm","value":"0.245 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*0.35","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_B1_per_km","value":"4.2 uS/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_B1_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_B1_total_uS","value":"2.94 uS","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_B1_total_uS","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*4.2","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_R0_per_km","value":"0.25 ohm/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_R0_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_R0_total_ohm","value":"0.175 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*0.25","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_X0_per_km","value":"1.2 ohm/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_X0_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_X0_total_ohm","value":"0.84 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*1.2","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_B0_per_km","value":"2.8 uS/km","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Practical preliminary line electrical data; exact conductor/tower geometry unavailable","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_B0_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Sensitivity to actual line geometry/electrical test data","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"SOUTH_B0_total_uS","value":"1.96 uS","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Per-circuit impedance/admittance; two circuits stored separately","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=SOUTH_B0_total_uS","source_detail":"User master prompt, 2026-09-20; South 0.7 km line","derivation":"0.7*2.8","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone1_fraction","value":"0.8 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Distance backup reach; line differential is primary","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone1_fraction","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual 21 scheme and short-line accuracy review","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone1_R_ohm","value":"0.0448 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone1_R_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"0.8*0.056","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone1_X_ohm","value":"0.196 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone1_X_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"0.8*0.245","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone1_time_s","value":"0 s","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance delay; zero denotes instantaneous study stage","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone1_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual commissioned reach and timer pages","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone2_fraction","value":"1.2 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Distance backup reach; line differential is primary","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone2_fraction","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual 21 scheme and short-line accuracy review","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone2_R_ohm","value":"0.0672 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone2_R_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"1.2*0.056","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone2_X_ohm","value":"0.294 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone2_X_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"1.2*0.245","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone2_time_s","value":"0.3 s","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance delay; zero denotes instantaneous study stage","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone2_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual commissioned reach and timer pages","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone3_fraction","value":"2 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Distance backup reach; line differential is primary","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone3_fraction","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual 21 scheme and short-line accuracy review","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone3_R_ohm","value":"0.112 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone3_R_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"2*0.056","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone3_X_ohm","value":"0.49 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance reach on per-circuit line impedance","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone3_X_ohm","source_detail":"User master prompt, 2026-09-20; Distance 21","derivation":"2*0.245","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"DIST21_zone3_time_s","value":"0.8 s","where":"matlab/phase5/phase5b_parameters.m and phase5b_zones.m; line reference and distance-backup reach; slide p5-distance","why":"Backup distance delay; zero denotes instantaneous study stage","impact":"Changes per-circuit reference impedance or study zone reach/timer; no apparent-impedance relay algorithm is implemented.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=DIST21_zone3_time_s","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual commissioned reach and timer pages","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_R1_ohm_per_km","value":"0.031 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_R1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_R1_total_ohm","value":"2.139 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; NORTH_BHULTA","derivation":"69*0.031","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_X1_ohm_per_km","value":"0.32 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_X1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_X1_total_ohm","value":"22.08 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; NORTH_BHULTA","derivation":"69*0.32","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_R0_ohm_per_km","value":"0.28 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_R0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_R0_total_ohm","value":"19.32 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; NORTH_BHULTA","derivation":"69*0.28","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_X0_ohm_per_km","value":"1.15 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_X0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"NORTH_BHULTA_X0_total_ohm","value":"79.35 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=NORTH_BHULTA_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; NORTH_BHULTA","derivation":"69*1.15","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_R1_ohm_per_km","value":"0.0855 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_R1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_R1_total_ohm","value":"3.762 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; GHORASAL_ASHUGANJ_230","derivation":"44*0.0855","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_X1_ohm_per_km","value":"0.4 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_X1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_X1_total_ohm","value":"17.6 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; GHORASAL_ASHUGANJ_230","derivation":"44*0.4","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_R0_ohm_per_km","value":"0.25 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_R0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_R0_total_ohm","value":"11 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; GHORASAL_ASHUGANJ_230","derivation":"44*0.25","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_X0_ohm_per_km","value":"1.45 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_X0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GHORASAL_ASHUGANJ_230_X0_total_ohm","value":"63.8 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GHORASAL_ASHUGANJ_230_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; GHORASAL_ASHUGANJ_230","derivation":"44*1.45","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km","value":"0.062 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_R1_total_ohm","value":"4.898 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_COMILLA_NORTH","derivation":"79*0.062","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km","value":"0.4 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_X1_total_ohm","value":"31.6 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_COMILLA_NORTH","derivation":"79*0.4","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km","value":"0.25 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_R0_total_ohm","value":"19.75 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_COMILLA_NORTH","derivation":"79*0.25","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km","value":"1.45 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_COMILLA_NORTH_X0_total_ohm","value":"114.55 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_COMILLA_NORTH_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_COMILLA_NORTH","derivation":"79*1.45","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_R1_ohm_per_km","value":"0.065 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_R1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_R1_total_ohm","value":"9.36 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_SIRAJGANJ","derivation":"144*0.065","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_X1_ohm_per_km","value":"0.34 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_X1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_X1_total_ohm","value":"48.96 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_SIRAJGANJ","derivation":"144*0.34","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_R0_ohm_per_km","value":"0.24 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_R0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_R0_total_ohm","value":"34.56 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_SIRAJGANJ","derivation":"144*0.24","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_X0_ohm_per_km","value":"1.25 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_X0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_SIRAJGANJ_X0_total_ohm","value":"180 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_SIRAJGANJ_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_SIRAJGANJ","derivation":"144*1.25","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_R1_ohm_per_km","value":"0.083 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_R1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_R1_total_ohm","value":"4.316 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_R1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_KISHOREGANJ","derivation":"52*0.083","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_X1_ohm_per_km","value":"0.38 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_X1_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_X1_total_ohm","value":"19.76 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_X1_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_KISHOREGANJ","derivation":"52*0.38","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_R0_ohm_per_km","value":"0.25 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_R0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_R0_total_ohm","value":"13 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_R0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_KISHOREGANJ","derivation":"52*0.25","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_X0_ohm_per_km","value":"1.45 ohm/km","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Retained practical regional line electrical screening value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_X0_ohm_per_km","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Actual conductor geometry and sequence parameters","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"ASHUGANJ_KISHOREGANJ_X0_total_ohm","value":"75.4 ohm","where":"matlab/phase5/phase5b_parameters.m; exported parameter ledger","why":"Source length times study per-km electrical value","impact":"Sets an explicitly qualified numerical study input; does not establish the installed value.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=ASHUGANJ_KISHOREGANJ_X0_total_ohm","source_detail":"User master prompt, 2026-09-20; ASHUGANJ_KISHOREGANJ","derivation":"52*1.45","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Isc_kA","value":"45.01 kA","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Isc_kA","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 section 8; p.4 W5 cites secondary 2019 compilation","derivation":"adopt documented secondary fault level","sensitivity":"30/40/45.01/50 kA grid-only screening","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_XR","value":"10.99 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_XR","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 section 8; p.4 W5 cites secondary 2019 compilation","derivation":"reported secondary X/R","sensitivity":"X/R 5/10.99/20 grid-only screening","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Zth_ohm","value":"2.95024576568793 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Zth_ohm","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; Secondary grid derivation","derivation":"230000/(sqrt(3)*45010)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Rth_ohm","value":"0.26734374814821 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Rth_ohm","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; Secondary grid derivation","derivation":"Zth/sqrt(1+10.99^2)","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Xth_ohm","value":"2.93810779214883 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Xth_ohm","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; Secondary grid derivation","derivation":"10.99*Rth","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Ssc_GVA","value":"17.9307095751953 GVA","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"DERIVED_FROM_SECONDARY_GRID_DATA","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Ssc_GVA","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; Secondary grid derivation","derivation":"sqrt(3)*230kV*45.01kA","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_reported_Z_ohm","value":"3.25 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"SENSITIVITY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_reported_Z_ohm","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; Secondary grid conflict","derivation":"3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Z2_Z1_ratio","value":"1 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"No PGCB negative-sequence equivalent available; Z2=Z1","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Z2_Z1_ratio","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"PGCB sequence-equivalent verification","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_Z0_Z1_ratio","value":"3 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Central screening Z0=3Z1, not PGCB data","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_Z0_Z1_ratio","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Z0/Z1=2;3;4","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_R2_ohm","value":"0.26734374814821 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Preliminary grid sequence screening equivalent","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_R2_ohm","source_detail":"User master prompt, 2026-09-20; Grid sequence assumptions","derivation":"1*Rth","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_X2_ohm","value":"2.93810779214883 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Preliminary grid sequence screening equivalent","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_X2_ohm","source_detail":"User master prompt, 2026-09-20; Grid sequence assumptions","derivation":"1*Xth","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_R0_ohm","value":"0.80203124444463 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Preliminary grid sequence screening equivalent","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_R0_ohm","source_detail":"User master prompt, 2026-09-20; Grid sequence assumptions","derivation":"3*Rth","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"GRID_X0_ohm","value":"8.81432337644648 ohm","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Preliminary grid sequence screening equivalent","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_SCREENING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=GRID_X0_ohm","source_detail":"User master prompt, 2026-09-20; Grid sequence assumptions","derivation":"3*Xth","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_P_MW","value":"12 MW","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Equivalent plant auxiliary active load; individual motor schedules unavailable","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_P_MW","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 section 9, explicitly engineering assumption","derivation":"adopt 12 MW preliminary aggregate","sensitivity":"MV/LV split and contribution ILR/Ir=4;5;6","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_Q_Mvar","value":"5 MVAr","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Equivalent plant auxiliary reactive load","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_Q_Mvar","source_detail":"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf; p.2 section 9, explicitly engineering assumption","derivation":"adopt 5 MVAr preliminary aggregate","sensitivity":"Actual auxiliary load and motor schedule","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_MV_P_MW","value":"9 MW","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"MV-motor-dominated aggregate load component","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_MV_P_MW","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"No invented individual motor reactances","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_LV_P_MW","value":"3 MW","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"LV aggregate load component","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_LV_P_MW","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"No invented individual motor reactances","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_MV_V_kV","value":"6.6 kV","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Equivalent MV motor terminal voltage","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_MV_V_kV","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"SLD auxiliary bus connection verification","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_LV_V_kV","value":"0.4 kV","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"Equivalent LV motor terminal voltage","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_LV_V_kV","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"SLD LV bus connection verification","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"MOTOR_ILR_Ir","value":"5 1","where":"matlab/phase5/phase5b_parameters.m and phase5b_sensitivity_v2.m; separate analytical/reference profile, not regeneration of the locked Phase4 network","why":"IEC-style screening locked-rotor/current ratio","impact":"Changes analytical fault-screening alternatives or reference profile; central coordination remains on the locked Phase4 branch backbone.","status":"ENGINEERING_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=MOTOR_ILR_Ir","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"ILR/Ir=4;5;6","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"CT_accuracy_limit_factor","value":"20 1","where":"matlab/phase5/phase5b_sensitivity_v2.m; synthetic GSUT CT-current perturbation; slide p5-ct-sensitivity","why":"5P20 class from CT documentation; exact selected core/burden not established","impact":"Tests response to ideal/boundary/75-percent-transfer scenarios; does not predict the actual CT excitation or saturation law.","status":"CONDITIONAL_ASSUMPTION","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=CT_accuracy_limit_factor","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; p.3 HV protection CT","derivation":"nominal accuracy-limit factor","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"CT_accuracy_boundary_A","value":"32000 A","where":"matlab/phase5/phase5b_sensitivity_v2.m; synthetic GSUT CT-current perturbation; slide p5-ct-sensitivity","why":"Nominal 5P20 screening boundary, not automatic failure threshold","impact":"Tests response to ideal/boundary/75-percent-transfer scenarios; does not predict the actual CT excitation or saturation law.","status":"DERIVED","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=CT_accuracy_boundary_A","source_detail":"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; p.3 HV protection CT","derivation":"20*1600=32000","sensitivity":"Central value; related numerical sensitivities in phase5_sensitivity.csv","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"CT_above_boundary_transfer","value":"0.75 1","where":"matlab/phase5/phase5b_sensitivity_v2.m; synthetic GSUT CT-current perturbation; slide p5-ct-sensitivity","why":"Illustrative high-current attenuation sensitivity; no precise knee point inferred","impact":"Tests response to ideal/boundary/75-percent-transfer scenarios; does not predict the actual CT excitation or saturation law.","status":"ENGINEERING_STUDY_PROXY","source":"results/phase5_protection_v2/phase5_parameter_values.csv; parameter=CT_above_boundary_transfer","source_detail":"User master prompt, 2026-09-20; Final Phase-5 engineering correction","derivation":"adopted study value","sensitivity":"Ideal versus 75 percent transfer; actual excitation/burden tests","verification_required":"Actual installed setting or source qualification must be verified before commissioning","phase":"Phase 5"},{"name":"Coordination interval","value":"0.30 s","where":"phase5b_coord.m; phase5_coord.m; phase5_coordination_matrix.csv; slide p5-coordination","why":"Owner questionnaire states IEC SI and 300-ms grading criterion; adopted study comparison","impact":"PASS requires finite upstream-minus-downstream relay time at least0.30s. Actual downstream breaker time and other practical allowances are not separately subtracted in the matrix.","status":"ENGINEERING_ASSUMPTION criterion; documentary owner preference","source":"docs/PHASE5_SOURCE_AUDIT.md:117; matlab/phase5/phase5b_coord.m","phase":"Phase 5"},{"name":"Frozen Phase4 backbone","value":"40 fault cases, 2 operating cases","where":"phase5_import.m; run_phase5b_production.m; phase5_fault_inputs.csv","why":"Preserve approved Phase2/3/4 results while adding protection assessment","impact":"New grid, motor and GSUT alternatives are analytical sensitivity cases and do not regenerate central network/prefault results.","status":"STUDY_SCOPE","source":"docs/PHASE5_FINAL_REPORT.md:101","phase":"Phase 5"},{"name":"Q0 physical branch mapping","value":"GSUT_HV branch;230kV GSUT10ADA10/D07,52-1(Q0)","where":"phase5b_physical_currents.m;phase5b_duty.m;phase5b_effectiveness.m","why":"Conditional transformer-bay mapping from source equipment identity","impact":"Makes Q0 settings/duty/coordination conditional; excludes disconnector currents and unnamed line-end breaker assumptions.","status":"CONDITIONAL_ASSUMPTION","source":"docs/PHASE5_SOURCE_AUDIT.md:65; matlab/phase5/phase5b_physical_currents.m","phase":"Phase 5"},{"name":"Governor droop and lags","value":"0.05; 0.20 s governor; 0.75 s turbine","where":"Turbine and AVR/Governor turbine and AVR","why":"Plant controller tuning unavailable","impact":"Changes mechanical/speed response; not OEM validated","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_control_parameters.m","phase":"Phase 6"},{"name":"AVR gain and limits","value":"gain 200; 0.020 s; −5..5 pu","where":"Turbine and AVR/Governor turbine and AVR","why":"Finite excitation behavior needed","impact":"Changes voltage recovery and field demand","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_control_step.m","phase":"Phase 6"},{"name":"Abstract Phase2 field lag","value":"0.5 s source value retained but not applied","where":"phase6_control_parameters explicit exclusion","why":"Synchronous machine already has field dynamics","impact":"Avoids double counting; OEL/UEL/stator source parameters also do not create active Phase6 functions","status":"NOT_ACTIVE_IN_PHASE6","source":"Phase6/scripts/phase6_control_parameters.m","phase":"Phase 6"},{"name":"Machine damping/saturation","value":"D=0; saturation off","where":"Generator/Synchronous machine","why":"Validated plant models unavailable","impact":"Limits damping and severe-disturbance realism","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_add_network.m","phase":"Phase 6"},{"name":"Numerical method","value":"50 μs fixed step; Trapezoidal robust","where":"powergui and Synchronous machine","why":"Noniterative method diverged in normal checks","impact":"One step size does not establish transient convergence for all cases","status":"ENGINEERING_ASSUMPTION","source":"Phase6/docs/NETWORK_TASK_REPORT.md","phase":"Phase 6"},{"name":"Measurement equivalent","value":"fixed 50 Hz; 20 samples; 1 ms sampling/output delay","where":"Measurements/Synchronized RMS and phasors","why":"Synchronized fundamental currents","impact":"Ideal CTs; fixed estimator accuracy changes off nominal frequency","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_measurement_step.m","phase":"Phase 6"},{"name":"Differential characteristic","value":"30% G/B/L; T 30%/60%, knee 2585.6 A","where":"Protection/Pickup and relay timing","why":"Unavailable installed characteristic","impact":"Academic zone demonstration, not commissioned selectivity","status":"ENGINEERING_ASSUMPTION","source":"Phase6/docs/RELAY_TASK_REPORT.md","phase":"Phase 6"},{"name":"GEN51N CT and timing","value":"20/1; 4 A primary; TMS 0.15","where":"Protection from physical Neutral current","why":"Study earth-fault settings","impact":"Long ~7.25 A fault can trip; short fault cannot finish inverse duty","status":"ENGINEERING_ASSUMPTION","source":"Phase6/docs/RELAY_TASK_REPORT.md","phase":"Phase 6"},{"name":"GSUT CT conflict","value":"1600/1 study versus documentary 1500/1","where":"GSUT51 and 87T normalization","why":"Frozen study consistency","impact":"Does not verify installed CT ratio","status":"DOCUMENTED_CONFLICT","source":"Phase6/docs/PHASE6_ASSUMPTIONS.md","phase":"Phase 6"},{"name":"Breaker delay","value":"50 ms each of five channels","where":"Breaker Control/DC trip path and mechanism","why":"Finite breaker execution","impact":"Command differs from phase-current cessation","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_breaker_step.m","phase":"Phase 6"},{"name":"Battery model","value":"110 V;55 cells;200 Ah;0.05 Ω;OCV 105..116 V","where":"DC Supply/Battery charger and DC bus → phase6_dc_step","why":"Academic station DC equivalent","impact":"Sets sag/current/SOC; not exact installed battery","status":"ENGINEERING_ASSUMPTION","source":"Phase6/docs/PHASE6_ASSUMPTIONS.md","phase":"Phase 6"},{"name":"Battery bounds","value":"SOC .2..1, initial 1;200 A discharge;40 A charge;η=.9","where":"phase6_dc_step current and SOC update","why":"Bound usable charge and losses","impact":"No aging, temperature or detailed electrochemistry","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_dc_step.m","phase":"Phase 6"},{"name":"DC health","value":"105 V cutoff;1e−6 W service tolerance","where":"phase6_dc_step dcHealthy","why":"Reject low voltage/incomplete service","impact":"One scalar gates all mechanisms; tolerance is numerical","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_dc_step.m","phase":"Phase 6"},{"name":"Duty/standby charger","value":"2 recorded,1 active;20 kW;123.75 V;180 A;0.1 s;η=.925","where":"phase6_dc_step","why":"Assumed station charger support","impact":"No separately modeled parallel unit/switchover dynamics","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_dc_parameters.m","phase":"Phase 6"},{"name":"AC charger supervision","value":"aggregate waveform RMS≥0.8 pu","where":"DC Supply/AC supply magnitude","why":"Measured auxiliary supply availability","impact":"Not positive-sequence or per-phase supervision","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_add_controls.m","phase":"Phase 6"},{"name":"Trip coil equivalent","value":"one aggregate 2 kW,0.20 s pending pulse","where":"DC Supply/Trip coil demand and phase6_dc_step","why":"Represent initial trip energy","impact":"No later per-coil retrigger under held demand; manual trips bypass load","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_dc_step.m","phase":"Phase 6"},{"name":"Brownout loads","value":"rated-voltage resistive fallback; proportional unserved allocation","where":"phase6_dc_step solve_bus","why":"Avoid constant-power singularity","impact":"Not detailed device dropout or coil magnetic/force physics","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_dc_step.m","phase":"Phase 6"},{"name":"Grid baseline and sequence","value":"R1=0;X1=2.65581123827 Ω;Z0=1.5Z1","where":"Grid/Grid sequence impedance","why":"Preserve Phase3 baseline with sequence extension","impact":"Limits EMT offset claims; sequence assumed","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_electrical_profile.m","phase":"Phase 6"},{"name":"Line zero sequence/coupling","value":"assumed Z0; circuit mutual coupling omitted","where":"Transmission Line/four PI sections","why":"Source zero/mutual data missing","impact":"Affects SLG current","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_electrical_profile.m","phase":"Phase 6"},{"name":"Auxiliary representation","value":"14 MW constant PQ floating star;796.743371 Ω LV neutrals","where":"Auxiliaries/load and neutral resistor blocks","why":"Use known load without invented 400 V demand","impact":"No motor dynamics or separate LV voltage result","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_electrical_profile.m","phase":"Phase 6"},{"name":"Generator ground equivalent","value":"Rn=1750.773333 Ω;Z0=[.0012632851,.128]pu;Rm/Xm=1e7pu","where":"Generator/Machine zero-sequence equivalent and Neutral resistor","why":"Three-terminal machine requires zero-sequence return","impact":"Not physical distributed winding or 20 Hz injection model","status":"ENGINEERING_ASSUMPTION","source":"Phase6/docs/GROUNDING_REVIEW.md","phase":"Phase 6"},{"name":"Finite fault and numerical leakages","value":"Rf/Rg=.01 Ω;fault snubber 1e9 Ω;breaker Ron 1e−4 Ω/snubber 1e6 Ω;machine shunt 10 W","where":"Network fault/breaker blocks and Generator/Numerical terminal shunt","why":"Discrete SPS conditioning","impact":"Small leakage remains; not installed insulation/loss measurements","status":"ENGINEERING_ASSUMPTION","source":"Phase6/scripts/phase6_add_network.m","phase":"Phase 6"},{"phase":"Phase 2 / 6","name":"exc_avr_gain","value":"200 pu/pu","where":"excitation.avr.gain; matlab/data/engineering_assumptions.m","why":"Generic high-gain static AVR, terminal-voltage error to Efd command; approved default.","impact":"Study choice. Screening range [100 300]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_avr_time_s","value":".02 s","where":"excitation.avr.response_s; matlab/data/engineering_assumptions.m","why":"Fast but finite electronic regulator lag; approved default.","impact":"Study choice. Screening range [.01 .05]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_field_time_s","value":".5 s","where":"excitation.field.response_s; matlab/data/engineering_assumptions.m","why":"Aggregate academic field-response lag, not an identified rotor circuit; approved default.","impact":"Study choice. Screening range [.2 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_command_min_pu","value":"-5 Efd pu","where":"excitation.avr.command_min_pu; matlab/data/engineering_assumptions.m","why":"Finite negative forcing command on abstract no-load Efd base; not negative physical field-current evidence.","impact":"Study choice. Screening range [-7 -3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_command_max_pu","value":"5 Efd pu","where":"excitation.avr.command_max_pu; matlab/data/engineering_assumptions.m","why":"Finite positive forcing ceiling; approved +/-5 command range.","impact":"Study choice. Screening range [3 7]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_voltage_reference_pu","value":"1 terminal V pu","where":"excitation.avr.voltage_reference_pu; matlab/data/engineering_assumptions.m","why":"Fixed academic terminal-voltage reference; frozen LF setpoints are not edited.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_no_load_reference_pu","value":"1 Efd pu","where":"excitation.field.no_load_reference_pu; matlab/data/engineering_assumptions.m","why":"Abstract no-load Efd normalization at rated terminal voltage; no volts or amperes conversion, not the 122 V datum.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_oel_rated_field_reference_pu","value":"2.5 Efd pu","where":"excitation.oel.rated_field_reference_pu; matlab/data/engineering_assumptions.m","why":"Assumed rated-field proxy is 2.5 times abstract no-load Efd, NOT measured rated field current.","impact":"Study choice. Screening range [2 3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_oel_threshold_pu","value":"1.075 rated-field pu","where":"excitation.oel.threshold_pu; matlab/data/engineering_assumptions.m","why":"OEL operates on Efd/rated_field_reference_pu; default threshold therefore corresponds to 2.6875 Efd pu.","impact":"Study choice. Screening range [1.05 1.1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_oel_time_s","value":"1 s","where":"excitation.oel.response_s; matlab/data/engineering_assumptions.m","why":"Finite academic overexcitation correction lag; no thermal withstand or protection claim.","impact":"Study choice. Screening range [.5 3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_oel_gain","value":"5 Efd pu/rated-field pu","where":"excitation.oel.gain; matlab/data/engineering_assumptions.m","why":"Proportional correction for positive rated-field excess before bounded lag.","impact":"Study choice. Screening range [2 10]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_uel_inset_MVAr","value":"5 MVAr","where":"excitation.uel.inset_MVAr; matlab/data/engineering_assumptions.m","why":"Positive inset above interpolated source lower-Q envelope; screening margin, not source accuracy.","impact":"Study choice. Screening range [2 10]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_uel_time_s","value":".1 s","where":"excitation.uel.response_s; matlab/data/engineering_assumptions.m","why":"Finite underexcitation correction lag, untuned.","impact":"Study choice. Screening range [.05 .3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_uel_gain_pu_per_MVAr","value":".05 Efd pu/MVAr","where":"excitation.uel.gain_pu_per_MVAr; matlab/data/engineering_assumptions.m","why":"Positive Efd correction per MVAr below the inset boundary; untuned.","impact":"Study choice. Screening range [.02 .1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_stator_threshold_pu","value":"1 stator I pu","where":"excitation.stator.threshold_pu; matlab/data/engineering_assumptions.m","why":"Continuous current threshold on machine S/V base; active-current overload requires dispatch action.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_stator_time_s","value":".2 s","where":"excitation.stator.response_s; matlab/data/engineering_assumptions.m","why":"Finite reactive-current correction lag; not overcurrent protection timing.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_stator_gain","value":"5 Efd pu/stator I pu","where":"excitation.stator.gain; matlab/data/engineering_assumptions.m","why":"Untuned bounded correction for reactive contribution only, never an active-power repair.","impact":"Study choice. Screening range [2 10]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_limiter_min_correction_pu","value":"0 Efd pu","where":"excitation.limiters.min_correction_pu; matlab/data/engineering_assumptions.m","why":"Inactive limiter correction is exactly zero; nonnegative correction magnitudes.","impact":"Study choice. Screening range [0 0]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"exc_limiter_max_correction_pu","value":"5 Efd pu","where":"excitation.limiters.max_correction_pu; matlab/data/engineering_assumptions.m","why":"Common finite magnitude cap for OEL/UEL/stator corrections, separate from signed AVR commands.","impact":"Study choice. Screening range [3 7]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"sfc_efficiency","value":".97 fraction","where":"sfc.efficiency; matlab/data/engineering_assumptions.m","why":"Academic converter output/input power efficiency; approved default.","impact":"Study choice. Screening range [.95 .99]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"sfc_response_s","value":".03 s","where":"sfc.response_s; matlab/data/engineering_assumptions.m","why":"Finite simplified converter power response, approved default.","impact":"Study choice. Screening range [.01 .1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"sfc_min_output_power_MW","value":"0 MW","where":"sfc.min_output_power_MW; matlab/data/engineering_assumptions.m","why":"Starting-only model, no regenerative output-power request.","impact":"Study choice. Screening range [0 0]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"sfc_max_output_power_MW","value":"4 MW","where":"sfc.max_output_power_MW; matlab/data/engineering_assumptions.m","why":"Separately assumed OUTPUT-side starting converter power cap; not 2.28 kV DC link multiplied by 1876 A output current.","impact":"Study choice. Screening range [3 6]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_nominal_voltage_V","value":"110 V","where":"stationDC.battery.nominal_voltage_V; matlab/data/engineering_assumptions.m","why":"Approved isolated station DC nominal rating, distinct from OCV and float target.","impact":"Study choice. Screening range [110 110]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_cell_count","value":"55 cells","where":"stationDC.battery.cell_count; matlab/data/engineering_assumptions.m","why":"Approved series string of nominal two-volt lead-acid cells; integer count.","impact":"Study choice. Screening range [55 55]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_capacity_Ah","value":"200 Ah","where":"stationDC.battery.capacity_Ah; matlab/data/engineering_assumptions.m","why":"Whole-bank nominal charge capacity; academic duty, not installed plant sizing.","impact":"Study choice. Screening range [150 250]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_internal_resistance_ohm","value":".05 ohm","where":"stationDC.battery.internal_resistance_ohm; matlab/data/engineering_assumptions.m","why":"Whole-bank lumped resistance for terminal sag, not per-cell resistance or DC fault data.","impact":"Study choice. Screening range [.03 .08]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_ocv_soc","value":"[0 1] SOC fraction","where":"stationDC.battery.ocv_soc; matlab/data/engineering_assumptions.m","why":"Linear lookup domain from empty to full normalized charge, with discharge cutoff handled separately.","impact":"Study choice. Screening range [0 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_ocv_V","value":"[105 116] V","where":"stationDC.battery.ocv_V; matlab/data/engineering_assumptions.m","why":"Illustrative empty/full bank OCV endpoints about 1.91/2.11 V per cell; not a measured discharge curve.","impact":"Study choice. Screening range [103 118]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_soc_min","value":".2 SOC fraction","where":"stationDC.battery.soc_min; matlab/data/engineering_assumptions.m","why":"Conservative reserve cutoff, not chemical zero charge.","impact":"Study choice. Screening range [.1 .3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_soc_max","value":"1 SOC fraction","where":"stationDC.battery.soc_max; matlab/data/engineering_assumptions.m","why":"Normalized fully charged upper limit.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_soc_initial","value":"1 SOC fraction","where":"stationDC.battery.soc_initial; matlab/data/engineering_assumptions.m","why":"Default fully charged initial condition; consumer must keep it within the usable SOC window.","impact":"Study choice. Screening range [.2 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_cutoff_voltage_V","value":"105 V","where":"stationDC.battery.cutoff_voltage_V; matlab/data/engineering_assumptions.m","why":"Loaded-terminal undervoltage cutoff; discharge stops on voltage OR SOC threshold.","impact":"Study choice. Screening range [102 108]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_max_discharge_A","value":"200 A","where":"stationDC.battery.max_discharge_A; matlab/data/engineering_assumptions.m","why":"Finite approximate 1C bank discharge bound; no short-circuit or cell-life validation.","impact":"Study choice. Screening range [150 250]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_max_charge_A","value":"40 A","where":"stationDC.battery.max_charge_A; matlab/data/engineering_assumptions.m","why":"Finite approximate C/5 recharge bound, independently below total charger current capability.","impact":"Study choice. Screening range [20 60]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"dc_charge_efficiency","value":".9 fraction","where":"stationDC.battery.charge_efficiency; matlab/data/engineering_assumptions.m","why":"Simple coulombic charge efficiency; discharge capacity already uses terminal current.","impact":"Study choice. Screening range [.85 .95]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_nominal_voltage_V","value":"110 V","where":"stationDC.charger.nominal_voltage_V; matlab/data/engineering_assumptions.m","why":"Charger nominal service class, not its regulation target.","impact":"Study choice. Screening range [110 110]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_rated_power_kW","value":"20 kW","where":"stationDC.charger.rated_power_kW; matlab/data/engineering_assumptions.m","why":"Approved per-unit DC OUTPUT rating; AC input is DC output divided by efficiency.","impact":"Study choice. Screening range [20 20]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_unit_count","value":"2 units","where":"stationDC.charger.unit_count; matlab/data/engineering_assumptions.m","why":"Approved two 100-percent-rated units, not two simultaneously active supplies.","impact":"Study choice. Screening range [2 2]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_active_units","value":"1 units","where":"stationDC.charger.active_units; matlab/data/engineering_assumptions.m","why":"One duty unit; standby takeover replaces duty, never doubles normal output.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_efficiency","value":".925 fraction","where":"stationDC.charger.efficiency; matlab/data/engineering_assumptions.m","why":"Approved DC-output/AC-input efficiency for accounting only.","impact":"Study choice. Screening range [.9 .95]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_float_voltage_V","value":"123.75 V","where":"stationDC.charger.float_voltage_V; matlab/data/engineering_assumptions.m","why":"Illustrative 2.25 V/cell float target, distinct from 110 V nominal and 116 V full-charge OCV.","impact":"Study choice. Screening range [122.1 125.4]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_max_current_A","value":"180 A","where":"stationDC.charger.max_current_A; matlab/data/engineering_assumptions.m","why":"Finite per-unit current ceiling; simultaneous 20 kW power bound also applies.","impact":"Study choice. Screening range [150 220]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_min_current_A","value":"0 A","where":"stationDC.charger.min_current_A; matlab/data/engineering_assumptions.m","why":"Charger sources current only; no reverse-current sink.","impact":"Study choice. Screening range [0 0]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_response_s","value":".1 s","where":"stationDC.charger.response_s; matlab/data/engineering_assumptions.m","why":"Finite first-order charging-current regulation response, untuned.","impact":"Study choice. Screening range [.05 .3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"charger_voltage_gain_A_per_V","value":"50 A/V","where":"stationDC.charger.voltage_gain_A_per_V; matlab/data/engineering_assumptions.m","why":"Proportional voltage-error current demand before current/power/SOC limits.","impact":"Study choice. Screening range [25 100]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_relay_kW","value":".3 kW","where":"stationDC.loads.continuous.relay_kW; matlab/data/engineering_assumptions.m","why":"Continuous protection-relay electronics only, illustrative demand.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_control_kW","value":".5 kW","where":"stationDC.loads.continuous.control_kW; matlab/data/engineering_assumptions.m","why":"Continuous control electronics, not breaker coil pulses.","impact":"Study choice. Screening range [.2 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_instrumentation_kW","value":".4 kW","where":"stationDC.loads.continuous.instrumentation_kW; matlab/data/engineering_assumptions.m","why":"Continuous measurement/transducer electronics, illustrative demand.","impact":"Study choice. Screening range [.2 .8]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_communications_kW","value":".2 kW","where":"stationDC.loads.continuous.communications_kW; matlab/data/engineering_assumptions.m","why":"Continuous communications electronics, illustrative demand.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_emergency_control_kW","value":".3 kW","where":"stationDC.loads.continuous.emergency_control_kW; matlab/data/engineering_assumptions.m","why":"Always-on emergency-control electronics, separate from emergency switched demand.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_excitation_electronics_kW","value":".7 kW","where":"stationDC.loads.continuous.excitation_electronics_kW; matlab/data/engineering_assumptions.m","why":"Excitation auxiliary electronics ONLY; no generator field-power supply is inferred.","impact":"Study choice. Screening range [.3 1.5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_trip_kW","value":"2 kW","where":"stationDC.loads.trip.power_kW; matlab/data/engineering_assumptions.m","why":"Additional aggregate illustrative trip-coil pulse power, not an installed breaker rating.","impact":"Study choice. Screening range [1 3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_trip_duration_s","value":".2 s","where":"stationDC.loads.trip.duration_s; matlab/data/engineering_assumptions.m","why":"Finite illustrative trip pulse duration, not a breaker clearing time.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_close_kW","value":"3 kW","where":"stationDC.loads.close.power_kW; matlab/data/engineering_assumptions.m","why":"Additional aggregate illustrative close-coil pulse power, separate from trip.","impact":"Study choice. Screening range [1 5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_close_duration_s","value":".5 s","where":"stationDC.loads.close.duration_s; matlab/data/engineering_assumptions.m","why":"Finite illustrative close pulse duration, not switchgear operating validation.","impact":"Study choice. Screening range [.2 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"load_emergency_additional_kW","value":"5 kW","where":"stationDC.loads.emergency_additional_kW; matlab/data/engineering_assumptions.m","why":"Additional switched emergency demand sustained for caller-selected scenario duration.","impact":"Study choice. Screening range [3 8]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_droop_pu","value":".05 speed pu/power pu","where":"governor.droop_pu; matlab/data/engineering_assumptions.m","why":"Approved 5-percent academic droop; power pu on primary machine MVA base, not an OEM controller.","impact":"Study choice. Screening range [.04 .06]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_response_s","value":".2 s","where":"governor.response_s; matlab/data/engineering_assumptions.m","why":"Approved finite governor lag, readiness only.","impact":"Study choice. Screening range [.1 .5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_turbine_time_s","value":".75 s","where":"governor.turbine_response_s; matlab/data/engineering_assumptions.m","why":"Approved lumped turbine lag, not a validated multi-shaft steam/gas model.","impact":"Study choice. Screening range [.5 1.5]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_speed_reference_pu","value":"1 speed pu","where":"governor.speed_reference_pu; matlab/data/engineering_assumptions.m","why":"Nominal synchronous-speed reference, no speed excursion tuning.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_turbine_gain","value":"1 pu/pu","where":"governor.turbine_gain; matlab/data/engineering_assumptions.m","why":"Unity steady-state transfer for aggregate governor/turbine readiness.","impact":"Study choice. Screening range [1 1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 / 6","name":"gov_min_power_MW","value":"0 MW","where":"governor.min_power_MW; matlab/data/engineering_assumptions.m","why":"Academic nonnegative mechanical-power bound; upper screening bound comes from primary capacity.","impact":"Study choice. Screening range [0 0]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_enabled","value":"0 boolean","where":"pss.enabled; matlab/data/engineering_assumptions.m","why":"Stored profile is disabled and untuned; enabling needs separate authorization and tuning.","impact":"Study choice. Screening range [0 0]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_gain","value":"10 terminal V pu/speed pu","where":"pss.gain; matlab/data/engineering_assumptions.m","why":"Generic speed-input stabilizer gain, not a SEMIPOL setting.","impact":"Study choice. Screening range [5 15]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_washout_s","value":"10 s","where":"pss.washout_s; matlab/data/engineering_assumptions.m","why":"Finite generic washout time, no frequency-response validation.","impact":"Study choice. Screening range [5 20]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_lead1_s","value":".1 s","where":"pss.lead1_s; matlab/data/engineering_assumptions.m","why":"First generic lead time, stored only.","impact":"Study choice. Screening range [.05 .3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_lag1_s","value":".02 s","where":"pss.lag1_s; matlab/data/engineering_assumptions.m","why":"First generic lag time, stored only.","impact":"Study choice. Screening range [.01 .05]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_lead2_s","value":".1 s","where":"pss.lead2_s; matlab/data/engineering_assumptions.m","why":"Second generic lead time, stored only.","impact":"Study choice. Screening range [.05 .3]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_lag2_s","value":".02 s","where":"pss.lag2_s; matlab/data/engineering_assumptions.m","why":"Second generic lag time, stored only.","impact":"Study choice. Screening range [.01 .05]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_output_min_pu","value":"-.05 terminal V pu","where":"pss.output_min_pu; matlab/data/engineering_assumptions.m","why":"Finite negative stabilizer-voltage bound; inactive while disabled.","impact":"Study choice. Screening range [-.1 -.02]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"},{"phase":"Phase 2 readiness","name":"pss_output_max_pu","value":".05 terminal V pu","where":"pss.output_max_pu; matlab/data/engineering_assumptions.m","why":"Finite positive stabilizer-voltage bound; inactive while disabled.","impact":"Study choice. Screening range [.02 .1]; this is not a measured tolerance or confidence interval. Confirm active implementation and installed data before application.","status":"ENGINEERING_ASSUMPTION","source":"matlab/data/engineering_assumptions.m"}],"datasets":[{"path":"results/phase2_loadflow/phase2_system_summary.csv","label":"Phase 2 · system summary","note":"","headers":["Case_ID","Case_Name","P_gen_MW","Q_gen_MVAr","S_gen_MVA","PF","PF_Type","V_gen_pu","V_gen_kV","V_230kV","V_6_6kV","P_aux_MW","Q_aux_MVAr","P_export_MW","Q_export_MVAr","Loss_P_MW","Loss_Q_MVAr","Worst_KCL_MVA","Capability_Status","Q_Upper_Margin_MVAr","Q_Lower_Margin_MVAr","MVA_Margin","Iterations","Verdict"],"rows":[["LF360_GAT_OUT","Primary capacity 360 MW GAT out","360.000000","28.170239","361.100488","0.996952","Lagging","1.000000","22.000000","229.736460","6.605999","14.000000","8.676421","345.270149","-25.819339","0.729851","45.313158","6.066541e-08","WITHIN_CAPABILITY","225.625954","217.716711","96.899512","2","OK"],["LF360_GAT_IN","Primary capacity 360 MW GAT in","360.000000","23.987427","360.798277","0.997787","Lagging","1.000000","22.000000","229.692816","6.736104","14.000000","8.676421","345.257563","-29.599351","0.742441","44.910381","5.383838e-04","WITHIN_CAPABILITY","229.808766","213.533899","97.201723","2","OK"]],"csv":"Case_ID,Case_Name,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,PF_Type,V_gen_pu,V_gen_kV,V_230kV,V_6_6kV,P_aux_MW,Q_aux_MVAr,P_export_MW,Q_export_MVAr,Loss_P_MW,Loss_Q_MVAr,Worst_KCL_MVA,Capability_Status,Q_Upper_Margin_MVAr,Q_Lower_Margin_MVAr,MVA_Margin,Iterations,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",360.000000,28.170239,361.100488,0.996952,Lagging,1.000000,22.000000,229.736460,6.605999,14.000000,8.676421,345.270149,-25.819339,0.729851,45.313158,6.066541e-08,WITHIN_CAPABILITY,225.625954,217.716711,96.899512,2,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",360.000000,23.987427,360.798277,0.997787,Lagging,1.000000,22.000000,229.692816,6.736104,14.000000,8.676421,345.257563,-29.599351,0.742441,44.910381,5.383838e-04,WITHIN_CAPABILITY,229.808766,213.533899,97.201723,2,\"OK\"\n"},{"path":"results/phase2_loadflow/phase2_bus_results.csv","label":"Phase 2 · bus results","note":"","headers":["Case_ID","Bus_Name","Vnom_kV","V_pu","V_kV","Angle_deg","P_inj_MW","Q_inj_MVAr"],"rows":[["LF360_GAT_OUT","BGRID230","230.00","1.000000","230.000000","0.0000","-345.270149","25.819339"],["LF360_GAT_OUT","B22","22.00","1.000000","22.000000","-22.8349","360.000000","28.170239"],["LF360_GAT_OUT","B6_6","6.60","1.000909","6.605999","3.7240","-14.000000","-8.676420"],["LF360_GAT_OUT","B6_6_WI1","6.60","1.000909","6.605999","3.7240","NaN","NaN"],["LF360_GAT_OUT","B6_6_WI2","6.60","1.000909","6.605999","3.7240","NaN","NaN"],["LF360_GAT_OUT","B230_1","230.00","0.998854","229.736460","0.9944","0.000000","0.000000"],["LF360_GAT_OUT","B230_2","230.00","0.998854","229.736460","0.9944","NaN","NaN"],["LF360_GAT_OUT","GAT_HV","230.00","0.957238","220.164650","3.7219","-0.000000","0.000000"],["LF360_GAT_IN","BGRID230","230.00","1.000000","230.000000","0.0000","-345.257563","29.599351"],["LF360_GAT_IN","B22","22.00","1.000000","22.000000","-22.9222","360.000000","23.987427"],["LF360_GAT_IN","B6_6","6.60","1.020622","6.736104","2.4415","-14.000000","-8.676421"],["LF360_GAT_IN","B6_6_WI1","6.60","1.020622","6.736104","2.4415","NaN","NaN"],["LF360_GAT_IN","B6_6_WI2","6.60","1.020622","6.736104","2.4415","NaN","NaN"],["LF360_GAT_IN","B230_1","230.00","0.998664","229.692816","0.9945","0.000000","0.000001"],["LF360_GAT_IN","B230_2","230.00","0.998664","229.692816","0.9945","NaN","NaN"],["LF360_GAT_IN","GAT_HV","230.00","0.998666","229.693244","0.9946","-0.000000","-0.000000"]],"csv":"Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\nLF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.270149,25.819339\nLF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.8349,360.000000,28.170239\nLF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7240,-14.000000,-8.676420\nLF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B230_1,230.00,0.998854,229.736460,0.9944,0.000000,0.000000\nLF360_GAT_OUT,B230_2,230.00,0.998854,229.736460,0.9944,NaN,NaN\nLF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164650,3.7219,-0.000000,0.000000\nLF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.257563,29.599351\nLF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.9222,360.000000,23.987427\nLF360_GAT_IN,B6_6,6.60,1.020622,6.736104,2.4415,-14.000000,-8.676421\nLF360_GAT_IN,B6_6_WI1,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B6_6_WI2,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B230_1,230.00,0.998664,229.692816,0.9945,0.000000,0.000001\nLF360_GAT_IN,B230_2,230.00,0.998664,229.692816,0.9945,NaN,NaN\nLF360_GAT_IN,GAT_HV,230.00,0.998666,229.693244,0.9946,-0.000000,-0.000000\n"},{"path":"results/phase2_loadflow/phase2_capability_check.csv","label":"Phase 2 · capability check","note":"","headers":["Case_ID","P_gen_MW","Q_gen_MVAr","S_gen_MVA","PF","Qmax_allowed_MVAr","Qmin_allowed_MVAr","Q_upper_margin_MVAr","Q_lower_margin_MVAr","Snom_MVA","MVA_margin","Capability_Status","Q_Clipped"],"rows":[["LF360_GAT_OUT","360.000000","28.170239","361.100488","0.996952","253.796193","-189.546473","225.625954","217.716711","458.00","96.899512","WITHIN_CAPABILITY","false"],["LF360_GAT_IN","360.000000","23.987427","360.798277","0.997787","253.796193","-189.546473","229.808766","213.533899","458.00","97.201723","WITHIN_CAPABILITY","false"]],"csv":"Case_ID,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,Qmax_allowed_MVAr,Qmin_allowed_MVAr,Q_upper_margin_MVAr,Q_lower_margin_MVAr,Snom_MVA,MVA_margin,Capability_Status,Q_Clipped\nLF360_GAT_OUT,360.000000,28.170239,361.100488,0.996952,253.796193,-189.546473,225.625954,217.716711,458.00,96.899512,WITHIN_CAPABILITY,false\nLF360_GAT_IN,360.000000,23.987427,360.798277,0.997787,253.796193,-189.546473,229.808766,213.533899,458.00,97.201723,WITHIN_CAPABILITY,false\n"},{"path":"results/phase2_loadflow/phase2_power_balance.csv","label":"Phase 2 · power balance","note":"","headers":["Case_ID","P_gen_MW","P_aux_MW","P_export_MW","P_loss_MW","P_balance_err_MW","Q_gen_MVAr","Q_aux_MVAr","Q_export_MVAr","Q_loss_MVAr","Q_balance_err_MVAr","Worst_KCL_MVA","Verdict"],"rows":[["LF360_GAT_OUT","360.000000","14.000000","345.270149","0.729851","1.408560e-07","28.170239","8.676421","-25.819339","45.313158","9.534349e-07","6.066541e-08","OK"],["LF360_GAT_IN","360.000000","14.000000","345.257563","0.742441","3.823016e-06","23.987427","8.676421","-29.599351","44.910381","2.361803e-05","5.383838e-04","OK"]],"csv":"Case_ID,P_gen_MW,P_aux_MW,P_export_MW,P_loss_MW,P_balance_err_MW,Q_gen_MVAr,Q_aux_MVAr,Q_export_MVAr,Q_loss_MVAr,Q_balance_err_MVAr,Worst_KCL_MVA,Verdict\nLF360_GAT_OUT,360.000000,14.000000,345.270149,0.729851,1.408560e-07,28.170239,8.676421,-25.819339,45.313158,9.534349e-07,6.066541e-08,\"OK\"\nLF360_GAT_IN,360.000000,14.000000,345.257563,0.742441,3.823016e-06,23.987427,8.676421,-29.599351,44.910381,2.361803e-05,5.383838e-04,\"OK\"\n"},{"path":"results/phase3_loadflow/phase3_system_summary.csv","label":"Phase 3 · system summary","note":"","headers":["Case_ID","Case_Name","GAT_in","Converged","Iterations","Solve_time_s","Gen_P_MW","Gen_Q_MVAr","Gen_S_MVA","Gen_PF","Gen_PF_type","Gen_V_pu","Gen_V_kV","V230_1_kV","V230_2_kV","V6_6_kV","V_REMOTE_kV","Paux_MW","Qaux_MVAr","Export_P_MW","Export_Q_MVAr","Loss_P_MW","Loss_Q_MVAr","Line_P_loss_MW","Line_Q_loss_MVAr","Worst_KCL_MVA","P_balance_err_MW","Q_balance_err_MVAr","Capability_status","Q_upper_margin_MVAr","Q_lower_margin_MVAr","MVA_margin","Verdict"],"rows":[["LF360_GAT_OUT","Primary capacity 360 MW GAT out","0","1","2","8.462","360.000000","27.832638","361.074308","0.997025","Lagging","1.000000","22.000000","229.760477","229.760477","6.605999","229.731274","14.000000","8.676421","345.207254","-26.267474","0.792747","45.423693","0.062928","1.151688e-01","3.267024e-05","9.404895e-07","6.822496e-07","WITHIN_CAPABILITY","225.963554","217.379111","96.925692","OK"],["LF360_GAT_IN","Primary capacity 360 MW GAT in","1","1","2","1.708","360.000000","23.668784","360.777232","0.997846","Lagging","1.000000","22.000000","229.714716","229.714716","6.736419","229.687837","14.000000","8.676421","345.194542","-30.029544","0.805447","45.021907","0.063035","1.157988e-01","5.772916e-04","1.147858e-05","1.382889e-06","WITHIN_CAPABILITY","230.127408","213.215257","97.222768","OK"],["LF342_GAT_OUT","Qualified owner scenario 342.01 MW GAT out","0","1","2","1.407","342.010000","25.845089","342.985144","0.997157","Lagging","1.000000","22.000000","229.784130","229.784130","6.605990","229.755972","14.000000","8.676421","327.273302","-23.825095","0.736698","40.993764","0.056532","8.229200e-02","3.095205e-05","9.151859e-07","4.852993e-07","WITHIN_CAPABILITY","235.807879","220.025044","115.014856","OK"],["LF342_GAT_IN","Qualified owner scenario 342.01 MW GAT in","1","1","2","0.964","342.010000","21.697087","342.697540","0.997994","Lagging","1.000000","22.000000","229.737968","229.737968","6.737706","229.712155","14.000000","8.676421","327.263138","-27.620156","0.746853","40.640820","0.056631","8.288377e-02","5.416526e-04","9.222680e-06","1.635640e-06","WITHIN_CAPABILITY","239.955881","215.877042","115.302460","OK"],["LF389P30_GAT_OUT","Historical reference 389.30 MW GAT out","0","1","2","1.912","389.300000","31.326665","390.558382","0.996778","Lagging","1.000000","22.000000","229.719274","229.719274","6.606014","229.688482","14.000000","8.676421","374.409463","-30.502191","0.890538","53.152436","0.074087","1.725283e-01","3.546953e-05","9.974529e-07","1.132818e-06","WITHIN_CAPABILITY","209.673335","213.326665","67.441618","OK"],["LF389P30_GAT_IN","Historical reference 389.30 MW GAT in","1","1","2","0.803","389.300000","27.129963","390.244186","0.997581","Lagging","1.000000","22.000000","229.674255","229.674255","6.734173","229.645749","14.000000","8.676421","374.392417","-34.203304","0.907567","52.656845","0.074206","1.732207e-01","6.386894e-04","1.572937e-05","8.993878e-07","WITHIN_CAPABILITY","213.870037","209.129963","67.755814","OK"]],"csv":"Case_ID,Case_Name,GAT_in,Converged,Iterations,Solve_time_s,Gen_P_MW,Gen_Q_MVAr,Gen_S_MVA,Gen_PF,Gen_PF_type,Gen_V_pu,Gen_V_kV,V230_1_kV,V230_2_kV,V6_6_kV,V_REMOTE_kV,Paux_MW,Qaux_MVAr,Export_P_MW,Export_Q_MVAr,Loss_P_MW,Loss_Q_MVAr,Line_P_loss_MW,Line_Q_loss_MVAr,Worst_KCL_MVA,P_balance_err_MW,Q_balance_err_MVAr,Capability_status,Q_upper_margin_MVAr,Q_lower_margin_MVAr,MVA_margin,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",0,1,2,8.462,360.000000,27.832638,361.074308,0.997025,\"Lagging\",1.000000,22.000000,229.760477,229.760477,6.605999,229.731274,14.000000,8.676421,345.207254,-26.267474,0.792747,45.423693,0.062928,1.151688e-01,3.267024e-05,9.404895e-07,6.822496e-07,\"WITHIN_CAPABILITY\",225.963554,217.379111,96.925692,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",1,1,2,1.708,360.000000,23.668784,360.777232,0.997846,\"Lagging\",1.000000,22.000000,229.714716,229.714716,6.736419,229.687837,14.000000,8.676421,345.194542,-30.029544,0.805447,45.021907,0.063035,1.157988e-01,5.772916e-04,1.147858e-05,1.382889e-06,\"WITHIN_CAPABILITY\",230.127408,213.215257,97.222768,\"OK\"\nLF342_GAT_OUT,\"Qualified owner scenario 342.01 MW GAT out\",0,1,2,1.407,342.010000,25.845089,342.985144,0.997157,\"Lagging\",1.000000,22.000000,229.784130,229.784130,6.605990,229.755972,14.000000,8.676421,327.273302,-23.825095,0.736698,40.993764,0.056532,8.229200e-02,3.095205e-05,9.151859e-07,4.852993e-07,\"WITHIN_CAPABILITY\",235.807879,220.025044,115.014856,\"OK\"\nLF342_GAT_IN,\"Qualified owner scenario 342.01 MW GAT in\",1,1,2,0.964,342.010000,21.697087,342.697540,0.997994,\"Lagging\",1.000000,22.000000,229.737968,229.737968,6.737706,229.712155,14.000000,8.676421,327.263138,-27.620156,0.746853,40.640820,0.056631,8.288377e-02,5.416526e-04,9.222680e-06,1.635640e-06,\"WITHIN_CAPABILITY\",239.955881,215.877042,115.302460,\"OK\"\nLF389P30_GAT_OUT,\"Historical reference 389.30 MW GAT out\",0,1,2,1.912,389.300000,31.326665,390.558382,0.996778,\"Lagging\",1.000000,22.000000,229.719274,229.719274,6.606014,229.688482,14.000000,8.676421,374.409463,-30.502191,0.890538,53.152436,0.074087,1.725283e-01,3.546953e-05,9.974529e-07,1.132818e-06,\"WITHIN_CAPABILITY\",209.673335,213.326665,67.441618,\"OK\"\nLF389P30_GAT_IN,\"Historical reference 389.30 MW GAT in\",1,1,2,0.803,389.300000,27.129963,390.244186,0.997581,\"Lagging\",1.000000,22.000000,229.674255,229.674255,6.734173,229.645749,14.000000,8.676421,374.392417,-34.203304,0.907567,52.656845,0.074206,1.732207e-01,6.386894e-04,1.572937e-05,8.993878e-07,\"WITHIN_CAPABILITY\",213.870037,209.129963,67.755814,\"OK\"\n"},{"path":"results/phase3_loadflow/phase3_bus_results.csv","label":"Phase 3 · bus results","note":"","headers":["Case_ID","Bus_Name","Vnom_kV","V_pu","V_kV","Angle_deg","P_inj_MW","Q_inj_MVAr"],"rows":[["LF360_GAT_OUT","BGRID230","230.00","1.000000","230.000000","0.0000","-345.207254","26.267474"],["LF360_GAT_OUT","B22","22.00","1.000000","22.000000","-22.7815","360.000000","27.832638"],["LF360_GAT_OUT","B6_6","6.60","1.000909","6.605999","3.7773","-14.000000","-8.676420"],["LF360_GAT_OUT","B6_6_WI1","6.60","1.000909","6.605999","3.7773","NaN","NaN"],["LF360_GAT_OUT","B6_6_WI2","6.60","1.000909","6.605999","3.7773","NaN","NaN"],["LF360_GAT_OUT","B230_1","230.00","0.998959","229.760477","1.0482","-0.000000","-0.000000"],["LF360_GAT_OUT","B230_2","230.00","0.998959","229.760477","1.0482","NaN","NaN"],["LF360_GAT_OUT","GAT_HV","230.00","0.957238","220.164651","3.7752","-0.000000","0.000000"],["LF360_GAT_OUT","B230_REMOTE","230.00","0.998832","229.731274","0.9942","0.000000","0.000001"],["LF360_GAT_IN","BGRID230","230.00","1.000000","230.000000","0.0000","-345.194542","30.029544"],["LF360_GAT_IN","B22","22.00","1.000000","22.000000","-22.8687","360.000000","23.668784"],["LF360_GAT_IN","B6_6","6.60","1.020670","6.736419","2.4953","-14.000000","-8.676421"],["LF360_GAT_IN","B6_6_WI1","6.60","1.020670","6.736419","2.4953","NaN","NaN"],["LF360_GAT_IN","B6_6_WI2","6.60","1.020670","6.736419","2.4953","NaN","NaN"],["LF360_GAT_IN","B230_1","230.00","0.998760","229.714716","1.0485","-0.000000","-0.000000"],["LF360_GAT_IN","B230_2","230.00","0.998760","229.714716","1.0485","NaN","NaN"],["LF360_GAT_IN","GAT_HV","230.00","0.998761","229.715144","1.0486","-0.000000","-0.000000"],["LF360_GAT_IN","B230_REMOTE","230.00","0.998643","229.687837","0.9944","0.000000","0.000001"],["LF342_GAT_OUT","BGRID230","230.00","1.000000","230.000000","0.0000","-327.273302","23.825095"],["LF342_GAT_OUT","B22","22.00","1.000000","22.000000","-23.1586","342.010000","25.845089"],["LF342_GAT_OUT","B6_6","6.60","1.000908","6.605990","3.4003","-14.000000","-8.676420"],["LF342_GAT_OUT","B6_6_WI1","6.60","1.000908","6.605990","3.4003","NaN","NaN"],["LF342_GAT_OUT","B6_6_WI2","6.60","1.000908","6.605990","3.4003","NaN","NaN"],["LF342_GAT_OUT","B230_1","230.00","0.999061","229.784130","0.9936","-0.000000","-0.000000"],["LF342_GAT_OUT","B230_2","230.00","0.999061","229.784130","0.9936","NaN","NaN"],["LF342_GAT_OUT","GAT_HV","230.00","0.957235","220.164026","3.3981","-0.000000","0.000000"],["LF342_GAT_OUT","B230_REMOTE","230.00","0.998939","229.755972","0.9424","0.000000","0.000000"],["LF342_GAT_IN","BGRID230","230.00","1.000000","230.000000","0.0000","-327.263138","27.620156"],["LF342_GAT_IN","B22","22.00","1.000000","22.000000","-23.2352","342.010000","21.697087"],["LF342_GAT_IN","B6_6","6.60","1.020865","6.737706","2.2748","-14.000000","-8.676421"],["LF342_GAT_IN","B6_6_WI1","6.60","1