7","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.15500463282079","9.47574312698307","1.34687789551299","2.69375579102598","5.38751158205196","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.53410932815315","9.47574312698307","3.45881833009572","6.91763666019144","13.8352733203829","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.17960192958267","0.870772573866956","3.23725120598917","6.47450241197834","12.9490048239567","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.3013557920306","0.870772573866956","8.31334737001912","16.6266947400382","33.2533894800765","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.12034497753438","9.09405099682679","1.32521561095899","2.65043122191798","5.30086244383595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.4451024096947","9.09405099682679","3.40318900605919","6.80637801211837","13.6127560242367","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","40.5828774652387","0.869956651959241","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.217910868107","0.869956651959241","65.1361942925667","130.272388585133","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","40.5828774652387","0.870067239184327","25.3642984157742","50.7285968315484","101.457193663097","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.217910868107","0.870067239184327","65.1361942925668","130.272388585134","260.544777170267","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44184972071598","9.47574312698307","0.901156075447485","1.80231215089497","3.60462430178994","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.70270850822476","9.47574312698307","2.31419281764047","4.62838563528095","9.2567712705619","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.24309144654402","0.870772573866956","1.40193215409001","2.80386430818003","5.60772861636005","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.76031861331601","0.870772573866956","3.60019913332251","7.20039826664501","14.40079653329","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43331595281269","9.09405099682679","0.895822470507931","1.79164494101586","3.58328988203172","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.68079356482343","9.09405099682679","2.30049597801464","4.60099195602929","9.20198391205857","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.24309144654403","0.869956651959241","1.40193215409002","2.80386430818003","5.60772861636007","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.76031861331602","0.869956651959241","3.60019913332252","7.20039826664503","14.4007965332901","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.243091446544","0.870067239184327","1.40193215409","2.80386430818","5.60772861636001","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.76031861331597","0.870067239184327","3.60019913332248","7.20039826664496","14.4007965332899","borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.12886030632748","9.47574312698307","1.33053769145467","2.66107538290935","5.3221507658187","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.47496403712931","9.47574312698307","3.42185252320582","6.84370504641164","13.6874100928233","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.02993824392131","0.870772573866956","3.14371140245082","6.28742280490164","12.5748456098033","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.9359032683351","0.870772573866956","8.08493954270945","16.1698790854189","32.3397581708378","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.09401246567768","9.09405099682679","1.30875779104855","2.6175155820971","5.23503116419419","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.38534299728832","9.09405099682679","3.3658393733052","6.7316787466104","13.4633574932208","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.02993824392092","0.869956651959241","3.14371140245057","6.28742280490114","12.5748456098023","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","12.9359032683341","0.869956651959241","8.08493954270882","16.1698790854176","32.3397581708353","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","41.1167063036877","0.870067239184327","25.6979414398048","51.3958828796097","102.791765759219","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","105.743193984505","0.870067239184327","66.0894962403154","132.178992480631","264.357984961261","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.41648267770793","9.47574312698307","0.885301673567458","1.77060334713492","3.54120669426983","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.64288426845918","9.47574312698307","2.27680266778699","4.55360533557397","9.10721067114794","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14340872187696","0.870772573866956","1.3396304511731","2.6792609023462","5.35852180469239","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.5123793864098","0.870772573866956","3.44523711650612","6.89047423301225","13.7809484660245","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.40754963776639","9.09405099682679","0.879718523603992","1.75943704720798","3.51887409441597","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.61991043956264","9.09405099682679","2.26244402472665","4.5248880494533","9.0497760989066","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14340872187717","0.869956651959241","1.33963045117323","2.67926090234646","5.35852180469292","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.51237938641034","0.869956651959241","3.44523711650646","6.89047423301292","13.7809484660258","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14340872187693","0.870067239184327","1.33963045117308","2.67926090234616","5.35852180469232","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.51237938640972","0.870067239184327","3.44523711650607","6.89047423301215","13.7809484660243","borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","2.1618216056321","9.47574312698307","1.35113850352006","2.70227700704012","5.40455401408025","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.59521738052595","9.47574312698307","3.49701086282872","6.99402172565744","13.9880434513149","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","5.07456521662268","0.870772573866956","3.17160326038917","6.34320652077835","12.6864130415567","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","13.1339678651966","0.870772573866956","8.20872991574786","16.4174598314957","32.8349196629914","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","2.1272257761239","9.09405099682679","1.32951611007744","2.65903222015487","5.31806444030975","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.50567660340832","9.09405099682679","3.4410478771302","6.8820957542604","13.7641915085208","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","5.07456521662272","0.869956651959241","3.1716032603892","6.3432065207784","12.6864130415568","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","13.1339678651967","0.869956651959241","8.20872991574793","16.4174598314959","32.8349196629917","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","43.4249970370927","0.870067239184327","27.140623148183","54.2812462963659","108.562492592732","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","112.392390536862","0.870067239184327","70.2452440855388","140.490488171078","280.980976342155","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","Ikpp","RMS","1.44727851027437","9.47574312698307","0.904549068921479","1.80909813784296","3.61819627568592","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GEN_Q","ip","PEAK","3.74584001475973","9.47574312698307","2.34115000922483","4.68230001844966","9.36460003689932","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","Ikpp","RMS","2.14336595566524","0.870772573866956","1.33960372229077","2.67920744458154","5.35841488916309","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_HV","ip","PEAK","5.54745054666951","0.870772573866956","3.46715659166844","6.93431318333689","13.8686263666738","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","Ikpp","RMS","1.43862497963597","9.09405099682679","0.899140612272482","1.79828122454496","3.59656244908993","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GSUT_LV","ip","PEAK","3.72344298398498","9.09405099682679","2.32715186499061","4.65430372998122","9.30860745996244","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","Ikpp","RMS","2.14336595566535","0.869956651959241","1.33960372229085","2.67920744458169","5.35841488916338","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","LINE_Q9","ip","PEAK","5.54745054666981","0.869956651959241","3.46715659166863","6.93431318333726","13.8686263666745","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","Ikpp","RMS","2.14336595566523","0.870067239184327","1.33960372229077","2.67920744458153","5.35841488916306","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_OUT","GRID_Q","ip","PEAK","5.54745054666948","0.870067239184327","3.46715659166843","6.93431318333686","13.8686263666737","borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","Ikpp","RMS","2.17755014274662","9.47574312698307","1.36096883921664","2.72193767843328","5.44387535686656","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","5.59098268073521","9.47574312698307","3.49436417545951","6.98872835091901","13.977456701838","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","5.12463597332757","0.870772573866956","3.20289748332973","6.40579496665946","12.8115899333189","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","13.1577915977666","0.870772573866956","8.22361974860415","16.4472394972083","32.8944789944166","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","2.08212809258887","9.09405099682679","1.30133005786804","2.60266011573608","5.20532023147216","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","5.34598119061138","9.09405099682679","3.34123824413211","6.68247648826423","13.3649529765285","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","40.5993089430042","0.869956651959241","25.3745680893776","50.7491361787553","101.498272357511","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","104.241013189181","0.869956651959241","65.1506332432384","130.301266486477","260.602532972953","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","Ikpp","RMS","40.5993089430042","0.870067239184327","25.3745680893776","50.7491361787552","101.49827235751","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","104.241013189181","0.870067239184327","65.1506332432383","130.301266486477","260.602532972953","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GEN_Q","Ikpp","RMS","1.45759932631284","9.47574312698307","0.910999578945526","1.82199915789105","3.64399831578211","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","3.74246839550949","9.47574312698307","2.33904274719343","4.67808549438686","9.35617098877372","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","2.24786748838375","0.870772573866956","1.40491718023985","2.80983436047969","5.61966872095939","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","5.77152642753343","0.870772573866956","3.60720401720839","7.21440803441678","14.4288160688336","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","1.40086013142167","9.09405099682679","0.875537582138544","1.75107516427709","3.50215032855417","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","3.59678731578231","9.09405099682679","2.24799207236394","4.49598414472788","8.99196828945576","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","2.29934800029617","0.869956651959241","1.43709250018511","2.87418500037022","5.74837000074043","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","5.90370554242383","0.869956651959241","3.68981596401489","7.37963192802978","14.7592638560596","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GRID_Q","Ikpp","RMS","2.29934800029614","0.870067239184327","1.43709250018509","2.87418500037018","5.74837000074036","through-current RMS; ratios are candidates, never selected"],["LLG","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","5.90370554242375","0.870067239184327","3.68981596401485","7.37963192802969","14.7592638560594","borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GEN_Q","Ikpp","RMS","2.15029494268867","9.47574312698307","1.34393433918042","2.68786867836083","5.37573735672167","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GEN_Q","ip","PEAK","5.52907923229143","9.47574312698307","3.45567452018214","6.91134904036428","13.8226980807286","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","4.97448398719784","0.870772573866956","3.10905249199865","6.2181049839973","12.4362099679946","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GSUT_HV","ip","PEAK","12.7909504686791","0.870772573866956","7.99434404292441","15.9886880858488","31.9773761716977","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","2.05574968463465","9.09405099682679","1.28484355289665","2.56968710579331","5.13937421158662","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GSUT_LV","ip","PEAK","5.28597387384024","9.09405099682679","3.30373367115015","6.60746734230029","13.2149346846006","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","5.17065571988816","0.869956651959241","3.2316598249301","6.4633196498602","12.9266392997204","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","LINE_Q9","ip","PEAK","13.2953692028944","0.869956651959241","8.309605751809","16.619211503618","33.238423007236","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GRID_Q","Ikpp","RMS","41.1263307647259","0.870067239184327","25.7039567279537","51.4079134559073","102.815826911815","through-current RMS; ratios are candidates, never selected"],["LG","F4","LF360_GAT_IN","GRID_Q","ip","PEAK","105.748628626393","0.870067239184327","66.0928928914953","132.185785782991","264.371571565981","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GEN_Q","Ikpp","RMS","1.43156201949823","9.47574312698307","0.894726262186396","1.78945252437279","3.57890504874558","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GEN_Q","ip","PEAK","3.6809926278522","9.47574312698307","2.30062039240763","4.60124078481525","9.2024815696305","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","2.14720551373807","0.870772573866956","1.3420034460863","2.68400689217259","5.36801378434518","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GSUT_HV","ip","PEAK","5.52113534649639","0.870772573866956","3.45070959156024","6.90141918312049","13.802838366241","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","1.37557659734802","9.09405099682679","0.859735373342513","1.71947074668503","3.43894149337005","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GSUT_LV","ip","PEAK","3.53703663894272","9.09405099682679","2.2106478993392","4.4212957986784","8.84259159735679","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","2.19477912219828","0.869956651959241","1.37173695137392","2.74347390274785","5.48694780549569","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","LINE_Q9","ip","PEAK","5.64346193775628","0.869956651959241","3.52716371109767","7.05432742219535","14.1086548443907","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GRID_Q","Ikpp","RMS","2.19477912219813","0.870067239184327","1.37173695137383","2.74347390274767","5.48694780549533","through-current RMS; ratios are candidates, never selected"],["LLG","F4","LF360_GAT_IN","GRID_Q","ip","PEAK","5.6434619377559","0.870067239184327","3.52716371109744","7.05432742219488","14.1086548443898","borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GEN_Q","Ikpp","RMS","2.18355092550567","9.47574312698307","1.36471932844105","2.72943865688209","5.45887731376418","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GEN_Q","ip","PEAK","5.65041864152286","9.47574312698307","3.53151165095179","7.06302330190358","14.1260466038072","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","5.01740448842722","0.870772573866956","3.13587780526701","6.27175561053403","12.5435112210681","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GSUT_HV","ip","PEAK","12.9836384955868","0.870772573866956","8.11477405974176","16.2295481194835","32.459096238967","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","2.0879455584717","9.09405099682679","1.30496597404481","2.60993194808962","5.21986389617924","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GSUT_LV","ip","PEAK","5.40301871060835","9.09405099682679","3.37688669413022","6.75377338826044","13.5075467765209","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","5.21494839014502","0.869956651959241","3.25934274384064","6.51868548768128","13.0373709753626","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","LINE_Q9","ip","PEAK","13.4948268227044","0.869956651959241","8.43426676419028","16.8685335283806","33.7370670567611","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GRID_Q","Ikpp","RMS","43.4345933125674","0.870067239184327","27.1466208203546","54.2932416407093","108.586483281419","through-current RMS; ratios are candidates, never selected"],["LG","F5","LF360_GAT_IN","GRID_Q","ip","PEAK","112.396570592215","0.870067239184327","70.2478566201345","140.495713240269","280.991426480538","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GEN_Q","Ikpp","RMS","1.462800411275","9.47574312698307","0.914250257046874","1.82850051409375","3.6570010281875","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GEN_Q","ip","PEAK","3.78531804142898","9.47574312698307","2.36582377589311","4.73164755178622","9.46329510357244","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GSUT_HV","Ikpp","RMS","2.1473063006261","0.870772573866956","1.34206643789131","2.68413287578262","5.36826575156524","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GSUT_HV","ip","PEAK","5.55662769683622","0.870772573866956","3.47289231052264","6.94578462104528","13.8915692420906","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GSUT_LV","Ikpp","RMS","1.405832329356","9.09405099682679","0.878645205847503","1.75729041169501","3.51458082339001","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GSUT_LV","ip","PEAK","3.63790059020908","9.09405099682679","2.27368786888068","4.54737573776135","9.09475147552271","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","LINE_Q9","Ikpp","RMS","2.19472994520831","0.869956651959241","1.37170621575519","2.74341243151039","5.48682486302078","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","LINE_Q9","ip","PEAK","5.67934681561942","0.869956651959241","3.54959175976214","7.09918351952428","14.1983670390486","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GRID_Q","Ikpp","RMS","2.19472994520829","0.870067239184327","1.37170621575518","2.74341243151036","5.48682486302072","through-current RMS; ratios are candidates, never selected"],["LLG","F5","LF360_GAT_IN","GRID_Q","ip","PEAK","5.67934681561936","0.870067239184327","3.5495917597621","7.09918351952421","14.1983670390484","borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GEN_Q","Ib","RMS","2.58754266720206","9.47574312698307","1.61721416700128","3.23442833400257","6.46885666800514","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","6.63758517632103","9.47574312698307","4.14849073520065","8.29698147040129","16.5939629408026","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_HV","Ib","RMS","2.57944030845633","0.870772573866956","1.6121501927852","3.22430038557041","6.44860077114082","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","6.61680094076598","0.870772573866956","4.13550058797874","8.27100117595747","16.5420023519149","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_LV","Ib","RMS","2.57944030845633","9.09405099682679","1.6121501927852","3.22430038557041","6.44860077114082","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","6.61680094076598","9.09405099682679","4.13550058797874","8.27100117595747","16.5420023519149","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","LINE_Q9","Ib","RMS","47.3697866297748","0.869956651959241","29.6061166436092","59.2122332872185","118.424466574437","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","121.513356098306","0.869956651959241","75.9458475614411","151.891695122882","303.783390245764","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GRID_Q","Ib","RMS","47.3697866297748","0.870067239184327","29.6061166436092","59.2122332872185","118.424466574437","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","121.513356098306","0.870067239184327","75.9458475614411","151.891695122882","303.783390245764","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GEN_Q","Isteady","RMS","1.06745115925347","9.47574312698307","0.66715697453342","1.33431394906684","2.66862789813368","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","2.72854402177702","9.47574312698307","1.70534001361064","3.41068002722127","6.82136005444255","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_HV","Isteady","RMS","1.06410865505231","0.870772573866956","0.665067909407693","1.33013581881539","2.66027163763077","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","2.72000014623125","0.870772573866956","1.70000009139453","3.40000018278906","6.80000036557812","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_LV","Isteady","RMS","1.06410865505231","9.09405099682679","0.665067909407693","1.33013581881539","2.66027163763077","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","2.72000014623125","9.09405099682679","1.70000009139453","3.40000018278906","6.80000036557812","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","LINE_Q9","Isteady","RMS","47.3697866297748","0.869956651959241","29.6061166436092","59.2122332872185","118.424466574437","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","121.083336695158","0.869956651959241","75.6770854344737","151.354170868947","302.708341737895","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GRID_Q","Isteady","RMS","47.3697866297748","0.870067239184327","29.6061166436092","59.2122332872185","118.424466574437","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","121.083336695158","0.870067239184327","75.6770854344737","151.354170868947","302.708341737895","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Ib","RMS","2.04344750154488","9.47574312698307","1.27715468846555","2.5543093769311","5.1086187538622","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","5.24186789913343","9.47574312698307","3.27616743695839","6.55233487391678","13.1046697478336","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Ib","RMS","4.9742860461368","0.870772573866956","3.1089287788355","6.21785755767101","12.435715115342","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","12.7600784099611","0.870772573866956","7.97504900622572","15.9500980124514","31.9001960249029","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Ib","RMS","2.00945274029547","9.09405099682679","1.25590796268467","2.51181592536934","5.02363185073868","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","5.15466426527582","9.09405099682679","3.22166516579739","6.44333033159477","12.8866606631895","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Ib","RMS","40.6100035798379","0.869956651959241","25.3812522373987","50.7625044747974","101.525008949595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.173106472229","0.869956651959241","65.1081915451434","130.216383090287","260.432766180574","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Ib","RMS","40.6100035798381","0.870067239184327","25.3812522373988","50.7625044747976","101.525008949595","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.17310647223","0.870067239184327","65.1081915451436","130.216383090287","260.432766180575","borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","Isteady","RMS","1.81487278084726","9.47574312698307","1.13429548802954","2.26859097605907","4.53718195211814","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GEN_Q","ip","PEAK","4.63905091445102","9.47574312698307","2.89940682153188","5.79881364306377","11.5976272861275","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","Isteady","RMS","4.39439261325037","0.870772573866956","2.74649538328148","5.49299076656296","10.9859815331259","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_HV","ip","PEAK","11.2326391613185","0.870772573866956","7.02039947582407","14.0407989516481","28.0815979032963","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","Isteady","RMS","1.78387630283096","9.09405099682679","1.11492268926935","2.2298453785387","4.4596907570774","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GSUT_LV","ip","PEAK","4.55981988448364","9.09405099682679","2.84988742780228","5.69977485560456","11.3995497112091","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","Isteady","RMS","40.6872683382852","0.869956651959241","25.4295427114282","50.8590854228564","101.718170845713","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","LINE_Q9","ip","PEAK","104.001950650843","0.869956651959241","65.0012191567772","130.002438313554","260.004876627109","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","Isteady","RMS","40.6872683382851","0.870067239184327","25.4295427114282","50.8590854228564","101.718170845713","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_OUT","GRID_Q","ip","PEAK","104.001950650843","0.870067239184327","65.0012191567771","130.002438313554","260.004876627108","borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GEN_Q","Ib","RMS","2.60745527871615","9.47574312698307","1.62965954919759","3.25931909839518","6.51863819679036","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","6.687538239192","9.47574312698307","4.179711399495","8.35942279899","16.71884559798","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_HV","Ib","RMS","2.51063638728894","0.870772573866956","1.56914774205559","3.13829548411118","6.27659096822236","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","6.43921948796326","0.870772573866956","4.02451217997704","8.04902435995407","16.0980487199081","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_LV","Ib","RMS","2.51063638728894","9.09405099682679","1.56914774205559","3.13829548411118","6.27659096822236","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","6.43921948796326","9.09405099682679","4.02451217997704","8.04902435995407","16.0980487199081","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","LINE_Q9","Ib","RMS","47.3518920836026","0.869956651959241","29.5949325522516","59.1898651045032","118.379730209006","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","121.446987640419","0.869956651959241","75.9043672752619","151.808734550524","303.617469101048","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GRID_Q","Ib","RMS","47.3518920836026","0.870067239184327","29.5949325522516","59.1898651045032","118.379730209006","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","121.446987640419","0.870067239184327","75.9043672752619","151.808734550524","303.617469101048","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GEN_Q","Isteady","RMS","1.06414565861532","9.47574312698307","0.665091036634575","1.33018207326915","2.6603641465383","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","2.7199216017002","9.47574312698307","1.69995100106262","3.39990200212525","6.79980400425049","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_HV","Isteady","RMS","1.02463226644894","0.870772573866956","0.640395166530589","1.28079033306118","2.56158066612236","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","2.61892665985208","0.870772573866956","1.63682916240755","3.2736583248151","6.5473166496302","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_LV","Isteady","RMS","1.02463226644894","9.09405099682679","0.640395166530589","1.28079033306118","2.56158066612236","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","2.61892665985208","9.09405099682679","1.63682916240755","3.2736583248151","6.5473166496302","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","LINE_Q9","Isteady","RMS","47.3518920836026","0.869956651959241","29.5949325522516","59.1898651045032","118.379730209006","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","121.029892023574","0.869956651959241","75.6436825147337","151.287365029467","302.574730058935","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GRID_Q","Isteady","RMS","47.3518920836026","0.870067239184327","29.5949325522516","59.1898651045032","118.379730209006","through-current RMS; ratios are candidates, never selected"],["LLL","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","121.029892023574","0.870067239184327","75.6436825147337","151.287365029467","302.574730058935","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","Ib","RMS","2.06219527253113","9.47574312698307","1.28887204533196","2.57774409066391","5.15548818132782","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","5.28906856209756","9.47574312698307","3.30566785131098","6.61133570262195","13.2226714052439","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","Ib","RMS","4.91965893286179","0.870772573866956","3.07478683303862","6.14957366607723","12.2991473321545","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","12.6178222521596","0.870772573866956","7.88613890759978","15.7722778151996","31.5445556303991","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","Ib","RMS","1.97110879882905","9.09405099682679","1.23194299926815","2.46388599853631","4.92777199707261","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","5.0554521772153","9.09405099682679","3.15965761075956","6.31931522151912","12.6386304430382","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","Ib","RMS","40.6271166655854","0.869956651959241","25.3919479159909","50.7838958319817","101.567791663963","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","104.199446282735","0.869956651959241","65.1246539267094","130.249307853419","260.498615706838","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","Ib","RMS","40.6271166655855","0.870067239184327","25.3919479159909","50.7838958319819","101.567791663964","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","104.199446282735","0.870067239184327","65.1246539267096","130.249307853419","260.498615706838","borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","Isteady","RMS","1.82806072508305","9.47574312698307","1.1425379531769","2.28507590635381","4.57015181270761","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GEN_Q","ip","PEAK","4.67246360037119","9.47574312698307","2.92028975023199","5.84057950046398","11.681159000928","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","Isteady","RMS","4.34606884017752","0.870772573866956","2.71629302511095","5.4325860502219","10.8651721004438","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_HV","ip","PEAK","11.1084102304722","0.870772573866956","6.94275639404511","13.8855127880902","27.7710255761804","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","Isteady","RMS","1.74649183249289","9.09405099682679","1.09155739530806","2.18311479061611","4.36622958123222","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GSUT_LV","ip","PEAK","4.46397617086702","9.09405099682679","2.78998510679188","5.57997021358377","11.1599404271675","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","Isteady","RMS","40.705545483298","0.869956651959241","25.4409659270613","50.8819318541225","101.763863708245","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","LINE_Q9","ip","PEAK","104.042046850125","0.869956651959241","65.0262792813281","130.052558562656","260.105117125313","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","Isteady","RMS","40.7055454832982","0.870067239184327","25.4409659270614","50.8819318541227","101.763863708245","through-current RMS; ratios are candidates, never selected"],["LG","F3","LF360_GAT_IN","GRID_Q","ip","PEAK","104.042046850125","0.870067239184327","65.0262792813284","130.052558562657","260.105117125313","borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected"]],"csv":"fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\nLLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,72.1051542513644,9.09405099682679,45.0657214071028,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,198.95540055761,9.09405099682679,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,72.1051542513644,0.869956651959241,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,198.955400557609,0.869956651959241,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,72.1051542513643,0.870067239184327,45.0657214071027,90.1314428142054,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,198.955400557609,0.870067239184327,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.41411669538933,9.47574312698307,5.25882293461833,10.5176458692367,21.0352917384733,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,23.2165644030638,9.47574312698307,14.5103527519149,29.0207055038298,58.0414110076596,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,8.015457382106,0.870772573866956,5.00966086381625,10.0193217276325,20.038643455265,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,22.116567819133,0.870772573866956,13.8228548869581,27.6457097739162,55.2914195478325,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.01485161993916,9.09405099682679,5.00928226246198,10.018564524924,20.0371290498479,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.114896376144,9.09405099682679,13.82181023509,27.64362047018,55.28724094036,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,8.0154573821059,0.869956651959241,5.00966086381619,10.0193217276324,20.0386434552647,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,22.1165678191327,0.869956651959241,13.822854886958,27.6457097739159,55.2914195478318,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,8.01545738210606,0.870067239184327,5.00966086381629,10.0193217276326,20.0386434552651,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,22.1165678191332,0.870067239184327,13.8228548869582,27.6457097739165,55.2914195478329,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.3221405568171,9.47574312698307,5.20133784801069,10.4026756960214,20.8053513920428,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9627801946897,9.47574312698307,14.351737621681,28.7034752433621,57.4069504867242,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0168211592792,0.870772573866956,18.1355132245495,36.271026449099,72.542052898198,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.06436345074,0.870772573866956,50.0402271567125,100.080454313425,200.16090862685,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12631746554141,9.09405099682679,5.07894841596338,10.1578968319268,20.3157936638535,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4224573569163,9.09405099682679,14.0140358480727,28.0280716961453,56.0561433922907,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0168211592796,0.869956651959241,18.1355132245497,36.2710264490995,72.5420528981989,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0643634507411,0.869956651959241,50.0402271567132,100.080454313426,200.160908626853,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0168211592788,0.870067239184327,18.1355132245493,36.2710264490985,72.542052898197,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,80.0643634507389,0.870067239184327,50.0402271567118,100.080454313424,200.160908626847,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.32144673193875,9.47574312698307,5.20090420746172,10.4018084149234,20.8036168298469,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9608657655754,9.47574312698307,14.3505411034846,28.7010822069692,57.4021644139384,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0174203926786,0.870772573866956,18.1358877454241,36.2717754908483,72.5435509816966,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.0660168792952,0.870772573866956,50.0412605495595,100.082521099119,200.165042198238,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12562395340841,9.09405099682679,5.07851497088026,10.1570299417605,20.314059883521,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4205437907414,9.09405099682679,14.0128398692134,28.0256797384267,56.0513594768534,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0174203926795,0.869956651959241,18.1358877454247,36.2717754908493,72.5435509816986,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0660168792974,0.869956651959241,50.0412605495609,100.082521099122,200.165042198244,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0174203926798,0.870067239184327,18.1358877454249,36.2717754908497,72.5435509816995,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,80.0660168792984,0.870067239184327,50.0412605495615,100.082521099123,200.165042198246,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,72.1051542513644,9.09405099682679,45.0657214071028,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GSUT_LV,ip,PEAK,198.95540055761,9.09405099682679,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,72.1051542513644,0.869956651959241,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,LINE_Q9,ip,PEAK,198.955400557609,0.869956651959241,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,72.1051542513643,0.870067239184327,45.0657214071027,90.1314428142054,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_OUT,GRID_Q,ip,PEAK,198.955400557609,0.870067239184327,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.41411669538933,9.47574312698307,5.25882293461833,10.5176458692367,21.0352917384733,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GEN_Q,ip,PEAK,23.2165644030638,9.47574312698307,14.5103527519149,29.0207055038298,58.0414110076596,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,8.015457382106,0.870772573866956,5.00966086381625,10.0193217276325,20.038643455265,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GSUT_HV,ip,PEAK,22.116567819133,0.870772573866956,13.8228548869581,27.6457097739162,55.2914195478325,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.01485161993916,9.09405099682679,5.00928226246198,10.018564524924,20.0371290498479,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.114896376144,9.09405099682679,13.82181023509,27.64362047018,55.28724094036,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,8.0154573821059,0.869956651959241,5.00966086381619,10.0193217276324,20.0386434552647,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,LINE_Q9,ip,PEAK,22.1165678191327,0.869956651959241,13.822854886958,27.6457097739159,55.2914195478318,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,8.01545738210606,0.870067239184327,5.00966086381629,10.0193217276326,20.0386434552651,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_OUT,GRID_Q,ip,PEAK,22.1165678191332,0.870067239184327,13.8228548869582,27.6457097739165,55.2914195478329,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.3221405568171,9.47574312698307,5.20133784801069,10.4026756960214,20.8053513920428,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9627801946897,9.47574312698307,14.351737621681,28.7034752433621,57.4069504867242,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0168211592792,0.870772573866956,18.1355132245495,36.271026449099,72.542052898198,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.06436345074,0.870772573866956,50.0402271567125,100.080454313425,200.16090862685,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12631746554141,9.09405099682679,5.07894841596338,10.1578968319268,20.3157936638535,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4224573569163,9.09405099682679,14.0140358480727,28.0280716961453,56.0561433922907,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0168211592796,0.869956651959241,18.1355132245497,36.2710264490995,72.5420528981989,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0643634507411,0.869956651959241,50.0402271567132,100.080454313426,200.160908626853,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0168211592788,0.870067239184327,18.1355132245493,36.2710264490985,72.542052898197,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_OUT,GRID_Q,ip,PEAK,80.0643634507389,0.870067239184327,50.0402271567118,100.080454313424,200.160908626847,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.32144673193875,9.47574312698307,5.20090420746172,10.4018084149234,20.8036168298469,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9608657655754,9.47574312698307,14.3505411034846,28.7010822069692,57.4021644139384,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0174203926786,0.870772573866956,18.1358877454241,36.2717754908483,72.5435509816966,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.0660168792952,0.870772573866956,50.0412605495595,100.082521099119,200.165042198238,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12562395340841,9.09405099682679,5.07851497088026,10.1570299417605,20.314059883521,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4205437907414,9.09405099682679,14.0128398692134,28.0256797384267,56.0513594768534,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0174203926795,0.869956651959241,18.1358877454247,36.2717754908493,72.5435509816986,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0660168792974,0.869956651959241,50.0412605495609,100.082521099122,200.165042198244,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0174203926798,0.870067239184327,18.1358877454249,36.2717754908497,72.5435509816995,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_OUT,GRID_Q,ip,PEAK,80.0660168792984,0.870067239184327,50.0412605495615,100.082521099123,200.165042198246,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,3.22851324750541,9.47574312698307,2.01782077969088,4.03564155938176,8.07128311876351,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,8.29090805976542,9.47574312698307,5.18181753735339,10.3636350747068,20.7272701494136,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,3.21840382095249,0.870772573866956,2.0115023880953,4.02300477619061,8.04600955238121,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,8.26494678296039,0.870772573866956,5.16559173935024,10.3311834787005,20.662366957401,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,3.21840382095249,9.09405099682679,2.0115023880953,4.02300477619061,8.04600955238121,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,8.26494678296039,9.09405099682679,5.16559173935024,10.3311834787005,20.662366957401,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,47.3697866297748,0.869956651959241,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,121.646874474382,0.869956651959241,76.0292965464885,152.058593092977,304.117186185954,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,47.3697866297748,0.870067239184327,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,121.646874474382,0.870067239184327,76.0292965464885,152.058593092977,304.117186185954,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.961418088097737,9.47574312698307,0.600886305061085,1.20177261012217,2.40354522024434,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.46894727211444,9.47574312698307,1.54309204507152,3.08618409014304,6.17236818028609,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.773076231729388,0.870772573866956,0.483172644830867,0.966345289661735,1.93269057932347,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,1.98528036563292,0.870772573866956,1.24080022852058,2.48160045704115,4.9632009140823,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.966036072844553,9.09405099682679,0.603772545527846,1.20754509105569,2.41509018211138,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.48080638001397,9.09405099682679,1.55050398750873,3.10100797501747,6.20201595003493,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.773076231729384,0.869956651959241,0.483172644830865,0.96634528966173,1.93269057932346,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,1.98528036563291,0.869956651959241,1.24080022852057,2.48160045704114,4.96320091408228,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.773076231729385,0.870067239184327,0.483172644830866,0.966345289661731,1.93269057932346,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,1.98528036563291,0.870067239184327,1.24080022852057,2.48160045704114,4.96320091408229,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,3.18264385688993,9.47574312698307,1.9891524105562,3.97830482111241,7.95660964222482,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,8.18506531765943,9.47574312698307,5.11566582353714,10.2313316470743,20.4626632941486,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,3.17211723298559,0.870772573866956,1.98257327061599,3.96514654123199,7.93029308246398,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,8.15799313864546,0.870772573866956,5.09874571165341,10.1974914233068,20.3949828466137,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,3.17211723298559,9.09405099682679,1.98257327061599,3.96514654123199,7.93029308246398,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,8.15799313864546,9.09405099682679,5.09874571165341,10.1974914233068,20.3949828466137,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,3.17211723298559,0.869956651959241,1.98257327061599,3.96514654123198,7.93029308246396,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,8.15799313864545,0.869956651959241,5.0987457116534,10.1974914233068,20.3949828466136,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,47.9460944641865,0.870067239184327,29.9663090401166,59.9326180802332,119.865236160466,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,123.30688966862,0.870067239184327,77.0668060428872,154.133612085774,308.267224171549,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.940370657561852,9.47574312698307,0.587731660976157,1.17546332195231,2.35092664390463,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.41842807459946,9.47574312698307,1.51151754662466,3.02303509324933,6.04607018649865,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.772983312817029,0.870772573866956,0.483114570510643,0.966229141021286,1.93245828204257,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,1.98794435989794,0.870772573866956,1.24246522493621,2.48493044987242,4.96986089974485,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.944581714833899,9.09405099682679,0.590363571771187,1.18072714354237,2.36145428708475,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.42925799474698,9.09405099682679,1.51828624671686,3.03657249343373,6.07314498686745,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.772983312817004,0.869956651959241,0.483114570510628,0.966229141021255,1.93245828204251,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,1.98794435989787,0.869956651959241,1.24246522493617,2.48493044987234,4.96986089974469,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.77298331281707,0.870067239184327,0.483114570510669,0.966229141021338,1.93245828204268,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,1.98794435989805,0.870067239184327,1.24246522493628,2.48493044987256,4.96986089974511,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,3.21774725627963,9.47574312698307,2.01109203517477,4.02218407034954,8.04436814069907,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,8.3281596074211,9.47574312698307,5.20509975463819,10.4101995092764,20.8203990185528,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,3.20756204219366,0.870772573866956,2.00472627637104,4.00945255274207,8.01890510548414,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,8.30179828013594,0.870772573866956,5.18862392508496,10.3772478501699,20.7544957003398,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,3.20756204219366,9.09405099682679,2.00472627637104,4.00945255274207,8.01890510548414,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,8.30179828013594,9.09405099682679,5.18862392508496,10.3772478501699,20.7544957003398,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,3.20756204219366,0.869956651959241,2.00472627637104,4.00945255274207,8.01890510548414,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,8.30179828013594,0.869956651959241,5.18862392508496,10.3772478501699,20.7544957003398,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,49.9410014601902,0.870067239184327,31.2131259126189,62.4262518252377,124.852503650475,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,129.257085155842,0.870067239184327,80.7856782224015,161.571356444803,323.142712889606,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.956299999142649,9.47574312698307,0.597687499464156,1.19537499892831,2.39074999785662,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.47509154421435,9.47574312698307,1.54693221513397,3.09386443026794,6.18772886053588,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.773054189000534,0.870772573866956,0.483158868125334,0.966317736250667,1.93263547250133,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,2.00081552664447,0.870772573866956,1.25050970415279,2.50101940830559,5.00203881661117,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.960861804987373,9.09405099682679,0.600538628117108,1.20107725623422,2.40215451246843,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.48689839047886,9.09405099682679,1.55431149404929,3.10862298809857,6.21724597619715,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.773054189000519,0.869956651959241,0.483158868125324,0.966317736250649,1.9326354725013,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,2.00081552664443,0.869956651959241,1.25050970415277,2.50101940830554,5.00203881661108,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.773054189000532,0.870067239184327,0.483158868125332,0.966317736250665,1.93263547250133,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,2.00081552664446,0.870067239184327,1.25050970415279,2.50101940830558,5.00203881661116,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GEN_Q,Ikpp,RMS,54.9411315011198,9.47574312698307,34.3382071881999,68.6764143763997,137.352828752799,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GEN_Q,ip,PEAK,151.83548277717,9.47574312698307,94.8971767357315,189.794353471463,379.588706942926,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,71.6771000907314,0.870772573866956,44.7981875567071,89.5963751134143,179.192750226829,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GSUT_HV,ip,PEAK,198.087057892536,0.870772573866956,123.804411182835,247.60882236567,495.217644731341,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,71.6771000907314,9.09405099682679,44.7981875567071,89.5963751134143,179.192750226829,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GSUT_LV,ip,PEAK,198.087057892536,9.09405099682679,123.804411182835,247.608822365671,495.217644731341,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,74.4264935064228,0.869956651959241,46.5165584415143,93.0331168830285,186.066233766057,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,LINE_Q9,ip,PEAK,205.685290131481,0.869956651959241,128.553306332175,257.106612664351,514.213225328701,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GRID_Q,Ikpp,RMS,74.4264935064234,0.870067239184327,46.5165584415146,93.0331168830293,186.066233766059,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_IN,GRID_Q,ip,PEAK,205.685290131482,0.870067239184327,128.553306332176,257.106612664353,514.213225328705,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.39988608970383,9.47574312698307,5.24992880606489,10.4998576121298,20.9997152242596,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GEN_Q,ip,PEAK,23.2139514577967,9.47574312698307,14.5087196611229,29.0174393222459,58.0348786444917,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,7.8939860196109,0.870772573866956,4.93374126225681,9.86748252451362,19.7349650490272,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GSUT_HV,ip,PEAK,21.8158444425089,0.870772573866956,13.6349027765681,27.2698055531361,54.5396111062722,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.89339727940563,9.09405099682679,4.93337329962852,9.86674659925703,19.7334931985141,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.814217398237,9.09405099682679,13.6338858738982,27.2677717477963,54.5355434955926,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,8.0165823083533,0.869956651959241,5.01036394272081,10.0207278854416,20.0414557708833,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,LINE_Q9,ip,PEAK,22.1546519293462,0.869956651959241,13.8466574558414,27.6933149116828,55.3866298233655,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GRID_Q,Ikpp,RMS,8.01658230835334,0.870067239184327,5.01036394272084,10.0207278854417,20.0414557708833,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_IN,GRID_Q,ip,PEAK,22.1546519293463,0.870067239184327,13.8466574558414,27.6933149116829,55.3866298233657,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.36227439509628,9.47574312698307,5.22642149693518,10.4528429938704,20.9056859877407,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GEN_Q,ip,PEAK,23.1100076609951,9.47574312698307,14.4437547881219,28.8875095762438,57.7750191524876,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,28.9754180002944,0.870772573866956,18.109636250184,36.219272500368,72.4385450007361,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GSUT_HV,ip,PEAK,80.0765557705223,0.870772573866956,50.0478473565764,100.095694713153,200.191389426306,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.9245686882964,9.09405099682679,4.95285543018525,9.9057108603705,19.811421720741,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.9003628012978,9.09405099682679,13.6877267508111,27.3754535016222,54.7509070032444,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,30.212900405309,0.869956651959241,18.8830627533182,37.7661255066363,75.5322510132726,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,LINE_Q9,ip,PEAK,83.4964660137218,0.869956651959241,52.1852912585761,104.370582517152,208.741165034304,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GRID_Q,Ikpp,RMS,30.2129004053078,0.870067239184327,18.8830627533174,37.7661255066347,75.5322510132694,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_IN,GRID_Q,ip,PEAK,83.4964660137182,0.870067239184327,52.1852912585739,104.370582517148,208.741165034296,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.36157176534293,9.47574312698307,5.22598235333933,10.4519647066787,20.9039294133573,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GEN_Q,ip,PEAK,23.1080658712121,9.47574312698307,14.4425411695075,28.8850823390151,57.7701646780302,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,28.9760031484228,0.870772573866956,18.1100019677642,36.2200039355285,72.440007871057,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GSUT_HV,ip,PEAK,80.0781728877192,0.870772573866956,50.0488580548245,100.097716109649,200.195432219298,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.92389135323378,9.09405099682679,4.95243209577111,9.90486419154223,19.8097283830845,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.8984909160012,9.09405099682679,13.6865568225007,27.3731136450015,54.7462272900029,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,30.2135076229502,0.869956651959241,18.8834422643439,37.7668845286877,75.5337690573754,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,LINE_Q9,ip,PEAK,83.4981441222931,0.869956651959241,52.1863400764332,104.372680152866,208.745360305733,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GRID_Q,Ikpp,RMS,30.2135076229493,0.870067239184327,18.8834422643433,37.7668845286867,75.5337690573734,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F1,LF360_GAT_IN,GRID_Q,ip,PEAK,83.4981441222908,0.870067239184327,52.1863400764318,104.372680152864,208.745360305727,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GEN_Q,Ikpp,RMS,54.9411315011198,9.47574312698307,34.3382071881999,68.6764143763997,137.352828752799,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GEN_Q,ip,PEAK,151.83548277717,9.47574312698307,94.8971767357315,189.794353471463,379.588706942926,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,71.6771000907314,0.870772573866956,44.7981875567071,89.5963751134143,179.192750226829,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GSUT_HV,ip,PEAK,198.087057892536,0.870772573866956,123.804411182835,247.60882236567,495.217644731341,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,71.6771000907314,9.09405099682679,44.7981875567071,89.5963751134143,179.192750226829,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GSUT_LV,ip,PEAK,198.087057892536,9.09405099682679,123.804411182835,247.608822365671,495.217644731341,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,74.4264935064228,0.869956651959241,46.5165584415143,93.0331168830285,186.066233766057,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,LINE_Q9,ip,PEAK,205.685290131481,0.869956651959241,128.553306332175,257.106612664351,514.213225328701,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GRID_Q,Ikpp,RMS,74.4264935064234,0.870067239184327,46.5165584415146,93.0331168830293,186.066233766059,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F2,LF360_GAT_IN,GRID_Q,ip,PEAK,205.685290131482,0.870067239184327,128.553306332176,257.106612664353,514.213225328705,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.39988608970383,9.47574312698307,5.24992880606489,10.4998576121298,20.9997152242596,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GEN_Q,ip,PEAK,23.2139514577967,9.47574312698307,14.5087196611229,29.0174393222459,58.0348786444917,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,7.8939860196109,0.870772573866956,4.93374126225681,9.86748252451362,19.7349650490272,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GSUT_HV,ip,PEAK,21.8158444425089,0.870772573866956,13.6349027765681,27.2698055531361,54.5396111062722,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.89339727940563,9.09405099682679,4.93337329962852,9.86674659925703,19.7334931985141,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.814217398237,9.09405099682679,13.6338858738982,27.2677717477963,54.5355434955926,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,8.0165823083533,0.869956651959241,5.01036394272081,10.0207278854416,20.0414557708833,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,LINE_Q9,ip,PEAK,22.1546519293462,0.869956651959241,13.8466574558414,27.6933149116828,55.3866298233655,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GRID_Q,Ikpp,RMS,8.01658230835334,0.870067239184327,5.01036394272084,10.0207278854417,20.0414557708833,\"through-current RMS; ratios are candidates, never selected\"\nLG,F2,LF360_GAT_IN,GRID_Q,ip,PEAK,22.1546519293463,0.870067239184327,13.8466574558414,27.6933149116829,55.3866298233657,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.36227439509628,9.47574312698307,5.22642149693518,10.4528429938704,20.9056859877407,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GEN_Q,ip,PEAK,23.1100076609951,9.47574312698307,14.4437547881219,28.8875095762438,57.7750191524876,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,28.9754180002944,0.870772573866956,18.109636250184,36.219272500368,72.4385450007361,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GSUT_HV,ip,PEAK,80.0765557705223,0.870772573866956,50.0478473565764,100.095694713153,200.191389426306,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.9245686882964,9.09405099682679,4.95285543018525,9.9057108603705,19.811421720741,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.9003628012978,9.09405099682679,13.6877267508111,27.3754535016222,54.7509070032444,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,30.212900405309,0.869956651959241,18.8830627533182,37.7661255066363,75.5322510132726,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,LINE_Q9,ip,PEAK,83.4964660137218,0.869956651959241,52.1852912585761,104.370582517152,208.741165034304,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GRID_Q,Ikpp,RMS,30.2129004053078,0.870067239184327,18.8830627533174,37.7661255066347,75.5322510132694,\"through-current RMS; ratios are candidates, never selected\"\nLL,F2,LF360_GAT_IN,GRID_Q,ip,PEAK,83.4964660137182,0.870067239184327,52.1852912585739,104.370582517148,208.741165034296,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GEN_Q,Ikpp,RMS,8.36157176534293,9.47574312698307,5.22598235333933,10.4519647066787,20.9039294133573,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GEN_Q,ip,PEAK,23.1080658712121,9.47574312698307,14.4425411695075,28.8850823390151,57.7701646780302,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,28.9760031484228,0.870772573866956,18.1100019677642,36.2200039355285,72.440007871057,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GSUT_HV,ip,PEAK,80.0781728877192,0.870772573866956,50.0488580548245,100.097716109649,200.195432219298,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,7.92389135323378,9.09405099682679,4.95243209577111,9.90486419154223,19.8097283830845,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GSUT_LV,ip,PEAK,21.8984909160012,9.09405099682679,13.6865568225007,27.3731136450015,54.7462272900029,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,30.2135076229502,0.869956651959241,18.8834422643439,37.7668845286877,75.5337690573754,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,LINE_Q9,ip,PEAK,83.4981441222931,0.869956651959241,52.1863400764332,104.372680152866,208.745360305733,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GRID_Q,Ikpp,RMS,30.2135076229493,0.870067239184327,18.8834422643433,37.7668845286867,75.5337690573734,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F2,LF360_GAT_IN,GRID_Q,ip,PEAK,83.4981441222908,0.870067239184327,52.1863400764318,104.372680152864,208.745360305727,\"borrowed-shape peak estimate; r=0.0160 kappa=1.95416; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,3.26526799470031,9.47574312698307,2.04079249668769,4.08158499337538,8.16316998675077,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,8.38375955067624,9.47574312698307,5.23984971917265,10.4796994383453,20.9593988766906,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,3.144023488595,0.870772573866956,1.96501468037188,3.93002936074376,7.86005872148751,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,8.07245744999808,0.870772573866956,5.0452859062488,10.0905718124976,20.1811436249952,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,3.144023488595,9.09405099682679,1.96501468037188,3.93002936074376,7.86005872148751,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,8.07245744999808,9.09405099682679,5.0452859062488,10.0905718124976,20.1811436249952,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,47.3518920836026,0.869956651959241,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,121.578650861988,0.869956651959241,75.9866567887427,151.973313577485,303.946627154971,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,47.3518920836026,0.870067239184327,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,121.578650861988,0.870067239184327,75.9866567887427,151.973313577485,303.946627154971,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.17754957525365,9.47574312698307,1.36096848453353,2.72193696906706,5.44387393813412,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,5.59098122366502,9.47574312698307,3.49436326479064,6.98872652958127,13.9774530591625,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,5.12463708410399,0.870772573866956,3.202898177565,6.40579635512999,12.81159271026,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,13.1577944497477,0.870772573866956,8.2236215310923,16.4472430621846,32.8944861243692,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.0821275435007,9.09405099682679,1.30132971468794,2.60265942937587,5.20531885875174,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.34597978079658,9.09405099682679,3.34123736299786,6.68247472599572,13.3649494519914,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,40.5993051701912,0.869956651959241,25.3745657313695,50.749131462739,101.498262925478,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,104.241003502271,0.869956651959241,65.1506271889196,130.301254377839,260.602508755678,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,40.5993051701911,0.870067239184327,25.3745657313695,50.7491314627389,101.498262925478,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,104.241003502271,0.870067239184327,65.1506271889195,130.301254377839,260.602508755678,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,0.975940433074988,9.47574312698307,0.609962770671868,1.21992554134374,2.43985108268747,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,2.50578204911922,9.47574312698307,1.56611378069951,3.13222756139902,6.26445512279804,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,0.759095235814971,0.870772573866956,0.474434522384357,0.948869044768714,1.89773808953743,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,1.94901978749242,0.870772573866956,1.21813736718276,2.43627473436553,4.87254946873105,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,0.942153660900596,9.09405099682679,0.588846038062872,1.17769207612574,2.35538415225149,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,2.41903260792072,9.09405099682679,1.51189537995045,3.0237907599009,6.0475815198018,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,0.777413441667577,0.869956651959241,0.485883401042235,0.971766802084471,1.94353360416894,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,1.99605281311767,0.869956651959241,1.24753300819854,2.49506601639708,4.99013203279417,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,0.777413441667554,0.870067239184327,0.485883401042221,0.971766802084443,1.94353360416889,\"through-current RMS; ratios are candidates, never selected\"\nLL,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,1.99605281311761,0.870067239184327,1.24753300819851,2.49506601639701,4.99013203279402,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.45759891542972,9.47574312698307,0.910999322143574,1.82199864428715,3.6439972885743,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,3.74246734054392,9.47574312698307,2.33904208783995,4.6780841756799,9.35616835135979,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.24786874514543,0.870772573866956,1.40491796571589,2.80983593143179,5.61967186286357,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.77152965433983,0.870772573866956,3.6072060339624,7.21441206792479,14.4288241358496,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.40085973681185,9.09405099682679,0.875537335507405,1.75107467101481,3.50214934202962,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.59678630259935,9.09405099682679,2.2479914391246,4.49598287824919,8.99196575649839,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.29933706482175,0.869956651959241,1.43708566551359,2.87417133102719,5.74834266205437,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.90367746497711,0.869956651959241,3.68979841561069,7.37959683122139,14.7591936624428,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.2993370648216,0.870067239184327,1.4370856655135,2.87417133102701,5.74834266205401,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,5.90367746497674,0.870067239184327,3.68979841561046,7.37959683122092,14.7591936624418,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,3.2185631900699,9.47574312698307,2.01160199379369,4.02320398758738,8.04640797517476,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,8.2759302171738,9.47574312698307,5.17245638573362,10.3449127714672,20.6898255429345,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,3.09877447239056,0.870772573866956,1.9367340452441,3.8734680904882,7.7469361809764,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,7.9679160475662,0.870772573866956,4.97994752972887,9.95989505945775,19.9197901189155,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,3.09877447239056,9.09405099682679,1.9367340452441,3.8734680904882,7.7469361809764,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,7.9679160475662,9.09405099682679,4.97994752972887,9.95989505945775,19.9197901189155,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,3.21311591112386,0.869956651959241,2.00819744445241,4.01639488890482,8.03278977780965,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,8.26192356334453,0.869956651959241,5.16370222709033,10.3274044541807,20.6548089083613,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,47.9274295003023,0.870067239184327,29.9546434376889,59.9092868753778,119.818573750756,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,123.236375553156,0.870067239184327,77.0227347207225,154.045469441445,308.09093888289,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.1502944288164,9.47574312698307,1.34393401801025,2.6878680360205,5.37573607204101,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,5.5290779109655,9.47574312698307,3.45567369435343,6.91134738870687,13.8226947774137,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,4.97448518232747,0.870772573866956,3.10905323895467,6.21810647790934,12.4362129558187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,12.7909535417303,0.870772573866956,7.99434596358141,15.9886919271628,31.9773838543256,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.055749187451,9.09405099682679,1.28484324215687,2.56968648431375,5.13937296862749,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.28597259542594,9.09405099682679,3.30373287214121,6.60746574428242,13.2149314885648,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,5.17064350637465,0.869956651959241,3.23165219148416,6.46330438296831,12.9266087659366,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,13.2953377981403,0.869956651959241,8.3095861238377,16.6191722476754,33.2383444953508,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,41.1263276047163,0.870067239184327,25.7039547529477,51.4079095058953,102.815819011791,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,105.748620501022,0.870067239184327,66.0928878131386,132.185775626277,264.371551252555,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,0.954377168359746,9.47574312698307,0.596485730224842,1.19297146044968,2.38594292089937,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,2.45400148444426,9.47574312698307,1.53375092777766,3.06750185555532,6.13500371111065,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,0.759035932182776,0.870772573866956,0.474397457614235,0.948794915228469,1.89758983045694,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,1.95171821589611,0.870772573866956,1.21982388493507,2.43964776987013,4.87929553974027,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,0.921197212382682,9.09405099682679,0.575748257739176,1.15149651547835,2.3029930309567,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,2.36868546482337,9.09405099682679,1.4804284155146,2.96085683102921,5.92171366205842,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,0.777258496285929,0.869956651959241,0.485786560178706,0.971573120357412,1.94314624071482,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,1.99857411400647,0.869956651959241,1.24910882125404,2.49821764250809,4.99643528501617,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,0.777258496285884,0.870067239184327,0.485786560178678,0.971573120357355,1.94314624071471,\"through-current RMS; ratios are candidates, never selected\"\nLL,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,1.99857411400635,0.870067239184327,1.24910882125397,2.49821764250794,4.99643528501588,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.43156165256886,9.47574312698307,0.894726032855539,1.78945206571108,3.57890413142216,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,3.6809916843623,9.47574312698307,2.30061980272644,4.60123960545288,9.20247921090576,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.14720683755489,0.870772573866956,1.3420042734718,2.68400854694361,5.36801709388722,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.52113875044247,0.870772573866956,3.45071171902655,6.90142343805309,13.8028468761062,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.375576245047,9.09405099682679,0.859735153154376,1.71947030630875,3.4389406126175,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.53703573306687,9.09405099682679,2.2106473331668,4.42129466633359,8.84258933266718,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.19476880428996,0.869956651959241,1.37173050268123,2.74346100536245,5.48692201072491,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.64343540719461,0.869956651959241,3.52714712949663,7.05429425899326,14.1085885179865,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.19476880428992,0.870067239184327,1.3717305026812,2.7434610053624,5.4869220107248,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,5.6434354071945,0.870067239184327,3.52714712949656,7.05429425899312,14.1085885179862,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,3.2541919349175,9.47574312698307,2.03386995932344,4.06773991864687,8.13547983729374,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,8.42093791235619,9.47574312698307,5.26308619522262,10.5261723904452,21.0523447808905,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,3.13330413731392,0.870772573866956,1.9583150858212,3.9166301716424,7.83326034328479,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,8.10811412742261,0.870772573866956,5.06757132963913,10.1351426592783,20.2702853185565,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,3.13330413731392,9.09405099682679,1.9583150858212,3.9166301716424,7.83326034328479,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,8.10811412742261,9.09405099682679,5.06757132963913,10.1351426592783,20.2702853185565,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,3.24912515527583,0.869956651959241,2.03070322204739,4.06140644409478,8.12281288818957,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,8.40782650478362,0.869956651959241,5.25489156548976,10.5097831309795,21.019566261959,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,49.9221356045447,0.870067239184327,31.2013347528404,62.4026695056809,124.805339011362,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,129.184514246777,0.870067239184327,80.7403214042358,161.480642808472,322.961285616943,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.18355042189212,9.47574312698307,1.36471901368257,2.72943802736515,5.45887605473029,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,5.65041733831194,9.47574312698307,3.53151083644496,7.06302167288992,14.1260433457798,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,5.01740574662025,0.870772573866956,3.13587859163766,6.27175718327531,12.5435143665506,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,12.9836417514382,0.870772573866956,8.11477609464888,16.2295521892978,32.4591043785955,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.08794507122778,9.09405099682679,1.30496566951736,2.60993133903473,5.21986267806946,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.40301744975748,9.09405099682679,3.37688590609842,6.75377181219685,13.5075436243937,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,5.21493622521063,0.869956651959241,3.25933514075664,6.51867028151329,13.0373405630266,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,13.4947953432591,0.869956651959241,8.43424708953692,16.8684941790738,33.7369883581477,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,43.4345900704953,0.870067239184327,27.1466187940596,54.2932375881192,108.586475176238,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,112.39656220264,0.870067239184327,70.24785137665,140.4957027533,280.9914055066,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,0.970662617349604,9.47574312698307,0.606664135843503,1.21332827168701,2.42665654337401,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,2.51180317511094,9.47574312698307,1.56987698444434,3.13975396888867,6.27950793777734,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,0.759081674190735,0.870772573866956,0.474426046369209,0.948852092738419,1.89770418547684,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,1.96429091356888,0.870772573866956,1.22768182098055,2.4553636419611,4.9107272839222,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,0.937044751418651,9.09405099682679,0.585652969636657,1.17130593927331,2.34261187854663,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,2.42480954738023,9.09405099682679,1.51550596711265,3.03101193422529,6.06202386845059,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,0.777375553483945,0.869956651959241,0.485859720927466,0.971719441854931,1.94343888370986,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,2.01163035290904,0.869956651959241,1.25726897056815,2.5145379411363,5.0290758822726,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,0.77737555348392,0.870067239184327,0.48585972092745,0.9717194418549,1.9434388837098,\"through-current RMS; ratios are candidates, never selected\"\nLL,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,2.01163035290897,0.870067239184327,1.25726897056811,2.51453794113622,5.02907588227244,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.46280004856202,9.47574312698307,0.914250030351265,1.82850006070253,3.65700012140506,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,3.78531710282932,9.47574312698307,2.36582318926832,4.73164637853665,9.46329275707329,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.14730769716002,0.870772573866956,1.34206731072502,2.68413462145003,5.36826924290006,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.55663131067515,0.870772573866956,3.47289456917197,6.94578913834394,13.8915782766879,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.40583198106284,9.09405099682679,0.878644988164275,1.75728997632855,3.5145799526571,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.63789968892385,9.09405099682679,2.27368730557741,4.54737461115482,9.09474922230964,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.19471957884363,0.869956651959241,1.37169973677727,2.74339947355454,5.48679894710908,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.67931999036908,0.869956651959241,3.54957499398067,7.09914998796135,14.1982999759227,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.19471957884363,0.870067239184327,1.37169973677727,2.74339947355454,5.48679894710908,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,5.67931999036907,0.870067239184327,3.54957499398067,7.09914998796134,14.1982999759227,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15308641086112,9.47574312698307,1.3456790067882,2.6913580135764,5.3827160271528,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.32288449854714,9.47574312698307,3.32680281159197,6.65360562318393,13.3072112463679,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.18315212844549,0.870772573866956,3.23947008027843,6.47894016055686,12.9578803211137,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.8138471261262,0.870772573866956,8.00865445382888,16.0173089076578,32.0346178153155,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.11841416497824,9.09405099682679,1.3240088531114,2.6480177062228,5.2960354124456,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.23716738138509,9.09405099682679,3.27322961336568,6.54645922673137,13.0929184534627,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5914889624272,0.869956651959241,25.369680601517,50.739361203034,101.478722406068,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,100.350736636082,0.869956651959241,62.7192103975512,125.438420795102,250.876841590205,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.591488962427,0.870067239184327,25.3696806015169,50.7393612030338,101.478722406068,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,100.350736636082,0.870067239184327,62.719210397551,125.438420795102,250.876841590204,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44190081104377,9.47574312698307,0.901188006902354,1.80237601380471,3.60475202760942,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.56468344086469,9.47574312698307,2.22792715054043,4.45585430108086,8.91170860216172,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24601647800913,0.870772573866956,1.40376029875571,2.80752059751141,5.61504119502282,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.55262725823195,0.870772573866956,3.47039203639497,6.94078407278994,13.8815681455799,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43344182116489,9.09405099682679,0.895901138228057,1.79180227645611,3.58360455291223,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.54377103072058,9.09405099682679,2.21485689420036,4.42971378840072,8.85942757680145,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24601647800912,0.869956651959241,1.4037602987557,2.8075205975114,5.6150411950228,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.55262725823193,0.869956651959241,3.47039203639496,6.94078407278991,13.8815681455798,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.24601647800909,0.870067239184327,1.40376029875568,2.80752059751136,5.61504119502273,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.55262725823186,0.870067239184327,3.47039203639491,6.94078407278982,13.8815681455796,\"borrowed-shape peak estimate; r=0.0990 kappa=1.74812; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12674412124416,9.47574312698307,1.3292150757776,2.65843015155519,5.31686030311039,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.2623715270543,9.47574312698307,3.28898220440894,6.57796440881787,13.1559288176357,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.0322761711287,0.870772573866956,3.14517260695544,6.29034521391088,12.5806904278218,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.4517597461276,0.870772573866956,7.78234984132975,15.5646996826595,31.129399365319,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09188480387864,9.09405099682679,1.30742800242415,2.6148560048483,5.22971200969661,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.17611635544037,9.09405099682679,3.23507272215023,6.47014544430047,12.9402908886009,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.03227617112883,0.869956651959241,3.14517260695552,6.29034521391104,12.5806904278221,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.4517597461279,0.869956651959241,7.78234984132995,15.5646996826599,31.1293993653198,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1279427605672,0.870067239184327,25.7049642253545,51.409928450709,102.819856901418,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,101.766128227459,0.870067239184327,63.6038301421621,127.207660284324,254.415320568648,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41597834349197,9.47574312698307,0.884986464682483,1.76997292936497,3.53994585872993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.50366743384181,9.47574312698307,2.18979214615113,4.37958429230226,8.75916858460453,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14663258551849,0.870772573866956,1.34164536594906,2.68329073189812,5.36658146379623,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.31158313040077,0.870772573866956,3.31973945650048,6.63947891300096,13.2789578260019,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40713362791096,9.09405099682679,0.87945851744435,1.7589170348887,3.5178340697774,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.48178225312191,9.09405099682679,2.17611390820119,4.35222781640239,8.70445563280477,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14663258551852,0.869956651959241,1.34164536594908,2.68329073189815,5.3665814637963,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.31158313040084,0.869956651959241,3.31973945650053,6.63947891300105,13.2789578260021,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14663258551843,0.870067239184327,1.34164536594902,2.68329073189804,5.36658146379608,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.31158313040062,0.870067239184327,3.31973945650038,6.63947891300077,13.2789578260015,\"borrowed-shape peak estimate; r=0.0983 kappa=1.74965; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16036302177516,9.47574312698307,1.35022688860947,2.70045377721895,5.40090755443789,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.36925640468194,9.47574312698307,3.35578525292621,6.71157050585242,13.4231410117048,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07743005704951,0.870772573866956,3.17339378565594,6.34678757131188,12.6935751426238,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.6191864878045,0.870772573866956,7.88699155487784,15.7739831097557,31.5479662195114,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12575235440275,9.09405099682679,1.32859522150172,2.65719044300343,5.31438088600686,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.28323681186974,9.09405099682679,3.30202300741859,6.60404601483717,13.2080920296743,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07743005704956,0.869956651959241,3.17339378565598,6.34678757131195,12.6935751426239,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.6191864878047,0.869956651959241,7.88699155487792,15.7739831097558,31.5479662195117,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4467064415069,0.870067239184327,27.1541915259418,54.3083830518837,108.616766103767,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,107.980235021666,0.870067239184327,67.487646888541,134.975293777082,269.950587554164,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44701197263,9.47574312698307,0.904382482893749,1.8087649657875,3.61752993157499,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.59632997944531,9.47574312698307,2.24770623715332,4.49541247430664,8.99082494861328,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14642519166664,0.870772573866956,1.34151574479165,2.6830314895833,5.3660629791666,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.33461603043779,0.870772573866956,3.33413501902362,6.66827003804724,13.3365400760945,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43841892407501,9.09405099682679,0.899011827546881,1.79802365509376,3.59604731018752,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.57497325350408,9.09405099682679,2.23435828344005,4.4687165668801,8.93743313376021,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.1464251916666,0.869956651959241,1.34151574479163,2.68303148958325,5.36606297916651,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.33461603043769,0.869956651959241,3.33413501902356,6.66827003804711,13.3365400760942,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14642519166661,0.870067239184327,1.34151574479163,2.68303148958326,5.36606297916651,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.3346160304377,0.870067239184327,3.33413501902356,6.66827003804712,13.3365400760942,\"borrowed-shape peak estimate; r=0.0948 kappa=1.75741; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15597130121521,9.47574312698307,1.3474820632595,2.69496412651901,5.38992825303802,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.64702127531541,9.47574312698307,3.52938829707213,7.05877659414426,14.1175531882885,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17785108077636,0.870772573866956,3.23615692548522,6.47231385097045,12.9446277019409,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.5620706996787,0.870772573866956,8.47629418729921,16.9525883745984,33.9051767491968,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12131786757869,9.09405099682679,1.32582366723668,2.65164733447336,5.30329466894672,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.55625537462933,9.09405099682679,3.47265960914333,6.94531921828666,13.8906384365733,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5794821347812,0.869956651959241,25.3621763342382,50.7243526684764,101.448705336953,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,106.287685196565,0.869956651959241,66.4298032478532,132.859606495706,265.719212991413,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5794821347811,0.870067239184327,25.3621763342382,50.7243526684764,101.448705336953,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,106.287685196565,0.870067239184327,66.4298032478531,132.859606495706,265.719212991413,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44180220745093,9.47574312698307,0.901126379656831,1.80225275931366,3.60450551862732,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.77643604795805,9.47574312698307,2.36027252997378,4.72054505994756,9.44109011989512,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24170095805567,0.870772573866956,1.40106309878479,2.80212619756959,5.60425239513918,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.87156841832735,0.870772573866956,3.66973026145459,7.33946052290918,14.6789210458184,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43323076911241,9.09405099682679,0.895769230695254,1.79153846139051,3.58307692278102,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.75398533415197,9.09405099682679,2.34624083384498,4.69248166768997,9.38496333537993,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24170095805568,0.869956651959241,1.4010630987848,2.8021261975696,5.6042523951392,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.87156841832737,0.869956651959241,3.66973026145461,7.33946052290921,14.6789210458184,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.24170095805567,0.870067239184327,1.40106309878479,2.80212619756958,5.60425239513917,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.87156841832734,0.870067239184327,3.66973026145458,7.33946052290917,14.6789210458183,\"borrowed-shape peak estimate; r=0.0545 kappa=1.85209; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12993117936768,9.47574312698307,1.3312069871048,2.6624139742096,5.32482794841919,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.58871882952355,9.47574312698307,3.49294926845222,6.98589853690444,13.9717970738089,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02883114848212,0.870772573866956,3.14301946780132,6.28603893560265,12.5720778712053,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1951321255178,0.870772573866956,8.24695757844865,16.4939151568973,32.9878303137946,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09508904391779,9.09405099682679,1.30943065244862,2.61886130489724,5.23772260979448,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.49729667450942,9.09405099682679,3.43581042156839,6.87162084313677,13.7432416862735,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02883114848217,0.869956651959241,3.14301946780135,6.28603893560271,12.5720778712054,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.195132125518,0.869956651959241,8.24695757844873,16.4939151568975,32.9878303137949,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1117596710058,0.870067239184327,25.6948497943786,51.3896995887572,102.779399177514,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,107.872999660208,0.870067239184327,67.4206247876303,134.841249575261,269.682499150521,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41671987876068,9.47574312698307,0.885449924225426,1.77089984845085,3.54179969690171,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.71732624006222,9.47574312698307,2.32332890003889,4.64665780007778,9.29331560015555,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14188516815496,0.870772573866956,1.33867823009685,2.6773564601937,5.35471292038741,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.62008485809319,0.870772573866956,3.51255303630824,7.02510607261648,14.050212145233,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40774254447877,9.09405099682679,0.87983909029923,1.75967818059846,3.51935636119692,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.69377064463911,9.09405099682679,2.30860665289944,4.61721330579888,9.23442661159777,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14188516815502,0.869956651959241,1.33867823009689,2.67735646019378,5.35471292038756,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.62008485809335,0.869956651959241,3.51255303630834,7.02510607261669,14.0502121452334,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14188516815499,0.870067239184327,1.33867823009687,2.67735646019374,5.35471292038747,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.62008485809326,0.870067239184327,3.51255303630829,7.02510607261657,14.0502121452331,\"borrowed-shape peak estimate; r=0.0532 kappa=1.85537; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16254913913451,9.47574312698307,1.35159321195907,2.70318642391813,5.40637284783627,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.716437269062,9.47574312698307,3.57277329316375,7.14554658632749,14.291093172655,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07317216742204,0.870772573866956,3.17073260463877,6.34146520927755,12.6829304185551,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.4103174468562,0.870772573866956,8.38144840428514,16.7628968085703,33.5257936171406,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12796057805515,9.09405099682679,1.32997536128447,2.65995072256894,5.31990144513788,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.62500658845495,9.09405099682679,3.51562911778434,7.03125823556869,14.0625164711374,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07317216742192,0.869956651959241,3.1707326046387,6.34146520927741,12.6829304185548,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.4103174468559,0.869956651959241,8.38144840428495,16.7628968085699,33.5257936171398,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.413943335596,0.870067239184327,27.1337145847475,54.267429169495,108.53485833899,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,114.759511906338,0.870067239184327,71.724694941461,143.449389882922,286.898779765844,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44738318919226,9.47574312698307,0.904614493245166,1.80922898649033,3.61845797298066,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.82598252015852,9.47574312698307,2.39123907509907,4.78247815019815,9.56495630039629,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14191979028306,0.870772573866956,1.33869986892691,2.67739973785383,5.35479947570766,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.66190607877512,0.870772573866956,3.53869129923445,7.07738259846889,14.1547651969378,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43869917949177,9.09405099682679,0.899186987182358,1.79837397436472,3.59674794872943,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.80302739012311,9.09405099682679,2.37689211882695,4.75378423765389,9.50756847530779,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14191979028298,0.869956651959241,1.33869986892687,2.67739973785373,5.35479947570746,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.66190607877491,0.869956651959241,3.53869129923432,7.07738259846863,14.1547651969373,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14191979028307,0.870067239184327,1.33869986892692,2.67739973785384,5.35479947570767,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.66190607877513,0.870067239184327,3.53869129923446,7.07738259846891,14.1547651969378,\"borrowed-shape peak estimate; r=0.0478 kappa=1.86915; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15850627161068,9.47574312698307,1.34906641975667,2.69813283951335,5.39626567902669,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.39711907968767,9.47574312698307,3.3731994248048,6.74639884960959,13.4927976992192,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.16147924328016,0.870772573866956,3.2259245270501,6.4518490541002,12.9036981082004,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.905738783206,0.870772573866956,8.06608673950372,16.1321734790074,32.2643469580149,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12392330786837,9.09405099682679,1.32745206741773,2.65490413483546,5.30980826967091,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.31064799739311,9.09405099682679,3.31915499837069,6.63830999674138,13.2766199934828,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,36.8414941420175,0.869956651959241,23.0259338387609,46.0518676775218,92.1037353550437,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,92.118301240659,0.869956651959241,57.5739382754119,115.147876550824,230.295753101647,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,36.8414941420175,0.870067239184327,23.0259338387609,46.0518676775219,92.1037353550437,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,92.118301240659,0.870067239184327,57.5739382754119,115.147876550824,230.295753101648,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.4542418509659,9.47574312698307,0.908901156853686,1.81780231370737,3.63560462741474,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.63617958565006,9.47574312698307,2.27261224103128,4.54522448206257,9.09044896412514,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.21380084150278,0.870772573866956,1.38362552593923,2.76725105187847,5.53450210375694,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.53537736602801,0.870772573866956,3.45961085376751,6.91922170753501,13.83844341507,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.44581418116049,9.09405099682679,0.903633863225309,1.80726772645062,3.61453545290124,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61510707911983,9.09405099682679,2.25944192444989,4.51888384889979,9.03776769779958,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.21380084150279,0.869956651959241,1.38362552593924,2.76725105187848,5.53450210375697,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.53537736602804,0.869956651959241,3.45961085376752,6.91922170753505,13.8384434150701,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.21380084150275,0.870067239184327,1.38362552593922,2.76725105187844,5.53450210375688,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.53537736602795,0.870067239184327,3.45961085376747,6.91922170753493,13.8384434150699,\"borrowed-shape peak estimate; r=0.0900 kappa=1.76805; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1333556769877,9.47574312698307,1.33334729811731,2.66669459623462,5.33338919246925,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.33894069180361,9.47574312698307,3.33683793237725,6.67367586475451,13.347351729509,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02198755339716,0.870772573866956,3.13874222087323,6.27748444174645,12.5549688834929,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.5680372906322,0.870772573866956,7.85502330664513,15.7100466132903,31.4200932265805,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09859319905264,9.09405099682679,1.3116207494079,2.6232414988158,5.24648299763161,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.25194403672289,9.09405099682679,3.2824650229518,6.56493004590361,13.1298600918072,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02198755339731,0.869956651959241,3.13874222087332,6.27748444174664,12.5549688834933,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.5680372906326,0.869956651959241,7.85502330664536,15.7100466132907,31.4200932265814,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,37.2677287125313,0.870067239184327,23.292330445332,46.5846608906641,93.1693217813282,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,93.266301283327,0.870067239184327,58.2914383020794,116.582876604159,233.165753208317,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.42965981866701,9.47574312698307,0.893537386666882,1.78707477333376,3.57414954666753,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.57786986185796,9.47574312698307,2.23616866366122,4.47233732732245,8.94467465464489,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.12157406954245,0.870772573866956,1.32598379346403,2.65196758692806,5.30393517385613,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.3094560146432,0.870772573866956,3.318410009152,6.636820018304,13.273640036608,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.4208828868519,9.09405099682679,0.888051804282436,1.77610360856487,3.55220721712974,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.55590469265417,9.09405099682679,2.22244043290885,4.44488086581771,8.88976173163542,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.1215740695424,0.869956651959241,1.325983793464,2.651967586928,5.30393517385599,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.30945601464306,0.869956651959241,3.31841000915192,6.63682001830383,13.2736400366077,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.12157406954246,0.870067239184327,1.32598379346404,2.65196758692807,5.30393517385614,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.30945601464322,0.870067239184327,3.31841000915201,6.63682001830402,13.273640036608,\"borrowed-shape peak estimate; r=0.0893 kappa=1.76961; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16334138495833,9.47574312698307,1.35208836559896,2.70417673119792,5.40835346239583,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.43808173982724,9.47574312698307,3.39880108739202,6.79760217478405,13.5952043495681,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.06117144452348,0.870772573866956,3.16323215282717,6.32646430565434,12.6529286113087,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.7224783873527,0.870772573866956,7.95154899209546,15.9030979841909,31.8061959683819,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12880270247628,9.09405099682679,1.33050168904767,2.66100337809534,5.32200675619069,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.35126040879307,9.09405099682679,3.34453775549567,6.68907551099134,13.3781510219827,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.06117144452336,0.869956651959241,3.1632321528271,6.3264643056542,12.6529286113084,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.7224783873525,0.869956651959241,7.95154899209528,15.9030979841906,31.8061959683811,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,39.1600835662469,0.870067239184327,24.4750522289043,48.9501044578086,97.9002089156172,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,98.4383402695443,0.870067239184327,61.5239626684652,123.04792533693,246.095850673861,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.45748630733812,9.47574312698307,0.910928942086322,1.82185788417264,3.64371576834529,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.66374430272191,9.47574312698307,2.2898401892012,4.57968037840239,9.15936075680479,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.12007697637727,0.870772573866956,1.32504811023579,2.65009622047159,5.30019244094317,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.32932618606906,0.870772573866956,3.33082886629317,6.66165773258633,13.3233154651727,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.44893943687569,9.09405099682679,0.905587148047305,1.81117429609461,3.62234859218922,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.64225967689376,9.09405099682679,2.2764122980586,4.5528245961172,9.1056491922344,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.1200769763771,0.869956651959241,1.32504811023569,2.65009622047137,5.30019244094275,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.32932618606864,0.869956651959241,3.3308288662929,6.6616577325858,13.3233154651716,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.12007697637723,0.870067239184327,1.32504811023577,2.65009622047154,5.30019244094308,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.32932618606897,0.870067239184327,3.33082886629311,6.66165773258621,13.3233154651724,\"borrowed-shape peak estimate; r=0.0859 kappa=1.77748; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.33156432761155,9.47574312698307,1.45722770475722,2.91445540951443,5.82891081902886,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.98751932970774,9.47574312698307,3.74219958106734,7.48439916213467,14.9687983242693,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.83962354786734,0.870772573866956,3.02476471741708,6.04952943483417,12.0990588696683,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.4282822473308,0.870772573866956,7.76767640458177,15.5353528091635,31.0707056183271,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.29798057346421,9.09405099682679,1.43623785841513,2.87247571683026,5.74495143366052,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.90127535404727,9.09405099682679,3.68829709627954,7.37659419255909,14.7531883851182,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,46.0688513470935,0.869956651959241,28.7930320919335,57.5860641838669,115.172128367734,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,118.306037998413,0.869956651959241,73.9412737490079,147.882547498016,295.765094996032,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,46.0688513470935,0.870067239184327,28.7930320919334,57.5860641838668,115.172128367734,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,118.306037998412,0.870067239184327,73.9412737490078,147.882547498016,295.765094996031,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.57639007719923,9.47574312698307,0.985243798249521,1.97048759649904,3.94097519299808,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,4.04821172918649,9.47574312698307,2.53013233074156,5.06026466148312,10.1205293229662,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.83191771429204,0.870772573866956,1.14494857143253,2.28989714286505,4.57979428573011,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,4.70441351107559,0.870772573866956,2.94025844442224,5.88051688884448,11.761033777689,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.56653265086088,9.09405099682679,0.979082906788047,1.95816581357609,3.91633162715219,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,4.02289759564828,9.09405099682679,2.51431099728018,5.02862199456036,10.0572439891207,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.83191771429198,0.869956651959241,1.14494857143249,2.28989714286498,4.57979428572996,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,4.70441351107544,0.869956651959241,2.94025844442215,5.8805168888443,11.7610337776886,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.83191771429203,0.870067239184327,1.14494857143252,2.28989714286504,4.57979428573007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,4.70441351107555,0.870067239184327,2.94025844442222,5.88051688884444,11.7610337776889,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.30816882425756,9.47574312698307,1.44260551516097,2.88521103032195,5.7704220606439,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.93610640720417,9.47574312698307,3.71006650450261,7.42013300900522,14.8402660180104,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.67174193876006,0.870772573866956,2.91983871172504,5.83967742345008,11.6793548469002,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.0147005557092,0.870772573866956,7.50918784731827,15.0183756946365,30.0367513892731,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.27442223195217,9.09405099682679,1.42151389497011,2.84302778994021,5.68605557988042,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.84931753773325,9.09405099682679,3.65582346108328,7.31164692216656,14.6232938443331,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.67174193875995,0.869956651959241,2.91983871172497,5.83967742344994,11.6793548468999,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.014700555709,0.869956651959241,7.5091878473181,15.0183756946362,30.0367513892724,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,46.8566502024352,0.870067239184327,29.285406376522,58.570812753044,117.141625506088,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,120.505076822649,0.870067239184327,75.3156730141555,150.631346028311,301.262692056622,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.55498302869977,9.47574312698307,0.971864392937356,1.94372878587471,3.88745757174942,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.99907694045193,9.47574312698307,2.49942308778246,4.99884617556491,9.99769235112982,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.70611941196706,0.870772573866956,1.06632463247941,2.13264926495883,4.26529852991766,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,4.38776672936424,0.870772573866956,2.74235420585265,5.4847084117053,10.9694168234106,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.54470827753325,9.09405099682679,0.96544267345828,1.93088534691656,3.86177069383312,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.97265252314284,9.09405099682679,2.48290782696427,4.96581565392855,9.93163130785709,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.70611941196721,0.869956651959241,1.0663246324795,2.13264926495901,4.26529852991802,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,4.38776672936461,0.869956651959241,2.74235420585288,5.48470841170576,10.9694168234115,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.70611941196704,0.870067239184327,1.0663246324794,2.1326492649588,4.2652985299176,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,4.38776672936419,0.870067239184327,2.74235420585262,5.48470841170523,10.9694168234105,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.36058129057764,9.47574312698307,1.47536330661102,2.95072661322205,5.9014532264441,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,6.10964634212844,9.47574312698307,3.81852896383028,7.63705792766055,15.2741158553211,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.70359173057432,0.870772573866956,2.93974483160895,5.87948966321789,11.7589793264358,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.173815884365,0.870772573866956,7.60863492772814,15.2172698554563,30.4345397109126,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.32722191772109,9.09405099682679,1.45451369857568,2.90902739715136,5.81805479430272,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,6.02330575679793,9.09405099682679,3.76456609799871,7.52913219599741,15.0582643919948,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.70359173057419,0.869956651959241,2.93974483160887,5.87948966321774,11.7589793264355,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.1738158843647,0.869956651959241,7.60863492772794,15.2172698554559,30.4345397109118,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,49.9410014601902,0.870067239184327,31.2131259126189,62.4262518252377,124.852503650475,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,129.257085155842,0.870067239184327,80.7856782224015,161.571356444803,323.142712889606,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.60839606162087,9.47574312698307,1.00524753851304,2.01049507702608,4.02099015405216,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,4.16284376810048,9.47574312698307,2.6017773550628,5.2035547101256,10.4071094202512,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.66747247779584,0.870772573866956,1.0421702986224,2.0843405972448,4.1686811944896,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,4.31574509432473,0.870772573866956,2.69734068395296,5.39468136790592,10.7893627358118,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.59835938285859,9.09405099682679,0.998974614286617,1.99794922857323,3.99589845714647,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,4.13686687930117,9.09405099682679,2.58554179956323,5.17108359912646,10.3421671982529,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.66747247779578,0.869956651959241,1.04217029862236,2.08434059724473,4.16868119448946,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,4.31574509432459,0.869956651959241,2.69734068395287,5.39468136790574,10.7893627358115,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.66747247779582,0.870067239184327,1.04217029862239,2.08434059724478,4.16868119448955,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,4.31574509432469,0.870067239184327,2.69734068395293,5.39468136790587,10.7893627358117,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.02775706794172,9.47574312698307,1.26734816746357,2.53469633492715,5.0693926698543,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.20733419038453,9.47574312698307,3.25458386899033,6.50916773798067,13.0183354759613,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.42644797649218,0.870772573866956,3.39152998530761,6.78305997061522,13.5661199412304,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.9352630189638,0.870772573866956,8.70953938685237,17.4190787737047,34.8381575474095,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.99230577035677,9.09405099682679,1.24519110647298,2.49038221294597,4.98076442589193,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.11629431340609,9.09405099682679,3.1976839458788,6.39536789175761,12.7907357835152,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,36.6028015057405,0.869956651959241,22.8767509410878,45.7535018821757,91.5070037643514,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,93.9969697347293,0.869956651959241,58.7481060842058,117.496212168412,234.992424336823,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,36.6028015057406,0.870067239184327,22.8767509410878,45.7535018821757,91.5070037643514,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,93.9969697347294,0.870067239184327,58.7481060842058,117.496212168412,234.992424336823,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.36233030709993,9.47574312698307,0.851456441937456,1.70291288387491,3.40582576774982,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.49850053485915,9.47574312698307,2.18656283428697,4.37312566857394,8.74625133714787,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.50408371697261,0.870772573866956,1.56505232310788,3.13010464621576,6.26020929243152,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,6.43055371924436,0.870772573866956,4.01909607452772,8.03819214905544,16.0763842981109,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.35484656973463,9.09405099682679,0.846779106084142,1.69355821216828,3.38711642433657,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.47928209786277,9.09405099682679,2.17455131116423,4.34910262232846,8.69820524465693,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.50408371697257,0.869956651959241,1.56505232310786,3.13010464621571,6.26020929243143,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,6.43055371924426,0.869956651959241,4.01909607452766,8.03819214905532,16.0763842981106,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.5040837169726,0.870067239184327,1.56505232310787,3.13010464621575,6.26020929243149,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,6.43055371924433,0.870067239184327,4.01909607452771,8.03819214905541,16.0763842981108,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.00050247562234,9.47574312698307,1.25031404726396,2.50062809452792,5.00125618905585,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.14485571348505,9.47574312698307,3.21553482092816,6.43106964185631,12.8621392837126,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.28846241821067,0.870772573866956,3.30528901138167,6.61057802276334,13.2211560455267,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.6007710160008,0.870772573866956,8.5004818850005,17.000963770001,34.001927540002,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.96485090988471,9.09405099682679,1.22803181867795,2.45606363735589,4.91212727471178,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.05316766814891,9.09405099682679,3.15822979259307,6.31645958518614,12.6329191703723,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.28846241821069,0.869956651959241,3.30528901138168,6.61057802276336,13.2211560455267,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.6007710160008,0.869956651959241,8.50048188500053,17.0009637700011,34.0019275400021,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,36.9790815678404,0.870067239184327,23.1119259799002,46.2238519598005,92.4477039196009,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,95.1021262918195,0.870067239184327,59.4388289323872,118.877657864774,237.755315729549,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.33563146164369,9.47574312698307,0.834769663527305,1.66953932705461,3.33907865410922,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.4349525883042,9.47574312698307,2.14684536769012,4.29369073538025,8.5873814707605,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.41844400977555,0.870772573866956,1.51152750610972,3.02305501221944,6.04611002443888,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,6.21971011436348,0.870772573866956,3.88731882147717,7.77463764295435,15.5492752859087,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.32776512894985,9.09405099682679,0.829853205593656,1.65970641118731,3.31941282237463,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.41472209761637,9.09405099682679,2.13420131101023,4.26840262202046,8.53680524404092,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.4184440097755,0.869956651959241,1.51152750610969,3.02305501221938,6.04611002443876,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,6.21971011436335,0.869956651959241,3.8873188214771,7.77463764295419,15.5492752859084,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.41844400977551,0.870067239184327,1.5115275061097,3.02305501221939,6.04611002443879,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,6.21971011436338,0.870067239184327,3.88731882147711,7.77463764295423,15.5492752859085,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.02175368864184,9.47574312698307,1.26359605540115,2.5271921108023,5.0543842216046,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.23269420028009,9.47574312698307,3.27043387517505,6.54086775035011,13.0817355007002,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.33832040648394,0.870772573866956,3.33645025405246,6.67290050810493,13.3458010162099,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.8166179130409,0.870772573866956,8.63538619565057,17.2707723913011,34.5415447826023,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.98626929821091,9.09405099682679,1.24141831138182,2.48283662276364,4.96567324552728,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.14085365360443,9.09405099682679,3.21303353350277,6.42606706700554,12.8521341340111,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.33832040648392,0.869956651959241,3.33645025405245,6.6729005081049,13.3458010162098,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.8166179130408,0.869956651959241,8.63538619565053,17.2707723913011,34.5415447826021,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,38.7996528758484,0.870067239184327,24.2497830474053,48.4995660948105,96.9991321896211,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,100.421094674852,0.870067239184327,62.7631841717823,125.526368343565,251.052736687129,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.35679103769312,9.47574312698307,0.847994398558201,1.6959887971164,3.3919775942328,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.51164072746081,9.47574312698307,2.194775454663,4.38955090932601,8.77910181865202,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.43246178441916,0.870772573866956,1.52028861526197,3.04057723052395,6.0811544610479,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,6.29568712709195,0.870772573866956,3.93480445443247,7.86960890886494,15.7392178177299,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.34925568603928,9.09405099682679,0.843284803774552,1.6865696075491,3.37313921509821,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.49213776272399,9.09405099682679,2.18258610170249,4.36517220340499,8.73034440680997,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.43246178441908,0.869956651959241,1.52028861526193,3.04057723052386,6.08115446104771,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,6.29568712709175,0.869956651959241,3.93480445443235,7.86960890886469,15.7392178177294,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.43246178441914,0.870067239184327,1.52028861526196,3.04057723052393,6.08115446104786,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,6.29568712709191,0.870067239184327,3.93480445443244,7.86960890886488,15.7392178177298,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15937033952681,9.47574312698307,1.34960646220426,2.69921292440851,5.39842584881702,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.5572782930064,9.47574312698307,3.473298933129,6.946597866258,13.893195732516,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17146199373858,0.870772573866956,3.23216374608661,6.46432749217323,12.9286549843465,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3090896706531,0.870772573866956,8.31818104415821,16.6363620883164,33.2727241766328,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12474159017759,9.09405099682679,1.327963493861,2.65592698772199,5.31185397544398,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.46815898190456,9.09405099682679,3.41759936369035,6.8351987273807,13.6703974547614,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,41.3592443110088,0.869956651959241,25.8495276943805,51.699055388761,103.398110777522,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,106.440672272587,0.869956651959241,66.5254201703667,133.050840340733,266.101680681467,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.3592443110089,0.870067239184327,25.8495276943805,51.6990553887611,103.398110777522,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,106.440672272587,0.870067239184327,66.5254201703668,133.050840340734,266.101680681467,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44511437629246,9.47574312698307,0.903196485182787,1.80639297036557,3.61278594073115,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.71909468574131,9.47574312698307,2.32443417858832,4.64886835717664,9.29773671435327,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.23316603658329,0.870772573866956,1.39572877286455,2.79145754572911,5.58291509145822,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.74719626023156,0.870772573866956,3.59199766264472,7.18399532528945,14.3679906505789,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43655464071565,9.09405099682679,0.897846650447283,1.79569330089457,3.59138660178913,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.69706565633208,9.09405099682679,2.31066603520755,4.6213320704151,9.24266414083019,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.23316603658334,0.869956651959241,1.39572877286459,2.79145754572918,5.58291509145836,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.7471962602317,0.869956651959241,3.59199766264482,7.18399532528963,14.3679906505793,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.23316603658339,0.870067239184327,1.39572877286462,2.79145754572924,5.58291509145848,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.74719626023183,0.870067239184327,3.59199766264489,7.18399532528978,14.3679906505796,\"borrowed-shape peak estimate; r=0.0677 kappa=1.81978; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.14057944405562,9.47574312698307,1.33786215253476,2.67572430506952,5.35144861013904,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.51489373110158,9.47574312698307,3.44680858193849,6.89361716387698,13.787234327754,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.06298631346862,0.870772573866956,3.16436644591788,6.32873289183577,12.6574657836715,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.0440528887354,0.870772573866956,8.1525330554596,16.3050661109192,32.6101322218384,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.10581549521099,9.09405099682679,1.31613468450687,2.63226936901374,5.26453873802748,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.42532943855269,9.09405099682679,3.39083089909543,6.78166179819086,13.5633235963817,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.06298631346853,0.869956651959241,3.16436644591783,6.32873289183567,12.6574657836713,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.0440528887351,0.869956651959241,8.15253305545946,16.3050661109189,32.6101322218379,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.7560012895068,0.870067239184327,26.0975008059417,52.1950016118834,104.390003223767,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,107.578305671792,0.870067239184327,67.2364410448702,134.47288208974,268.945764179481,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.42689828193375,9.47574312698307,0.891811426208593,1.78362285241719,3.56724570483437,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.67619730807412,9.47574312698307,2.29762331754632,4.59524663509265,9.19049327018529,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.16049981255619,0.870772573866956,1.35031238284762,2.70062476569523,5.40124953139047,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.56621568304787,0.870772573866956,3.47888480190492,6.95776960380984,13.9155392076197,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.41805064671884,9.09405099682679,0.886281654199276,1.77256330839855,3.5451266167971,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.65340265398302,9.09405099682679,2.28337665873939,4.56675331747877,9.13350663495755,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.16049981255635,0.869956651959241,1.35031238284772,2.70062476569544,5.40124953139089,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.5662156830483,0.869956651959241,3.47888480190519,6.95776960381037,13.9155392076207,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.16049981255589,0.870067239184327,1.35031238284743,2.70062476569486,5.40124953138972,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.5662156830471,0.870067239184327,3.47888480190444,6.95776960380887,13.9155392076177,\"borrowed-shape peak estimate; r=0.0669 kappa=1.82176; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16452517704504,9.47574312698307,1.35282823565315,2.7056564713063,5.41131294261259,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.60231364765472,9.47574312698307,3.5014460297842,7.0028920595684,14.0057841191368,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.09552509813321,0.870772573866956,3.18470318633326,6.36940637266651,12.738812745333,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1884489503653,0.870772573866956,8.2427805939783,16.4855611879566,32.9711223759132,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12994463438455,9.09405099682679,1.33121539649035,2.66243079298069,5.32486158596139,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.5128108559364,9.09405099682679,3.44550678496025,6.8910135699205,13.782027139841,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.09552509813329,0.869956651959241,3.1847031863333,6.36940637266661,12.7388127453332,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1884489503655,0.869956651959241,8.24278059397843,16.4855611879569,32.9711223759137,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4299540142342,0.870067239184327,27.1437212588964,54.2874425177927,108.574885035585,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.407204439692,0.870067239184327,70.2545027748073,140.509005549615,281.018011099229,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44931766969715,9.47574312698307,0.905823543560718,1.81164708712144,3.62329417424287,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.75118397643962,9.47574312698307,2.34448998527476,4.68897997054952,9.37795994109905,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.16069685673397,0.870772573866956,1.35043553545873,2.70087107091747,5.40174214183494,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.59240503058077,0.870772573866956,3.49525314411298,6.99050628822597,13.9810125764519,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.44067223723405,9.09405099682679,0.900420148271279,1.80084029654256,3.60168059308511,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72880751032522,9.09405099682679,2.33050469395326,4.66100938790652,9.32201877581305,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.16069685673396,0.869956651959241,1.35043553545873,2.70087107091745,5.40174214183491,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.59240503058074,0.869956651959241,3.49525314411296,6.99050628822593,13.9810125764519,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.16069685673408,0.870067239184327,1.3504355354588,2.7008710709176,5.40174214183519,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.59240503058104,0.870067239184327,3.49525314411315,6.9905062882263,13.9810125764526,\"borrowed-shape peak estimate; r=0.0634 kappa=1.83016; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.14886681885022,9.47574312698307,1.34304176178139,2.68608352356277,5.37216704712555,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.50129811906759,9.47574312698307,3.43831132441725,6.87662264883449,13.753245297669,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.19095981546647,0.870772573866956,3.24434988466655,6.48869976933309,12.9773995386662,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.2893379982762,0.870772573866956,8.30583624892264,16.6116724978453,33.2233449956906,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.11416448811478,9.09405099682679,1.32135280507174,2.64270561014348,5.28541122028696,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.41245693769356,9.09405099682679,3.38278558605847,6.76557117211695,13.5311423442339,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,39.4736080208096,0.869956651959241,24.671005013006,49.3420100260119,98.6840200520239,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,101.056093217486,0.869956651959241,63.1600582609289,126.320116521858,252.640233043716,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,39.4736080208096,0.870067239184327,24.671005013006,49.3420100260119,98.6840200520239,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,101.056093217486,0.870067239184327,63.1600582609289,126.320116521858,252.640233043716,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.43740467674035,9.47574312698307,0.898377922962719,1.79675584592544,3.59351169185088,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.67988912813206,9.47574312698307,2.29993070508254,4.59986141016508,9.19972282033016,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.25673935855035,0.870772573866956,1.41046209909397,2.82092419818793,5.64184839637587,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.7774618135998,0.870772573866956,3.61091363349988,7.22182726699975,14.4436545339995,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.42890948804845,9.09405099682679,0.89306843003028,1.78613686006056,3.57227372012112,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.65814065811897,9.09405099682679,2.28633791132436,4.57267582264872,9.14535164529743,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.2567393585504,0.869956651959241,1.410462099094,2.82092419818799,5.64184839637599,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.77746181359993,0.869956651959241,3.61091363349996,7.22182726699991,14.4436545339998,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.25673935855039,0.870067239184327,1.410462099094,2.82092419818799,5.64184839637599,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.77746181359992,0.870067239184327,3.61091363349995,7.22182726699991,14.4436545339998,\"borrowed-shape peak estimate; r=0.0717 kappa=1.81026; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.11186401613808,9.47574312698307,1.3199150100863,2.63983002017259,5.27966004034519,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.41724376121835,9.47574312698307,3.38577735076147,6.77155470152294,13.5431094030459,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.98169622852353,0.870772573866956,3.11356014282721,6.22712028565441,12.4542405713088,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.7787881265219,0.870772573866956,7.98674257907619,15.9734851581524,31.9469703163048,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.07689521585225,9.09405099682679,1.29805950990765,2.59611901981531,5.19223803963061,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.32754361303736,9.09405099682679,3.32971475814835,6.65942951629669,13.3188590325934,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.98169622852355,0.869956651959241,3.11356014282722,6.22712028565443,12.4542405713089,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.7787881265219,0.869956651959241,7.98674257907621,15.9734851581524,31.9469703163048,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.192893405039,0.870067239184327,25.1205583781494,50.2411167562987,100.482233512597,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,103.100720207321,0.870067239184327,64.4379501295758,128.875900259152,257.751800518303,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.40146288771884,9.47574312698307,0.875914304824273,1.75182860964855,3.50365721929709,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.59495972612734,9.47574312698307,2.24684982882959,4.49369965765918,8.98739931531836,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.11850708674959,0.870772573866956,1.3240669292185,2.64813385843699,5.29626771687399,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.43428422052378,0.870772573866956,3.39642763782736,6.79285527565472,13.5857105513094,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.3924053344616,9.09405099682679,0.870253334038497,1.74050666807699,3.48101333615399,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.5717257614877,9.09405099682679,2.23232860092981,4.46465720185962,8.92931440371924,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.11850708674961,0.869956651959241,1.32406692921851,2.64813385843702,5.29626771687403,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.43428422052382,0.869956651959241,3.39642763782739,6.79285527565478,13.5857105513096,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.11850708674968,0.870067239184327,1.32406692921855,2.6481338584371,5.2962677168742,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.43428422052399,0.870067239184327,3.39642763782749,6.79285527565499,13.58571055131,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81383; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15778960018682,9.47574312698307,1.34861850011676,2.69723700023352,5.39447400046704,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.58463449605885,9.47574312698307,3.49039656003678,6.98079312007356,13.9615862401471,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.04354164278861,0.870772573866956,3.15221352674288,6.30442705348577,12.6088541069715,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.0533285720665,0.870772573866956,8.15833035754159,16.3166607150832,32.6333214301664,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12317103465847,9.09405099682679,1.32698189666154,2.65396379332309,5.30792758664618,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.49503723632744,9.09405099682679,3.43439827270465,6.8687965454093,13.7375930908186,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.04354164278861,0.869956651959241,3.15221352674288,6.30442705348576,12.6088541069715,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.0533285720665,0.869956651959241,8.15833035754159,16.3166607150832,32.6333214301663,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4176703413436,0.870067239184327,27.1360439633398,54.2720879266795,108.544175853359,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.370464435358,0.870067239184327,70.231540272099,140.463080544198,280.926161088396,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.4442445990335,9.47574312698307,0.902652874395937,1.80530574879187,3.61061149758375,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.73788909160136,9.47574312698307,2.33618068225085,4.6723613645017,9.3447227290034,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.1178092999922,0.870772573866956,1.32363081249512,2.64726162499025,5.2945232499805,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.48116038365683,0.870772573866956,3.42572523978552,6.85145047957104,13.7029009591421,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43557900235656,9.09405099682679,0.897236876472849,1.7944737529457,3.5889475058914,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.71546142296917,9.09405099682679,2.32216338935573,4.64432677871146,9.28865355742293,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.11780929999222,0.869956651959241,1.32363081249514,2.64726162499027,5.29452324998055,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.48116038365688,0.869956651959241,3.42572523978555,6.8514504795711,13.7029009591422,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.11780929999225,0.870067239184327,1.32363081249515,2.64726162499031,5.29452324998062,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.48116038365695,0.870067239184327,3.4257252397856,6.85145047957119,13.7029009591424,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83008; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16615476227207,9.47574312698307,1.35384672642004,2.70769345284008,5.41538690568016,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.562743157736,9.47574312698307,3.476714473585,6.95342894717,13.90685789434,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.15662504004063,0.870772573866956,3.22289065002539,6.44578130005078,12.8915626001016,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.2423505273504,0.870772573866956,8.27646907959401,16.552938159188,33.105876318376,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.13158843727884,9.09405099682679,1.33224277329928,2.66448554659855,5.3289710931971,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.47397591395769,9.09405099682679,3.42123494622356,6.84246989244712,13.6849397848942,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.9727577722399,0.869956651959241,25.6079736076499,51.2159472152998,102.4318944306,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,105.219133886831,0.869956651959241,65.7619586792696,131.523917358539,263.047834717078,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.97275777224,0.870067239184327,25.60797360765,51.2159472153,102.4318944306,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.219133886832,0.870067239184327,65.7619586792698,131.52391735854,263.047834717079,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.4524559605848,9.47574312698307,0.907784975365503,1.81556995073101,3.63113990146201,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.72994561486517,9.47574312698307,2.33121600929073,4.66243201858146,9.32486403716291,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.21280579627392,0.870772573866956,1.3830036226712,2.7660072453424,5.5320144906848,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.68254425630706,0.870772573866956,3.55159016019192,7.10318032038383,14.2063606407677,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.44388650496835,9.09405099682679,0.902429065605219,1.80485813121044,3.60971626242088,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.70793902446534,9.09405099682679,2.31746189029084,4.63492378058168,9.26984756116336,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.212805796274,0.869956651959241,1.38300362267125,2.76600724534249,5.53201449068499,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.68254425630725,0.869956651959241,3.55159016019203,7.10318032038407,14.2063606407681,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.21280579627393,0.870067239184327,1.38300362267121,2.76600724534241,5.53201449068483,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.68254425630709,0.870067239184327,3.55159016019193,7.10318032038386,14.2063606407677,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.13911547287477,9.47574312698307,1.33694717054673,2.67389434109346,5.34778868218692,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.50133808707251,9.47574312698307,3.43833630442032,6.87667260884064,13.7533452176813,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.0417511225534,0.870772573866956,3.15109445159587,6.30218890319175,12.6043778063835,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9662834137554,0.870772573866956,8.10392713359711,16.2078542671942,32.4157085343885,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.10435505390413,9.09405099682679,1.31522190869008,2.63044381738016,5.26088763476033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.41194187670863,9.09405099682679,3.38246367294289,6.76492734588578,13.5298546917716,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.04175112255343,0.869956651959241,3.15109445159589,6.30218890319178,12.6043778063836,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9662834137555,0.869956651959241,8.10392713359716,16.2078542671943,32.4157085343886,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.4534407889326,0.870067239184327,25.9084004930829,51.8168009861657,103.633601972331,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,106.609201580821,0.870067239184327,66.6307509880133,133.261501976027,266.523003952053,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.42644964384681,9.47574312698307,0.891531027404255,1.78306205480851,3.56612410961702,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.66851712985804,9.47574312698307,2.29282320616127,4.58564641232255,9.1712928246451,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14868844987544,0.870772573866956,1.34293028117215,2.6858605623443,5.3717211246886,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.52595769440474,0.870772573866956,3.45372355900296,6.90744711800592,13.8148942360118,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.4174870786752,9.09405099682679,0.885929424171997,1.77185884834399,3.54371769668799,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.6454673685143,9.09405099682679,2.27841710532144,4.55683421064288,9.11366842128575,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14868844987537,0.869956651959241,1.3429302811721,2.68586056234421,5.37172112468842,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.52595769440455,0.869956651959241,3.45372355900284,6.90744711800569,13.8148942360114,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.1486884498753,0.870067239184327,1.34293028117206,2.68586056234413,5.37172112468826,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.52595769440439,0.870067239184327,3.45372355900274,6.90744711800548,13.814894236011,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1624720123757,9.47574312698307,1.35154500773481,2.70309001546962,5.40618003093925,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59690076046198,9.47574312698307,3.49806297528874,6.99612595057748,13.992251901155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.09226271170426,0.870772573866956,3.18266419481516,6.36532838963033,12.7306567792607,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1797724458402,0.870772573866956,8.23735777865011,16.4747155573002,32.9494311146004,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12788231402834,9.09405099682679,1.32992644626771,2.65985289253542,5.31970578507084,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50737585198846,9.09405099682679,3.44210990749278,6.88421981498557,13.7684396299711,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.09226271170411,0.869956651959241,3.18266419481507,6.36532838963014,12.7306567792603,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1797724458398,0.869956651959241,8.23735777864986,16.4747155572997,32.9494311145994,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4299547521935,0.870067239184327,27.1437217201209,54.2874434402419,108.574886880484,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.40522207376,0.870067239184327,70.2532637961001,140.5065275922,281.0130551844,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.4479863600178,9.47574312698307,0.904991475011124,1.80998295002225,3.6199659000445,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74767206842084,9.47574312698307,2.34229504276302,4.68459008552604,9.36918017105209,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.16140131678699,0.870772573866956,1.35087582299187,2.70175164598374,5.40350329196748,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.59412959074494,0.870772573866956,3.49633099421559,6.99266198843117,13.9853239768623,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43933228495815,9.09405099682679,0.899582678098844,1.79916535619769,3.59833071239538,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72527362857734,9.09405099682679,2.32829601786084,4.65659203572167,9.31318407144334,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.16140131678692,0.869956651959241,1.35087582299183,2.70175164598365,5.4035032919673,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.59412959074475,0.869956651959241,3.49633099421547,6.99266198843094,13.9853239768619,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.161401316787,0.870067239184327,1.35087582299187,2.70175164598375,5.40350329196749,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.59412959074495,0.870067239184327,3.49633099421559,6.99266198843119,13.9853239768624,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.14410853009675,9.47574312698307,1.34006783131047,2.68013566262094,5.36027132524188,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.5061278459757,9.47574312698307,3.44132990373481,6.88265980746963,13.7653196149393,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.20208481174977,0.870772573866956,3.25130300734361,6.50260601468722,13.0052120293744,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3590924326066,0.870772573866956,8.3494327703791,16.6988655407582,33.3977310815164,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1093584205123,9.09405099682679,1.31834901282019,2.63669802564037,5.27339605128075,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.41688863846925,9.09405099682679,3.38555539904328,6.77111079808656,13.5422215961731,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.2025187592197,0.869956651959241,25.1265742245123,50.2531484490246,100.506296898049,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,103.241139574456,0.869956651959241,64.5257122340349,129.05142446807,258.10284893614,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.2025187592197,0.870067239184327,25.1265742245123,50.2531484490247,100.506296898049,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,103.241139574456,0.870067239184327,64.525712234035,129.05142446807,258.10284893614,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.43171110218744,9.47574312698307,0.894819438867153,1.78963887773431,3.57927775546861,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.67667226564838,9.47574312698307,2.29792016603024,4.59584033206048,9.19168066412096,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.27218773760802,0.870772573866956,1.42011733600501,2.84023467201002,5.68046934402004,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.83503866418715,0.870772573866956,3.64689916511697,7.29379833023394,14.5875966604679,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.4232155737952,9.09405099682679,0.889509733622003,1.77901946724401,3.55803893448801,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.65485552233051,9.09405099682679,2.28428470145657,4.56856940291313,9.13713880582627,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.27218773760799,0.869956651959241,1.420117336005,2.84023467200999,5.68046934401998,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.83503866418709,0.869956651959241,3.64689916511693,7.29379833023387,14.5875966604677,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.27218773760799,0.870067239184327,1.42011733600499,2.84023467200999,5.68046934401997,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.83503866418708,0.870067239184327,3.64689916511692,7.29379833023385,14.5875966604677,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.11876240524683,9.47574312698307,1.32422650327927,2.64845300655854,5.29690601311708,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.44899443963965,9.47574312698307,3.40562152477478,6.81124304954956,13.6224860990991,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.01812328473165,0.870772573866956,3.13632705295728,6.27265410591456,12.5453082118291,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9055177721749,0.870772573866956,8.06594860760931,16.1318972152186,32.2637944304373,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.08382894970595,9.09405099682679,1.30239309356622,2.60478618713243,5.20957237426486,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.35915321698613,9.09405099682679,3.34947076061633,6.69894152123267,13.3978830424653,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.01812328473158,0.869956651959241,3.13632705295724,6.27265410591447,12.5453082118289,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9055177721747,0.869956651959241,8.0659486076092,16.1318972152184,32.2637944304368,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.7854435095006,0.870067239184327,25.4909021934379,50.9818043868757,101.963608773751,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.891258383271,0.870067239184327,65.5570364895443,131.114072979089,262.228145958177,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.40683951300695,9.47574312698307,0.879274695629341,1.75854939125868,3.51709878251736,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.61808415368175,9.47574312698307,2.2613025960511,4.52260519210219,9.04521038420439,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.13806805169257,0.870772573866956,1.33629253230786,2.67258506461572,5.34517012923144,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.4986443484147,0.870772573866956,3.43665271775919,6.87330543551838,13.7466108710368,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.39793814395817,9.09405099682679,0.873711339973859,1.74742267994772,3.49484535989544,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.59519177540856,9.09405099682679,2.24699485963035,4.4939897192607,8.98797943852141,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.1380680516926,0.869956651959241,1.33629253230787,2.67258506461574,5.34517012923149,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.49864434841475,0.869956651959241,3.43665271775922,6.87330543551844,13.7466108710369,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.13806805169249,0.870067239184327,1.3362925323078,2.67258506461561,5.34517012923121,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.49864434841447,0.870067239184327,3.43665271775904,6.87330543551809,13.7466108710362,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1611764338736,9.47574312698307,1.350735271171,2.701470542342,5.40294108468401,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59354754975585,9.47574312698307,3.49596721859741,6.99193443719481,13.9838688743896,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.0570478146026,0.870772573866956,3.16065488412662,6.32130976825325,12.6426195365065,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.0886294006401,0.870772573866956,8.18039337540005,16.3607867508001,32.7215735016002,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12657454979953,9.09405099682679,1.3291090936247,2.65821818724941,5.31643637449882,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50399110223685,9.09405099682679,3.43999443889803,6.87998887779607,13.7599777555921,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.05704781460265,0.869956651959241,3.16065488412666,6.32130976825331,12.6426195365066,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.0886294006402,0.869956651959241,8.18039337540013,16.3607867508003,32.7215735016005,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4200879490148,0.870067239184327,27.1375549681342,54.2751099362685,108.550219872537,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.379684856215,0.870067239184327,70.2373030351347,140.474606070269,280.949212140539,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44658012272385,9.47574312698307,0.904112576702404,1.80822515340481,3.61645030680962,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74403245110562,9.47574312698307,2.34002028194101,4.68004056388202,9.36008112776405,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.12555170255277,0.870772573866956,1.32846981409548,2.65693962819097,5.31387925638193,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.50134377339263,0.870772573866956,3.43833985837039,6.87667971674079,13.7533594334816,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43792719871,9.09405099682679,0.898704499193753,1.79740899838751,3.59481799677501,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72163699039393,9.09405099682679,2.3260231189962,4.65204623799241,9.30409247598482,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.12555170255273,0.869956651959241,1.32846981409546,2.65693962819091,5.31387925638183,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.50134377339252,0.869956651959241,3.43833985837032,6.87667971674065,13.7533594334813,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.12555170255275,0.870067239184327,1.32846981409547,2.65693962819093,5.31387925638187,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.50134377339256,0.870067239184327,3.43833985837035,6.8766797167407,13.7533594334814,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16839397133419,9.47574312698307,1.35524623208387,2.71049246416773,5.42098492833547,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.56849350628265,9.47574312698307,3.48030844142666,6.96061688285331,13.9212337657066,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.15577730125191,0.870772573866956,3.22236081328245,6.44472162656489,12.8894432531298,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.2401735115487,0.870772573866956,8.27510844471793,16.5502168894359,33.1004337788717,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.13378238982677,9.09405099682679,1.33361399364173,2.66722798728347,5.33445597456693,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.47961004256982,9.09405099682679,3.42475627660614,6.84951255321228,13.6990251064246,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.940889911337,0.869956651959241,25.5880561945856,51.1761123891712,102.352224778342,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,105.137296370751,0.869956651959241,65.7108102317196,131.421620463439,262.843240926878,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.940889911337,0.870067239184327,25.5880561945856,51.1761123891712,102.352224778342,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.137296370751,0.870067239184327,65.7108102317196,131.421620463439,262.843240926878,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44673646573235,9.47574312698307,0.904210291082719,1.80842058216544,3.61684116433088,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.71525779965901,9.47574312698307,2.32203612478688,4.64407224957376,9.28814449914752,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.22264061115335,0.870772573866956,1.38915038197085,2.77830076394169,5.55660152788338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.70780032301615,0.870772573866956,3.5673752018851,7.13475040377019,14.2695008075404,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43802193944243,9.09405099682679,0.898763712151516,1.79752742430303,3.59505484860606,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.69287866390356,9.09405099682679,2.30804916493973,4.61609832987945,9.2321966597589,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.22264061115337,0.869956651959241,1.38915038197086,2.77830076394171,5.55660152788343,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.7078003230162,0.869956651959241,3.56737520188512,7.13475040377025,14.2695008075405,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.22264061115334,0.870067239184327,1.38915038197084,2.77830076394167,5.55660152788334,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.70780032301611,0.870067239184327,3.56737520188507,7.13475040377014,14.2695008075403,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.14141984923519,9.47574312698307,1.338387405772,2.67677481154399,5.35354962308798,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.50726444009053,9.47574312698307,3.44204027505658,6.88408055011316,13.7681611002263,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.04309593980963,0.870772573866956,3.15193496238102,6.30386992476204,12.6077398495241,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9697419902024,0.870772573866956,8.10608874387648,16.212177487753,32.4243549755059,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.10661908310926,9.09405099682679,1.31663692694329,2.63327385388658,5.26654770777315,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.41776446564988,9.09405099682679,3.38610279103117,6.77220558206235,13.5444111641247,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.04309593980962,0.869956651959241,3.15193496238101,6.30386992476202,12.607739849524,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9697419902023,0.869956651959241,8.10608874387646,16.2121774877529,32.4243549755058,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.4290712432422,0.870067239184327,25.8931695270264,51.7863390540527,103.572678108105,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,106.546528428497,0.870067239184327,66.5915802678105,133.183160535621,266.366321071242,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.42131032003711,9.47574312698307,0.888318950023196,1.77663790004639,3.55327580009279,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.65529991079035,9.47574312698307,2.28456244424397,4.56912488848794,9.13824977697588,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14744440711207,0.870772573866956,1.34215275444504,2.68430550889009,5.36861101778018,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.52275828795714,0.870772573866956,3.45172392997321,6.90344785994642,13.8068957198928,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.41220878062961,9.09405099682679,0.882630487893509,1.76526097578702,3.53052195157404,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.6318927380461,9.09405099682679,2.26993296127882,4.53986592255763,9.07973184511526,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14744440711208,0.869956651959241,1.34215275444505,2.6843055088901,5.36861101778021,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.52275828795717,0.869956651959241,3.45172392997323,6.90344785994646,13.8068957198929,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14744440711198,0.870067239184327,1.34215275444499,2.68430550888997,5.36861101777994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.5227582879569,0.870067239184327,3.45172392997306,6.90344785994612,13.8068957198922,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.16268399949234,9.47574312698307,1.35167749968271,2.70335499936542,5.40670999873085,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.5974494246054,9.47574312698307,3.49840589037838,6.99681178075675,13.9936235615135,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.09407959432711,0.870772573866956,3.18379974645445,6.36759949290889,12.7351989858178,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1844748936292,0.870772573866956,8.24029680851827,16.4805936170365,32.9611872340731,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12809183988301,9.09405099682679,1.33005739992688,2.66011479985376,5.32022959970752,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50791814590423,9.09405099682679,3.44244884119014,6.88489768238029,13.7697953647606,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.09407959432712,0.869956651959241,3.18379974645445,6.3675994929089,12.7351989858178,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1844748936293,0.869956651959241,8.24029680851829,16.4805936170366,32.9611872340732,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.42995452045,0.870067239184327,27.1437215752813,54.2874431505625,108.574886301125,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.405221473963,0.870067239184327,70.2532634212266,140.506526842453,281.013053684907,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44767431542622,9.47574312698307,0.90479644714139,1.80959289428278,3.61918578856556,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74686443595119,9.47574312698307,2.3417902724695,4.68358054493899,9.36716108987799,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.15646886011701,0.870772573866956,1.34779303757313,2.69558607514626,5.39117215029253,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.58136342760888,0.870772573866956,3.48835214225555,6.97670428451109,13.9534085690222,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43901041977518,9.09405099682679,0.89938151235949,1.79876302471898,3.59752604943796,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.7244405784953,9.09405099682679,2.32777536155956,4.65555072311913,9.31110144623825,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.15646886011684,0.869956651959241,1.34779303757303,2.69558607514605,5.39117215029211,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.58136342760844,0.869956651959241,3.48835214225528,6.97670428451055,13.9534085690211,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.15646886011699,0.870067239184327,1.34779303757312,2.69558607514624,5.39117215029247,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.58136342760882,0.870067239184327,3.48835214225551,6.97670428451102,13.953408569022,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.10734269077999,9.47574312698307,1.3170891817375,2.63417836347499,5.26835672694998,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.4093120847304,9.47574312698307,3.3808200529565,6.761640105913,13.523280211826,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.0948257600554,0.870772573866956,3.18426610003463,6.36853220006925,12.7370644001385,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.0778457030464,0.870772573866956,8.17365356440403,16.3473071288081,32.6946142576161,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.07293940828892,9.09405099682679,1.29558713018057,2.59117426036115,5.18234852072229,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.32100272121417,9.09405099682679,3.32562670075885,6.65125340151771,13.3025068030354,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5940660588752,0.869956651959241,25.371291286797,50.742582573594,101.485165147188,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.200409862784,0.869956651959241,65.1252561642401,130.25051232848,260.501024656961,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5940660588751,0.870067239184327,25.3712912867969,50.7425825735938,101.485165147188,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.200409862784,0.870067239184327,65.12525616424,130.25051232848,260.50102465696,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.27000953731601,9.47574312698307,0.793755960822508,1.58751192164502,3.17502384329003,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.25997189160706,9.47574312698307,2.03748243225441,4.07496486450883,8.14992972901766,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.39591763225491,0.870772573866956,1.49744852015932,2.99489704031864,5.98979408063729,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,6.15005155966264,0.870772573866956,3.84378222478915,7.6875644495783,15.3751288991566,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.26221945951814,9.09405099682679,0.788887162198838,1.57777432439768,3.15554864879535,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.23997563653314,9.09405099682679,2.02498477283321,4.04996954566642,8.09993909133284,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.39591763225488,0.869956651959241,1.4974485201593,2.9948970403186,5.9897940806372,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,6.15005155966255,0.869956651959241,3.84378222478909,7.68756444957819,15.3751288991564,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.39591763225482,0.870067239184327,1.49744852015926,2.99489704031853,5.98979408063706,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,6.15005155966241,0.870067239184327,3.843782224789,7.68756444957801,15.375128899156,\"borrowed-shape peak estimate; r=0.0697 kappa=1.81506; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.08250634729931,9.47574312698307,1.30156646706207,2.60313293412414,5.20626586824828,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.35366467420392,9.47574312698307,3.34604042137745,6.6920808427549,13.3841616855098,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.94729552222333,0.870772573866956,3.09205970138958,6.18411940277916,12.3682388055583,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.7184060228785,0.870772573866956,7.94900376429907,15.8980075285981,31.7960150571963,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.04791405400475,9.09405099682679,1.27994628375297,2.55989256750594,5.11978513501187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.26473551494784,9.09405099682679,3.2904596968424,6.5809193936848,13.1618387873696,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.94729552222342,0.869956651959241,3.09205970138964,6.18411940277927,12.3682388055585,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.7184060228788,0.869956651959241,7.94900376429922,15.8980075285984,31.7960150571969,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.128536713485,0.870067239184327,25.7053354459281,51.4106708918562,102.821341783712,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.732399994955,0.870067239184327,66.0827499968469,132.165499993694,264.330999987388,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.24754615115344,9.47574312698307,0.779716344470901,1.5594326889418,3.11886537788361,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.20716609941228,9.47574312698307,2.00447881213268,4.00895762426535,8.01791524853071,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.29388756221568,0.870772573866956,1.4336797263848,2.86735945276959,5.73471890553919,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.89707917306278,0.870772573866956,3.68567448316424,7.37134896632848,14.742697932657,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.23933371077334,9.09405099682679,0.774583569233338,1.54916713846668,3.09833427693335,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.18605372584907,9.09405099682679,1.99128357865567,3.98256715731134,7.96513431462267,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.29388756221569,0.869956651959241,1.4336797263848,2.86735945276961,5.73471890553922,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.89707917306282,0.869956651959241,3.68567448316426,7.37134896632852,14.742697932657,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.29388756221586,0.870067239184327,1.43367972638491,2.86735945276983,5.73471890553965,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.89707917306326,0.870067239184327,3.68567448316454,7.37134896632908,14.7426979326582,\"borrowed-shape peak estimate; r=0.0686 kappa=1.81782; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.11392710637453,9.47574312698307,1.32120444148408,2.64240888296816,5.28481776593633,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.46921154701222,9.47574312698307,3.41825721688264,6.83651443376527,13.6730288675305,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.99009290051188,0.870772573866956,3.11880806281993,6.23761612563985,12.4752322512797,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9105084228519,0.870772573866956,8.06906776428243,16.1381355285649,32.2762710571297,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.07958743507062,9.09405099682679,1.29974214691914,2.59948429383828,5.19896858767656,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38036698550885,9.09405099682679,3.36272936594303,6.72545873188607,13.4509174637721,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.99009290051194,0.869956651959241,3.11880806281996,6.23761612563992,12.4752322512798,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.910508422852,0.869956651959241,8.06906776428252,16.138135528565,32.2762710571301,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.43528922371,0.870067239184327,27.1470557648187,54.2941115296375,108.588223059275,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.376999497182,0.870067239184327,70.2356246857388,140.471249371478,280.942498742955,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.27555422472238,9.47574312698307,0.797221390451489,1.59444278090298,3.18888556180596,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.30014969468671,9.47574312698307,2.0625935591792,4.12518711835839,8.25037423671678,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.29669721821219,0.870772573866956,1.43543576138262,2.87087152276524,5.74174304553047,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.94207951066949,0.870772573866956,3.71379969416843,7.42759938833686,14.8551987766737,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.26763418692545,9.09405099682679,0.792271366828409,1.58454273365682,3.16908546731364,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.27965875058504,9.09405099682679,2.04978671911565,4.0995734382313,8.1991468764626,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.29669721821217,0.869956651959241,1.43543576138261,2.87087152276521,5.74174304553042,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.94207951066944,0.869956651959241,3.7137996941684,7.42759938833681,14.8551987766736,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.2966972182121,0.870067239184327,1.43543576138257,2.87087152276513,5.74174304553026,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.94207951066928,0.870067239184327,3.7137996941683,7.42759938833659,14.8551987766732,\"borrowed-shape peak estimate; r=0.0637 kappa=1.82945; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.56835742137981,9.47574312698307,0.980223388362383,1.96044677672477,3.92089355344953,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,4.02758365497122,9.47574312698307,2.51723978435701,5.03447956871402,10.068959137428,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,3.07455077192252,0.870772573866956,1.92159423245157,3.84318846490314,7.68637692980629,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,7.89552831935459,0.870772573866956,4.93470519959662,9.86941039919324,19.7388207983865,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.53387985851573,9.09405099682679,0.95867491157233,1.91734982314466,3.83469964628932,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.93904435470606,9.09405099682679,2.46190272169129,4.92380544338258,9.84761088676515,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,18.3220616840085,0.869956651959241,11.4512885525053,22.9025771050106,45.8051542100213,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,47.0515426891433,0.869956651959241,29.4072141807146,58.8144283614292,117.628856722858,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,18.3220616840084,0.870067239184327,11.4512885525053,22.9025771050105,45.8051542100211,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,47.0515426891432,0.870067239184327,29.4072141807145,58.8144283614289,117.628856722858,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.82558371687589,9.47574312698307,0.515989823047431,1.03197964609486,2.06395929218973,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.12012098681839,9.47574312698307,1.3250756167615,2.65015123352299,5.30030246704598,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.30492403732543,0.870772573866956,0.190577523328394,0.381155046656788,0.762310093313575,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,0.783053054105019,0.870772573866956,0.489408158815637,0.978816317631274,1.95763263526255,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.823910854174474,9.09405099682679,0.514944283859046,1.02988856771809,2.05977713543619,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.11582503081921,9.09405099682679,1.32239064426201,2.64478128852402,5.28956257704804,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.304924037325407,0.869956651959241,0.19057752332838,0.381155046656759,0.762310093313518,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,0.783053054104961,0.869956651959241,0.489408158815601,0.978816317631201,1.9576326352624,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.304924037325411,0.870067239184327,0.190577523328382,0.381155046656763,0.762310093313527,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,0.783053054104969,0.870067239184327,0.489408158815606,0.978816317631212,1.95763263526242,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.55035713926148,9.47574312698307,0.968973212038423,1.93794642407685,3.87589284815369,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.9871801625191,9.47574312698307,2.49198760157444,4.98397520314888,9.96795040629775,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.99143572372892,0.870772573866956,1.86964732733058,3.73929465466115,7.4785893093223,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,7.69331973456427,0.870772573866956,4.80832483410267,9.61664966820534,19.2332993364107,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.51586107460191,9.09405099682679,0.947413171626194,1.89482634325239,3.78965268650478,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.89846381374213,9.09405099682679,2.43653988358883,4.87307976717766,9.74615953435531,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.99143572372903,0.869956651959241,1.86964732733064,3.73929465466129,7.47858930932257,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,7.69331973456455,0.869956651959241,4.80832483410284,9.61664966820569,19.2332993364114,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,18.4536378128793,0.870067239184327,11.5335236330496,23.0670472660992,46.1340945321983,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,47.4587285410084,0.870067239184327,29.6617053381303,59.3234106762606,118.646821352521,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.809410831173493,9.47574312698307,0.505881769483433,1.01176353896687,2.02352707793373,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.08162798600094,9.47574312698307,1.30101749125059,2.60203498250118,5.20406996500235,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.314251698754704,0.870772573866956,0.19640731172169,0.39281462344338,0.78562924688676,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,0.808186776828434,0.870772573866956,0.505116735517771,1.01023347103554,2.02046694207109,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.807300019638272,9.09405099682679,0.50456251227392,1.00912502454784,2.01825004909568,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.07619943946356,9.09405099682679,1.29762464966472,2.59524929932945,5.19049859865889,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.314251698754812,0.869956651959241,0.196407311721758,0.392814623443516,0.785629246887031,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,0.808186776828713,0.869956651959241,0.505116735517946,1.01023347103589,2.02046694207178,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.314251698754636,0.870067239184327,0.196407311721648,0.392814623443296,0.785629246886591,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,0.808186776828261,0.870067239184327,0.505116735517663,1.01023347103533,2.02046694207065,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.54125839967366,9.47574312698307,0.963286499796039,1.92657299959208,3.85314599918416,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.98907836024435,9.47574312698307,2.49317397515272,4.98634795030543,9.97269590061087,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.93976321708415,0.870772573866956,1.83735201067759,3.67470402135518,7.34940804271037,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,7.60868251293597,0.870772573866956,4.75542657058498,9.51085314116996,19.0217062823399,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.50692497295234,9.09405099682679,0.941828108095213,1.88365621619043,3.76731243238085,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.90021673289097,9.09405099682679,2.43763545805686,4.87527091611372,9.75054183222743,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.93976321708415,0.869956651959241,1.83735201067759,3.67470402135518,7.34940804271037,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,7.60868251293597,0.869956651959241,4.75542657058498,9.51085314116996,19.0217062823399,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,18.8170626657296,0.870067239184327,11.760664166081,23.521328332162,47.0426566643241,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,48.7022406490159,0.870067239184327,30.4389004056349,60.8778008112699,121.75560162254,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,0.822614702973055,9.47574312698307,0.51413418935816,1.02826837871632,2.05653675743264,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.12908783572141,9.47574312698307,1.33067989732588,2.66135979465176,5.32271958930353,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,0.31905894701647,0.870772573866956,0.199411841885294,0.398823683770588,0.797647367541175,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,0.825786994221886,0.870772573866956,0.516116871388679,1.03223374277736,2.06446748555472,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,0.821230580735142,9.09405099682679,0.513269112959464,1.02653822591893,2.05307645183786,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.12550545649911,9.09405099682679,1.32844091031194,2.65688182062388,5.31376364124777,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,0.319058947016458,0.869956651959241,0.199411841885286,0.398823683770573,0.797647367541146,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,0.825786994221855,0.869956651959241,0.51611687138866,1.03223374277732,2.06446748555464,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,0.319058947016446,0.870067239184327,0.199411841885279,0.398823683770558,0.797647367541115,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,0.825786994221824,0.870067239184327,0.51611687138864,1.03223374277728,2.06446748555456,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.17985600795754,9.47574312698307,1.36241000497346,2.72482000994692,5.44964001989385,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59792832179574,9.47574312698307,3.49870520112234,6.99741040224467,13.9948208044893,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.01877457882344,0.870772573866956,3.13673411176465,6.2734682235293,12.5469364470586,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.8883468692174,0.870772573866956,8.05521679326085,16.1104335865217,32.2208671730434,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.14367471692919,9.09405099682679,1.33979669808074,2.67959339616148,5.35918679232297,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50501380220023,9.09405099682679,3.44063362637515,6.88126725275029,13.7625345055006,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,37.0552285937252,0.869956651959241,23.1595178710783,46.3190357421565,92.638071484313,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,95.158814553897,0.869956651959241,59.4742590961856,118.948518192371,237.897036384742,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,37.0552285937252,0.870067239184327,23.1595178710782,46.3190357421565,92.638071484313,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,95.1588145538969,0.870067239184327,59.4742590961856,118.948518192371,237.897036384742,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.06268225170682,9.47574312698307,0.664176407316763,1.32835281463353,2.65670562926705,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.72899634296173,9.47574312698307,1.70562271435108,3.41124542870216,6.82249085740432,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.44351865804215,0.870772573866956,0.902199161276346,1.80439832255269,3.60879664510538,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,3.70699438375571,0.870772573866956,2.31687148984732,4.63374297969464,9.26748595938929,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.04961744816405,9.09405099682679,0.656010905102528,1.31202181020506,2.62404362041011,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.69544557928568,9.09405099682679,1.68465348705355,3.3693069741071,6.7386139482142,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.44351865804215,0.869956651959241,0.902199161276346,1.80439832255269,3.60879664510538,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,3.70699438375571,0.869956651959241,2.31687148984732,4.63374297969464,9.26748595938929,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.44351865804214,0.870067239184327,0.90219916127634,1.80439832255268,3.60879664510536,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,3.70699438375569,0.870067239184327,2.31687148984731,4.63374297969461,9.26748595938923,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15443510257502,9.47574312698307,1.34652193910939,2.69304387821878,5.38608775643755,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.54073683081428,9.47574312698307,3.46296051925893,6.92592103851785,13.8518420770357,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.87847852962322,0.870772573866956,3.04904908101451,6.09809816202902,12.196196324058,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.5463819425857,0.870772573866956,7.84148871411608,15.6829774282322,31.3659548564643,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.11813823712033,9.09405099682679,1.32383639820021,2.64767279640041,5.29534559280083,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.44738921545676,9.09405099682679,3.40461825966048,6.80923651932095,13.6184730386419,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.87847852962329,0.869956651959241,3.04904908101456,6.09809816202911,12.1961963240582,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.5463819425859,0.869956651959241,7.84148871411619,15.6829774282324,31.3659548564648,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,37.5079621312016,0.870067239184327,23.442476332001,46.884952664002,93.769905328004,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,96.4622916609294,0.870067239184327,60.2889322880809,120.577864576162,241.155729152323,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.04365782637864,9.47574312698307,0.652286141486647,1.30457228297329,2.60914456594659,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.68406012809213,9.47574312698307,1.67753758005758,3.35507516011516,6.71015032023032,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.36031030287904,0.870772573866956,0.850193939299403,1.70038787859881,3.40077575719761,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,3.49842118125979,0.870772573866956,2.18651323828737,4.37302647657473,8.74605295314946,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.03016473750825,9.09405099682679,0.643852960942657,1.28770592188531,2.57541184377063,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.64935884868193,9.09405099682679,1.65584928042621,3.31169856085241,6.62339712170483,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.36031030287899,0.869956651959241,0.850193939299369,1.70038787859874,3.40077575719748,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,3.49842118125965,0.869956651959241,2.18651323828728,4.37302647657456,8.74605295314912,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.36031030287899,0.870067239184327,0.850193939299366,1.70038787859873,3.40077575719746,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,3.49842118125963,0.870067239184327,2.18651323828727,4.37302647657454,8.74605295314909,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.18518996997548,9.47574312698307,1.36574373123467,2.73148746246935,5.4629749249387,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.65569928059944,9.47574312698307,3.53481205037465,7.0696241007493,14.1392482014986,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,4.90956090385006,0.870772573866956,3.06847556490629,6.13695112981258,12.2739022596252,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.7069044126518,0.870772573866956,7.94181525790739,15.8836305158148,31.7672610316296,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.14902912162286,9.09405099682679,1.34314320101429,2.68628640202857,5.37257280405715,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.56210792844067,9.09405099682679,3.47631745527542,6.95263491055084,13.9052698211017,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,4.90956090384999,0.869956651959241,3.06847556490624,6.13695112981249,12.273902259625,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.7069044126516,0.869956651959241,7.94181525790728,15.8836305158146,31.7672610316291,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,39.4302566639886,0.870067239184327,24.6439104149929,49.2878208299857,98.5756416599715,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,102.053220686746,0.870067239184327,63.7832629292163,127.566525858433,255.133051716865,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.04297782716789,9.47574312698307,0.651861141979929,1.30372228395986,2.60744456791972,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.69943072586077,9.47574312698307,1.68714420366298,3.37428840732596,6.74857681465193,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,1.31607101736969,0.870772573866956,0.822544385856056,1.64508877171211,3.29017754342422,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,3.40624934601866,0.870772573866956,2.12890584126167,4.25781168252333,8.51562336504666,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.02960210472449,9.09405099682679,0.643501315452809,1.28700263090562,2.57400526181124,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.66481173856904,9.09405099682679,1.66550733660565,3.33101467321131,6.66202934642261,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,1.31607101736966,0.869956651959241,0.822544385856036,1.64508877171207,3.29017754342415,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,3.40624934601858,0.869956651959241,2.12890584126162,4.25781168252323,8.51562336504646,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,1.31607101736968,0.870067239184327,0.822544385856049,1.6450887717121,3.2901775434242,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,3.40624934601864,0.870067239184327,2.12890584126165,4.2578116825233,8.5156233650466,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are c