andidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.15500463282079,9.47574312698307,1.34687789551299,2.69375579102598,5.38751158205196,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.53410932815315,9.47574312698307,3.45881833009572,6.91763666019144,13.8352733203829,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.17960192958267,0.870772573866956,3.23725120598917,6.47450241197834,12.9490048239567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.3013557920306,0.870772573866956,8.31334737001912,16.6266947400382,33.2533894800765,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.12034497753438,9.09405099682679,1.32521561095899,2.65043122191798,5.30086244383595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.4451024096947,9.09405099682679,3.40318900605919,6.80637801211837,13.6127560242367,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,40.5828774652387,0.869956651959241,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.217910868107,0.869956651959241,65.1361942925667,130.272388585133,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,40.5828774652387,0.870067239184327,25.3642984157742,50.7285968315484,101.457193663097,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.217910868107,0.870067239184327,65.1361942925668,130.272388585134,260.544777170267,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44184972071598,9.47574312698307,0.901156075447485,1.80231215089497,3.60462430178994,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.70270850822476,9.47574312698307,2.31419281764047,4.62838563528095,9.2567712705619,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.24309144654402,0.870772573866956,1.40193215409001,2.80386430818003,5.60772861636005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.76031861331601,0.870772573866956,3.60019913332251,7.20039826664501,14.40079653329,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43331595281269,9.09405099682679,0.895822470507931,1.79164494101586,3.58328988203172,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.68079356482343,9.09405099682679,2.30049597801464,4.60099195602929,9.20198391205857,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.24309144654403,0.869956651959241,1.40193215409002,2.80386430818003,5.60772861636007,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.76031861331602,0.869956651959241,3.60019913332252,7.20039826664503,14.4007965332901,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.243091446544,0.870067239184327,1.40193215409,2.80386430818,5.60772861636001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.76031861331597,0.870067239184327,3.60019913332248,7.20039826664496,14.4007965332899,\"borrowed-shape peak estimate; r=0.0694 kappa=1.81587; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.12886030632748,9.47574312698307,1.33053769145467,2.66107538290935,5.3221507658187,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.47496403712931,9.47574312698307,3.42185252320582,6.84370504641164,13.6874100928233,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.02993824392131,0.870772573866956,3.14371140245082,6.28742280490164,12.5748456098033,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.9359032683351,0.870772573866956,8.08493954270945,16.1698790854189,32.3397581708378,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.09401246567768,9.09405099682679,1.30875779104855,2.6175155820971,5.23503116419419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.38534299728832,9.09405099682679,3.3658393733052,6.7316787466104,13.4633574932208,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.02993824392092,0.869956651959241,3.14371140245057,6.28742280490114,12.5748456098023,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,12.9359032683341,0.869956651959241,8.08493954270882,16.1698790854176,32.3397581708353,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,41.1167063036877,0.870067239184327,25.6979414398048,51.3958828796097,102.791765759219,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,105.743193984505,0.870067239184327,66.0894962403154,132.178992480631,264.357984961261,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.41648267770793,9.47574312698307,0.885301673567458,1.77060334713492,3.54120669426983,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.64288426845918,9.47574312698307,2.27680266778699,4.55360533557397,9.10721067114794,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14340872187696,0.870772573866956,1.3396304511731,2.6792609023462,5.35852180469239,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.5123793864098,0.870772573866956,3.44523711650612,6.89047423301225,13.7809484660245,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.40754963776639,9.09405099682679,0.879718523603992,1.75943704720798,3.51887409441597,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.61991043956264,9.09405099682679,2.26244402472665,4.5248880494533,9.0497760989066,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14340872187717,0.869956651959241,1.33963045117323,2.67926090234646,5.35852180469292,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.51237938641034,0.869956651959241,3.44523711650646,6.89047423301292,13.7809484660258,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14340872187693,0.870067239184327,1.33963045117308,2.67926090234616,5.35852180469232,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.51237938640972,0.870067239184327,3.44523711650607,6.89047423301215,13.7809484660243,\"borrowed-shape peak estimate; r=0.0683 kappa=1.81852; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,2.1618216056321,9.47574312698307,1.35113850352006,2.70227700704012,5.40455401408025,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.59521738052595,9.47574312698307,3.49701086282872,6.99402172565744,13.9880434513149,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,5.07456521662268,0.870772573866956,3.17160326038917,6.34320652077835,12.6864130415567,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,13.1339678651966,0.870772573866956,8.20872991574786,16.4174598314957,32.8349196629914,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,2.1272257761239,9.09405099682679,1.32951611007744,2.65903222015487,5.31806444030975,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.50567660340832,9.09405099682679,3.4410478771302,6.8820957542604,13.7641915085208,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,5.07456521662272,0.869956651959241,3.1716032603892,6.3432065207784,12.6864130415568,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,13.1339678651967,0.869956651959241,8.20872991574793,16.4174598314959,32.8349196629917,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,43.4249970370927,0.870067239184327,27.140623148183,54.2812462963659,108.562492592732,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,112.392390536862,0.870067239184327,70.2452440855388,140.490488171078,280.980976342155,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,1.44727851027437,9.47574312698307,0.904549068921479,1.80909813784296,3.61819627568592,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GEN_Q,ip,PEAK,3.74584001475973,9.47574312698307,2.34115000922483,4.68230001844966,9.36460003689932,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,2.14336595566524,0.870772573866956,1.33960372229077,2.67920744458154,5.35841488916309,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_HV,ip,PEAK,5.54745054666951,0.870772573866956,3.46715659166844,6.93431318333689,13.8686263666738,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,1.43862497963597,9.09405099682679,0.899140612272482,1.79828122454496,3.59656244908993,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GSUT_LV,ip,PEAK,3.72344298398498,9.09405099682679,2.32715186499061,4.65430372998122,9.30860745996244,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,2.14336595566535,0.869956651959241,1.33960372229085,2.67920744458169,5.35841488916338,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,LINE_Q9,ip,PEAK,5.54745054666981,0.869956651959241,3.46715659166863,6.93431318333726,13.8686263666745,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,2.14336595566523,0.870067239184327,1.33960372229077,2.67920744458153,5.35841488916306,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_OUT,GRID_Q,ip,PEAK,5.54745054666948,0.870067239184327,3.46715659166843,6.93431318333686,13.8686263666737,\"borrowed-shape peak estimate; r=0.0635 kappa=1.83013; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.17755014274662,9.47574312698307,1.36096883921664,2.72193767843328,5.44387535686656,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,5.59098268073521,9.47574312698307,3.49436417545951,6.98872835091901,13.977456701838,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,5.12463597332757,0.870772573866956,3.20289748332973,6.40579496665946,12.8115899333189,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,13.1577915977666,0.870772573866956,8.22361974860415,16.4472394972083,32.8944789944166,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.08212809258887,9.09405099682679,1.30133005786804,2.60266011573608,5.20532023147216,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.34598119061138,9.09405099682679,3.34123824413211,6.68247648826423,13.3649529765285,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,40.5993089430042,0.869956651959241,25.3745680893776,50.7491361787553,101.498272357511,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,104.241013189181,0.869956651959241,65.1506332432384,130.301266486477,260.602532972953,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,40.5993089430042,0.870067239184327,25.3745680893776,50.7491361787552,101.49827235751,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,104.241013189181,0.870067239184327,65.1506332432383,130.301266486477,260.602532972953,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.45759932631284,9.47574312698307,0.910999578945526,1.82199915789105,3.64399831578211,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,3.74246839550949,9.47574312698307,2.33904274719343,4.67808549438686,9.35617098877372,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.24786748838375,0.870772573866956,1.40491718023985,2.80983436047969,5.61966872095939,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.77152642753343,0.870772573866956,3.60720401720839,7.21440803441678,14.4288160688336,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.40086013142167,9.09405099682679,0.875537582138544,1.75107516427709,3.50215032855417,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.59678731578231,9.09405099682679,2.24799207236394,4.49598414472788,8.99196828945576,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.29934800029617,0.869956651959241,1.43709250018511,2.87418500037022,5.74837000074043,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.90370554242383,0.869956651959241,3.68981596401489,7.37963192802978,14.7592638560596,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.29934800029614,0.870067239184327,1.43709250018509,2.87418500037018,5.74837000074036,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,5.90370554242375,0.870067239184327,3.68981596401485,7.37963192802969,14.7592638560594,\"borrowed-shape peak estimate; r=0.0695 kappa=1.81554; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.15029494268867,9.47574312698307,1.34393433918042,2.68786867836083,5.37573735672167,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,5.52907923229143,9.47574312698307,3.45567452018214,6.91134904036428,13.8226980807286,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,4.97448398719784,0.870772573866956,3.10905249199865,6.2181049839973,12.4362099679946,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,12.7909504686791,0.870772573866956,7.99434404292441,15.9886880858488,31.9773761716977,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.05574968463465,9.09405099682679,1.28484355289665,2.56968710579331,5.13937421158662,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.28597387384024,9.09405099682679,3.30373367115015,6.60746734230029,13.2149346846006,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,5.17065571988816,0.869956651959241,3.2316598249301,6.4633196498602,12.9266392997204,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,13.2953692028944,0.869956651959241,8.309605751809,16.619211503618,33.238423007236,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,41.1263307647259,0.870067239184327,25.7039567279537,51.4079134559073,102.815826911815,\"through-current RMS; ratios are candidates, never selected\"\nLG,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,105.748628626393,0.870067239184327,66.0928928914953,132.185785782991,264.371571565981,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.43156201949823,9.47574312698307,0.894726262186396,1.78945252437279,3.57890504874558,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GEN_Q,ip,PEAK,3.6809926278522,9.47574312698307,2.30062039240763,4.60124078481525,9.2024815696305,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.14720551373807,0.870772573866956,1.3420034460863,2.68400689217259,5.36801378434518,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.52113534649639,0.870772573866956,3.45070959156024,6.90141918312049,13.802838366241,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.37557659734802,9.09405099682679,0.859735373342513,1.71947074668503,3.43894149337005,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.53703663894272,9.09405099682679,2.2106478993392,4.4212957986784,8.84259159735679,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.19477912219828,0.869956651959241,1.37173695137392,2.74347390274785,5.48694780549569,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.64346193775628,0.869956651959241,3.52716371109767,7.05432742219535,14.1086548443907,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.19477912219813,0.870067239184327,1.37173695137383,2.74347390274767,5.48694780549533,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F4,LF360_GAT_IN,GRID_Q,ip,PEAK,5.6434619377559,0.870067239184327,3.52716371109744,7.05432742219488,14.1086548443898,\"borrowed-shape peak estimate; r=0.0684 kappa=1.81819; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,2.18355092550567,9.47574312698307,1.36471932844105,2.72943865688209,5.45887731376418,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,5.65041864152286,9.47574312698307,3.53151165095179,7.06302330190358,14.1260466038072,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,5.01740448842722,0.870772573866956,3.13587780526701,6.27175561053403,12.5435112210681,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,12.9836384955868,0.870772573866956,8.11477405974176,16.2295481194835,32.459096238967,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,2.0879455584717,9.09405099682679,1.30496597404481,2.60993194808962,5.21986389617924,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.40301871060835,9.09405099682679,3.37688669413022,6.75377338826044,13.5075467765209,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,5.21494839014502,0.869956651959241,3.25934274384064,6.51868548768128,13.0373709753626,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,13.4948268227044,0.869956651959241,8.43426676419028,16.8685335283806,33.7370670567611,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,43.4345933125674,0.870067239184327,27.1466208203546,54.2932416407093,108.586483281419,\"through-current RMS; ratios are candidates, never selected\"\nLG,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,112.396570592215,0.870067239184327,70.2478566201345,140.495713240269,280.991426480538,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GEN_Q,Ikpp,RMS,1.462800411275,9.47574312698307,0.914250257046874,1.82850051409375,3.6570010281875,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GEN_Q,ip,PEAK,3.78531804142898,9.47574312698307,2.36582377589311,4.73164755178622,9.46329510357244,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_HV,Ikpp,RMS,2.1473063006261,0.870772573866956,1.34206643789131,2.68413287578262,5.36826575156524,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_HV,ip,PEAK,5.55662769683622,0.870772573866956,3.47289231052264,6.94578462104528,13.8915692420906,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_LV,Ikpp,RMS,1.405832329356,9.09405099682679,0.878645205847503,1.75729041169501,3.51458082339001,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GSUT_LV,ip,PEAK,3.63790059020908,9.09405099682679,2.27368786888068,4.54737573776135,9.09475147552271,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,LINE_Q9,Ikpp,RMS,2.19472994520831,0.869956651959241,1.37170621575519,2.74341243151039,5.48682486302078,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,LINE_Q9,ip,PEAK,5.67934681561942,0.869956651959241,3.54959175976214,7.09918351952428,14.1983670390486,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GRID_Q,Ikpp,RMS,2.19472994520829,0.870067239184327,1.37170621575518,2.74341243151036,5.48682486302072,\"through-current RMS; ratios are candidates, never selected\"\nLLG,F5,LF360_GAT_IN,GRID_Q,ip,PEAK,5.67934681561936,0.870067239184327,3.5495917597621,7.09918351952421,14.1983670390484,\"borrowed-shape peak estimate; r=0.0636 kappa=1.82979; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,Ib,RMS,2.58754266720206,9.47574312698307,1.61721416700128,3.23442833400257,6.46885666800514,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,6.63758517632103,9.47574312698307,4.14849073520065,8.29698147040129,16.5939629408026,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,Ib,RMS,2.57944030845633,0.870772573866956,1.6121501927852,3.22430038557041,6.44860077114082,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,6.61680094076598,0.870772573866956,4.13550058797874,8.27100117595747,16.5420023519149,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,Ib,RMS,2.57944030845633,9.09405099682679,1.6121501927852,3.22430038557041,6.44860077114082,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,6.61680094076598,9.09405099682679,4.13550058797874,8.27100117595747,16.5420023519149,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,Ib,RMS,47.3697866297748,0.869956651959241,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,121.513356098306,0.869956651959241,75.9458475614411,151.891695122882,303.783390245764,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,Ib,RMS,47.3697866297748,0.870067239184327,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,121.513356098306,0.870067239184327,75.9458475614411,151.891695122882,303.783390245764,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,Isteady,RMS,1.06745115925347,9.47574312698307,0.66715697453342,1.33431394906684,2.66862789813368,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,2.72854402177702,9.47574312698307,1.70534001361064,3.41068002722127,6.82136005444255,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,Isteady,RMS,1.06410865505231,0.870772573866956,0.665067909407693,1.33013581881539,2.66027163763077,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,2.72000014623125,0.870772573866956,1.70000009139453,3.40000018278906,6.80000036557812,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,Isteady,RMS,1.06410865505231,9.09405099682679,0.665067909407693,1.33013581881539,2.66027163763077,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,2.72000014623125,9.09405099682679,1.70000009139453,3.40000018278906,6.80000036557812,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,Isteady,RMS,47.3697866297748,0.869956651959241,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,121.083336695158,0.869956651959241,75.6770854344737,151.354170868947,302.708341737895,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,Isteady,RMS,47.3697866297748,0.870067239184327,29.6061166436092,59.2122332872185,118.424466574437,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,121.083336695158,0.870067239184327,75.6770854344737,151.354170868947,302.708341737895,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Ib,RMS,2.04344750154488,9.47574312698307,1.27715468846555,2.5543093769311,5.1086187538622,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,5.24186789913343,9.47574312698307,3.27616743695839,6.55233487391678,13.1046697478336,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Ib,RMS,4.9742860461368,0.870772573866956,3.1089287788355,6.21785755767101,12.435715115342,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,12.7600784099611,0.870772573866956,7.97504900622572,15.9500980124514,31.9001960249029,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Ib,RMS,2.00945274029547,9.09405099682679,1.25590796268467,2.51181592536934,5.02363185073868,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,5.15466426527582,9.09405099682679,3.22166516579739,6.44333033159477,12.8866606631895,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Ib,RMS,40.6100035798379,0.869956651959241,25.3812522373987,50.7625044747974,101.525008949595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.173106472229,0.869956651959241,65.1081915451434,130.216383090287,260.432766180574,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Ib,RMS,40.6100035798381,0.870067239184327,25.3812522373988,50.7625044747976,101.525008949595,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.17310647223,0.870067239184327,65.1081915451436,130.216383090287,260.432766180575,\"borrowed-shape peak estimate; r=0.0702 kappa=1.81388; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,Isteady,RMS,1.81487278084726,9.47574312698307,1.13429548802954,2.26859097605907,4.53718195211814,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GEN_Q,ip,PEAK,4.63905091445102,9.47574312698307,2.89940682153188,5.79881364306377,11.5976272861275,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,Isteady,RMS,4.39439261325037,0.870772573866956,2.74649538328148,5.49299076656296,10.9859815331259,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_HV,ip,PEAK,11.2326391613185,0.870772573866956,7.02039947582407,14.0407989516481,28.0815979032963,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,Isteady,RMS,1.78387630283096,9.09405099682679,1.11492268926935,2.2298453785387,4.4596907570774,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GSUT_LV,ip,PEAK,4.55981988448364,9.09405099682679,2.84988742780228,5.69977485560456,11.3995497112091,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,Isteady,RMS,40.6872683382852,0.869956651959241,25.4295427114282,50.8590854228564,101.718170845713,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,LINE_Q9,ip,PEAK,104.001950650843,0.869956651959241,65.0012191567772,130.002438313554,260.004876627109,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,Isteady,RMS,40.6872683382851,0.870067239184327,25.4295427114282,50.8590854228564,101.718170845713,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_OUT,GRID_Q,ip,PEAK,104.001950650843,0.870067239184327,65.0012191567771,130.002438313554,260.004876627108,\"borrowed-shape peak estimate; r=0.0729 kappa=1.80746; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,Ib,RMS,2.60745527871615,9.47574312698307,1.62965954919759,3.25931909839518,6.51863819679036,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,6.687538239192,9.47574312698307,4.179711399495,8.35942279899,16.71884559798,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,Ib,RMS,2.51063638728894,0.870772573866956,1.56914774205559,3.13829548411118,6.27659096822236,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,6.43921948796326,0.870772573866956,4.02451217997704,8.04902435995407,16.0980487199081,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,Ib,RMS,2.51063638728894,9.09405099682679,1.56914774205559,3.13829548411118,6.27659096822236,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,6.43921948796326,9.09405099682679,4.02451217997704,8.04902435995407,16.0980487199081,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,Ib,RMS,47.3518920836026,0.869956651959241,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,121.446987640419,0.869956651959241,75.9043672752619,151.808734550524,303.617469101048,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,Ib,RMS,47.3518920836026,0.870067239184327,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,121.446987640419,0.870067239184327,75.9043672752619,151.808734550524,303.617469101048,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,Isteady,RMS,1.06414565861532,9.47574312698307,0.665091036634575,1.33018207326915,2.6603641465383,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,2.7199216017002,9.47574312698307,1.69995100106262,3.39990200212525,6.79980400425049,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,Isteady,RMS,1.02463226644894,0.870772573866956,0.640395166530589,1.28079033306118,2.56158066612236,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,2.61892665985208,0.870772573866956,1.63682916240755,3.2736583248151,6.5473166496302,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,Isteady,RMS,1.02463226644894,9.09405099682679,0.640395166530589,1.28079033306118,2.56158066612236,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,2.61892665985208,9.09405099682679,1.63682916240755,3.2736583248151,6.5473166496302,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,Isteady,RMS,47.3518920836026,0.869956651959241,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,121.029892023574,0.869956651959241,75.6436825147337,151.287365029467,302.574730058935,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,Isteady,RMS,47.3518920836026,0.870067239184327,29.5949325522516,59.1898651045032,118.379730209006,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,121.029892023574,0.870067239184327,75.6436825147337,151.287365029467,302.574730058935,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,Ib,RMS,2.06219527253113,9.47574312698307,1.28887204533196,2.57774409066391,5.15548818132782,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,5.28906856209756,9.47574312698307,3.30566785131098,6.61133570262195,13.2226714052439,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,Ib,RMS,4.91965893286179,0.870772573866956,3.07478683303862,6.14957366607723,12.2991473321545,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,12.6178222521596,0.870772573866956,7.88613890759978,15.7722778151996,31.5445556303991,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,Ib,RMS,1.97110879882905,9.09405099682679,1.23194299926815,2.46388599853631,4.92777199707261,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,5.0554521772153,9.09405099682679,3.15965761075956,6.31931522151912,12.6386304430382,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,Ib,RMS,40.6271166655854,0.869956651959241,25.3919479159909,50.7838958319817,101.567791663963,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,104.199446282735,0.869956651959241,65.1246539267094,130.249307853419,260.498615706838,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,Ib,RMS,40.6271166655855,0.870067239184327,25.3919479159909,50.7838958319819,101.567791663964,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,104.199446282735,0.870067239184327,65.1246539267096,130.249307853419,260.498615706838,\"borrowed-shape peak estimate; r=0.0703 kappa=1.81357; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,Isteady,RMS,1.82806072508305,9.47574312698307,1.1425379531769,2.28507590635381,4.57015181270761,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GEN_Q,ip,PEAK,4.67246360037119,9.47574312698307,2.92028975023199,5.84057950046398,11.681159000928,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,Isteady,RMS,4.34606884017752,0.870772573866956,2.71629302511095,5.4325860502219,10.8651721004438,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_HV,ip,PEAK,11.1084102304722,0.870772573866956,6.94275639404511,13.8855127880902,27.7710255761804,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,Isteady,RMS,1.74649183249289,9.09405099682679,1.09155739530806,2.18311479061611,4.36622958123222,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GSUT_LV,ip,PEAK,4.46397617086702,9.09405099682679,2.78998510679188,5.57997021358377,11.1599404271675,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,Isteady,RMS,40.705545483298,0.869956651959241,25.4409659270613,50.8819318541225,101.763863708245,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,LINE_Q9,ip,PEAK,104.042046850125,0.869956651959241,65.0262792813281,130.052558562656,260.105117125313,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,Isteady,RMS,40.7055454832982,0.870067239184327,25.4409659270614,50.8819318541227,101.763863708245,\"through-current RMS; ratios are candidates, never selected\"\nLG,F3,LF360_GAT_IN,GRID_Q,ip,PEAK,104.042046850125,0.870067239184327,65.0262792813284,130.052558562657,260.105117125313,\"borrowed-shape peak estimate; r=0.0730 kappa=1.80734; ratios are candidates, never selected\"\n"},{"path":"results/phase4_fault/production/phase4_bands.csv","label":"Phase 4 · assumption bands","note":"","headers":["group","fault_type","min_Ik_kA","max_Ik_kA","min_leg","max_leg","mid_Ik_kA","mid_leg","incomplete","note"],"rows":[["F1_LLL_production","LLL","126.21414119005","128.326643730937","base","GAT-IN","126.21414119005","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F1_LG_production","LG","0.00727012833908577","0.00727200442799167","GAT-IN","base","0.00727200442799167","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F1_LL_production","LL","109.251634191741","111.155817573968","base","GAT-IN","109.251634191741","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F1_LLG_production","LLG","109.253451365914","111.157633999807","base","GAT-IN","109.253451365914","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F2_LLL_production","LLL","126.21414119005","128.326643730937","base","GAT-IN","126.21414119005","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F2_LG_production","LG","0.00727012833908577","0.00727200442799167","GAT-IN","base","0.00727200442799167","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F2_LL_production","LL","109.251634191741","111.155817573968","base","GAT-IN","109.251634191741","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F2_LLG_production","LLG","109.253451365914","111.157633999807","base","GAT-IN","109.253451365914","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F3_LLL_production","LLL","50.5308851865359","50.5541945213143","base","GAT-IN","50.5308851865359","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F3_LG_production","LG","21.3854882216456","50.8834405349153","F-earth","A-k0g1.0","45.7377472846575","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F3_LL_production","LL","43.7588597564655","43.7764189842283","base","GAT-IN","43.7588597564655","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F3_LLG_production","LLG","44.3865025152623","54.6802796674247","A-S","F-phase","48.5036617932619","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F4_LLL_production","LLL","51.0575960885088","51.0792262351743","base","GAT-IN","51.0575960885088","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F4_LG_production","LG","21.432047371794","51.4973448781593","F-earth","A-k0g1.0","46.1170088370327","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F4_LL_production","LL","44.215100268403","44.2313062553968","base","GAT-IN","44.215100268403","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F4_LLG_production","LLG","44.7339495658616","55.2207753835176","A-S","F-phase","48.9663352242708","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F5_LLL_production","LLL","53.0870065530683","53.1089711671963","base","GAT-IN","53.0870065530683","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F5_LG_production","LG","21.7430258784102","54.6093678525094","F-earth","A-k0g1.0","48.4667640662034","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F5_LL_production","LL","45.9725804350184","45.9890208329902","base","GAT-IN","45.9725804350184","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"],["F5_LLG_production","LLG","46.5536171263112","57.7583655251161","A-S","F-phase","51.1774982446824","base","0","production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)"]],"csv":"group,fault_type,min_Ik_kA,max_Ik_kA,min_leg,max_leg,mid_Ik_kA,mid_leg,incomplete,note\nF1_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLL_production,LLL,50.5308851865359,50.5541945213143,base,GAT-IN,50.5308851865359,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LG_production,LG,21.3854882216456,50.8834405349153,F-earth,A-k0g1.0,45.7377472846575,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LL_production,LL,43.7588597564655,43.7764189842283,base,GAT-IN,43.7588597564655,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLG_production,LLG,44.3865025152623,54.6802796674247,A-S,F-phase,48.5036617932619,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLL_production,LLL,51.0575960885088,51.0792262351743,base,GAT-IN,51.0575960885088,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LG_production,LG,21.432047371794,51.4973448781593,F-earth,A-k0g1.0,46.1170088370327,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LL_production,LL,44.215100268403,44.2313062553968,base,GAT-IN,44.215100268403,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLG_production,LLG,44.7339495658616,55.2207753835176,A-S,F-phase,48.9663352242708,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LLL_production,LLL,53.0870065530683,53.1089711671963,base,GAT-IN,53.0870065530683,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LG_production,LG,21.7430258784102,54.6093678525094,F-earth,A-k0g1.0,48.4667640662034,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LL_production,LL,45.9725804350184,45.9890208329902,base,GAT-IN,45.9725804350184,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LLG_production,LLG,46.5536171263112,57.7583655251161,A-S,F-phase,51.1774982446824,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n"},{"path":"docs/PHASE5_ASSUMPTIONS.csv","label":"Phase 5 · full source and assumption register","note":"","headers":["parameter","value","unit","status","basis","source_file","source_section","derivation","engineering_reason","sensitivity","verification_required","actual_installed_value_verified"],"rows":[["GEN_S_MVA","458","MVA","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","direct rating","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_V_kV","22","kV","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","direct rating","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_rated_A","12019","A","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","documented rounded current","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_maximum_operating_A","14309","A","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","documented maximum current","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_phase_CT","15000","A/A","VERIFIED","Generator phase CT T1/T2 indication","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","15000/1","Generator phase CT T1/T2 indication","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_51_pickup_A","17170.8","A","DERIVED","Maximum-through-load study philosophy","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","1.20*14309","Maximum-through-load study philosophy","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51_secondary_A","1.14472","A","DERIVED","Primary pickup divided by phase CT","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","17170.8/15000","Primary pickup divided by phase CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51_TMS","0.1","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse coordination starting value","0.08 to 0.15","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_CT","20","A/A","ENGINEERING_ASSUMPTION","Dedicated sensitive neutral CT adopted; actual installed CT unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Dedicated sensitive neutral CT adopted; actual installed CT unavailable","10/1;20/1;25/1","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_secondary_A","0.2","A","ENGINEERING_ASSUMPTION","Sensitive stator ground overcurrent study dial","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Sensitive stator ground overcurrent study dial","4 A central;5 A sensitivity","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_pickup_A","4","A","DERIVED","Dedicated neutral CT study basis","User master prompt, 2026-09-20","GEN-51N","20*0.20","Dedicated neutral CT study basis","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_TMS","0.15","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse neutral coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse neutral coordination starting value","0.10 to 0.25","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_pu","0.2","pu","ENGINEERING_ASSUMPTION","Generator differential threshold for study detectability","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Generator differential threshold for study detectability","Review commissioned bias/start characteristic","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_pickup_A","2403.8","A","DERIVED","Study start on documented rated current","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","0.20*12019","Study start on documented rated current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_highset_enabled","0","boolean","ENGINEERING_ASSUMPTION","High-set OFF; not relied upon","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","High-set OFF; not relied upon","Enable only with actual setting pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_time_s","0.045","s","ENGINEERING_STUDY_PROXY","Detection/operation proxy; not measured manufacturer operation","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Detection/operation proxy; not measured manufacturer operation","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_Xdpp_sat_pu","0.2248","pu","VERIFIED","Workbook explicitly saturated entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South K3","direct machine-base value","Workbook explicitly saturated entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_Xdpp_unsat_pu","0.2608","pu","CONDITIONAL_ASSUMPTION","Workbook Xd double-prime unqualified; adopted unsaturated study interpretation","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South J3","raw Xd double-prime; saturation interpretation conditional","Workbook Xd double-prime unqualified; adopted unsaturated study interpretation","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_X2_pu","0.2242","pu","VERIFIED","Workbook saturated negative-sequence entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South P3","direct machine-base value","Workbook saturated negative-sequence entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_X0_pu","0.128","pu","VERIFIED","Workbook zero-sequence entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South Q3","direct machine-base value","Workbook zero-sequence entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_Ra_ohm","0.00089","ohm","VERIFIED","Workbook explicitly states ohm","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South U3","direct resistance; temperature not supplied","Workbook explicitly states ohm","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_R1_pu","0.000842190082644628","pu","DERIVED","Machine-base resistance conversion","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South C3,D3,U3","0.00089/(22^2/458)","Machine-base resistance conversion","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_R2_pu","0.000842190082644628","pu","ENGINEERING_ASSUMPTION","Missing negative-sequence resistance represented as R1","User master prompt, 2026-09-20","Generator sequence resistance","R2=R1","Missing negative-sequence resistance represented as R1","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_R0_pu","0.00126328512396694","pu","ENGINEERING_ASSUMPTION","Preliminary zero-sequence resistance estimate","User master prompt, 2026-09-20","Generator sequence resistance","R0=1.5*R1","Preliminary zero-sequence resistance estimate","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_S_MVA","515","MVA","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rating","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_HV_kV","230","kV","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rated winding voltage","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_LV_kV","22","kV","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rated winding voltage","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_rated_exact_A","1292.76255927242","A","DERIVED","GSUT nameplate current","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","515 MVA and 230 kV rating","515e6/(sqrt(3)*230e3)","GSUT nameplate current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_rated_A","1292.8","A","DERIVED","Rounded nameplate current used as differential base","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","515 MVA and 230 kV rating","round(515e6/(sqrt(3)*230e3),1)","Rounded nameplate current used as differential base","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_maximum_load_anchor_A","1149.68010125586","A","DERIVED","Maximum-through-load study anchor; not GSUT rated current","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","Generator 458 MVA and GSUT 230 kV","458e6/(sqrt(3)*230e3)","Maximum-through-load study anchor; not GSUT rated current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_CT","1600","A/A","ENGINEERING_ASSUMPTION","Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf","Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2","central study 1600/1; exact installed protection core unverified","Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1","1500/1 documentary sensitivity;1600/1 central study","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_documentary_CT","1500","A/A","SENSITIVITY","Manufacturer CT indication retained as documentary sensitivity","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.6 technical p.4, phase protection CT","1500/1; conflicts with as-built 1600/1","Manufacturer CT indication retained as documentary sensitivity","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_pickup_A","1380","A","DERIVED","Maximum-through-load pickup rounded for study","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","458 MVA through-load anchor","round(1.20*458e6/(sqrt(3)*230e3)/10)*10","Maximum-through-load pickup rounded for study","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_secondary_A","0.8625","A","DERIVED","Study primary pickup divided by study CT","User master prompt, 2026-09-20","GSUT-51","1380/1600","Study primary pickup divided by study CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_TMS","0.55","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse coordination starting value","0.40 to 0.80","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_pu","0.3","pu","ENGINEERING_STUDY_PROXY","Study detectability threshold; no full 7UT differential algorithm","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Study detectability threshold; no full 7UT differential algorithm","Actual matching/vector compensation/restraint/saturation review","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_pickup_A","387.84","A","DERIVED","Study threshold on HV nameplate base","User master prompt, 2026-09-20","GSUT 87T","0.30*1292.8","Study threshold on HV nameplate base","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_slope1_percent","30","%","ENGINEERING_STUDY_PROXY","Preliminary percentage characteristic reference","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary percentage characteristic reference","Full differential algorithm and actual settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_slope2_percent","60","%","ENGINEERING_STUDY_PROXY","Preliminary percentage characteristic reference","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary percentage characteristic reference","Full differential algorithm and actual settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_time_s","0.045","s","ENGINEERING_STUDY_PROXY","Study detection/operation timing proxy; not verified 7UT6331 timing","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Study detection/operation timing proxy; not verified 7UT6331 timing","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_Z1_pu","0.1663","pu","CONDITIONAL_ASSUMPTION","Workbook study value; manufacturer design sheet separately gives 16 percent","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South (trailing space) AO3; header percent Z or pu","adopt existing workbook 0.1663 pu interpretation; not nameplate proven","Workbook study value; manufacturer design sheet separately gives 16 percent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_copper_loss_MW","0.9122","MW","DERIVED","Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AN3-AL3","(1067.5-155.3)/1000","Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_OEM_Z1_pu","0.16","pu","SENSITIVITY","Manufacturer design impedance differs from adopted workbook value","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","16 percent design impedance; documentary sensitivity","Manufacturer design impedance differs from adopted workbook value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_OEM_copper_loss_MW","1.095","MW","SENSITIVITY","Manufacturer design copper loss differs from workbook-derived loss","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.6 technical p.4","1095 kW/1000; documentary sensitivity","Manufacturer design copper loss differs from workbook-derived loss","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_R1_pu","0.00177126213592233","pu","DERIVED","Copper-loss per-unit resistance","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AK3,AN3,AL3","0.9122/515","Copper-loss per-unit resistance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_X1_pu","0.166290566871503","pu","DERIVED","Series leakage reactance","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AO3,AN3,AL3","sqrt(0.1663^2-R1^2)","Series leakage reactance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_vector_clock","1","clock","VERIFIED","YNd1 connection","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","Technical data vector group","YNd1 clock number; delta blocks zero-sequence transfer","YNd1 connection","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_HV_solid_grounded","1","boolean","VERIFIED","Workbook solid-grounded entry and YNd1 topology","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AP3,AQ3","HV grounded star; LV delta does not pass zero sequence","Workbook solid-grounded entry and YNd1 topology","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["Q0_CT","1600","A/A","CONDITIONAL_ASSUMPTION","Transformer-outlet protection CT for assumed Q0 bay mapping","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Transformer-outlet protection CT for assumed Q0 bay mapping","Actual bay/core schedule confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_pickup_A","1500","A","CONDITIONAL_ASSUMPTION","Practical above 1292.8 A rated load and below 2000 A bay continuous class","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical above 1292.8 A rated load and below 2000 A bay continuous class","Actual commissioned setting unavailable","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_secondary_A","0.9375","A","DERIVED","Conditional Q0 pickup on study CT","User master prompt, 2026-09-20","Q0 transformer outlet","1500/1600","Conditional Q0 pickup on study CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_TMS","0.8","1","CONDITIONAL_ASSUMPTION","IEC Standard Inverse starting value with conditional bay mapping","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse starting value with conditional bay mapping","0.60 to 1.00","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_continuous_A","2000","A","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_interrupting_kA","50","kA rms","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_making_kA","125","kA peak","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_shortcircuit_s","3","s","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_pu","0.2","pu","ENGINEERING_STUDY_PROXY","Practical bus differential study threshold","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical bus differential study threshold","Actual 7SS523 commissioning values","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_base_A","1600","A","ENGINEERING_STUDY_PROXY","Selected GIS CT primary base for study pickup","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Selected GIS CT primary base for study pickup","GIS selected-core confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_pickup_A","320","A","DERIVED","Numerical study bus differential proxy","User master prompt, 2026-09-20","87B","0.20*1600","Numerical study bus differential proxy","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_slope_percent","30","%","ENGINEERING_STUDY_PROXY","Preliminary study characteristic","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary study characteristic","Actual percentage/characteristic confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_time_s","0.035","s","ENGINEERING_STUDY_PROXY","Bus detection/operation proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Bus detection/operation proxy","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_pu","0.2","pu","ENGINEERING_STUDY_PROXY","7SD5221 primary line differential system proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","7SD5221 primary line differential system proxy","Actual pickup/bias/compensation/comms/remote settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_base_A","1600","A","ENGINEERING_STUDY_PROXY","Selected GIS CT base for line study proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Selected GIS CT base for line study proxy","Actual selected CT ratio","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_pickup_A","320","A","DERIVED","Primary-current differential study threshold","User master prompt, 2026-09-20","7SD5221","0.20*1600","Primary-current differential study threshold","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_time_s","0.035","s","ENGINEERING_STUDY_PROXY","7SD5221 detection/operation proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","7SD5221 detection/operation proxy","Actual local/remote relay timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_clearing_s","0.05","s","ENGINEERING_STUDY_PROXY","System-level line scheme clearing proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","System-level line scheme clearing proxy","Actual breaker and communication delay","Actual installed setting or source qualification must be verified before commissioning","NO"],["BF_230kV_s","0.15","s","ENGINEERING_ASSUMPTION","Preliminary 230 kV 50BF delay, not commissioned timer","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary 230 kV 50BF delay, not commissioned timer","Actual trip/auxiliary contacts and breaker timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["BF_22kV_s","0.12","s","ENGINEERING_ASSUMPTION","Preliminary generator breaker 50BF delay, not commissioned timer","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary generator breaker 50BF delay, not commissioned timer","Actual GCB trip/auxiliary timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["CTI_s","0.3","s","ENGINEERING_STUDY_CRITERION","Central coordination criterion, not installed relay parameter","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Central coordination criterion, not installed relay parameter","Timing tolerance and utility criterion review","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_64G_U20min_V","1","V","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_I20min_A","0.01","A","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_trip_R_ohm","20","ohm","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_alarm_R_ohm","100","ohm","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_trip_delay_s","1","s","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_alarm_delay_s","10","s","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_correction_angle_deg","0","deg","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["NER_R_ohm","60","ohm","CONDITIONAL_ASSUMPTION","Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance","Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component","57/60/63 ohm HV DC component; reflected LV loading retained; as-installed measurement unavailable","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_rating_kVA","135","kVA","VERIFIED","Generator neutral-grounding transformer short-time rating","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented rating","Generator neutral-grounding transformer short-time rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NER_duration_s","20","s","VERIFIED","Generator neutral-grounding transformer short-time rating","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented duration","Generator neutral-grounding transformer short-time rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NER_primary_kV","12.7017059221718","kV","DERIVED","Neutral-grounding transformer winding voltage","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","22/sqrt(3)","Neutral-grounding transformer winding voltage","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_secondary_V","500","V","VERIFIED","Neutral-grounding transformer secondary","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented voltage","Neutral-grounding transformer secondary","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NGT_ratio","25.4034118443435","1","DERIVED","Neutral-grounding transformer voltage ratio","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","(22000/sqrt(3))/500","Neutral-grounding transformer voltage ratio","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_loading_LV_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","Secondary loading-resistor entry marked double question; retained frozen study interpretation","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","qualified 2.62 ohm LV loading resistor","Secondary loading-resistor entry marked double question; retained frozen study interpretation","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_effective_HV_ohm","1750.77333333333","ohm","DERIVED","Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding","matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","primary grounding variant; source PDF p.2 / report p.7, 2.3","60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance","Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding","57/60/63 ohm HV DC component; reflected 2.62 ohm loading fixed","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_length_km","0.7","km","ENGINEERING_ASSUMPTION","Existing project study profile; original local route survey not located","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 South connection study line table","adopt 0.7 km from user/frozen study profile; no original PGCB route proof","Existing project study profile; original local route survey not located","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_circuits","2","count","ENGINEERING_ASSUMPTION","Existing project study profile; original local route survey not located","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 South connection study line table","adopt two circuits from user/frozen study profile","Existing project study profile; original local route survey not located","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R1_per_km","0.08","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R1_total_ohm","0.056","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.08","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X1_per_km","0.35","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X1_total_ohm","0.245","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.35","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B1_per_km","4.2","uS/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B1_total_uS","2.94","uS","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*4.2","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R0_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R0_total_ohm","0.175","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.25","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X0_per_km","1.2","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X0_total_ohm","0.84","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*1.2","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B0_per_km","2.8","uS/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B0_total_uS","1.96","uS","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*2.8","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_fraction","0.8","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_R_ohm","0.0448","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","0.8*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_X_ohm","0.196","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","0.8*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_time_s","0","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_fraction","1.2","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_R_ohm","0.0672","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","1.2*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_X_ohm","0.294","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","1.2*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_time_s","0.3","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_fraction","2","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_R_ohm","0.112","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","2*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_X_ohm","0.49","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","2*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_time_s","0.8","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_length_km","69","km","VERIFIED","Source line length; conductor Twin Finch 1113 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Twin Finch 1113 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_voltage_kV","400","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_R1_ohm_per_km","0.031","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R1_total_ohm","2.139","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.031","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X1_ohm_per_km","0.32","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X1_total_ohm","22.08","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.32","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R0_ohm_per_km","0.28","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R0_total_ohm","19.32","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.28","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X0_ohm_per_km","1.15","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X0_total_ohm","79.35","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*1.15","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_length_km","44","km","VERIFIED","Source line length; conductor Mallard 795 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Mallard 795 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_R1_ohm_per_km","0.0855","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R1_total_ohm","3.762","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.0855","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X1_ohm_per_km","0.4","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X1_total_ohm","17.6","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.4","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R0_total_ohm","11","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X0_total_ohm","63.8","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_length_km","79","km","VERIFIED","Source line length; conductor Finch 1113 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Finch 1113 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km","0.062","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R1_total_ohm","4.898","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.062","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km","0.4","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X1_total_ohm","31.6","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.4","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R0_total_ohm","19.75","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X0_total_ohm","114.55","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_length_km","144","km","VERIFIED","Source line length; conductor Twin AAAC","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Twin AAAC","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_R1_ohm_per_km","0.065","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R1_total_ohm","9.36","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.065","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X1_ohm_per_km","0.34","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X1_total_ohm","48.96","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.34","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R0_ohm_per_km","0.24","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R0_total_ohm","34.56","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.24","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X0_ohm_per_km","1.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X0_total_ohm","180","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*1.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_length_km","52","km","VERIFIED","Source line length; conductor ACCC Grosbeak 636","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor ACCC Grosbeak 636","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_voltage_kV","132","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_R1_ohm_per_km","0.083","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R1_total_ohm","4.316","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.083","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X1_ohm_per_km","0.38","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X1_total_ohm","19.76","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.38","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R0_total_ohm","13","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X0_total_ohm","75.4","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Isc_kA","45.01","kA","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 8; p.4 W5 cites secondary 2019 compilation","adopt documented secondary fault level","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","30/40/45.01/50 kA grid-only screening","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_XR","10.99","1","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 8; p.4 W5 cites secondary 2019 compilation","reported secondary X/R","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","X/R 5/10.99/20 grid-only screening","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Zth_ohm","2.95024576568793","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","230000/(sqrt(3)*45010)","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Rth_ohm","0.26734374814821","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","Zth/sqrt(1+10.99^2)","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Xth_ohm","2.93810779214883","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","10.99*Rth","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Ssc_GVA","17.9307095751953","GVA","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","sqrt(3)*230kV*45.01kA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_reported_Z_ohm","3.25","ohm","SENSITIVITY","Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid conflict","3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived","Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Z2_Z1_ratio","1","1","ENGINEERING_SCREENING_ASSUMPTION","No PGCB negative-sequence equivalent available; Z2=Z1","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","No PGCB negative-sequence equivalent available; Z2=Z1","PGCB sequence-equivalent verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Z0_Z1_ratio","3","1","ENGINEERING_SCREENING_ASSUMPTION","Central screening Z0=3Z1, not PGCB data","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Central screening Z0=3Z1, not PGCB data","Z0/Z1=2;3;4","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","1*Rth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","1*Xth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_R0_ohm","0.80203124444463","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","3*Rth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_X0_ohm","8.81432337644648","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","3*Xth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_P_MW","12","MW","ENGINEERING_ASSUMPTION","Equivalent plant auxiliary active load; individual motor schedules unavailable","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 9, explicitly engineering assumption","adopt 12 MW preliminary aggregate","Equivalent plant auxiliary active load; individual motor schedules unavailable","MV/LV split and contribution ILR/Ir=4;5;6","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_Q_Mvar","5","MVAr","ENGINEERING_ASSUMPTION","Equivalent plant auxiliary reactive load","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 9, explicitly engineering assumption","adopt 5 MVAr preliminary aggregate","Equivalent plant auxiliary reactive load","Actual auxiliary load and motor schedule","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_MV_P_MW","9","MW","ENGINEERING_ASSUMPTION","MV-motor-dominated aggregate load component","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","MV-motor-dominated aggregate load component","No invented individual motor reactances","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_LV_P_MW","3","MW","ENGINEERING_ASSUMPTION","LV aggregate load component","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","LV aggregate load component","No invented individual motor reactances","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_MV_V_kV","6.6","kV","ENGINEERING_ASSUMPTION","Equivalent MV motor terminal voltage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Equivalent MV motor terminal voltage","SLD auxiliary bus connection verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_LV_V_kV","0.4","kV","ENGINEERING_ASSUMPTION","Equivalent LV motor terminal voltage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Equivalent LV motor terminal voltage","SLD LV bus connection verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_ILR_Ir","5","1","ENGINEERING_ASSUMPTION","IEC-style screening locked-rotor/current ratio","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC-style screening locked-rotor/current ratio","ILR/Ir=4;5;6","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_accuracy_limit_factor","20","1","CONDITIONAL_ASSUMPTION","5P20 class from CT documentation; exact selected core/burden not established","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf","p.3 HV protection CT","nominal accuracy-limit factor","5P20 class from CT documentation; exact selected core/burden not established","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_accuracy_boundary_A","32000","A","DERIVED","Nominal 5P20 screening boundary, not automatic failure threshold","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf","p.3 HV protection CT","20*1600=32000","Nominal 5P20 screening boundary, not automatic failure threshold","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_above_boundary_transfer","0.75","1","ENGINEERING_STUDY_PROXY","Illustrative high-current attenuation sensitivity; no precise knee point inferred","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Illustrative high-current attenuation sensitivity; no precise knee point inferred","Ideal versus 75 percent transfer; actual excitation/burden tests","Actual installed setting or source qualification must be verified before commissioning","NO"]],"csv":"parameter,value,unit,status,basis,source_file,source_section,derivation,engineering_reason,sensitivity,verification_required,actual_installed_value_verified\nGEN_S_MVA,458,MVA,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"direct rating\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_V_kV,22,kV,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"direct rating\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_rated_A,12019,A,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"documented rounded current\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_maximum_operating_A,14309,A,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"documented maximum current\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_phase_CT,15000,A/A,VERIFIED,\"Generator phase CT T1/T2 indication\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"15000/1\",\"Generator phase CT T1/T2 indication\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_51_pickup_A,17170.8,A,DERIVED,\"Maximum-through-load study philosophy\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"1.20*14309\",\"Maximum-through-load study philosophy\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51_secondary_A,1.14472,A,DERIVED,\"Primary pickup divided by phase CT\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"17170.8/15000\",\"Primary pickup divided by phase CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51_TMS,0.1,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse coordination starting value\",0.08 to 0.15,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_CT,20,A/A,ENGINEERING_ASSUMPTION,\"Dedicated sensitive neutral CT adopted; actual installed CT unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Dedicated sensitive neutral CT adopted; actual installed CT unavailable\",10/1;20/1;25/1,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_secondary_A,0.2,A,ENGINEERING_ASSUMPTION,\"Sensitive stator ground overcurrent study dial\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Sensitive stator ground overcurrent study dial\",4 A central;5 A sensitivity,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_pickup_A,4,A,DERIVED,\"Dedicated neutral CT study basis\",\"User master prompt, 2026-09-20\",\"GEN-51N\",\"20*0.20\",\"Dedicated neutral CT study basis\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_TMS,0.15,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse neutral coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse neutral coordination starting value\",0.10 to 0.25,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_pu,0.2,pu,ENGINEERING_ASSUMPTION,\"Generator differential threshold for study detectability\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Generator differential threshold for study detectability\",Review commissioned bias/start characteristic,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_pickup_A,2403.8,A,DERIVED,\"Study start on documented rated current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"0.20*12019\",\"Study start on documented rated current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_highset_enabled,0,boolean,ENGINEERING_ASSUMPTION,\"High-set OFF; not relied upon\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"High-set OFF; not relied upon\",Enable only with actual setting pages,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_time_s,0.045,s,ENGINEERING_STUDY_PROXY,\"Detection/operation proxy; not measured manufacturer operation\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Detection/operation proxy; not measured manufacturer operation\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_Xdpp_sat_pu,0.2248,pu,VERIFIED,\"Workbook explicitly saturated entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South K3\",\"direct machine-base value\",\"Workbook explicitly saturated entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_Xdpp_unsat_pu,0.2608,pu,CONDITIONAL_ASSUMPTION,\"Workbook Xd double-prime unqualified; adopted unsaturated study interpretation\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South J3\",\"raw Xd double-prime; saturation interpretation conditional\",\"Workbook Xd double-prime unqualified; adopted unsaturated study interpretation\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_X2_pu,0.2242,pu,VERIFIED,\"Workbook saturated negative-sequence entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South P3\",\"direct machine-base value\",\"Workbook saturated negative-sequence entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_X0_pu,0.128,pu,VERIFIED,\"Workbook zero-sequence entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South Q3\",\"direct machine-base value\",\"Workbook zero-sequence entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_Ra_ohm,0.00089,ohm,VERIFIED,\"Workbook explicitly states ohm\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South U3\",\"direct resistance; temperature not supplied\",\"Workbook explicitly states ohm\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_R1_pu,0.000842190082644628,pu,DERIVED,\"Machine-base resistance conversion\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South C3,D3,U3\",\"0.00089/(22^2/458)\",\"Machine-base resistance conversion\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_R2_pu,0.000842190082644628,pu,ENGINEERING_ASSUMPTION,\"Missing negative-sequence resistance represented as R1\",\"User master prompt, 2026-09-20\",\"Generator sequence resistance\",\"R2=R1\",\"Missing negative-sequence resistance represented as R1\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_R0_pu,0.00126328512396694,pu,ENGINEERING_ASSUMPTION,\"Preliminary zero-sequence resistance estimate\",\"User master prompt, 2026-09-20\",\"Generator sequence resistance\",\"R0=1.5*R1\",\"Preliminary zero-sequence resistance estimate\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_S_MVA,515,MVA,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rating\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_HV_kV,230,kV,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rated winding voltage\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_LV_kV,22,kV,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rated winding voltage\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_rated_exact_A,1292.76255927242,A,DERIVED,\"GSUT nameplate current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"515 MVA and 230 kV rating\",\"515e6/(sqrt(3)*230e3)\",\"GSUT nameplate current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_rated_A,1292.8,A,DERIVED,\"Rounded nameplate current used as differential base\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"515 MVA and 230 kV rating\",\"round(515e6/(sqrt(3)*230e3),1)\",\"Rounded nameplate current used as differential base\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_maximum_load_anchor_A,1149.68010125586,A,DERIVED,\"Maximum-through-load study anchor; not GSUT rated current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"Generator 458 MVA and GSUT 230 kV\",\"458e6/(sqrt(3)*230e3)\",\"Maximum-through-load study anchor; not GSUT rated current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_CT,1600,A/A,ENGINEERING_ASSUMPTION,\"Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf\",\"Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2\",\"central study 1600/1; exact installed protection core unverified\",\"Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1\",1500/1 documentary sensitivity;1600/1 central study,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_documentary_CT,1500,A/A,SENSITIVITY,\"Manufacturer CT indication retained as documentary sensitivity\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.6 technical p.4, phase protection CT\",\"1500/1; conflicts with as-built 1600/1\",\"Manufacturer CT indication retained as documentary sensitivity\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_pickup_A,1380,A,DERIVED,\"Maximum-through-load pickup rounded for study\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"458 MVA through-load anchor\",\"round(1.20*458e6/(sqrt(3)*230e3)/10)*10\",\"Maximum-through-load pickup rounded for study\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_secondary_A,0.8625,A,DERIVED,\"Study primary pickup divided by study CT\",\"User master prompt, 2026-09-20\",\"GSUT-51\",\"1380/1600\",\"Study primary pickup divided by study CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_TMS,0.55,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse coordination starting value\",0.40 to 0.80,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_pu,0.3,pu,ENGINEERING_STUDY_PROXY,\"Study detectability threshold; no full 7UT differential algorithm\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Study detectability threshold; no full 7UT differential algorithm\",Actual matching/vector compensation/restraint/saturation review,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_pickup_A,387.84,A,DERIVED,\"Study threshold on HV nameplate base\",\"User master prompt, 2026-09-20\",\"GSUT 87T\",\"0.30*1292.8\",\"Study threshold on HV nameplate base\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_slope1_percent,30,%,ENGINEERING_STUDY_PROXY,\"Preliminary percentage characteristic reference\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary percentage characteristic reference\",Full differential algorithm and actual settings,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_slope2_percent,60,%,ENGINEERING_STUDY_PROXY,\"Preliminary percentage characteristic reference\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary percentage characteristic reference\",Full differential algorithm and actual settings,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_time_s,0.045,s,ENGINEERING_STUDY_PROXY,\"Study detection/operation timing proxy; not verified 7UT6331 timing\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Study detection/operation timing proxy; not verified 7UT6331 timing\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_Z1_pu,0.1663,pu,CONDITIONAL_ASSUMPTION,\"Workbook study value; manufacturer design sheet separately gives 16 percent\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South (trailing space) AO3; header percent Z or pu\",\"adopt existing workbook 0.1663 pu interpretation; not nameplate proven\",\"Workbook study value; manufacturer design sheet separately gives 16 percent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_copper_loss_MW,0.9122,MW,DERIVED,\"Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AN3-AL3\",\"(1067.5-155.3)/1000\",\"Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_OEM_Z1_pu,0.16,pu,SENSITIVITY,\"Manufacturer design impedance differs from adopted workbook value\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"16 percent design impedance; documentary sensitivity\",\"Manufacturer design impedance differs from adopted workbook value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_OEM_copper_loss_MW,1.095,MW,SENSITIVITY,\"Manufacturer design copper loss differs from workbook-derived loss\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.6 technical p.4\",\"1095 kW/1000; documentary sensitivity\",\"Manufacturer design copper loss differs from workbook-derived loss\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_R1_pu,0.00177126213592233,pu,DERIVED,\"Copper-loss per-unit resistance\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AK3,AN3,AL3\",\"0.9122/515\",\"Copper-loss per-unit resistance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_X1_pu,0.166290566871503,pu,DERIVED,\"Series leakage reactance\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AO3,AN3,AL3\",\"sqrt(0.1663^2-R1^2)\",\"Series leakage reactance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_vector_clock,1,clock,VERIFIED,\"YNd1 connection\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"Technical data vector group\",\"YNd1 clock number; delta blocks zero-sequence transfer\",\"YNd1 connection\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_HV_solid_grounded,1,boolean,VERIFIED,\"Workbook solid-grounded entry and YNd1 topology\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AP3,AQ3\",\"HV grounded star; LV delta does not pass zero sequence\",\"Workbook solid-grounded entry and YNd1 topology\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nQ0_CT,1600,A/A,CONDITIONAL_ASSUMPTION,\"Transformer-outlet protection CT for assumed Q0 bay mapping\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Transformer-outlet protection CT for assumed Q0 bay mapping\",Actual bay/core schedule confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_pickup_A,1500,A,CONDITIONAL_ASSUMPTION,\"Practical above 1292.8 A rated load and below 2000 A bay continuous class\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical above 1292.8 A rated load and below 2000 A bay continuous class\",Actual commissioned setting unavailable,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_secondary_A,0.9375,A,DERIVED,\"Conditional Q0 pickup on study CT\",\"User master prompt, 2026-09-20\",\"Q0 transformer outlet\",\"1500/1600\",\"Conditional Q0 pickup on study CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_TMS,0.8,1,CONDITIONAL_ASSUMPTION,\"IEC Standard Inverse starting value with conditional bay mapping\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse starting value with conditional bay mapping\",0.60 to 1.00,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_continuous_A,2000,A,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_interrupting_kA,50,kA rms,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_making_kA,125,kA peak,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_shortcircuit_s,3,s,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_pu,0.2,pu,ENGINEERING_STUDY_PROXY,\"Practical bus differential study threshold\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical bus differential study threshold\",Actual 7SS523 commissioning values,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_base_A,1600,A,ENGINEERING_STUDY_PROXY,\"Selected GIS CT primary base for study pickup\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Selected GIS CT primary base for study pickup\",GIS selected-core confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_pickup_A,320,A,DERIVED,\"Numerical study bus differential proxy\",\"User master prompt, 2026-09-20\",\"87B\",\"0.20*1600\",\"Numerical study bus differential proxy\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_slope_percent,30,%,ENGINEERING_STUDY_PROXY,\"Preliminary study characteristic\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary study characteristic\",Actual percentage/characteristic confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_time_s,0.035,s,ENGINEERING_STUDY_PROXY,\"Bus detection/operation proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Bus detection/operation proxy\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_pu,0.2,pu,ENGINEERING_STUDY_PROXY,\"7SD5221 primary line differential system proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"7SD5221 primary line differential system proxy\",Actual pickup/bias/compensation/comms/remote settings,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_base_A,1600,A,ENGINEERING_STUDY_PROXY,\"Selected GIS CT base for line study proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Selected GIS CT base for line study proxy\",Actual selected CT ratio,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_pickup_A,320,A,DERIVED,\"Primary-current differential study threshold\",\"User master prompt, 2026-09-20\",\"7SD5221\",\"0.20*1600\",\"Primary-current differential study threshold\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_time_s,0.035,s,ENGINEERING_STUDY_PROXY,\"7SD5221 detection/operation proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"7SD5221 detection/operation proxy\",Actual local/remote relay timing,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_clearing_s,0.05,s,ENGINEERING_STUDY_PROXY,\"System-level line scheme clearing proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"System-level line scheme clearing proxy\",Actual breaker and communication delay,Actual installed setting or source qualification must be verified before commissioning,NO\nBF_230kV_s,0.15,s,ENGINEERING_ASSUMPTION,\"Preliminary 230 kV 50BF delay, not commissioned timer\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary 230 kV 50BF delay, not commissioned timer\",Actual trip/auxiliary contacts and breaker timing,Actual installed setting or source qualification must be verified before commissioning,NO\nBF_22kV_s,0.12,s,ENGINEERING_ASSUMPTION,\"Preliminary generator breaker 50BF delay, not commissioned timer\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary generator breaker 50BF delay, not commissioned timer\",Actual GCB trip/auxiliary timing,Actual installed setting or source qualification must be verified before commissioning,NO\nCTI_s,0.3,s,ENGINEERING_STUDY_CRITERION,\"Central coordination criterion, not installed relay parameter\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Central coordination criterion, not installed relay parameter\",Timing tolerance and utility criterion review,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_64G_U20min_V,1,V,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_I20min_A,0.01,A,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_trip_R_ohm,20,ohm,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_alarm_R_ohm,100,ohm,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_trip_delay_s,1,s,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_alarm_delay_s,10,s,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_correction_angle_deg,0,deg,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nNER_R_ohm,60,ohm,CONDITIONAL_ASSUMPTION,\"Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance\",\"Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component\",57/60/63 ohm HV DC component; reflected LV loading retained; as-installed measurement unavailable,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_rating_kVA,135,kVA,VERIFIED,\"Generator neutral-grounding transformer short-time rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented rating\",\"Generator neutral-grounding transformer short-time rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNER_duration_s,20,s,VERIFIED,\"Generator neutral-grounding transformer short-time rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented duration\",\"Generator neutral-grounding transformer short-time rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNER_primary_kV,12.7017059221718,kV,DERIVED,\"Neutral-grounding transformer winding voltage\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"22/sqrt(3)\",\"Neutral-grounding transformer winding voltage\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_secondary_V,500,V,VERIFIED,\"Neutral-grounding transformer secondary\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented voltage\",\"Neutral-grounding transformer secondary\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNGT_ratio,25.4034118443435,1,DERIVED,\"Neutral-grounding transformer voltage ratio\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"(22000/sqrt(3))/500\",\"Neutral-grounding transformer voltage ratio\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_loading_LV_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,\"Secondary loading-resistor entry marked double question; retained frozen study interpretation\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"qualified 2.62 ohm LV loading resistor\",\"Secondary loading-resistor entry marked double question; retained frozen study interpretation\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_effective_HV_ohm,1750.77333333333,ohm,DERIVED,\"Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding\",\"matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"primary grounding variant; source PDF p.2 / report p.7, 2.3\",\"60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance\",\"Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding\",57/60/63 ohm HV DC component; reflected 2.62 ohm loading fixed,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_length_km,0.7,km,ENGINEERING_ASSUMPTION,\"Existing project study profile; original local route survey not located\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 South connection study line table\",\"adopt 0.7 km from user/frozen study profile; no original PGCB route proof\",\"Existing project study profile; original local route survey not located\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_circuits,2,count,ENGINEERING_ASSUMPTION,\"Existing project study profile; original local route survey not located\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 South connection study line table\",\"adopt two circuits from user/frozen study profile\",\"Existing project study profile; original local route survey not located\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R1_per_km,0.08,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R1_total_ohm,0.056,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.08\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X1_per_km,0.35,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X1_total_ohm,0.245,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.35\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B1_per_km,4.2,uS/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B1_total_uS,2.94,uS,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*4.2\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R0_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R0_total_ohm,0.175,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.25\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X0_per_km,1.2,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X0_total_ohm,0.84,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*1.2\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B0_per_km,2.8,uS/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B0_total_uS,1.96,uS,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*2.8\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_fraction,0.8,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_R_ohm,0.0448,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"0.8*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_X_ohm,0.196,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"0.8*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_time_s,0,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_fraction,1.2,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_R_ohm,0.0672,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"1.2*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_X_ohm,0.294,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"1.2*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_time_s,0.3,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_fraction,2,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_R_ohm,0.112,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"2*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_X_ohm,0.49,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"2*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_time_s,0.8,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_length_km,69,km,VERIFIED,\"Source line length; conductor Twin Finch 1113 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Twin Finch 1113 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_voltage_kV,400,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_R1_ohm_per_km,0.031,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R1_total_ohm,2.139,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.031\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X1_ohm_per_km,0.32,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X1_total_ohm,22.08,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.32\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R0_ohm_per_km,0.28,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R0_total_ohm,19.32,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.28\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X0_ohm_per_km,1.15,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X0_total_ohm,79.35,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*1.15\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_length_km,44,km,VERIFIED,\"Source line length; conductor Mallard 795 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Mallard 795 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_R1_ohm_per_km,0.0855,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R1_total_ohm,3.762,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.0855\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X1_ohm_per_km,0.4,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X1_total_ohm,17.6,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.4\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R0_total_ohm,11,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X0_total_ohm,63.8,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_length_km,79,km,VERIFIED,\"Source line length; conductor Finch 1113 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Finch 1113 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_R1_ohm_per_km,0.062,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R1_total_ohm,4.898,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.062\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X1_ohm_per_km,0.4,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X1_total_ohm,31.6,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.4\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R0_total_ohm,19.75,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X0_total_ohm,114.55,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_length_km,144,km,VERIFIED,\"Source line length; conductor Twin AAAC\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Twin AAAC\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_R1_ohm_per_km,0.065,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R1_total_ohm,9.36,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.065\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X1_ohm_per_km,0.34,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X1_total_ohm,48.96,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.34\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R0_ohm_per_km,0.24,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R0_total_ohm,34.56,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.24\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X0_ohm_per_km,1.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X0_total_ohm,180,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*1.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_length_km,52,km,VERIFIED,\"Source line length; conductor ACCC Grosbeak 636\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor ACCC Grosbeak 636\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_voltage_kV,132,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_R1_ohm_per_km,0.083,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R1_total_ohm,4.316,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.083\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X1_ohm_per_km,0.38,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X1_total_ohm,19.76,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.38\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R0_total_ohm,13,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X0_total_ohm,75.4,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Isc_kA,45.01,kA,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"adopt documented secondary fault level\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",30/40/45.01/50 kA grid-only screening,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_XR,10.99,1,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"reported secondary X/R\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",X/R 5/10.99/20 grid-only screening,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Zth_ohm,2.95024576568793,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"230000/(sqrt(3)*45010)\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Rth_ohm,0.26734374814821,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"Zth/sqrt(1+10.99^2)\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Xth_ohm,2.93810779214883,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"10.99*Rth\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Ssc_GVA,17.9307095751953,GVA,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"sqrt(3)*230kV*45.01kA\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_reported_Z_ohm,3.25,ohm,SENSITIVITY,\"Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid conflict\",\"3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived\",\"Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Z2_Z1_ratio,1,1,ENGINEERING_SCREENING_ASSUMPTION,\"No PGCB negative-sequence equivalent available; Z2=Z1\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"No PGCB negative-sequence equivalent available; Z2=Z1\",PGCB sequence-equivalent verification,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Z0_Z1_ratio,3,1,ENGINEERING_SCREENING_ASSUMPTION,\"Central screening Z0=3Z1, not PGCB data\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Central screening Z0=3Z1, not PGCB data\",Z0/Z1=2;3;4,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"1*Rth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"1*Xth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_R0_ohm,0.80203124444463,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"3*Rth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_X0_ohm,8.81432337644648,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"3*Xth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_P_MW,12,MW,ENGINEERING_ASSUMPTION,\"Equivalent plant auxiliary active load; individual motor schedules unavailable\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 9, explicitly engineering assumption\",\"adopt 12 MW preliminary aggregate\",\"Equivalent plant auxiliary active load; individual motor schedules unavailable\",MV/LV split and contribution ILR/Ir=4;5;6,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_Q_Mvar,5,MVAr,ENGINEERING_ASSUMPTION,\"Equivalent plant auxiliary reactive load\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 9, explicitly engineering assumption\",\"adopt 5 MVAr preliminary aggregate\",\"Equivalent plant auxiliary reactive load\",Actual auxiliary load and motor schedule,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_MV_P_MW,9,MW,ENGINEERING_ASSUMPTION,\"MV-motor-dominated aggregate load component\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"MV-motor-dominated aggregate load component\",No invented individual motor reactances,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_LV_P_MW,3,MW,ENGINEERING_ASSUMPTION,\"LV aggregate load component\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"LV aggregate load component\",No invented individual motor reactances,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_MV_V_kV,6.6,kV,ENGINEERING_ASSUMPTION,\"Equivalent MV motor terminal voltage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Equivalent MV motor terminal voltage\",SLD auxiliary bus connection verification,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_LV_V_kV,0.4,kV,ENGINEERING_ASSUMPTION,\"Equivalent LV motor terminal voltage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Equivalent LV motor terminal voltage\",SLD LV bus connection verification,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_ILR_Ir,5,1,ENGINEERING_ASSUMPTION,\"IEC-style screening locked-rotor/current ratio\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC-style screening locked-rotor/current ratio\",ILR/Ir=4;5;6,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_accuracy_limit_factor,20,1,CONDITIONAL_ASSUMPTION,\"5P20 class from CT documentation; exact selected core/burden not established\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf\",\"p.3 HV protection CT\",\"nominal accuracy-limit factor\",\"5P20 class from CT documentation; exact selected core/burden not established\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_accuracy_boundary_A,32000,A,DERIVED,\"Nominal 5P20 screening boundary, not automatic failure threshold\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf\",\"p.3 HV protection CT\",\"20*1600=32000\",\"Nominal 5P20 screening boundary, not automatic failure threshold\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_above_boundary_transfer,0.75,1,ENGINEERING_STUDY_PROXY,\"Illustrative high-current attenuation sensitivity; no precise knee point inferred\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Illustrative high-current attenuation sensitivity; no precise knee point inferred\",Ideal versus 75 percent transfer; actual excitation/burden tests,Actual installed setting or source qualification must be verified before commissioning,NO\n"},{"path":"Phase6/results/phase6_parameter_register.csv","label":"Phase 6 · complete parameter register","note":"","headers":["Parameter","Value","Unit","Classification","Source","Notes"],"rows":[["f_Hz","50","Hz","VERIFIED_SOURCE","Generator nameplate","Plant frequency."],["Sbase_VA","100000000","VA","ENGINEERING_ASSUMPTION","matlab/phase4/phase4_registry.m","Reporting base; machine retains its own 458 MVA base."],["TsElectrical","5.0000000000000002e-05","s","ENGINEERING_ASSUMPTION","Phase 6 scenario design","Discrete electrical step; numerical convergence must be checked for reported transients."],["TsControl","0.001","s","ENGINEERING_ASSUMPTION","Phase 6 scenario design","Control/protection execution interval, not installed relay sampling."],["numericalShunt_W","10","W","ENGINEERING_ASSUMPTION","Phase 6 scenario design","Small numerical shunt at nominal voltage; not an installed plant load."],["generator.Snom_MVA","458","MVA","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | C3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.P_capacity_MW","360","MW","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | B3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Vnom_kV","22","kV","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | D3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.H_s","5.2869999999999999","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | F3 | row 3","H is combined turbine-generator inertia; kW-sec/kVA equals seconds. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA selected train base; saturation: NOT_APPLICABLE."],["generator.SCR","0.60099999999999998","dimensionless","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | G3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Xd","1.7829999999999999","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | H3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xdp","0.3256","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | I3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xdpp","0.26079999999999998","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | J3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xdpp_sat","0.2248","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | K3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED."],["generator.Xq","1.7509999999999999","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | L3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xqp","0.50870000000000004","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | M3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xqpp","0.25929999999999997","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | N3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xl","0.20269999999999999","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | O3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE."],["generator.X2","0.22420000000000001","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | P3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED."],["generator.X0","0.128","pu","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | Q3 | row 3","Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED."],["generator.Ra_ohm","0.00088999999999999995","ohm","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | U3 | row 3","Cell explicitly states ohm; temperature/test conditions not supplied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Rf_numeric","0.10631","UNRESOLVED","PLACEHOLDER_NOT_FOR_FINAL_RESULT","Ahsuganj South (2).xlsx | Ashuganj South  | V3 | row 3","Numeric preserved; unit and field base unresolved. Never use stator-base conversion or identify a detailed rotor circuit. Original status: VERIFIED_PROJECT_DATA; base: UNRESOLVED FIELD BASE; saturation: NOT_APPLICABLE. UNRESOLVED unit and field base; raw numeric retained, unused by the machine."],["generator.Td0p_s","7.5469999999999997","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | Y3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Td0pp_s","0.044999999999999998","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | Z3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tq0p_s","0.83899999999999997","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AA3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tq0pp_s","0.070000000000000007","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AB3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tdp_s","1.2130000000000001","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AC3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tdpp_s","0.035000000000000003","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AD3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tqp_s","0.214","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AE3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Tqpp_s","0.035000000000000003","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AF3 | row 3","Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Ta_s","0.70399999999999996","s","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AG3 | row 3","Ta or Ta(3) retained; Ta(1) is separately blank at AH3. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.S10","0.086499999999999994","dimensionless","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AI3 | row 3","Source coefficients only, not a full measured OCC. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.S12","0.40799999999999997","dimensionless","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AJ3 | row 3","Source coefficients only, not a full measured OCC. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Excitation_type","Static","text","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AS3 | row 3","Type/designation only; not verified controller parameters or a validated controller model. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Excitation_designation","SEMIPOL","text","VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | AT3 | row 3","Type/designation only; not verified controller parameters or a validated controller model. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.PF_rated","0.84999999999999998","dimensionless","VERIFIED_SOURCE","Generator Name Plate_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | p.2","Rated/reference PF, not operating PF control. Original status: VERIFIED_PLANT; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.P_pf_reference_MW","389.30000000000001","MW","DERIVED_FROM_VERIFIED_SOURCE","Generator Data_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | PDF p.1 / report p.6 section 2.1.1","PF-derived/OEM reference, NOT primary active-power capacity. Original status: DERIVED_FROM_VERIFIED_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.P_owner_derated_MW","342.00999999999999","MW","VERIFIED_SOURCE","Google Sheet Form_Filled Up By APSCL.pdf | NOT_APPLICABLE | NOT_APPLICABLE | Site De-rated Active Power / P_net","Owner Site De-rated Active Power (P_net); exact boundary unresolved, not established net export or generator-terminal power. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Earthing","High resistance through NER 10BAB11","text","VERIFIED_SOURCE","Generator Data_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | PDF p.1 / report p.6 NER","High-resistance NER 10BAB11; workbook AQ3 Solid Ground belongs to GSUT, not generator. Original status: VERIFIED_ENGINEERING_DOCUMENT; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE."],["generator.Zbase_machine_ohm","1.0567685589519651","ohm","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | C3,D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 458 MVA / 22 kV; saturation: NOT_APPLICABLE."],["generator.Zbase_100MVA_ohm","4.8399999999999999","ohm","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: NOT_APPLICABLE."],["generator.Ra_pu_machine","0.00084219008264462805","pu","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | U3,C3,D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 458 MVA / 22 kV; saturation: NOT_APPLICABLE."],["generator.Ra_pu_100MVA","0.00018388429752066115","pu","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | U3,D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: NOT_APPLICABLE."],["generator.Xdpp_100MVA","0.056943231441048028","pu","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | J3,C3,D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: UNQUALIFIED_IN_SOURCE."],["generator.Xdpp_sat_100MVA","0.049082969432314411","pu","DERIVED_FROM_VERIFIED_SOURCE","Ahsuganj South (2).xlsx | Ashuganj South  | K3,C3,D3 | row 3","Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: SATURATED."],["machine.Sn_VA","458000000","VA","DERIVED_FROM_VERIFIED_SOURCE","Canonical machine mapping | C3","458 MVA converted to VA; qualified machine base."],["machine.Vn_V","22000","V","DERIVED_FROM_VERIFIED_SOURCE","Canonical machine mapping | D3","Line-to-line RMS nominal voltage converted from kV."],["machine.Rs_pu","0.00084219008264462805","pu","DERIVED_FROM_VERIFIED_SOURCE","Canonical machine mapping | U3,C3,D3","0.00089 ohm / (22^2/458); temperature unspecified; one stator-base conversion."],["machine.reactances_pu","[1.7829999999999999 0.3256 0.26079999999999998 1.7509999999999999 0.50870000000000004 0.25929999999999997 0.20269999999999999]","pu","VERIFIED_SOURCE","Canonical machine mapping | H3,I3,J3,L3,M3,N3,O3","Order Xd Xdp Xdpp Xq Xqp Xqpp Xl; raw unqualified Xdpp 0.2608 retained as unsaturated study interpretation. Saturated 0.2248 remains separate; source is project workbook, not an OEM validated model."],["machine.timeConstants_s","[7.5469999999999997 0.044999999999999998 0.83899999999999997 0.070000000000000007]","s","VERIFIED_SOURCE","Canonical machine mapping | Y3,Z3,AA3,AB3","Open-circuit order Td0p Td0pp Tq0p Tq0pp; use round rotor and open-circuit block options."],["machine.H_s","5.2869999999999999","s","VERIFIED_SOURCE","Canonical machine mapping | F3","Combined turbine-generator inertia on selected 458 MVA train base."],["machine.damping_pu","0","pu","ENGINEERING_ASSUMPTION","Canonical machine mapping | Phase 6 machine design","Zero academic viscous damping; no measured damping coefficient available."],["machine.polePairs","1","count","DERIVED_FROM_VERIFIED_SOURCE","Canonical machine mapping | Generator Data_South.pdf / SCC5-PAC 4000F/3000","50 Hz and 3000 rpm imply 60*f/n = 1 pole pair (two poles)."],["machine.P_W","360000000","W","DERIVED_FROM_VERIFIED_SOURCE","Canonical machine mapping | phase3_system_summary.csv LF360_GAT_OUT","Frozen primary 360 MW dispatch, converted to W; no upstream load flow rerun."],["machine.Vref_pu","1","pu","ENGINEERING_ASSUMPTION","Canonical machine mapping | engineering_assumptions.exc_voltage_reference_pu","Canonical academic voltage reference; not a commissioned AVR setting."],["assumptions.exc_avr_gain","200","pu/pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_avr_gain","Generic high-gain static AVR, terminal-voltage error to Efd command; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[50 400]; assumed range=[100 300]."],["assumptions.exc_avr_time_s","0.02","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_avr_time_s","Fast but finite electronic regulator lag; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.10000000000000001]; assumed range=[0.01 0.050000000000000003]."],["assumptions.exc_field_time_s","0.5","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_field_time_s","Aggregate academic field-response lag, not an identified rotor circuit; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1]."],["assumptions.exc_command_min_pu","-5","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_command_min_pu","Finite negative forcing command on abstract no-load Efd base; not negative physical field-current evidence. No installed plant rating or commissioned tuning is claimed. Reasonable range=[-10 -1]; assumed range=[-7 -3]."],["assumptions.exc_command_max_pu","5","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_command_max_pu","Finite positive forcing ceiling; approved +/-5 command range. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 7]."],["assumptions.exc_voltage_reference_pu","1","terminal V pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_voltage_reference_pu","Fixed academic terminal-voltage reference; frozen LF setpoints are not edited. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.90000000000000002 1.1000000000000001]; assumed range=[1 1]."],["assumptions.exc_no_load_reference_pu","1","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_no_load_reference_pu","Abstract no-load Efd normalization at rated terminal voltage; no volts or amperes conversion, not the 122 V datum. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1]."],["assumptions.exc_oel_rated_field_reference_pu","2.5","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_rated_field_reference_pu","Assumed rated-field proxy is 2.5 times abstract no-load Efd, NOT measured rated field current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1.5 4]; assumed range=[2 3]."],["assumptions.exc_oel_threshold_pu","1.075","rated-field pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_threshold_pu","OEL operates on Efd/rated_field_reference_pu; default threshold therefore corresponds to 2.6875 Efd pu. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1.02 1.1499999999999999]; assumed range=[1.05 1.1000000000000001]."],["assumptions.exc_oel_time_s","1","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_time_s","Finite academic overexcitation correction lag; no thermal withstand or protection claim. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 10]; assumed range=[0.5 3]."],["assumptions.exc_oel_gain","5","Efd pu/rated-field pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_gain","Proportional correction for positive rated-field excess before bounded lag. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10]."],["assumptions.exc_uel_inset_MVAr","5","MVAr","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_inset_MVAr","Positive inset above interpolated source lower-Q envelope; screening margin, not source accuracy. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10]."],["assumptions.exc_uel_time_s","0.10000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_time_s","Finite underexcitation correction lag, untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999]."],["assumptions.exc_uel_gain_pu_per_MVAr","0.050000000000000003","Efd pu/MVAr","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_gain_pu_per_MVAr","Positive Efd correction per MVAr below the inset boundary; untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.02 0.10000000000000001]."],["assumptions.exc_stator_threshold_pu","1","stator I pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_threshold_pu","Continuous current threshold on machine S/V base; active-current overload requires dispatch action. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.94999999999999996 1.1000000000000001]; assumed range=[1 1]."],["assumptions.exc_stator_time_s","0.20000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_time_s","Finite reactive-current correction lag; not overcurrent protection timing. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 2]; assumed range=[0.10000000000000001 0.5]."],["assumptions.exc_stator_gain","5","Efd pu/stator I pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_gain","Untuned bounded correction for reactive contribution only, never an active-power repair. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10]."],["assumptions.exc_limiter_min_correction_pu","0","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_limiter_min_correction_pu","Inactive limiter correction is exactly zero; nonnegative correction magnitudes. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0]."],["assumptions.exc_limiter_max_correction_pu","5","Efd pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_limiter_max_correction_pu","Common finite magnitude cap for OEL/UEL/stator corrections, separate from signed AVR commands. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 7]."],["assumptions.sfc_efficiency","0.96999999999999997","fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_efficiency","Academic converter output/input power efficiency; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.90000000000000002 0.995]; assumed range=[0.94999999999999996 0.98999999999999999]."],["assumptions.sfc_response_s","0.029999999999999999","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_response_s","Finite simplified converter power response, approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.10000000000000001]."],["assumptions.sfc_min_output_power_MW","0","MW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_min_output_power_MW","Starting-only model, no regenerative output-power request. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0]."],["assumptions.sfc_max_output_power_MW","4","MW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_max_output_power_MW","Separately assumed OUTPUT-side starting converter power cap; not 2.28 kV DC link multiplied by 1876 A output current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 6]."],["assumptions.dc_nominal_voltage_V","110","V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_nominal_voltage_V","Approved isolated station DC nominal rating, distinct from OCV and float target. No installed plant rating or commissioned tuning is claimed. Reasonable range=[110 110]; assumed range=[110 110]."],["assumptions.dc_cell_count","55","cells","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_cell_count","Approved series string of nominal two-volt lead-acid cells; integer count. No installed plant rating or commissioned tuning is claimed. Reasonable range=[55 55]; assumed range=[55 55]."],["assumptions.dc_capacity_Ah","200","Ah","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_capacity_Ah","Whole-bank nominal charge capacity; academic duty, not installed plant sizing. No installed plant rating or commissioned tuning is claimed. Reasonable range=[100 400]; assumed range=[150 250]."],["assumptions.dc_internal_resistance_ohm","0.050000000000000003","ohm","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_internal_resistance_ohm","Whole-bank lumped resistance for terminal sag, not per-cell resistance or DC fault data. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 0.14999999999999999]; assumed range=[0.029999999999999999 0.080000000000000002]."],["assumptions.dc_ocv_soc","[0 1]","SOC fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_ocv_soc","Linear lookup domain from empty to full normalized charge, with discharge cutoff handled separately. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 1]; assumed range=[0 1]."],["assumptions.dc_ocv_V","[105 116]","V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_ocv_V","Illustrative empty/full bank OCV endpoints about 1.91/2.11 V per cell; not a measured discharge curve. No installed plant rating or commissioned tuning is claimed. Reasonable range=[99 121]; assumed range=[103 118]."],["assumptions.dc_soc_min","0.20000000000000001","SOC fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_min","Conservative reserve cutoff, not chemical zero charge. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0.5]; assumed range=[0.10000000000000001 0.29999999999999999]."],["assumptions.dc_soc_max","1","SOC fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_max","Normalized fully charged upper limit. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1]."],["assumptions.dc_soc_initial","1","SOC fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_initial","Default fully charged initial condition; consumer must keep it within the usable SOC window. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 1]; assumed range=[0.20000000000000001 1]."],["assumptions.dc_cutoff_voltage_V","105","V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_cutoff_voltage_V","Loaded-terminal undervoltage cutoff; discharge stops on voltage OR SOC threshold. No installed plant rating or commissioned tuning is claimed. Reasonable range=[99 110]; assumed range=[102 108]."],["assumptions.dc_max_discharge_A","200","A","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_max_discharge_A","Finite approximate 1C bank discharge bound; no short-circuit or cell-life validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[50 400]; assumed range=[150 250]."],["assumptions.dc_max_charge_A","40","A","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_max_charge_A","Finite approximate C/5 recharge bound, independently below total charger current capability. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 80]; assumed range=[20 60]."],["assumptions.dc_charge_efficiency","0.90000000000000002","fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_charge_efficiency","Simple coulombic charge efficiency; discharge capacity already uses terminal current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.80000000000000004 1]; assumed range=[0.84999999999999998 0.94999999999999996]."],["assumptions.charger_nominal_voltage_V","110","V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_nominal_voltage_V","Charger nominal service class, not its regulation target. No installed plant rating or commissioned tuning is claimed. Reasonable range=[110 110]; assumed range=[110 110]."],["assumptions.charger_rated_power_kW","20","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_rated_power_kW","Approved per-unit DC OUTPUT rating; AC input is DC output divided by efficiency. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 40]; assumed range=[20 20]."],["assumptions.charger_unit_count","2","units","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_unit_count","Approved two 100-percent-rated units, not two simultaneously active supplies. No installed plant rating or commissioned tuning is claimed. Reasonable range=[2 2]; assumed range=[2 2]."],["assumptions.charger_active_units","1","units","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_active_units","One duty unit; standby takeover replaces duty, never doubles normal output. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1]."],["assumptions.charger_efficiency","0.92500000000000004","fraction","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_efficiency","Approved DC-output/AC-input efficiency for accounting only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.84999999999999998 0.97999999999999998]; assumed range=[0.90000000000000002 0.94999999999999996]."],["assumptions.charger_float_voltage_V","123.75","V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_float_voltage_V","Illustrative 2.25 V/cell float target, distinct from 110 V nominal and 116 V full-charge OCV. No installed plant rating or commissioned tuning is claimed. Reasonable range=[121 126.5]; assumed range=[122.09999999999999 125.40000000000001]."],["assumptions.charger_max_current_A","180","A","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_max_current_A","Finite per-unit current ceiling; simultaneous 20 kW power bound also applies. No installed plant rating or commissioned tuning is claimed. Reasonable range=[100 250]; assumed range=[150 220]."],["assumptions.charger_min_current_A","0","A","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_min_current_A","Charger sources current only; no reverse-current sink. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0]."],["assumptions.charger_response_s","0.10000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_response_s","Finite first-order charging-current regulation response, untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 1]; assumed range=[0.050000000000000003 0.29999999999999999]."],["assumptions.charger_voltage_gain_A_per_V","50","A/V","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_voltage_gain_A_per_V","Proportional voltage-error current demand before current/power/SOC limits. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 200]; assumed range=[25 100]."],["assumptions.load_relay_kW","0.29999999999999999","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_relay_kW","Continuous protection-relay electronics only, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5]."],["assumptions.load_control_kW","0.5","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_control_kW","Continuous control electronics, not breaker coil pulses. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1]."],["assumptions.load_instrumentation_kW","0.40000000000000002","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_instrumentation_kW","Continuous measurement/transducer electronics, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1.5]; assumed range=[0.20000000000000001 0.80000000000000004]."],["assumptions.load_communications_kW","0.20000000000000001","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_communications_kW","Continuous communications electronics, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5]."],["assumptions.load_emergency_control_kW","0.29999999999999999","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_emergency_control_kW","Always-on emergency-control electronics, separate from emergency switched demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5]."],["assumptions.load_excitation_electronics_kW","0.69999999999999996","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_excitation_electronics_kW","Excitation auxiliary electronics ONLY; no generator field-power supply is inferred. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 3]; assumed range=[0.29999999999999999 1.5]."],["assumptions.load_trip_kW","2","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_trip_kW","Additional aggregate illustrative trip-coil pulse power, not an installed breaker rating. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 5]; assumed range=[1 3]."],["assumptions.load_trip_duration_s","0.20000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_trip_duration_s","Finite illustrative trip pulse duration, not a breaker clearing time. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5]."],["assumptions.load_close_kW","3","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_close_kW","Additional aggregate illustrative close-coil pulse power, separate from trip. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 8]; assumed range=[1 5]."],["assumptions.load_close_duration_s","0.5","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_close_duration_s","Finite illustrative close pulse duration, not switchgear operating validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1]."],["assumptions.load_emergency_additional_kW","5","kW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_emergency_additional_kW","Additional switched emergency demand sustained for caller-selected scenario duration. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 15]; assumed range=[3 8]."],["assumptions.gov_droop_pu","0.050000000000000003","speed pu/power pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_droop_pu","Approved 5-percent academic droop; power pu on primary machine MVA base, not an OEM controller. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.029999999999999999 0.080000000000000002]; assumed range=[0.040000000000000001 0.059999999999999998]."],["assumptions.gov_response_s","0.20000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_response_s","Approved finite governor lag, readiness only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5]."],["assumptions.gov_turbine_time_s","0.75","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_turbine_time_s","Approved lumped turbine lag, not a validated multi-shaft steam/gas model. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 3]; assumed range=[0.5 1.5]."],["assumptions.gov_speed_reference_pu","1","speed pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_speed_reference_pu","Nominal synchronous-speed reference, no speed excursion tuning. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1]."],["assumptions.gov_turbine_gain","1","pu/pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_turbine_gain","Unity steady-state transfer for aggregate governor/turbine readiness. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.80000000000000004 1.2]; assumed range=[1 1]."],["assumptions.gov_min_power_MW","0","MW","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_min_power_MW","Academic nonnegative mechanical-power bound; upper screening bound comes from primary capacity. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0]."],["assumptions.pss_enabled","0","boolean","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_enabled","Stored profile is disabled and untuned; enabling needs separate authorization and tuning. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0]."],["assumptions.pss_gain","10","terminal V pu/speed pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_gain","Generic speed-input stabilizer gain, not a SEMIPOL setting. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 30]; assumed range=[5 15]."],["assumptions.pss_washout_s","10","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_washout_s","Finite generic washout time, no frequency-response validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 30]; assumed range=[5 20]."],["assumptions.pss_lead1_s","0.10000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lead1_s","First generic lead time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999]."],["assumptions.pss_lag1_s","0.02","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lag1_s","First generic lag time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.050000000000000003]."],["assumptions.pss_lead2_s","0.10000000000000001","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lead2_s","Second generic lead time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999]."],["assumptions.pss_lag2_s","0.02","s","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lag2_s","Second generic lag time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.050000000000000003]."],["assumptions.pss_output_min_pu","-0.050000000000000003","terminal V pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_output_min_pu","Finite negative stabilizer-voltage bound; inactive while disabled. No installed plant rating or commissioned tuning is claimed. Reasonable range=[-0.20000000000000001 -0.01]; assumed range=[-0.10000000000000001 -0.02]."],["assumptions.pss_output_max_pu","0.050000000000000003","terminal V pu","ENGINEERING_ASSUMPTION","Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_output_max_pu","Finite positive stabilizer-voltage bound; inactive while disabled. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 0.20000000000000001]; assumed range=[0.02 0.10000000000000001]."],["transformers.GSUT.Name","GSUT","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.V_HV_V","230000","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.V_LV_V","22000","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.S_MVA","[355 460 515]","MVA","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.S_rating_MVA","515","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.f_Hz","50","Hz","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.VectorGroup","YNd1","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.Conn_HV","Yg","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Conn_LV","Delta (D1)","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Z_pct","16","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.R_pct","0.20999999999999999","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.Z0_pct","15.800000000000001","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.P_noload_kW","159","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.P_load_kW","[523 874 1095]","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.I_noload_pct","0.13","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.Tap_positions","25","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_principal","9","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_V_max_V","253000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_V_min_V","184000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_step_V","2875","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_used","9","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tap_V_used_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.V_LV_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.V_TV_V","[]","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.V_TV_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.S_windings_MVA","[]","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.S_windings_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Z_PT_pct","[]","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Z_PT_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Z_ST_pct","[]","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Z_ST_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Tertiary_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.X_pu","0.15998621815643996","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GSUT.X_pct","15.998621815643995","%","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GSUT.R_pu","0.0020999999999999999","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.Z_pu","0.16","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GSUT.XR_ratio","76.183913407828555","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.R1_pu","0.0010499999999999999","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GSUT.R2_pu","0.0010499999999999999","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GSUT.L1_pu","0.079993109078219979","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GSUT.L2_pu","0.079993109078219979","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GSUT.Rm_pu","3238.9937106918237","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GSUT.Lm_pu","791.88679216354569","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GSUT.L0_pu","0.158","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GSUT.R_from_loadloss_pct","0.21262135922330097","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.R_crosscheck_err_pct","1.2482662968099898","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GSUT.Model_coretype","Three single-phase transformers","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GSUT.Model_saturation","off","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.Name","UAT","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.V_HV_V","22000","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.V_LV_V","6900","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.S_MVA","[19 25]","MVA","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.S_rating_MVA","25","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.S_rating_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.f_Hz","50","Hz","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.VectorGroup","Dyn11","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.Conn_HV","Delta (D1)","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Conn_LV","Yg","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Z_pct","10.5","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.R_pct","0.40000000000000002","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.Z0_pct","9.3000000000000007","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.P_noload_kW","14","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.P_load_kW","110","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.I_noload_pct","0.29999999999999999","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.UAT.Tap_positions","5","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_principal","3","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_V_max_V","23100","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_V_min_V","20900","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_step_V","550","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_used","3","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tap_V_used_V","22000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.V_TV_V","[]","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.V_TV_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.S_windings_MVA","[]","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.S_windings_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Z_PT_pct","[]","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Z_PT_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Z_ST_pct","[]","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Z_ST_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Tertiary_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.X_pu","0.10492378186092988","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.UAT.X_pct","10.492378186092989","%","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.UAT.R_pu","0.0040000000000000001","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.Z_pu","0.105","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.XR_ratio","26.23094546523247","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.R1_pu","0.002","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.R2_pu","0.002","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.L1_pu","0.052461890930464938","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.L2_pu","0.052461890930464938","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.Rm_pu","1785.7142857142858","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.UAT.Lm_pu","339.29705322874645","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.UAT.L0_pu","0.093000000000000013","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.UAT.R_from_loadloss_pct","0.44","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.R_crosscheck_err_pct","9.9999999999999947","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.UAT.Model_coretype","Three single-phase transformers","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.UAT.Model_saturation","off","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.Name","GAT","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.V_HV_V","230000","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.V_LV_V","6900","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.S_MVA","[19 25]","MVA","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.S_rating_MVA","25","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.S_rating_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.f_Hz","50","Hz","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.VectorGroup","YNyn0+d11","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.Conn_HV","Yg","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Conn_LV","Yg","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Z_pct","12","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.R_pct","0.5","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.Z0_pct","10.800000000000001","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.Z0_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.P_noload_kW","23","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.P_load_kW","116","kW","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m