","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.I_noload_pct","0.29999999999999999","%","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["transformers.GAT.Tap_positions","25","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_principal","13","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_V_max_V","264500","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_V_min_V","195500","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_step_V","2875","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_used","13","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Tap_V_used_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.V_LV_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.V_TV_V","3320","V","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.S_windings_MVA","[25 25 8.3300000000000001]","MVA","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.Z_PT_pct","NaN","%","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["transformers.GAT.Z_ST_pct","NaN","%","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["transformers.GAT.X_pu","0.11989578808281798","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GAT.X_pct","11.989578808281799","%","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GAT.R_pu","0.0050000000000000001","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.Z_pu","0.12","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.XR_ratio","23.979157616563594","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.R1_pu","0.0025000000000000001","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.R2_pu","0.0025000000000000001","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.L1_pu","0.059947894041408989","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.L2_pu","0.059947894041408989","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.Rm_pu","1086.9565217391305","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GAT.Lm_pu","350.20738417532863","pu","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["transformers.GAT.L0_pu","0.10800000000000001","pu","VERIFIED_SOURCE","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["transformers.GAT.R_from_loadloss_pct","0.46400000000000002","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.R_crosscheck_err_pct","-7.1999999999999957","%","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["transformers.GAT.Model_coretype","Three single-phase transformers","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["transformers.GAT.Model_saturation","off","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_transformers.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details."],["lines.ZGRID.Name","ZGRID","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Bus_from","BGRID230","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Bus_to","B230_REMOTE","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Vnom_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.R_ohm","0","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["lines.ZGRID.X_ohm","2.6558112382722792","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ESTIMATED."],["lines.ZGRID.Length_km","0","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.C_F","0","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: NOT_APPLICABLE."],["lines.ZGRID.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Model_treatment","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Rated_A","[]","A","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Rated_A_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Rated_A_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Exclusion_reason","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Notes","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.ZGRID.L_H","0.0084537097298008138","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Name","L_LINE","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Bus_from","B230_1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Bus_to","B230_REMOTE","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Vnom_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.R_ohm","0.027772499999999999","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["lines.L_LINE.X_ohm","0.14256550000000001","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["lines.L_LINE.Length_km","0.69999999999999996","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.C_F","1.2535030585522229e-08","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["lines.L_LINE.Physical_circuit_count","2","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Model_representation","LUMPED_DUAL_CIRCUIT_PI","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.R0_ohm","NaN","ohm","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["lines.L_LINE.X0_ohm","NaN","ohm","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["lines.L_LINE.C0_F","NaN","F","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["lines.L_LINE.Model_treatment","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Rated_A","[]","A","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Rated_A_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Rated_A_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Exclusion_reason","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Notes","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.L_LINE.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Name","BAY_GSUT","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Bus_from","B230_1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Bus_to","GSUT_HV","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Vnom_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.Rated_A","2000","A","VERIFIED_SOURCE","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["lines.BAY_GSUT.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GSUT.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Name","BAY_GAT","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Bus_from","B230_2","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Bus_to","GAT_HV","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Vnom_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.Rated_A","2000","A","VERIFIED_SOURCE","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["lines.BAY_GAT.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GAT.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Name","BAY_GRID","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Bus_from","B230_1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Bus_to","GRID_TIE","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Vnom_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.Rated_A","2000","A","VERIFIED_SOURCE","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["lines.BAY_GRID.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.BAY_GRID.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Name","IPB22","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Bus_from","B22","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Bus_to","B22","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Vnom_V","22000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Rated_A","12400","A","VERIFIED_SOURCE","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["lines.IPB22.Rated_A_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.IPB22.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Name","FDR_WI1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Bus_from","B6_6","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Bus_to","B6_6_WI1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Vnom_V","6600","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Rated_A","NaN","A","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["lines.FDR_WI1.Rated_A_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI1.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Name","FDR_WI2","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Bus_from","B6_6","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Bus_to","B6_6_WI2","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Placement_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Vnom_V","6600","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.BranchType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.R_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.R_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.R_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Length_km","[]","km","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Length_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Length_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.C_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Physical_circuit_count","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Model_representation","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Conductor_reference","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Conductor_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.R0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.R0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X0_ohm","[]","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.C0_F","[]","F","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.C0_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Rated_A","NaN","A","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["lines.FDR_WI2.Rated_A_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.Bay_label_note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.L_H","[]","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["lines.FDR_WI2.X_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_lines.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["grid.Name","EXT_GRID","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["grid.Vnom_V","230000","V","VERIFIED_SOURCE","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["grid.Vset_pu","1","pu","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["grid.Vset_V","230000","V","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["grid.PhaseAngle_deg","0","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["grid.f_Hz","50","Hz","VERIFIED_SOURCE","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT."],["grid.Isc_kA","50","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Inherits estimated 50 kA source confidence; not verified PGCB fault data."],["grid.Ssc_MVA","19918.584287042082","MVA","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA. Inherits estimated 50 kA source confidence; not verified PGCB fault data."],["grid.XR_ratio","Inf","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["grid.R_ohm","0","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["grid.Z_ohm","2.6558112382722792","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Inherits estimated 50 kA source confidence; not verified PGCB fault data."],["grid.X_ohm","2.6558112382722792","ohm","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ESTIMATED. Inherits estimated 50 kA source confidence; not verified PGCB fault data."],["grid.L_H","0.0084537097298008138","H","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA. Inherits estimated 50 kA source confidence; not verified PGCB fault data."],["grid.Qmin_MVAr","-Inf","MVAr","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["grid.Qmax_MVAr","Inf","MVAr","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_grid.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6.Name","LOAD_B6_6","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6.Vnom_V","6600","V","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["loads.LOAD_B6_6.f_Hz","50","Hz","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6.Alloc_kW","9050","kW","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6.Share","0.64412811387900359","as documented","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6.P_MW","9.0177935943060508","MW","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["loads.LOAD_B6_6.Q_MVAr","5.5887265249589371","MVAr","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6.pf","0.84999999999999998","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6.C_MVAr","0","MVAr","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6.Exclusion_reason","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6.Notes","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI1.Name","LOAD_B6_6_WI1","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI1.Vnom_V","6600","V","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["loads.LOAD_B6_6_WI1.f_Hz","50","Hz","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI1.Alloc_kW","2500","kW","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI1.Share","0.17793594306049823","as documented","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6_WI1.P_MW","2.4911032028469751","MW","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["loads.LOAD_B6_6_WI1.Q_MVAr","1.5438471063422479","MVAr","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6_WI1.pf","0.84999999999999998","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI1.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI1.C_MVAr","0","MVAr","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI1.Exclusion_reason","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI1.Notes","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI2.Name","LOAD_B6_6_WI2","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI2.Vnom_V","6600","V","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["loads.LOAD_B6_6_WI2.f_Hz","50","Hz","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI2.Alloc_kW","2500","kW","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI2.Share","0.17793594306049823","as documented","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6_WI2.P_MW","2.4911032028469751","MW","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION."],["loads.LOAD_B6_6_WI2.Q_MVAr","1.5438471063422479","MVAr","DERIVED_FROM_VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA."],["loads.LOAD_B6_6_WI2.pf","0.84999999999999998","as documented","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI2.Model_included","true","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI2.C_MVAr","0","MVAr","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA."],["loads.LOAD_B6_6_WI2.Exclusion_reason","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B6_6_WI2.Notes","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Name","LOAD_B0_4","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Vnom_V","400","V","VERIFIED_SOURCE","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT."],["loads.LOAD_B0_4.Vnom_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.f_Hz","50","Hz","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Alloc_kW","[]","kW","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Alloc_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Alloc_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Share","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Share_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.P_MW","NaN","MW","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["loads.LOAD_B0_4.P_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Q_MVAr","NaN","MVAr","PLACEHOLDER_NOT_FOR_FINAL_RESULT","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results."],["loads.LOAD_B0_4.Q_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.pf","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.pf_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.pf_Source","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Model_included","false","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Model_block","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.LoadType","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Configuration","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Config_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.Config_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.C_MVAr","[]","MVAr","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.C_Status","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["loads.LOAD_B0_4.C_Note","[]","as documented","ENGINEERING_ASSUMPTION","matlab/data/ashuganj_loads.m","Canonical value retained unchanged; source file contains full provenance and qualifications."],["network.baselineProfile","PHASE3_BASELINE","profile","ENGINEERING_ASSUMPTION","PHASE3_FINAL_REPORT.md; Phase6/docs/PARAMETER_TASK_BRIEF.md","Canonical positive-sequence baseline preserved. Grid R=0 is balanced-LF-only; no finite X/R or DC-offset validation is implied. Missing canonical zero sequence remains missing."],["network.phase5Profile","PHASE5_STUDY","profile","ENGINEERING_ASSUMPTION","PHASE5_AI_HANDOFF.md; phase5_parameter_values.csv","Optional revised screening profile, applied only on explicit caller selection. Reference table does not replace canonical grid or line values; frozen fault CSV still retains Phase 4 backbone."],["phase5.GEN_S_MVA","458","MVA","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: VERIFIED. Generator technical/protection report Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_V_kV","22","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: VERIFIED. Generator technical/protection report Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_rated_A","12019","A","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: VERIFIED. Generator technical/protection report Derivation: documented rounded current Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_maximum_operating_A","14309","A","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: VERIFIED. Generator technical/protection report Derivation: documented maximum current Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_phase_CT","15000","A/A","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: VERIFIED. Generator phase CT T1/T2 indication Derivation: 15000/1 Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_51_pickup_A","17170.799999999999","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: DERIVED. Maximum-through-load study philosophy Derivation: 1.20*14309 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51_secondary_A","1.14472","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: DERIVED. Primary pickup divided by phase CT Derivation: 17170.8/15000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51_TMS","0.10000000000000001","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51N_CT","20","A/A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Dedicated sensitive neutral CT adopted; actual installed CT unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51N_secondary_A","0.20000000000000001","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Sensitive stator ground overcurrent study dial Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51N_pickup_A","4","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GEN-51N","Original status: DERIVED. Dedicated neutral CT study basis Derivation: 20*0.20 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_51N_TMS","0.14999999999999999","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse neutral coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_87G_pu","0.20000000000000001","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Generator differential threshold for study detectability Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_87G_pickup_A","2403.8000000000002","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2","Original status: DERIVED. Study start on documented rated current Derivation: 0.20*12019 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_87G_highset_enabled","0","boolean","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. High-set OFF; not relied upon Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_87G_time_s","0.044999999999999998","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Detection/operation proxy; not measured manufacturer operation Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_Xdpp_sat_pu","0.2248","pu","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South K3","Original status: VERIFIED. Workbook explicitly saturated entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_Xdpp_unsat_pu","0.26079999999999998","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South J3","Original status: CONDITIONAL_ASSUMPTION. Workbook Xd double-prime unqualified; adopted unsaturated study interpretation Derivation: raw Xd double-prime; saturation interpretation conditional Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_X2_pu","0.22420000000000001","pu","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South P3","Original status: VERIFIED. Workbook saturated negative-sequence entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_X0_pu","0.128","pu","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South Q3","Original status: VERIFIED. Workbook zero-sequence entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_Ra_ohm","0.00088999999999999995","ohm","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South U3","Original status: VERIFIED. Workbook explicitly states ohm Derivation: direct resistance; temperature not supplied Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GEN_R1_pu","0.00084219008264462805","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South C3,D3,U3","Original status: DERIVED. Machine-base resistance conversion Derivation: 0.00089/(22^2/458) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_R2_pu","0.00084219008264462805","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Generator sequence resistance","Original status: ENGINEERING_ASSUMPTION. Missing negative-sequence resistance represented as R1 Derivation: R2=R1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_R0_pu","0.0012632851239669401","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Generator sequence resistance","Original status: ENGINEERING_ASSUMPTION. Preliminary zero-sequence resistance estimate Derivation: R0=1.5*R1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_S_MVA","515","MVA","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1","Original status: VERIFIED. GSUT technical rating Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GSUT_HV_kV","230","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1","Original status: VERIFIED. GSUT technical rating Derivation: direct rated winding voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GSUT_LV_kV","22","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1","Original status: VERIFIED. GSUT technical rating Derivation: direct rated winding voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GSUT_rated_exact_A","1292.76255927242","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | 515 MVA and 230 kV rating","Original status: DERIVED. GSUT nameplate current Derivation: 515e6/(sqrt(3)*230e3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_rated_A","1292.8","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | 515 MVA and 230 kV rating","Original status: DERIVED. Rounded nameplate current used as differential base Derivation: round(515e6/(sqrt(3)*230e3),1) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_maximum_load_anchor_A","1149.6801012558601","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | Generator 458 MVA and GSUT 230 kV","Original status: DERIVED. Maximum-through-load study anchor; not GSUT rated current Derivation: 458e6/(sqrt(3)*230e3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_CT","1600","A/A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf | Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2","Original status: ENGINEERING_ASSUMPTION. Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1 Derivation: central study 1600/1; exact installed protection core unverified Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_documentary_CT","1500","A/A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.6 technical p.4, phase protection CT","Original status: SENSITIVITY. Manufacturer CT indication retained as documentary sensitivity Derivation: 1500/1; conflicts with as-built 1600/1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_51_pickup_A","1380","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | 458 MVA through-load anchor","Original status: DERIVED. Maximum-through-load pickup rounded for study Derivation: round(1.20*458e6/(sqrt(3)*230e3)/10)*10 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_51_secondary_A","0.86250000000000004","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GSUT-51","Original status: DERIVED. Study primary pickup divided by study CT Derivation: 1380/1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_51_TMS","0.55000000000000004","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_87T_pu","0.29999999999999999","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Study detectability threshold; no full 7UT differential algorithm Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_87T_pickup_A","387.83999999999997","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GSUT 87T","Original status: DERIVED. Study threshold on HV nameplate base Derivation: 0.30*1292.8 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_87T_slope1_percent","30","%","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Preliminary percentage characteristic reference Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_87T_slope2_percent","60","%","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Preliminary percentage characteristic reference Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_87T_time_s","0.044999999999999998","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Study detection/operation timing proxy; not verified 7UT6331 timing Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_Z1_pu","0.1663","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South (trailing space) AO3; header percent Z or pu","Original status: CONDITIONAL_ASSUMPTION. Workbook study value; manufacturer design sheet separately gives 16 percent Derivation: adopt existing workbook 0.1663 pu interpretation; not nameplate proven Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_copper_loss_MW","0.91220000000000001","MW","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AN3-AL3","Original status: DERIVED. Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW Derivation: (1067.5-155.3)/1000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_OEM_Z1_pu","0.16","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1","Original status: SENSITIVITY. Manufacturer design impedance differs from adopted workbook value Derivation: 16 percent design impedance; documentary sensitivity Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_OEM_copper_loss_MW","1.095","MW","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.6 technical p.4","Original status: SENSITIVITY. Manufacturer design copper loss differs from workbook-derived loss Derivation: 1095 kW/1000; documentary sensitivity Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_R1_pu","0.00177126213592233","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AK3,AN3,AL3","Original status: DERIVED. Copper-loss per-unit resistance Derivation: 0.9122/515 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_X1_pu","0.16629056687150301","pu","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AO3,AN3,AL3","Original status: DERIVED. Series leakage reactance Derivation: sqrt(0.1663^2-R1^2) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GSUT_vector_clock","1","clock","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | Technical data vector group","Original status: VERIFIED. YNd1 connection Derivation: YNd1 clock number; delta blocks zero-sequence transfer Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GSUT_HV_solid_grounded","1","boolean","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AP3,AQ3","Original status: VERIFIED. Workbook solid-grounded entry and YNd1 topology Derivation: HV grounded star; LV delta does not pass zero sequence Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.Q0_CT","1600","A/A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: CONDITIONAL_ASSUMPTION. Transformer-outlet protection CT for assumed Q0 bay mapping Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_51_pickup_A","1500","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: CONDITIONAL_ASSUMPTION. Practical above 1292.8 A rated load and below 2000 A bay continuous class Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_51_secondary_A","0.9375","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Q0 transformer outlet","Original status: DERIVED. Conditional Q0 pickup on study CT Derivation: 1500/1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_51_TMS","0.80000000000000004","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: CONDITIONAL_ASSUMPTION. IEC Standard Inverse starting value with conditional bay mapping Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_continuous_A","2000","A","ENGINEERING_ASSUMPTION","tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings","Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_interrupting_kA","50","kA rms","ENGINEERING_ASSUMPTION","tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings","Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_making_kA","125","kA peak","ENGINEERING_ASSUMPTION","tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings","Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.Q0_shortcircuit_s","3","s","ENGINEERING_ASSUMPTION","tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings","Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BUS_87B_pu","0.20000000000000001","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Practical bus differential study threshold Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BUS_87B_base_A","1600","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Selected GIS CT primary base for study pickup Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BUS_87B_pickup_A","320","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | 87B","Original status: DERIVED. Numerical study bus differential proxy Derivation: 0.20*1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BUS_87B_slope_percent","30","%","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Preliminary study characteristic Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BUS_87B_time_s","0.035000000000000003","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Bus detection/operation proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.LINE_87L_pu","0.20000000000000001","pu","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. 7SD5221 primary line differential system proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.LINE_87L_base_A","1600","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Selected GIS CT base for line study proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.LINE_87L_pickup_A","320","A","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | 7SD5221","Original status: DERIVED. Primary-current differential study threshold Derivation: 0.20*1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.LINE_87L_time_s","0.035000000000000003","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. 7SD5221 detection/operation proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.LINE_87L_clearing_s","0.050000000000000003","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. System-level line scheme clearing proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BF_230kV_s","0.14999999999999999","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Preliminary 230 kV 50BF delay, not commissioned timer Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.BF_22kV_s","0.12","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Preliminary generator breaker 50BF delay, not commissioned timer Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.CTI_s","0.29999999999999999","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_CRITERION. Central coordination criterion, not installed relay parameter Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GEN_64G_U20min_V","1","V","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_I20min_A","0.01","A","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_trip_R_ohm","20","ohm","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_alarm_R_ohm","100","ohm","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_trip_delay_s","1","s","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_alarm_delay_s","10","s","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.GEN_64G_correction_angle_deg","0","deg","USER_ASSERTED","User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending","Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO."],["phase5.NER_R_ohm","60","ohm","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: CONDITIONAL_ASSUMPTION. Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component Derivation: 60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NER_rating_kVA","135","kVA","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: VERIFIED. Generator neutral-grounding transformer short-time rating Derivation: documented rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NER_duration_s","20","s","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: VERIFIED. Generator neutral-grounding transformer short-time rating Derivation: documented duration Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NER_primary_kV","12.701705922171801","kV","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: DERIVED. Neutral-grounding transformer winding voltage Derivation: 22/sqrt(3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NER_secondary_V","500","V","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: VERIFIED. Neutral-grounding transformer secondary Derivation: documented voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NGT_ratio","25.403411844343498","1","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: DERIVED. Neutral-grounding transformer voltage ratio Derivation: (22000/sqrt(3))/500 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NER_loading_LV_ohm","2.6200000000000001","ohm","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3","Original status: CONDITIONAL_ASSUMPTION. Secondary loading-resistor entry marked double question; retained frozen study interpretation Derivation: qualified 2.62 ohm LV loading resistor Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NER_effective_HV_ohm","1750.7733333333299","ohm","ENGINEERING_ASSUMPTION","matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | primary grounding variant; source PDF p.2 / report p.7, 2.3","Original status: DERIVED. Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding Derivation: 60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_length_km","0.69999999999999996","km","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 South connection study line table","Original status: ENGINEERING_ASSUMPTION. Existing project study profile; original local route survey not located Derivation: adopt 0.7 km from user/frozen study profile; no original PGCB route proof Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_circuits","2","count","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 South connection study line table","Original status: ENGINEERING_ASSUMPTION. Existing project study profile; original local route survey not located Derivation: adopt two circuits from user/frozen study profile Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_R1_per_km","0.080000000000000002","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_R1_total_ohm","0.056000000000000001","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.08 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_X1_per_km","0.34999999999999998","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_X1_total_ohm","0.245","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.35 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_B1_per_km","4.2000000000000002","uS/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_B1_total_uS","2.9399999999999999","uS","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*4.2 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_R0_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_R0_total_ohm","0.17499999999999999","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_X0_per_km","1.2","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_X0_total_ohm","0.83999999999999997","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*1.2 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_B0_per_km","2.7999999999999998","uS/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.SOUTH_B0_total_uS","1.96","uS","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | South 0.7 km line","Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*2.8 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone1_fraction","0.80000000000000004","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone1_R_ohm","0.0448","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 0.8*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone1_X_ohm","0.19600000000000001","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 0.8*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone1_time_s","0","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone2_fraction","1.2","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone2_R_ohm","0.067199999999999996","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 1.2*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone2_X_ohm","0.29399999999999998","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 1.2*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone2_time_s","0.29999999999999999","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone3_fraction","2","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone3_R_ohm","0.112","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 2*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone3_X_ohm","0.48999999999999999","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Distance 21","Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 2*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.DIST21_zone3_time_s","0.80000000000000004","s","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_length_km","69","km","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5","Original status: VERIFIED. Source line length; conductor Twin Finch 1113 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NORTH_BHULTA_circuits","2","count","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5","Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NORTH_BHULTA_voltage_kV","400","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5","Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.NORTH_BHULTA_R1_ohm_per_km","0.031","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_R1_total_ohm","2.1389999999999998","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | NORTH_BHULTA","Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.031 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_X1_ohm_per_km","0.32000000000000001","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_X1_total_ohm","22.079999999999998","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | NORTH_BHULTA","Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.32 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_R0_ohm_per_km","0.28000000000000003","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_R0_total_ohm","19.32","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | NORTH_BHULTA","Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.28 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_X0_ohm_per_km","1.1499999999999999","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.NORTH_BHULTA_X0_total_ohm","79.349999999999994","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | NORTH_BHULTA","Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*1.15 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_length_km","44","km","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3","Original status: VERIFIED. Source line length; conductor Mallard 795 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GHORASAL_ASHUGANJ_230_circuits","2","count","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3","Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GHORASAL_ASHUGANJ_230_voltage_kV","230","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3","Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.GHORASAL_ASHUGANJ_230_R1_ohm_per_km","0.085500000000000007","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_R1_total_ohm","3.762","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230","Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.0855 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_X1_ohm_per_km","0.40000000000000002","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_X1_total_ohm","17.600000000000001","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230","Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.4 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_R0_total_ohm","11","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230","Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GHORASAL_ASHUGANJ_230_X0_total_ohm","63.799999999999997","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230","Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_length_km","79","km","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5","Original status: VERIFIED. Source line length; conductor Finch 1113 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_COMILLA_NORTH_circuits","2","count","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5","Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_COMILLA_NORTH_voltage_kV","230","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5","Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km","0.062","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_R1_total_ohm","4.8979999999999997","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH","Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.062 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km","0.40000000000000002","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_X1_total_ohm","31.600000000000001","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH","Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.4 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_R0_total_ohm","19.75","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH","Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_COMILLA_NORTH_X0_total_ohm","114.55","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH","Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_length_km","144","km","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16","Original status: VERIFIED. Source line length; conductor Twin AAAC Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_SIRAJGANJ_circuits","2","count","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16","Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_SIRAJGANJ_voltage_kV","230","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16","Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_SIRAJGANJ_R1_ohm_per_km","0.065000000000000002","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_R1_total_ohm","9.3599999999999994","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.065 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_X1_ohm_per_km","0.34000000000000002","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_X1_total_ohm","48.960000000000001","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.34 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_R0_ohm_per_km","0.23999999999999999","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_R0_total_ohm","34.560000000000002","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.24 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_X0_ohm_per_km","1.25","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_SIRAJGANJ_X0_total_ohm","180","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*1.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_length_km","52","km","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25","Original status: VERIFIED. Source line length; conductor ACCC Grosbeak 636 Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_KISHOREGANJ_circuits","2","count","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25","Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_KISHOREGANJ_voltage_kV","132","kV","VERIFIED_SOURCE","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25","Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY."],["phase5.ASHUGANJ_KISHOREGANJ_R1_ohm_per_km","0.083000000000000004","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_R1_total_ohm","4.3159999999999998","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.083 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_X1_ohm_per_km","0.38","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_X1_total_ohm","19.760000000000002","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.38 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_R0_total_ohm","13","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.ASHUGANJ_KISHOREGANJ_X0_total_ohm","75.400000000000006","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ","Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Isc_kA","45.009999999999998","kA","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 8; p.4 W5 cites secondary 2019 compilation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: adopt documented secondary fault level Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_XR","10.99","1","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 8; p.4 W5 cites secondary 2019 compilation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: reported secondary X/R Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Zth_ohm","2.9502457656879302","ohm","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: 230000/(sqrt(3)*45010) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Rth_ohm","0.26734374814820999","ohm","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: Zth/sqrt(1+10.99^2) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Xth_ohm","2.9381077921488301","ohm","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: 10.99*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Ssc_GVA","17.930709575195301","GVA","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation","Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: sqrt(3)*230kV*45.01kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_reported_Z_ohm","3.25","ohm","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid conflict","Original status: SENSITIVITY. Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified Derivation: 3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Z2_Z1_ratio","1","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_SCREENING_ASSUMPTION. No PGCB negative-sequence equivalent available; Z2=Z1 Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_Z0_Z1_ratio","3","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_SCREENING_ASSUMPTION. Central screening Z0=3Z1, not PGCB data Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_R2_ohm","0.26734374814820999","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Grid sequence assumptions","Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 1*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_X2_ohm","2.9381077921488301","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Grid sequence assumptions","Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 1*Xth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_R0_ohm","0.80203124444463003","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Grid sequence assumptions","Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 3*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.GRID_X0_ohm","8.8143233764464792","ohm","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Grid sequence assumptions","Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 3*Xth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_P_MW","12","MW","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 9, explicitly engineering assumption","Original status: ENGINEERING_ASSUMPTION. Equivalent plant auxiliary active load; individual motor schedules unavailable Derivation: adopt 12 MW preliminary aggregate Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_Q_Mvar","5","MVAr","ENGINEERING_ASSUMPTION","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 9, explicitly engineering assumption","Original status: ENGINEERING_ASSUMPTION. Equivalent plant auxiliary reactive load Derivation: adopt 5 MVAr preliminary aggregate Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_MV_P_MW","9","MW","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. MV-motor-dominated aggregate load component Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_LV_P_MW","3","MW","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. LV aggregate load component Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_MV_V_kV","6.5999999999999996","kV","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Equivalent MV motor terminal voltage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_LV_V_kV","0.40000000000000002","kV","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. Equivalent LV motor terminal voltage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.MOTOR_ILR_Ir","5","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_ASSUMPTION. IEC-style screening locked-rotor/current ratio Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.CT_accuracy_limit_factor","20","1","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf | p.3 HV protection CT","Original status: CONDITIONAL_ASSUMPTION. 5P20 class from CT documentation; exact selected core/burden not established Derivation: nominal accuracy-limit factor Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.CT_accuracy_boundary_A","32000","A","ENGINEERING_ASSUMPTION","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf | p.3 HV protection CT","Original status: DERIVED. Nominal 5P20 screening boundary, not automatic failure threshold Derivation: 20*1600=32000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["phase5.CT_above_boundary_transfer","0.75","1","ENGINEERING_ASSUMPTION","User master prompt, 2026-09-20 | Final Phase-5 engineering correction","Original status: ENGINEERING_STUDY_PROXY. Illustrative high-current attenuation sensitivity; no precise knee point inferred Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO."],["protection.GEN-51.setting_A_primary","17170.799999999999","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51.setting_A_secondary","1.14472","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51.ct_ratio","15000","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51.tms","0.1","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51.operate_proxy_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.setting_A_primary","4","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.setting_A_secondary","0.20000000000000001","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.ct_ratio","20","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.tms","0.15","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51N.operate_proxy_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.setting_A_primary","1380","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.setting_A_secondary","0.86250000000000004","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.ct_ratio","1600","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.tms","0.55","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-HV-51.operate_proxy_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.setting_A_primary","1500","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.setting_A_secondary","0.9375","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.ct_ratio","1600","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.tms","0.8","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-Q0-51.operate_proxy_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.setting_A_primary","17171","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.setting_A_secondary","1.14473333333333","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.ct_ratio","15000","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.tms","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.tdef_s","3","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-51-SIEMENS-BL.operate_proxy_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.setting_A_primary","2403.8000000000002","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.setting_A_secondary","0.160253333333333","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.ct_ratio","15000","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.tms","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GEN-87G.operate_proxy_s","0.045","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.setting_A_primary","387.83999999999997","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.setting_A_secondary","0.2424","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.ct_ratio","1600","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.tms","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GSUT-87T.operate_proxy_s","0.045","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.setting_A_primary","320","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.setting_A_secondary","0.20000000000000001","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.ct_ratio","1600","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.tms","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.tdef_s","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.GIS-87B.operate_proxy_s","0.035","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.setting_A_primary","320","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.setting_A_secondary","0.20000000000000001","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.ct_ratio","1600","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.tms","NOT_APPLICABLE_TO_ROW","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.tdef_s","0.05","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["protection.LINE-7SD.operate_proxy_s","0.035","as frozen","ENGINEERING_ASSUMPTION","docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows."],["scenario.name","normal","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.networkProfile","PHASE3_BASELINE","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default retains Phase 3 baseline; root scenario runner may explicitly select PHASE5_STUDY."],["scenario.faultEnabled","false","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.faultType","3PH","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.faultLocation","GIS230","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.faultStart_s","1","s","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.faultDuration_s","0.14999999999999999","s","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.stopTime_s","2","s","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.faultResistance_ohm","0.01","ohm","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Finite low-resistance fault switch parameter; engineering numerical assumption, distinct from unresolved generator field Rf and from the neutral resistor."],["scenario.groundResistance_ohm","0.01","ohm","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Finite low-resistance fault switch parameter; engineering numerical assumption, distinct from unresolved generator field Rf and from the neutral resistor."],["scenario.protectionEnabled","true","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.batteryAvailable","true","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.chargerAvailable","true","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."],["scenario.dcLossTime_s","Inf","s","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Inf means no scheduled DC event in the normal scenario; not a physical time constant."],["scenario.dcRestoreTime_s","Inf","s","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Inf means no scheduled DC event in the normal scenario; not a physical time constant."],["scenario.GAT_in","false","as documented","ENGINEERING_ASSUMPTION","Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design","Default academic simulation scenario control; not an installed plant setting."]],"csv":"Parameter,Value,Unit,Classification,Source,Notes\nf_Hz,50,Hz,VERIFIED_SOURCE,\"Generator nameplate\",\"Plant frequency.\"\nSbase_VA,100000000,VA,ENGINEERING_ASSUMPTION,\"matlab/phase4/phase4_registry.m\",\"Reporting base; machine retains its own 458 MVA base.\"\nTsElectrical,5.0000000000000002e-05,s,ENGINEERING_ASSUMPTION,\"Phase 6 scenario design\",\"Discrete electrical step; numerical convergence must be checked for reported transients.\"\nTsControl,0.001,s,ENGINEERING_ASSUMPTION,\"Phase 6 scenario design\",\"Control/protection execution interval, not installed relay sampling.\"\nnumericalShunt_W,10,W,ENGINEERING_ASSUMPTION,\"Phase 6 scenario design\",\"Small numerical shunt at nominal voltage; not an installed plant load.\"\ngenerator.Snom_MVA,458,MVA,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | C3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.P_capacity_MW,360,MW,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | B3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Vnom_kV,22,kV,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | D3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.H_s,5.2869999999999999,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | F3 | row 3\",\"H is combined turbine-generator inertia; kW-sec/kVA equals seconds. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA selected train base; saturation: NOT_APPLICABLE.\"\ngenerator.SCR,0.60099999999999998,dimensionless,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | G3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Xd,1.7829999999999999,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | H3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xdp,0.3256,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | I3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xdpp,0.26079999999999998,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | J3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xdpp_sat,0.2248,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | K3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED.\"\ngenerator.Xq,1.7509999999999999,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | L3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xqp,0.50870000000000004,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | M3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xqpp,0.25929999999999997,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | N3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xl,0.20269999999999999,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | O3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.X2,0.22420000000000001,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | P3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED.\"\ngenerator.X0,0.128,pu,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | Q3 | row 3\",\"Machine base selected from C3/D3; unqualified reactance is not a literal unsaturated declaration. Original status: VERIFIED_PROJECT_DATA; base: 458 MVA / 22 kV machine (interpreted); saturation: SATURATED.\"\ngenerator.Ra_ohm,0.00088999999999999995,ohm,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | U3 | row 3\",\"Cell explicitly states ohm; temperature/test conditions not supplied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Rf_numeric,0.10631,UNRESOLVED,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"Ahsuganj South (2).xlsx | Ashuganj South  | V3 | row 3\",\"Numeric preserved; unit and field base unresolved. Never use stator-base conversion or identify a detailed rotor circuit. Original status: VERIFIED_PROJECT_DATA; base: UNRESOLVED FIELD BASE; saturation: NOT_APPLICABLE. UNRESOLVED unit and field base; raw numeric retained, unused by the machine.\"\ngenerator.Td0p_s,7.5469999999999997,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | Y3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Td0pp_s,0.044999999999999998,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | Z3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tq0p_s,0.83899999999999997,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AA3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tq0pp_s,0.070000000000000007,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AB3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tdp_s,1.2130000000000001,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AC3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tdpp_s,0.035000000000000003,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AD3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tqp_s,0.214,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AE3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Tqpp_s,0.035000000000000003,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AF3 | row 3\",\"Verified source data; no physical model validation implied. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Ta_s,0.70399999999999996,s,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AG3 | row 3\",\"Ta or Ta(3) retained; Ta(1) is separately blank at AH3. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.S10,0.086499999999999994,dimensionless,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AI3 | row 3\",\"Source coefficients only, not a full measured OCC. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.S12,0.40799999999999997,dimensionless,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AJ3 | row 3\",\"Source coefficients only, not a full measured OCC. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Excitation_type,Static,text,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AS3 | row 3\",\"Type/designation only; not verified controller parameters or a validated controller model. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Excitation_designation,SEMIPOL,text,VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | AT3 | row 3\",\"Type/designation only; not verified controller parameters or a validated controller model. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.PF_rated,0.84999999999999998,dimensionless,VERIFIED_SOURCE,\"Generator Name Plate_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | p.2\",\"Rated/reference PF, not operating PF control. Original status: VERIFIED_PLANT; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.P_pf_reference_MW,389.30000000000001,MW,DERIVED_FROM_VERIFIED_SOURCE,\"Generator Data_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | PDF p.1 / report p.6 section 2.1.1\",\"PF-derived/OEM reference, NOT primary active-power capacity. Original status: DERIVED_FROM_VERIFIED_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.P_owner_derated_MW,342.00999999999999,MW,VERIFIED_SOURCE,\"Google Sheet Form_Filled Up By APSCL.pdf | NOT_APPLICABLE | NOT_APPLICABLE | Site De-rated Active Power / P_net\",\"Owner Site De-rated Active Power (P_net); exact boundary unresolved, not established net export or generator-terminal power. Original status: VERIFIED_PROJECT_DATA; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Earthing,High resistance through NER 10BAB11,text,VERIFIED_SOURCE,\"Generator Data_South.pdf | NOT_APPLICABLE | NOT_APPLICABLE | PDF p.1 / report p.6 NER\",\"High-resistance NER 10BAB11; workbook AQ3 Solid Ground belongs to GSUT, not generator. Original status: VERIFIED_ENGINEERING_DOCUMENT; base: NOT_APPLICABLE; saturation: NOT_APPLICABLE.\"\ngenerator.Zbase_machine_ohm,1.0567685589519651,ohm,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | C3,D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 458 MVA / 22 kV; saturation: NOT_APPLICABLE.\"\ngenerator.Zbase_100MVA_ohm,4.8399999999999999,ohm,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: NOT_APPLICABLE.\"\ngenerator.Ra_pu_machine,0.00084219008264462805,pu,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | U3,C3,D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 458 MVA / 22 kV; saturation: NOT_APPLICABLE.\"\ngenerator.Ra_pu_100MVA,0.00018388429752066115,pu,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | U3,D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: NOT_APPLICABLE.\"\ngenerator.Xdpp_100MVA,0.056943231441048028,pu,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | J3,C3,D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: UNQUALIFIED_IN_SOURCE.\"\ngenerator.Xdpp_sat_100MVA,0.049082969432314411,pu,DERIVED_FROM_VERIFIED_SOURCE,\"Ahsuganj South (2).xlsx | Ashuganj South  | K3,C3,D3 | row 3\",\"Single conversion from primary machine data; 100 MVA reporting base is an assumption. Original status: DERIVED_FROM_VERIFIED_DATA; base: 100 MVA / 22 kV; saturation: SATURATED.\"\nmachine.Sn_VA,458000000,VA,DERIVED_FROM_VERIFIED_SOURCE,\"Canonical machine mapping | C3\",\"458 MVA converted to VA; qualified machine base.\"\nmachine.Vn_V,22000,V,DERIVED_FROM_VERIFIED_SOURCE,\"Canonical machine mapping | D3\",\"Line-to-line RMS nominal voltage converted from kV.\"\nmachine.Rs_pu,0.00084219008264462805,pu,DERIVED_FROM_VERIFIED_SOURCE,\"Canonical machine mapping | U3,C3,D3\",\"0.00089 ohm / (22^2/458); temperature unspecified; one stator-base conversion.\"\nmachine.reactances_pu,[1.7829999999999999 0.3256 0.26079999999999998 1.7509999999999999 0.50870000000000004 0.25929999999999997 0.20269999999999999],pu,VERIFIED_SOURCE,\"Canonical machine mapping | H3,I3,J3,L3,M3,N3,O3\",\"Order Xd Xdp Xdpp Xq Xqp Xqpp Xl; raw unqualified Xdpp 0.2608 retained as unsaturated study interpretation. Saturated 0.2248 remains separate; source is project workbook, not an OEM validated model.\"\nmachine.timeConstants_s,[7.5469999999999997 0.044999999999999998 0.83899999999999997 0.070000000000000007],s,VERIFIED_SOURCE,\"Canonical machine mapping | Y3,Z3,AA3,AB3\",\"Open-circuit order Td0p Td0pp Tq0p Tq0pp; use round rotor and open-circuit block options.\"\nmachine.H_s,5.2869999999999999,s,VERIFIED_SOURCE,\"Canonical machine mapping | F3\",\"Combined turbine-generator inertia on selected 458 MVA train base.\"\nmachine.damping_pu,0,pu,ENGINEERING_ASSUMPTION,\"Canonical machine mapping | Phase 6 machine design\",\"Zero academic viscous damping; no measured damping coefficient available.\"\nmachine.polePairs,1,count,DERIVED_FROM_VERIFIED_SOURCE,\"Canonical machine mapping | Generator Data_South.pdf / SCC5-PAC 4000F/3000\",\"50 Hz and 3000 rpm imply 60*f/n = 1 pole pair (two poles).\"\nmachine.P_W,360000000,W,DERIVED_FROM_VERIFIED_SOURCE,\"Canonical machine mapping | phase3_system_summary.csv LF360_GAT_OUT\",\"Frozen primary 360 MW dispatch, converted to W; no upstream load flow rerun.\"\nmachine.Vref_pu,1,pu,ENGINEERING_ASSUMPTION,\"Canonical machine mapping | engineering_assumptions.exc_voltage_reference_pu\",\"Canonical academic voltage reference; not a commissioned AVR setting.\"\nassumptions.exc_avr_gain,200,pu/pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_avr_gain\",\"Generic high-gain static AVR, terminal-voltage error to Efd command; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[50 400]; assumed range=[100 300].\"\nassumptions.exc_avr_time_s,0.02,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_avr_time_s\",\"Fast but finite electronic regulator lag; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.10000000000000001]; assumed range=[0.01 0.050000000000000003].\"\nassumptions.exc_field_time_s,0.5,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_field_time_s\",\"Aggregate academic field-response lag, not an identified rotor circuit; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1].\"\nassumptions.exc_command_min_pu,-5,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_command_min_pu\",\"Finite negative forcing command on abstract no-load Efd base; not negative physical field-current evidence. No installed plant rating or commissioned tuning is claimed. Reasonable range=[-10 -1]; assumed range=[-7 -3].\"\nassumptions.exc_command_max_pu,5,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_command_max_pu\",\"Finite positive forcing ceiling; approved +/-5 command range. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 7].\"\nassumptions.exc_voltage_reference_pu,1,terminal V pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_voltage_reference_pu\",\"Fixed academic terminal-voltage reference; frozen LF setpoints are not edited. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.90000000000000002 1.1000000000000001]; assumed range=[1 1].\"\nassumptions.exc_no_load_reference_pu,1,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_no_load_reference_pu\",\"Abstract no-load Efd normalization at rated terminal voltage; no volts or amperes conversion, not the 122 V datum. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1].\"\nassumptions.exc_oel_rated_field_reference_pu,2.5,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_rated_field_reference_pu\",\"Assumed rated-field proxy is 2.5 times abstract no-load Efd, NOT measured rated field current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1.5 4]; assumed range=[2 3].\"\nassumptions.exc_oel_threshold_pu,1.075,rated-field pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_threshold_pu\",\"OEL operates on Efd/rated_field_reference_pu; default threshold therefore corresponds to 2.6875 Efd pu. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1.02 1.1499999999999999]; assumed range=[1.05 1.1000000000000001].\"\nassumptions.exc_oel_time_s,1,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_time_s\",\"Finite academic overexcitation correction lag; no thermal withstand or protection claim. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 10]; assumed range=[0.5 3].\"\nassumptions.exc_oel_gain,5,Efd pu/rated-field pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_oel_gain\",\"Proportional correction for positive rated-field excess before bounded lag. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10].\"\nassumptions.exc_uel_inset_MVAr,5,MVAr,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_inset_MVAr\",\"Positive inset above interpolated source lower-Q envelope; screening margin, not source accuracy. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10].\"\nassumptions.exc_uel_time_s,0.10000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_time_s\",\"Finite underexcitation correction lag, untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999].\"\nassumptions.exc_uel_gain_pu_per_MVAr,0.050000000000000003,Efd pu/MVAr,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_uel_gain_pu_per_MVAr\",\"Positive Efd correction per MVAr below the inset boundary; untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.02 0.10000000000000001].\"\nassumptions.exc_stator_threshold_pu,1,stator I pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_threshold_pu\",\"Continuous current threshold on machine S/V base; active-current overload requires dispatch action. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.94999999999999996 1.1000000000000001]; assumed range=[1 1].\"\nassumptions.exc_stator_time_s,0.20000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_time_s\",\"Finite reactive-current correction lag; not overcurrent protection timing. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 2]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.exc_stator_gain,5,Efd pu/stator I pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_stator_gain\",\"Untuned bounded correction for reactive contribution only, never an active-power repair. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 20]; assumed range=[2 10].\"\nassumptions.exc_limiter_min_correction_pu,0,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_limiter_min_correction_pu\",\"Inactive limiter correction is exactly zero; nonnegative correction magnitudes. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0].\"\nassumptions.exc_limiter_max_correction_pu,5,Efd pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: exc_limiter_max_correction_pu\",\"Common finite magnitude cap for OEL/UEL/stator corrections, separate from signed AVR commands. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 7].\"\nassumptions.sfc_efficiency,0.96999999999999997,fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_efficiency\",\"Academic converter output/input power efficiency; approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.90000000000000002 0.995]; assumed range=[0.94999999999999996 0.98999999999999999].\"\nassumptions.sfc_response_s,0.029999999999999999,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_response_s\",\"Finite simplified converter power response, approved default. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.10000000000000001].\"\nassumptions.sfc_min_output_power_MW,0,MW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_min_output_power_MW\",\"Starting-only model, no regenerative output-power request. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0].\"\nassumptions.sfc_max_output_power_MW,4,MW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: sfc_max_output_power_MW\",\"Separately assumed OUTPUT-side starting converter power cap; not 2.28 kV DC link multiplied by 1876 A output current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 10]; assumed range=[3 6].\"\nassumptions.dc_nominal_voltage_V,110,V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_nominal_voltage_V\",\"Approved isolated station DC nominal rating, distinct from OCV and float target. No installed plant rating or commissioned tuning is claimed. Reasonable range=[110 110]; assumed range=[110 110].\"\nassumptions.dc_cell_count,55,cells,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_cell_count\",\"Approved series string of nominal two-volt lead-acid cells; integer count. No installed plant rating or commissioned tuning is claimed. Reasonable range=[55 55]; assumed range=[55 55].\"\nassumptions.dc_capacity_Ah,200,Ah,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_capacity_Ah\",\"Whole-bank nominal charge capacity; academic duty, not installed plant sizing. No installed plant rating or commissioned tuning is claimed. Reasonable range=[100 400]; assumed range=[150 250].\"\nassumptions.dc_internal_resistance_ohm,0.050000000000000003,ohm,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_internal_resistance_ohm\",\"Whole-bank lumped resistance for terminal sag, not per-cell resistance or DC fault data. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 0.14999999999999999]; assumed range=[0.029999999999999999 0.080000000000000002].\"\nassumptions.dc_ocv_soc,[0 1],SOC fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_ocv_soc\",\"Linear lookup domain from empty to full normalized charge, with discharge cutoff handled separately. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 1]; assumed range=[0 1].\"\nassumptions.dc_ocv_V,[105 116],V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_ocv_V\",\"Illustrative empty/full bank OCV endpoints about 1.91/2.11 V per cell; not a measured discharge curve. No installed plant rating or commissioned tuning is claimed. Reasonable range=[99 121]; assumed range=[103 118].\"\nassumptions.dc_soc_min,0.20000000000000001,SOC fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_min\",\"Conservative reserve cutoff, not chemical zero charge. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0.5]; assumed range=[0.10000000000000001 0.29999999999999999].\"\nassumptions.dc_soc_max,1,SOC fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_max\",\"Normalized fully charged upper limit. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1].\"\nassumptions.dc_soc_initial,1,SOC fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_soc_initial\",\"Default fully charged initial condition; consumer must keep it within the usable SOC window. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 1]; assumed range=[0.20000000000000001 1].\"\nassumptions.dc_cutoff_voltage_V,105,V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_cutoff_voltage_V\",\"Loaded-terminal undervoltage cutoff; discharge stops on voltage OR SOC threshold. No installed plant rating or commissioned tuning is claimed. Reasonable range=[99 110]; assumed range=[102 108].\"\nassumptions.dc_max_discharge_A,200,A,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_max_discharge_A\",\"Finite approximate 1C bank discharge bound; no short-circuit or cell-life validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[50 400]; assumed range=[150 250].\"\nassumptions.dc_max_charge_A,40,A,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_max_charge_A\",\"Finite approximate C/5 recharge bound, independently below total charger current capability. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 80]; assumed range=[20 60].\"\nassumptions.dc_charge_efficiency,0.90000000000000002,fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: dc_charge_efficiency\",\"Simple coulombic charge efficiency; discharge capacity already uses terminal current. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.80000000000000004 1]; assumed range=[0.84999999999999998 0.94999999999999996].\"\nassumptions.charger_nominal_voltage_V,110,V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_nominal_voltage_V\",\"Charger nominal service class, not its regulation target. No installed plant rating or commissioned tuning is claimed. Reasonable range=[110 110]; assumed range=[110 110].\"\nassumptions.charger_rated_power_kW,20,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_rated_power_kW\",\"Approved per-unit DC OUTPUT rating; AC input is DC output divided by efficiency. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 40]; assumed range=[20 20].\"\nassumptions.charger_unit_count,2,units,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_unit_count\",\"Approved two 100-percent-rated units, not two simultaneously active supplies. No installed plant rating or commissioned tuning is claimed. Reasonable range=[2 2]; assumed range=[2 2].\"\nassumptions.charger_active_units,1,units,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_active_units\",\"One duty unit; standby takeover replaces duty, never doubles normal output. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1].\"\nassumptions.charger_efficiency,0.92500000000000004,fraction,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_efficiency\",\"Approved DC-output/AC-input efficiency for accounting only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.84999999999999998 0.97999999999999998]; assumed range=[0.90000000000000002 0.94999999999999996].\"\nassumptions.charger_float_voltage_V,123.75,V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_float_voltage_V\",\"Illustrative 2.25 V/cell float target, distinct from 110 V nominal and 116 V full-charge OCV. No installed plant rating or commissioned tuning is claimed. Reasonable range=[121 126.5]; assumed range=[122.09999999999999 125.40000000000001].\"\nassumptions.charger_max_current_A,180,A,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_max_current_A\",\"Finite per-unit current ceiling; simultaneous 20 kW power bound also applies. No installed plant rating or commissioned tuning is claimed. Reasonable range=[100 250]; assumed range=[150 220].\"\nassumptions.charger_min_current_A,0,A,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_min_current_A\",\"Charger sources current only; no reverse-current sink. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0].\"\nassumptions.charger_response_s,0.10000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_response_s\",\"Finite first-order charging-current regulation response, untuned. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 1]; assumed range=[0.050000000000000003 0.29999999999999999].\"\nassumptions.charger_voltage_gain_A_per_V,50,A/V,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: charger_voltage_gain_A_per_V\",\"Proportional voltage-error current demand before current/power/SOC limits. No installed plant rating or commissioned tuning is claimed. Reasonable range=[10 200]; assumed range=[25 100].\"\nassumptions.load_relay_kW,0.29999999999999999,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_relay_kW\",\"Continuous protection-relay electronics only, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.load_control_kW,0.5,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_control_kW\",\"Continuous control electronics, not breaker coil pulses. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1].\"\nassumptions.load_instrumentation_kW,0.40000000000000002,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_instrumentation_kW\",\"Continuous measurement/transducer electronics, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1.5]; assumed range=[0.20000000000000001 0.80000000000000004].\"\nassumptions.load_communications_kW,0.20000000000000001,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_communications_kW\",\"Continuous communications electronics, illustrative demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.load_emergency_control_kW,0.29999999999999999,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_emergency_control_kW\",\"Always-on emergency-control electronics, separate from emergency switched demand. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.load_excitation_electronics_kW,0.69999999999999996,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_excitation_electronics_kW\",\"Excitation auxiliary electronics ONLY; no generator field-power supply is inferred. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 3]; assumed range=[0.29999999999999999 1.5].\"\nassumptions.load_trip_kW,2,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_trip_kW\",\"Additional aggregate illustrative trip-coil pulse power, not an installed breaker rating. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 5]; assumed range=[1 3].\"\nassumptions.load_trip_duration_s,0.20000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_trip_duration_s\",\"Finite illustrative trip pulse duration, not a breaker clearing time. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.load_close_kW,3,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_close_kW\",\"Additional aggregate illustrative close-coil pulse power, separate from trip. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 8]; assumed range=[1 5].\"\nassumptions.load_close_duration_s,0.5,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_close_duration_s\",\"Finite illustrative close pulse duration, not switchgear operating validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.10000000000000001 2]; assumed range=[0.20000000000000001 1].\"\nassumptions.load_emergency_additional_kW,5,kW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: load_emergency_additional_kW\",\"Additional switched emergency demand sustained for caller-selected scenario duration. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 15]; assumed range=[3 8].\"\nassumptions.gov_droop_pu,0.050000000000000003,speed pu/power pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_droop_pu\",\"Approved 5-percent academic droop; power pu on primary machine MVA base, not an OEM controller. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.029999999999999999 0.080000000000000002]; assumed range=[0.040000000000000001 0.059999999999999998].\"\nassumptions.gov_response_s,0.20000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_response_s\",\"Approved finite governor lag, readiness only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.050000000000000003 1]; assumed range=[0.10000000000000001 0.5].\"\nassumptions.gov_turbine_time_s,0.75,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_turbine_time_s\",\"Approved lumped turbine lag, not a validated multi-shaft steam/gas model. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.20000000000000001 3]; assumed range=[0.5 1.5].\"\nassumptions.gov_speed_reference_pu,1,speed pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_speed_reference_pu\",\"Nominal synchronous-speed reference, no speed excursion tuning. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 1]; assumed range=[1 1].\"\nassumptions.gov_turbine_gain,1,pu/pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_turbine_gain\",\"Unity steady-state transfer for aggregate governor/turbine readiness. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.80000000000000004 1.2]; assumed range=[1 1].\"\nassumptions.gov_min_power_MW,0,MW,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: gov_min_power_MW\",\"Academic nonnegative mechanical-power bound; upper screening bound comes from primary capacity. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0].\"\nassumptions.pss_enabled,0,boolean,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_enabled\",\"Stored profile is disabled and untuned; enabling needs separate authorization and tuning. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0 0]; assumed range=[0 0].\"\nassumptions.pss_gain,10,terminal V pu/speed pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_gain\",\"Generic speed-input stabilizer gain, not a SEMIPOL setting. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 30]; assumed range=[5 15].\"\nassumptions.pss_washout_s,10,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_washout_s\",\"Finite generic washout time, no frequency-response validation. No installed plant rating or commissioned tuning is claimed. Reasonable range=[1 30]; assumed range=[5 20].\"\nassumptions.pss_lead1_s,0.10000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lead1_s\",\"First generic lead time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999].\"\nassumptions.pss_lag1_s,0.02,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lag1_s\",\"First generic lag time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.050000000000000003].\"\nassumptions.pss_lead2_s,0.10000000000000001,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lead2_s\",\"Second generic lead time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.02 1]; assumed range=[0.050000000000000003 0.29999999999999999].\"\nassumptions.pss_lag2_s,0.02,s,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_lag2_s\",\"Second generic lag time, stored only. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.0050000000000000001 0.20000000000000001]; assumed range=[0.01 0.050000000000000003].\"\nassumptions.pss_output_min_pu,-0.050000000000000003,terminal V pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_output_min_pu\",\"Finite negative stabilizer-voltage bound; inactive while disabled. No installed plant rating or commissioned tuning is claimed. Reasonable range=[-0.20000000000000001 -0.01]; assumed range=[-0.10000000000000001 -0.02].\"\nassumptions.pss_output_max_pu,0.050000000000000003,terminal V pu,ENGINEERING_ASSUMPTION,\"Approved Phase-2 Task-2 academic engineering selection | matlab/data/engineering_assumptions.m: pss_output_max_pu\",\"Finite positive stabilizer-voltage bound; inactive while disabled. No installed plant rating or commissioned tuning is claimed. Reasonable range=[0.01 0.20000000000000001]; assumed range=[0.02 0.10000000000000001].\"\ntransformers.GSUT.Name,GSUT,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.V_HV_V,230000,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.V_LV_V,22000,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.S_MVA,[355 460 515],MVA,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.S_rating_MVA,515,MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.f_Hz,50,Hz,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.VectorGroup,YNd1,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.Conn_HV,Yg,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Conn_LV,Delta (D1),as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Z_pct,16,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.R_pct,0.20999999999999999,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.Z0_pct,15.800000000000001,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.P_noload_kW,159,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.P_load_kW,[523 874 1095],kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.I_noload_pct,0.13,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.Tap_positions,25,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_principal,9,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_V_max_V,253000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_V_min_V,184000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_step_V,2875,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_used,9,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tap_V_used_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.V_LV_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.V_TV_V,[],V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.V_TV_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.S_windings_MVA,[],MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.S_windings_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Z_PT_pct,[],%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Z_PT_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Z_ST_pct,[],%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Z_ST_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Tertiary_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.X_pu,0.15998621815643996,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GSUT.X_pct,15.998621815643995,%,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GSUT.R_pu,0.0020999999999999999,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.Z_pu,0.16,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GSUT.XR_ratio,76.183913407828555,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.R1_pu,0.0010499999999999999,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GSUT.R2_pu,0.0010499999999999999,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GSUT.L1_pu,0.079993109078219979,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GSUT.L2_pu,0.079993109078219979,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GSUT.Rm_pu,3238.9937106918237,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GSUT.Lm_pu,791.88679216354569,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GSUT.L0_pu,0.158,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GSUT.R_from_loadloss_pct,0.21262135922330097,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.R_crosscheck_err_pct,1.2482662968099898,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GSUT.Model_coretype,Three single-phase transformers,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GSUT.Model_saturation,off,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.Name,UAT,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.V_HV_V,22000,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.V_LV_V,6900,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.S_MVA,[19 25],MVA,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.S_rating_MVA,25,MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.S_rating_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.f_Hz,50,Hz,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.VectorGroup,Dyn11,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.Conn_HV,Delta (D1),as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Conn_LV,Yg,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Z_pct,10.5,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.R_pct,0.40000000000000002,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.Z0_pct,9.3000000000000007,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.P_noload_kW,14,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.P_load_kW,110,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.I_noload_pct,0.29999999999999999,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.UAT.Tap_positions,5,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_principal,3,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_V_max_V,23100,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_V_min_V,20900,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_step_V,550,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_used,3,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tap_V_used_V,22000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.V_TV_V,[],V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.V_TV_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.S_windings_MVA,[],MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.S_windings_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Z_PT_pct,[],%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Z_PT_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Z_ST_pct,[],%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Z_ST_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Tertiary_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.X_pu,0.10492378186092988,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.UAT.X_pct,10.492378186092989,%,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.UAT.R_pu,0.0040000000000000001,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.Z_pu,0.105,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.XR_ratio,26.23094546523247,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.R1_pu,0.002,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.R2_pu,0.002,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.L1_pu,0.052461890930464938,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.L2_pu,0.052461890930464938,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.Rm_pu,1785.7142857142858,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.UAT.Lm_pu,339.29705322874645,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.UAT.L0_pu,0.093000000000000013,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.UAT.R_from_loadloss_pct,0.44,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.R_crosscheck_err_pct,9.9999999999999947,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.UAT.Model_coretype,Three single-phase transformers,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.UAT.Model_saturation,off,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.Name,GAT,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.V_HV_V,230000,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.V_LV_V,6900,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.S_MVA,[19 25],MVA,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.S_rating_MVA,25,MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.S_rating_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.f_Hz,50,Hz,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.VectorGroup,YNyn0+d11,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.Conn_HV,Yg,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Conn_LV,Yg,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Z_pct,12,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.R_pct,0.5,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.Z0_pct,10.800000000000001,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.Z0_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.P_noload_kW,23,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.P_load_kW,116,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.I_noload_pct,0.29999999999999999,%,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ntransformers.GAT.Tap_positions,25,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_principal,13,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_V_max_V,264500,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_V_min_V,195500,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_step_V,2875,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_used,13,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Tap_V_used_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.V_LV_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.V_TV_V,3320,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.S_windings_MVA,[25 25 8.3300000000000001],MVA,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.Z_PT_pct,NaN,%,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\ntransformers.GAT.Z_ST_pct,NaN,%,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\ntransformers.GAT.X_pu,0.11989578808281798,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GAT.X_pct,11.989578808281799,%,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GAT.R_pu,0.0050000000000000001,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.Z_pu,0.12,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.XR_ratio,23.979157616563594,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.R1_pu,0.0025000000000000001,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.R2_pu,0.0025000000000000001,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.L1_pu,0.059947894041408989,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.L2_pu,0.059947894041408989,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.Rm_pu,1086.9565217391305,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GAT.Lm_pu,350.20738417532863,pu,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\ntransformers.GAT.L0_pu,0.10800000000000001,pu,VERIFIED_SOURCE,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ntransformers.GAT.R_from_loadloss_pct,0.46400000000000002,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.R_crosscheck_err_pct,-7.1999999999999957,%,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ntransformers.GAT.Model_coretype,Three single-phase transformers,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\ntransformers.GAT.Model_saturation,off,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_transformers.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Core/saturation and equal winding allocation are representation choices; do not imply measured winding or magnetic details.\"\nlines.ZGRID.Name,ZGRID,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Bus_from,BGRID230,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Bus_to,B230_REMOTE,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Vnom_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.R_ohm,0,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nlines.ZGRID.X_ohm,2.6558112382722792,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ESTIMATED.\"\nlines.ZGRID.Length_km,0,km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.C_F,0,F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: NOT_APPLICABLE.\"\nlines.ZGRID.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Model_treatment,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Rated_A,[],A,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Rated_A_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Rated_A_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Exclusion_reason,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Notes,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.ZGRID.L_H,0.0084537097298008138,H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Name,L_LINE,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Bus_from,B230_1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Bus_to,B230_REMOTE,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Vnom_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.R_ohm,0.027772499999999999,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nlines.L_LINE.X_ohm,0.14256550000000001,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nlines.L_LINE.Length_km,0.69999999999999996,km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.C_F,1.2535030585522229e-08,F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nlines.L_LINE.Physical_circuit_count,2,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Model_representation,LUMPED_DUAL_CIRCUIT_PI,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.R0_ohm,NaN,ohm,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nlines.L_LINE.X0_ohm,NaN,ohm,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nlines.L_LINE.C0_F,NaN,F,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nlines.L_LINE.Model_treatment,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Rated_A,[],A,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Rated_A_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Rated_A_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Exclusion_reason,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Notes,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.L_LINE.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Name,BAY_GSUT,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Bus_from,B230_1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Bus_to,GSUT_HV,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Vnom_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.Rated_A,2000,A,VERIFIED_SOURCE,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nlines.BAY_GSUT.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GSUT.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Name,BAY_GAT,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Bus_from,B230_2,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Bus_to,GAT_HV,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Vnom_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.Rated_A,2000,A,VERIFIED_SOURCE,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nlines.BAY_GAT.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GAT.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Name,BAY_GRID,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Bus_from,B230_1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Bus_to,GRID_TIE,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Vnom_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.Rated_A,2000,A,VERIFIED_SOURCE,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nlines.BAY_GRID.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.BAY_GRID.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Name,IPB22,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Bus_from,B22,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Bus_to,B22,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Vnom_V,22000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Rated_A,12400,A,VERIFIED_SOURCE,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nlines.IPB22.Rated_A_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.IPB22.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Name,FDR_WI1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Bus_from,B6_6,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Bus_to,B6_6_WI1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Vnom_V,6600,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Rated_A,NaN,A,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nlines.FDR_WI1.Rated_A_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI1.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Name,FDR_WI2,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Bus_from,B6_6,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Bus_to,B6_6_WI2,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Placement_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Vnom_V,6600,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.BranchType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.R_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.R_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.R_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Length_km,[],km,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Length_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Length_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.C_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Physical_circuit_count,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Model_representation,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Conductor_reference,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Conductor_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.R0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.R0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X0_ohm,[],ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.C0_F,[],F,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.C0_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Rated_A,NaN,A,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nlines.FDR_WI2.Rated_A_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.Bay_label_note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.L_H,[],H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nlines.FDR_WI2.X_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_lines.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ngrid.Name,EXT_GRID,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ngrid.Vnom_V,230000,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\ngrid.Vset_pu,1,pu,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\ngrid.Vset_V,230000,V,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\ngrid.PhaseAngle_deg,0,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ngrid.f_Hz,50,Hz,VERIFIED_SOURCE,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PLANT.\"\ngrid.Isc_kA,50,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Inherits estimated 50 kA source confidence; not verified PGCB fault data.\"\ngrid.Ssc_MVA,19918.584287042082,MVA,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA. Inherits estimated 50 kA source confidence; not verified PGCB fault data.\"\ngrid.XR_ratio,Inf,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ngrid.R_ohm,0,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\ngrid.Z_ohm,2.6558112382722792,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Inherits estimated 50 kA source confidence; not verified PGCB fault data.\"\ngrid.X_ohm,2.6558112382722792,ohm,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ESTIMATED. Inherits estimated 50 kA source confidence; not verified PGCB fault data.\"\ngrid.L_H,0.0084537097298008138,H,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA. Inherits estimated 50 kA source confidence; not verified PGCB fault data.\"\ngrid.Qmin_MVAr,-Inf,MVAr,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\ngrid.Qmax_MVAr,Inf,MVAr,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_grid.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6.Name,LOAD_B6_6,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6.Vnom_V,6600,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nloads.LOAD_B6_6.f_Hz,50,Hz,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6.Alloc_kW,9050,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6.Share,0.64412811387900359,as documented,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6.P_MW,9.0177935943060508,MW,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nloads.LOAD_B6_6.Q_MVAr,5.5887265249589371,MVAr,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6.pf,0.84999999999999998,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6.C_MVAr,0,MVAr,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6.Exclusion_reason,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6.Notes,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI1.Name,LOAD_B6_6_WI1,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI1.Vnom_V,6600,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nloads.LOAD_B6_6_WI1.f_Hz,50,Hz,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI1.Alloc_kW,2500,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI1.Share,0.17793594306049823,as documented,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6_WI1.P_MW,2.4911032028469751,MW,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nloads.LOAD_B6_6_WI1.Q_MVAr,1.5438471063422479,MVAr,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6_WI1.pf,0.84999999999999998,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI1.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI1.C_MVAr,0,MVAr,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI1.Exclusion_reason,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI1.Notes,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI2.Name,LOAD_B6_6_WI2,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI2.Vnom_V,6600,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nloads.LOAD_B6_6_WI2.f_Hz,50,Hz,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI2.Alloc_kW,2500,kW,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI2.Share,0.17793594306049823,as documented,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6_WI2.P_MW,2.4911032028469751,MW,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: ENGINEERING_ASSUMPTION.\"\nloads.LOAD_B6_6_WI2.Q_MVAr,1.5438471063422479,MVAr,DERIVED_FROM_VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: DERIVED_FROM_VERIFIED_DATA.\"\nloads.LOAD_B6_6_WI2.pf,0.84999999999999998,as documented,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI2.Model_included,true,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI2.C_MVAr,0,MVAr,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_PROJECT_DATA.\"\nloads.LOAD_B6_6_WI2.Exclusion_reason,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B6_6_WI2.Notes,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Name,LOAD_B0_4,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Vnom_V,400,V,VERIFIED_SOURCE,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: VERIFIED_ENGINEERING_DOCUMENT.\"\nloads.LOAD_B0_4.Vnom_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.f_Hz,50,Hz,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Alloc_kW,[],kW,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Alloc_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Alloc_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Share,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Share_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.P_MW,NaN,MW,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nloads.LOAD_B0_4.P_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Q_MVAr,NaN,MVAr,PLACEHOLDER_NOT_FOR_FINAL_RESULT,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications. Original status: MISSING. Missing source value remains NaN; not silently filled or usable for final results.\"\nloads.LOAD_B0_4.Q_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.pf,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.pf_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.pf_Source,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Model_included,false,as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Model_block,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.LoadType,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Configuration,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Config_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.Config_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.C_MVAr,[],MVAr,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.C_Status,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nloads.LOAD_B0_4.C_Note,[],as documented,ENGINEERING_ASSUMPTION,\"matlab/data/ashuganj_loads.m\",\"Canonical value retained unchanged; source file contains full provenance and qualifications.\"\nnetwork.baselineProfile,PHASE3_BASELINE,profile,ENGINEERING_ASSUMPTION,\"PHASE3_FINAL_REPORT.md; Phase6/docs/PARAMETER_TASK_BRIEF.md\",\"Canonical positive-sequence baseline preserved. Grid R=0 is balanced-LF-only; no finite X/R or DC-offset validation is implied. Missing canonical zero sequence remains missing.\"\nnetwork.phase5Profile,PHASE5_STUDY,profile,ENGINEERING_ASSUMPTION,\"PHASE5_AI_HANDOFF.md; phase5_parameter_values.csv\",\"Optional revised screening profile, applied only on explicit caller selection. Reference table does not replace canonical grid or line values; frozen fault CSV still retains Phase 4 backbone.\"\nphase5.GEN_S_MVA,458,MVA,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: VERIFIED. Generator technical/protection report Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_V_kV,22,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: VERIFIED. Generator technical/protection report Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_rated_A,12019,A,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: VERIFIED. Generator technical/protection report Derivation: documented rounded current Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_maximum_operating_A,14309,A,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: VERIFIED. Generator technical/protection report Derivation: documented maximum current Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_phase_CT,15000,A/A,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: VERIFIED. Generator phase CT T1/T2 indication Derivation: 15000/1 Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_51_pickup_A,17170.799999999999,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: DERIVED. Maximum-through-load study philosophy Derivation: 1.20*14309 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51_secondary_A,1.14472,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: DERIVED. Primary pickup divided by phase CT Derivation: 17170.8/15000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51_TMS,0.10000000000000001,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51N_CT,20,A/A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Dedicated sensitive neutral CT adopted; actual installed CT unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51N_secondary_A,0.20000000000000001,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Sensitive stator ground overcurrent study dial Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51N_pickup_A,4,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GEN-51N\",\"Original status: DERIVED. Dedicated neutral CT study basis Derivation: 20*0.20 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_51N_TMS,0.14999999999999999,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse neutral coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_87G_pu,0.20000000000000001,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Generator differential threshold for study detectability Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_87G_pickup_A,2403.8000000000002,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.1 / report p.6, 2.1.1-2.1.2\",\"Original status: DERIVED. Study start on documented rated current Derivation: 0.20*12019 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_87G_highset_enabled,0,boolean,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. High-set OFF; not relied upon Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_87G_time_s,0.044999999999999998,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Detection/operation proxy; not measured manufacturer operation Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_Xdpp_sat_pu,0.2248,pu,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South K3\",\"Original status: VERIFIED. Workbook explicitly saturated entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_Xdpp_unsat_pu,0.26079999999999998,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South J3\",\"Original status: CONDITIONAL_ASSUMPTION. Workbook Xd double-prime unqualified; adopted unsaturated study interpretation Derivation: raw Xd double-prime; saturation interpretation conditional Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_X2_pu,0.22420000000000001,pu,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South P3\",\"Original status: VERIFIED. Workbook saturated negative-sequence entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_X0_pu,0.128,pu,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South Q3\",\"Original status: VERIFIED. Workbook zero-sequence entry Derivation: direct machine-base value Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_Ra_ohm,0.00088999999999999995,ohm,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South U3\",\"Original status: VERIFIED. Workbook explicitly states ohm Derivation: direct resistance; temperature not supplied Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GEN_R1_pu,0.00084219008264462805,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South C3,D3,U3\",\"Original status: DERIVED. Machine-base resistance conversion Derivation: 0.00089/(22^2/458) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_R2_pu,0.00084219008264462805,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Generator sequence resistance\",\"Original status: ENGINEERING_ASSUMPTION. Missing negative-sequence resistance represented as R1 Derivation: R2=R1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_R0_pu,0.0012632851239669401,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Generator sequence resistance\",\"Original status: ENGINEERING_ASSUMPTION. Preliminary zero-sequence resistance estimate Derivation: R0=1.5*R1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_S_MVA,515,MVA,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1\",\"Original status: VERIFIED. GSUT technical rating Derivation: direct rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GSUT_HV_kV,230,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1\",\"Original status: VERIFIED. GSUT technical rating Derivation: direct rated winding voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GSUT_LV_kV,22,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1\",\"Original status: VERIFIED. GSUT technical rating Derivation: direct rated winding voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GSUT_rated_exact_A,1292.76255927242,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | 515 MVA and 230 kV rating\",\"Original status: DERIVED. GSUT nameplate current Derivation: 515e6/(sqrt(3)*230e3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_rated_A,1292.8,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | 515 MVA and 230 kV rating\",\"Original status: DERIVED. Rounded nameplate current used as differential base Derivation: round(515e6/(sqrt(3)*230e3),1) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_maximum_load_anchor_A,1149.6801012558601,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | Generator 458 MVA and GSUT 230 kV\",\"Original status: DERIVED. Maximum-through-load study anchor; not GSUT rated current Derivation: 458e6/(sqrt(3)*230e3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_CT,1600,A/A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf | Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2\",\"Original status: ENGINEERING_ASSUMPTION. Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1 Derivation: central study 1600/1; exact installed protection core unverified Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_documentary_CT,1500,A/A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.6 technical p.4, phase protection CT\",\"Original status: SENSITIVITY. Manufacturer CT indication retained as documentary sensitivity Derivation: 1500/1; conflicts with as-built 1600/1 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_51_pickup_A,1380,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | 458 MVA through-load anchor\",\"Original status: DERIVED. Maximum-through-load pickup rounded for study Derivation: round(1.20*458e6/(sqrt(3)*230e3)/10)*10 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_51_secondary_A,0.86250000000000004,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GSUT-51\",\"Original status: DERIVED. Study primary pickup divided by study CT Derivation: 1380/1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_51_TMS,0.55000000000000004,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. IEC Standard Inverse coordination starting value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_87T_pu,0.29999999999999999,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Study detectability threshold; no full 7UT differential algorithm Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_87T_pickup_A,387.83999999999997,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GSUT 87T\",\"Original status: DERIVED. Study threshold on HV nameplate base Derivation: 0.30*1292.8 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_87T_slope1_percent,30,%,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Preliminary percentage characteristic reference Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_87T_slope2_percent,60,%,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Preliminary percentage characteristic reference Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_87T_time_s,0.044999999999999998,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Study detection/operation timing proxy; not verified 7UT6331 timing Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_Z1_pu,0.1663,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South (trailing space) AO3; header percent Z or pu\",\"Original status: CONDITIONAL_ASSUMPTION. Workbook study value; manufacturer design sheet separately gives 16 percent Derivation: adopt existing workbook 0.1663 pu interpretation; not nameplate proven Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_copper_loss_MW,0.91220000000000001,MW,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AN3-AL3\",\"Original status: DERIVED. Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW Derivation: (1067.5-155.3)/1000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_OEM_Z1_pu,0.16,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.3 technical p.1\",\"Original status: SENSITIVITY. Manufacturer design impedance differs from adopted workbook value Derivation: 16 percent design impedance; documentary sensitivity Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_OEM_copper_loss_MW,1.095,MW,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | PDF p.6 technical p.4\",\"Original status: SENSITIVITY. Manufacturer design copper loss differs from workbook-derived loss Derivation: 1095 kW/1000; documentary sensitivity Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_R1_pu,0.00177126213592233,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AK3,AN3,AL3\",\"Original status: DERIVED. Copper-loss per-unit resistance Derivation: 0.9122/515 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_X1_pu,0.16629056687150301,pu,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AO3,AN3,AL3\",\"Original status: DERIVED. Series leakage reactance Derivation: sqrt(0.1663^2-R1^2) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GSUT_vector_clock,1,clock,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf | Technical data vector group\",\"Original status: VERIFIED. YNd1 connection Derivation: YNd1 clock number; delta blocks zero-sequence transfer Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GSUT_HV_solid_grounded,1,boolean,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx | Ashuganj South AP3,AQ3\",\"Original status: VERIFIED. Workbook solid-grounded entry and YNd1 topology Derivation: HV grounded star; LV delta does not pass zero sequence Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.Q0_CT,1600,A/A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: CONDITIONAL_ASSUMPTION. Transformer-outlet protection CT for assumed Q0 bay mapping Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_51_pickup_A,1500,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: CONDITIONAL_ASSUMPTION. Practical above 1292.8 A rated load and below 2000 A bay continuous class Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_51_secondary_A,0.9375,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Q0 transformer outlet\",\"Original status: DERIVED. Conditional Q0 pickup on study CT Derivation: 1500/1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_51_TMS,0.80000000000000004,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: CONDITIONAL_ASSUMPTION. IEC Standard Inverse starting value with conditional bay mapping Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_continuous_A,2000,A,ENGINEERING_ASSUMPTION,\"tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings\",\"Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_interrupting_kA,50,kA rms,ENGINEERING_ASSUMPTION,\"tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings\",\"Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_making_kA,125,kA peak,ENGINEERING_ASSUMPTION,\"tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings\",\"Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.Q0_shortcircuit_s,3,s,ENGINEERING_ASSUMPTION,\"tmp/rev3_newsrc/Data Sheet_230KV.pdf | PDF p.10 transformer-bay circuit-breaker ratings\",\"Original status: CONDITIONAL_ASSUMPTION. Transformer-bay breaker class; exact Q0 physical mapping not independently proven Derivation: conditional transformer-bay mapping; no substitution with 63 kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BUS_87B_pu,0.20000000000000001,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Practical bus differential study threshold Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BUS_87B_base_A,1600,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Selected GIS CT primary base for study pickup Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BUS_87B_pickup_A,320,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | 87B\",\"Original status: DERIVED. Numerical study bus differential proxy Derivation: 0.20*1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BUS_87B_slope_percent,30,%,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Preliminary study characteristic Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BUS_87B_time_s,0.035000000000000003,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Bus detection/operation proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.LINE_87L_pu,0.20000000000000001,pu,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. 7SD5221 primary line differential system proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.LINE_87L_base_A,1600,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Selected GIS CT base for line study proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.LINE_87L_pickup_A,320,A,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | 7SD5221\",\"Original status: DERIVED. Primary-current differential study threshold Derivation: 0.20*1600 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.LINE_87L_time_s,0.035000000000000003,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. 7SD5221 detection/operation proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.LINE_87L_clearing_s,0.050000000000000003,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. System-level line scheme clearing proxy Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BF_230kV_s,0.14999999999999999,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Preliminary 230 kV 50BF delay, not commissioned timer Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.BF_22kV_s,0.12,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Preliminary generator breaker 50BF delay, not commissioned timer Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.CTI_s,0.29999999999999999,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_CRITERION. Central coordination criterion, not installed relay parameter Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GEN_64G_U20min_V,1,V,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_I20min_A,0.01,A,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_trip_R_ohm,20,ohm,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_alarm_R_ohm,100,ohm,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_trip_delay_s,1,s,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_alarm_delay_s,10,s,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.GEN_64G_correction_angle_deg,0,deg,USER_ASSERTED,\"User master prompt, 2026-09-20 | 64G default dataset; manufacturer-page verification pending\",\"Original status: MANUFACTURER_DEFAULT_STUDY_VALUE. Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim Derivation: adopt supplied default numerically; not commissioned setting Verification: Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required Installed value verified: NO.\"\nphase5.NER_R_ohm,60,ohm,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: CONDITIONAL_ASSUMPTION. Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component Derivation: 60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NER_rating_kVA,135,kVA,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: VERIFIED. Generator neutral-grounding transformer short-time rating Derivation: documented rating Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NER_duration_s,20,s,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: VERIFIED. Generator neutral-grounding transformer short-time rating Derivation: documented duration Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NER_primary_kV,12.701705922171801,kV,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: DERIVED. Neutral-grounding transformer winding voltage Derivation: 22/sqrt(3) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NER_secondary_V,500,V,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: VERIFIED. Neutral-grounding transformer secondary Derivation: documented voltage Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NGT_ratio,25.403411844343498,1,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: DERIVED. Neutral-grounding transformer voltage ratio Derivation: (22000/sqrt(3))/500 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NER_loading_LV_ohm,2.6200000000000001,ohm,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | PDF p.2 / report p.7, 2.3\",\"Original status: CONDITIONAL_ASSUMPTION. Secondary loading-resistor entry marked double question; retained frozen study interpretation Derivation: qualified 2.62 ohm LV loading resistor Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NER_effective_HV_ohm,1750.7733333333299,ohm,ENGINEERING_ASSUMPTION,\"matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf | primary grounding variant; source PDF p.2 / report p.7, 2.3\",\"Original status: DERIVED. Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding Derivation: 60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_length_km,0.69999999999999996,km,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 South connection study line table\",\"Original status: ENGINEERING_ASSUMPTION. Existing project study profile; original local route survey not located Derivation: adopt 0.7 km from user/frozen study profile; no original PGCB route proof Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_circuits,2,count,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 South connection study line table\",\"Original status: ENGINEERING_ASSUMPTION. Existing project study profile; original local route survey not located Derivation: adopt two circuits from user/frozen study profile Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_R1_per_km,0.080000000000000002,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_R1_total_ohm,0.056000000000000001,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.08 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_X1_per_km,0.34999999999999998,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_X1_total_ohm,0.245,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.35 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_B1_per_km,4.2000000000000002,uS/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_B1_total_uS,2.9399999999999999,uS,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*4.2 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_R0_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_R0_total_ohm,0.17499999999999999,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_X0_per_km,1.2,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_X0_total_ohm,0.83999999999999997,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*1.2 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_B0_per_km,2.7999999999999998,uS/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Practical preliminary line electrical data; exact conductor/tower geometry unavailable Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.SOUTH_B0_total_uS,1.96,uS,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | South 0.7 km line\",\"Original status: DERIVED. Per-circuit impedance/admittance; two circuits stored separately Derivation: 0.7*2.8 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone1_fraction,0.80000000000000004,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone1_R_ohm,0.0448,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 0.8*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone1_X_ohm,0.19600000000000001,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 0.8*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone1_time_s,0,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone2_fraction,1.2,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone2_R_ohm,0.067199999999999996,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 1.2*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone2_X_ohm,0.29399999999999998,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 1.2*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone2_time_s,0.29999999999999999,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone3_fraction,2,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Distance backup reach; line differential is primary Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone3_R_ohm,0.112,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 2*0.056 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone3_X_ohm,0.48999999999999999,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Distance 21\",\"Original status: DERIVED. Backup distance reach on per-circuit line impedance Derivation: 2*0.245 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.DIST21_zone3_time_s,0.80000000000000004,s,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Backup distance delay; zero denotes instantaneous study stage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_length_km,69,km,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5\",\"Original status: VERIFIED. Source line length; conductor Twin Finch 1113 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NORTH_BHULTA_circuits,2,count,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5\",\"Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NORTH_BHULTA_voltage_kV,400,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.1, 400 kV table row 5\",\"Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.NORTH_BHULTA_R1_ohm_per_km,0.031,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_R1_total_ohm,2.1389999999999998,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | NORTH_BHULTA\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.031 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_X1_ohm_per_km,0.32000000000000001,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_X1_total_ohm,22.079999999999998,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | NORTH_BHULTA\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.32 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_R0_ohm_per_km,0.28000000000000003,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_R0_total_ohm,19.32,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | NORTH_BHULTA\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*0.28 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_X0_ohm_per_km,1.1499999999999999,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.NORTH_BHULTA_X0_total_ohm,79.349999999999994,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | NORTH_BHULTA\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 69*1.15 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_length_km,44,km,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3\",\"Original status: VERIFIED. Source line length; conductor Mallard 795 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GHORASAL_ASHUGANJ_230_circuits,2,count,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3\",\"Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GHORASAL_ASHUGANJ_230_voltage_kV,230,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 3\",\"Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.GHORASAL_ASHUGANJ_230_R1_ohm_per_km,0.085500000000000007,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_R1_total_ohm,3.762,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.0855 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_X1_ohm_per_km,0.40000000000000002,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_X1_total_ohm,17.600000000000001,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.4 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_R0_total_ohm,11,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GHORASAL_ASHUGANJ_230_X0_total_ohm,63.799999999999997,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | GHORASAL_ASHUGANJ_230\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 44*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_length_km,79,km,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5\",\"Original status: VERIFIED. Source line length; conductor Finch 1113 MCM Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_COMILLA_NORTH_circuits,2,count,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5\",\"Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_COMILLA_NORTH_voltage_kV,230,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 5\",\"Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km,0.062,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_R1_total_ohm,4.8979999999999997,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.062 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km,0.40000000000000002,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_X1_total_ohm,31.600000000000001,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.4 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_R0_total_ohm,19.75,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_COMILLA_NORTH_X0_total_ohm,114.55,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_COMILLA_NORTH\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 79*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_length_km,144,km,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16\",\"Original status: VERIFIED. Source line length; conductor Twin AAAC Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_SIRAJGANJ_circuits,2,count,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16\",\"Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_SIRAJGANJ_voltage_kV,230,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.2, 230 kV table row 16\",\"Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_SIRAJGANJ_R1_ohm_per_km,0.065000000000000002,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_R1_total_ohm,9.3599999999999994,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.065 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_X1_ohm_per_km,0.34000000000000002,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_X1_total_ohm,48.960000000000001,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.34 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_R0_ohm_per_km,0.23999999999999999,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_R0_total_ohm,34.560000000000002,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*0.24 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_X0_ohm_per_km,1.25,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_SIRAJGANJ_X0_total_ohm,180,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_SIRAJGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 144*1.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_length_km,52,km,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25\",\"Original status: VERIFIED. Source line length; conductor ACCC Grosbeak 636 Derivation: direct length; 230 kV Ghorasal line distinct from 132 kV line Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_KISHOREGANJ_circuits,2,count,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25\",\"Original status: VERIFIED. Source double-circuit route Derivation: two circuits Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_KISHOREGANJ_voltage_kV,132,kV,VERIFIED_SOURCE,\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf | PDF p.4, 132 kV table row 25\",\"Original status: VERIFIED. Original table voltage class; Kishoreganj is 132 kV, not 230 kV Derivation: source voltage class; regional references not inserted into South equivalent Verification: Confirm as-installed configuration if applied to commissioning Installed value verified: YES_DOCUMENTARY.\"\nphase5.ASHUGANJ_KISHOREGANJ_R1_ohm_per_km,0.083000000000000004,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_R1_total_ohm,4.3159999999999998,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.083 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_X1_ohm_per_km,0.38,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_X1_total_ohm,19.760000000000002,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.38 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_R0_total_ohm,13,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*0.25 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Retained practical regional line electrical screening value Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.ASHUGANJ_KISHOREGANJ_X0_total_ohm,75.400000000000006,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | ASHUGANJ_KISHOREGANJ\",\"Original status: DERIVED. Source length times study per-km electrical value Derivation: 52*1.45 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Isc_kA,45.009999999999998,kA,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: adopt documented secondary fault level Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_XR,10.99,1,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: reported secondary X/R Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Zth_ohm,2.9502457656879302,ohm,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: 230000/(sqrt(3)*45010) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Rth_ohm,0.26734374814820999,ohm,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: Zth/sqrt(1+10.99^2) Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Xth_ohm,2.9381077921488301,ohm,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: 10.99*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Ssc_GVA,17.930709575195301,GVA,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid derivation\",\"Original status: DERIVED_FROM_SECONDARY_GRID_DATA. Secondary historical Ashuganj South fault level; not official current PGCB Thevenin Derivation: sqrt(3)*230kV*45.01kA Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_reported_Z_ohm,3.25,ohm,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | Secondary grid conflict\",\"Original status: SENSITIVITY. Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified Derivation: 3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Z2_Z1_ratio,1,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. No PGCB negative-sequence equivalent available; Z2=Z1 Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_Z0_Z1_ratio,3,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. Central screening Z0=3Z1, not PGCB data Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_R2_ohm,0.26734374814820999,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Grid sequence assumptions\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 1*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_X2_ohm,2.9381077921488301,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Grid sequence assumptions\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 1*Xth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_R0_ohm,0.80203124444463003,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Grid sequence assumptions\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 3*Rth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.GRID_X0_ohm,8.8143233764464792,ohm,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Grid sequence assumptions\",\"Original status: ENGINEERING_SCREENING_ASSUMPTION. Preliminary grid sequence screening equivalent Derivation: 3*Xth Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_P_MW,12,MW,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 9, explicitly engineering assumption\",\"Original status: ENGINEERING_ASSUMPTION. Equivalent plant auxiliary active load; individual motor schedules unavailable Derivation: adopt 12 MW preliminary aggregate Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_Q_Mvar,5,MVAr,ENGINEERING_ASSUMPTION,\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf | p.2 section 9, explicitly engineering assumption\",\"Original status: ENGINEERING_ASSUMPTION. Equivalent plant auxiliary reactive load Derivation: adopt 5 MVAr preliminary aggregate Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_MV_P_MW,9,MW,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. MV-motor-dominated aggregate load component Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_LV_P_MW,3,MW,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. LV aggregate load component Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_MV_V_kV,6.5999999999999996,kV,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTI