ON. Equivalent MV motor terminal voltage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_LV_V_kV,0.40000000000000002,kV,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. Equivalent LV motor terminal voltage Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.MOTOR_ILR_Ir,5,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_ASSUMPTION. IEC-style screening locked-rotor/current ratio Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.CT_accuracy_limit_factor,20,1,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf | p.3 HV protection CT\",\"Original status: CONDITIONAL_ASSUMPTION. 5P20 class from CT documentation; exact selected core/burden not established Derivation: nominal accuracy-limit factor Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.CT_accuracy_boundary_A,32000,A,ENGINEERING_ASSUMPTION,\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf | p.3 HV protection CT\",\"Original status: DERIVED. Nominal 5P20 screening boundary, not automatic failure threshold Derivation: 20*1600=32000 Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nphase5.CT_above_boundary_transfer,0.75,1,ENGINEERING_ASSUMPTION,\"User master prompt, 2026-09-20 | Final Phase-5 engineering correction\",\"Original status: ENGINEERING_STUDY_PROXY. Illustrative high-current attenuation sensitivity; no precise knee point inferred Derivation: adopted study value Verification: Actual installed setting or source qualification must be verified before commissioning Installed value verified: NO.\"\nprotection.GEN-51.setting_A_primary,17170.799999999999,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51.setting_A_secondary,1.14472,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51.ct_ratio,15000,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51.tms,0.1,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51.operate_proxy_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.setting_A_primary,4,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.setting_A_secondary,0.20000000000000001,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.ct_ratio,20,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.tms,0.15,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51N.operate_proxy_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.setting_A_primary,1380,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.setting_A_secondary,0.86250000000000004,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.ct_ratio,1600,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.tms,0.55,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-HV-51.operate_proxy_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.setting_A_primary,1500,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.setting_A_secondary,0.9375,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.ct_ratio,1600,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.tms,0.8,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-Q0-51.operate_proxy_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.setting_A_primary,17171,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.setting_A_secondary,1.14473333333333,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.ct_ratio,15000,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.tms,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.tdef_s,3,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-51-SIEMENS-BL.operate_proxy_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.setting_A_primary,2403.8000000000002,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.setting_A_secondary,0.160253333333333,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.ct_ratio,15000,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.tms,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GEN-87G.operate_proxy_s,0.045,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.setting_A_primary,387.83999999999997,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.setting_A_secondary,0.2424,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.ct_ratio,1600,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.tms,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GSUT-87T.operate_proxy_s,0.045,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.setting_A_primary,320,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.setting_A_secondary,0.20000000000000001,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.ct_ratio,1600,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.tms,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.tdef_s,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.GIS-87B.operate_proxy_s,0.035,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.setting_A_primary,320,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.setting_A_secondary,0.20000000000000001,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.ct_ratio,1600,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.tms,NOT_APPLICABLE_TO_ROW,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.tdef_s,0.05,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nprotection.LINE-7SD.operate_proxy_s,0.035,as frozen,ENGINEERING_ASSUMPTION,\"docs/PHASE5_ASSUMPTIONS.csv | phase5_relay_settings.csv\",\"ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s Numerical study setting; actual installed value unverified Individual source CT classifications are preserved in phase5.* rows.\"\nscenario.name,normal,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.networkProfile,PHASE3_BASELINE,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default retains Phase 3 baseline; root scenario runner may explicitly select PHASE5_STUDY.\"\nscenario.faultEnabled,false,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.faultType,3PH,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.faultLocation,GIS230,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.faultStart_s,1,s,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.faultDuration_s,0.14999999999999999,s,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.stopTime_s,2,s,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.faultResistance_ohm,0.01,ohm,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Finite low-resistance fault switch parameter; engineering numerical assumption, distinct from unresolved generator field Rf and from the neutral resistor.\"\nscenario.groundResistance_ohm,0.01,ohm,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Finite low-resistance fault switch parameter; engineering numerical assumption, distinct from unresolved generator field Rf and from the neutral resistor.\"\nscenario.protectionEnabled,true,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.batteryAvailable,true,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.chargerAvailable,true,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\nscenario.dcLossTime_s,Inf,s,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Inf means no scheduled DC event in the normal scenario; not a physical time constant.\"\nscenario.dcRestoreTime_s,Inf,s,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Inf means no scheduled DC event in the normal scenario; not a physical time constant.\"\nscenario.GAT_in,false,as documented,ENGINEERING_ASSUMPTION,\"Phase6/docs/PARAMETER_TASK_BRIEF.md; Phase 6 scenario design\",\"Default academic simulation scenario control; not an installed plant setting.\"\n"},{"path":"Phase6/results/operating_point_comparison.csv","label":"Phase 6 · normal operating-point comparison","note":"","headers":["Quantity","Unit","Reference","Measured","Absolute_tolerance","Basis","Absolute_error","Relative_error","Status","Window_start_s","Window_end_s"],"rows":[["Generator active power","MW","360","360.00527548751","1","Measured generator terminal","0.00527548751040285","1.46541319733413e-05","PASS","0.5","0.6"],["Generator reactive power","MVAr","27.832638","27.6168641637398","0.5","Measured generator terminal","0.215773836260219","0.00775254707298025","PASS","0.5","0.6"],["Generator voltage","kV","22","21.9999583557689","0.1","Line-to-line RMS","4.16442310573473e-05","1.89291959351578e-06","PASS","0.5","0.6"],["Generator current","kA","9.47574313278445","9.47547053577921","0.05","Reference current derived from frozen P/Q/V","0.000272597005235298","2.87678761882178e-05","PASS","0.5","0.6"],["230 kV bus voltage","kV","229.760477","229.758156158286","0.25","Line-to-line RMS","0.0023208417136118","1.0101135512579e-05","PASS","0.5","0.6"],["Auxiliary bus voltage","kV","6.605999","6.60570869226365","0.02","Line-to-line RMS","0.000290307736351636","4.39460763393449e-05","PASS","0.5","0.6"],["Remote grid terminal voltage","kV","229.731274","229.7287879439","0.25","Before grid impedance","0.00248605609974106","1.08215832196232e-05","PASS","0.5","0.6"],["Grid source active power","MW","345.207254","345.184797036915","1","Derived from measured V/I and selected grid impedance","0.0224569630854603","6.50535665900587e-05","PASS","0.5","0.6"],["Grid source reactive power","MVAr","-26.267474","-26.4823732595637","0.5","Derived at ideal source; excludes series grid impedance consumption","0.214899259563708","0.00818119243455645","PASS","0.5","0.6"],["Grid current","kA","0.86905067531947","0.869036160895605","0.01","Reference derived at 230 kV source","1.45144238650197e-05","1.67014700951519e-05","PASS","0.5","0.6"],["Generator angle","deg","-22.7815","-22.7815952667235","0.2","Relative to reconstructed grid source phase A","9.52667235409876e-05","4.18175816083171e-06","PASS","0.5","0.6"],["230 kV bus angle","deg","1.0482","1.04819113314487","0.2","Relative to reconstructed grid source phase A","8.86685512813123e-06","8.45912528919217e-06","PASS","0.5","0.6"],["Auxiliary angle","deg","3.7773","3.75751600063908","0.2","Relative to reconstructed grid source phase A","0.0197839993609228","0.00523760341008731","PASS","0.5","0.6"],["Frequency","Hz","50","50.0000294974585","0.02","Rotor electrical frequency","2.94974585202112e-05","5.89949170404225e-07","PASS","0.5","0.6"]],"csv":"Quantity,Unit,Reference,Measured,Absolute_tolerance,Basis,Absolute_error,Relative_error,Status,Window_start_s,Window_end_s\nGenerator active power,MW,360,360.00527548751,1,Measured generator terminal,0.00527548751040285,1.46541319733413e-05,PASS,0.5,0.6\nGenerator reactive power,MVAr,27.832638,27.6168641637398,0.5,Measured generator terminal,0.215773836260219,0.00775254707298025,PASS,0.5,0.6\nGenerator voltage,kV,22,21.9999583557689,0.1,Line-to-line RMS,4.16442310573473e-05,1.89291959351578e-06,PASS,0.5,0.6\nGenerator current,kA,9.47574313278445,9.47547053577921,0.05,Reference current derived from frozen P/Q/V,0.000272597005235298,2.87678761882178e-05,PASS,0.5,0.6\n230 kV bus voltage,kV,229.760477,229.758156158286,0.25,Line-to-line RMS,0.0023208417136118,1.0101135512579e-05,PASS,0.5,0.6\nAuxiliary bus voltage,kV,6.605999,6.60570869226365,0.02,Line-to-line RMS,0.000290307736351636,4.39460763393449e-05,PASS,0.5,0.6\nRemote grid terminal voltage,kV,229.731274,229.7287879439,0.25,Before grid impedance,0.00248605609974106,1.08215832196232e-05,PASS,0.5,0.6\nGrid source active power,MW,345.207254,345.184797036915,1,Derived from measured V/I and selected grid impedance,0.0224569630854603,6.50535665900587e-05,PASS,0.5,0.6\nGrid source reactive power,MVAr,-26.267474,-26.4823732595637,0.5,Derived at ideal source; excludes series grid impedance consumption,0.214899259563708,0.00818119243455645,PASS,0.5,0.6\nGrid current,kA,0.86905067531947,0.869036160895605,0.01,Reference derived at 230 kV source,1.45144238650197e-05,1.67014700951519e-05,PASS,0.5,0.6\nGenerator angle,deg,-22.7815,-22.7815952667235,0.2,Relative to reconstructed grid source phase A,9.52667235409876e-05,4.18175816083171e-06,PASS,0.5,0.6\n230 kV bus angle,deg,1.0482,1.04819113314487,0.2,Relative to reconstructed grid source phase A,8.86685512813123e-06,8.45912528919217e-06,PASS,0.5,0.6\nAuxiliary angle,deg,3.7773,3.75751600063908,0.2,Relative to reconstructed grid source phase A,0.0197839993609228,0.00523760341008731,PASS,0.5,0.6\nFrequency,Hz,50,50.0000294974585,0.02,Rotor electrical frequency,2.94974585202112e-05,5.89949170404225e-07,PASS,0.5,0.6\n"},{"path":"Phase6/results/setting_consistency.csv","label":"Phase 6 · frozen-setting consistency","note":"","headers":["Relay","Active_pickup_A","Frozen_pickup_A","Active_CT_ratio","Frozen_CT_ratio","Active_secondary_A","Expected_secondary_A","Active_TMS","Frozen_TMS","Active_delay_s","Frozen_delay_s","Enabled","Status"],"rows":[["GEN51","17170.8","17170.8","15000","15000","1.14472","1.14472","0.1","0.1","NaN","NaN","1","MATCHES_FROZEN_STUDY"],["GSUT51","1380","1380","1600","1600","0.8625","0.8625","0.55","0.55","NaN","NaN","1","MATCHES_FROZEN_STUDY"],["GEN51N","4","4","20","20","0.2","0.2","0.15","0.15","NaN","NaN","1","MATCHES_FROZEN_STUDY"],["87G","2403.8","2403.8","15000","15000","0.160253333333333","0.160253333333333","NaN","NaN","0.045","0.045","1","MATCHES_FROZEN_STUDY"],["87T","387.84","387.84","1600","1600","0.2424","0.2424","NaN","NaN","0.045","0.045","1","MATCHES_FROZEN_STUDY"],["87B","320","320","1600","1600","0.2","0.2","NaN","NaN","0.035","0.035","1","MATCHES_FROZEN_STUDY"],["87L","320","320","1600","1600","0.2","0.2","NaN","NaN","0.035","0.035","1","MATCHES_FROZEN_STUDY"]],"csv":"Relay,Active_pickup_A,Frozen_pickup_A,Active_CT_ratio,Frozen_CT_ratio,Active_secondary_A,Expected_secondary_A,Active_TMS,Frozen_TMS,Active_delay_s,Frozen_delay_s,Enabled,Status\nGEN51,17170.8,17170.8,15000,15000,1.14472,1.14472,0.1,0.1,NaN,NaN,1,MATCHES_FROZEN_STUDY\nGSUT51,1380,1380,1600,1600,0.8625,0.8625,0.55,0.55,NaN,NaN,1,MATCHES_FROZEN_STUDY\nGEN51N,4,4,20,20,0.2,0.2,0.15,0.15,NaN,NaN,1,MATCHES_FROZEN_STUDY\n87G,2403.8,2403.8,15000,15000,0.160253333333333,0.160253333333333,NaN,NaN,0.045,0.045,1,MATCHES_FROZEN_STUDY\n87T,387.84,387.84,1600,1600,0.2424,0.2424,NaN,NaN,0.045,0.045,1,MATCHES_FROZEN_STUDY\n87B,320,320,1600,1600,0.2,0.2,NaN,NaN,0.035,0.035,1,MATCHES_FROZEN_STUDY\n87L,320,320,1600,1600,0.2,0.2,NaN,NaN,0.035,0.035,1,MATCHES_FROZEN_STUDY\n"},{"path":"Phase6/results/scenario_validation.csv","label":"Phase 6 · eleven-case measured batch","note":"","headers":["name","passed","maxFault_A","tripRelays","openedBreakers","minDC_V","maxSpeed_pu","detail"],"rows":[["generator_3ph","1","277362.240305281","87G","GCB,Q0","114.071251458984","1.02530362267327","Measured acceptance assertions passed"],["transformer_lv_ll","1","178494.887807138","87T","GCB,Q0","114.071252756776","1.02433988580496","Measured acceptance assertions passed"],["transformer_hv_llg","1","96386.8424592747","87T","GCB,Q0","114.071252756776","1.02665061030264","Measured acceptance assertions passed"],["line_slg","1","126029.68451369","87L","LineLocal,LineRemote","115.065787794648","1.02561704830308","Measured acceptance assertions passed"],["grid_external_ll","1","66433.8874270337","","","114.956026576105","1.00481333980118","Measured acceptance assertions passed"],["generator_slg","1","10.3170826784667","","","115.507980072754","1.00003644721949","Measured acceptance assertions passed"],["dc_loss_bus_3ph","1","139096.281364994","87B","","0","1.02007493044635","Measured acceptance assertions passed"],["dc_recovery_bus_3ph","1","139096.281364994","87B","Q0,LineLocal","0","1.03041750883497","Measured acceptance assertions passed"],["protection_disabled","1","139096.281364994","","","114.956095459577","1.00511200187088","Measured acceptance assertions passed"],["charger_unavailable","1","NaN","","","114.955995031324","1.00000162445647","Measured acceptance assertions passed"],["reset_normal","1","NaN","","","115.507980072754","1.00000162445647","Measured acceptance assertions passed"]],"csv":"name,passed,maxFault_A,tripRelays,openedBreakers,minDC_V,maxSpeed_pu,detail\ngenerator_3ph,1,277362.240305281,87G,\"GCB,Q0\",114.071251458984,1.02530362267327,Measured acceptance assertions passed\ntransformer_lv_ll,1,178494.887807138,87T,\"GCB,Q0\",114.071252756776,1.02433988580496,Measured acceptance assertions passed\ntransformer_hv_llg,1,96386.8424592747,87T,\"GCB,Q0\",114.071252756776,1.02665061030264,Measured acceptance assertions passed\nline_slg,1,126029.68451369,87L,\"LineLocal,LineRemote\",115.065787794648,1.02561704830308,Measured acceptance assertions passed\ngrid_external_ll,1,66433.8874270337,,\"\",114.956026576105,1.00481333980118,Measured acceptance assertions passed\ngenerator_slg,1,10.3170826784667,,\"\",115.507980072754,1.00003644721949,Measured acceptance assertions passed\ndc_loss_bus_3ph,1,139096.281364994,87B,\"\",0,1.02007493044635,Measured acceptance assertions passed\ndc_recovery_bus_3ph,1,139096.281364994,87B,\"Q0,LineLocal\",0,1.03041750883497,Measured acceptance assertions passed\nprotection_disabled,1,139096.281364994,,\"\",114.956095459577,1.00511200187088,Measured acceptance assertions passed\ncharger_unavailable,1,NaN,,\"\",114.955995031324,1.00000162445647,Measured acceptance assertions passed\nreset_normal,1,NaN,,\"\",115.507980072754,1.00000162445647,Measured acceptance assertions passed\n"},{"path":"Phase6/results/fault_reference_comparison.csv","label":"Phase 6 · qualified initial-fault comparisons","note":"","headers":["Scenario","Phase6_location","Fault_sensor","Reference_location","Reference_fault_type","Reference_case","Reference_line_fraction","Reference_stage","Phase6_profile","Window_start_s","Window_end_exclusive_s","Samples","Mapping_qualification","Comparison_qualification","Measured_source","Measured_source_sha256","Reference_source","Reference_source_sha256","Quantity","Phase_faulted","Measured_fundamental_A","Frozen_governing_Ikpp_A","Difference_A","Difference_percent","Formula","Status"],"rows":[["generator_3ph","GEN","faultGEN","F1","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_3ph/phasors_timeseries.csv","05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","1","111300.09190464127","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_3ph","GEN","faultGEN","F1","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_3ph/phasors_timeseries.csv","05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","1","110889.37780101657","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_3ph","GEN","faultGEN","F1","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_3ph/phasors_timeseries.csv","05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","1","110177.39684232604","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_3ph","GEN","faultGEN","F1","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_3ph/phasors_timeseries.csv","05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","110723.52909210195","126214.14119005","-15490.612097948047","-12.273277742010446","mean(abs((Ia + a*Ib + a^2*Ic)/3)); a=exp(j*2*pi/3)","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["generator_slg","GEN","faultGEN","F1","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_slg/phasors_timeseries.csv","6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","1","7.256670024270904","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_slg","GEN","faultGEN","F1","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_slg/phasors_timeseries.csv","6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","0","2.1999636050989266e-05","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_slg","GEN","faultGEN","F1","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_slg/phasors_timeseries.csv","6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","0","2.1991810609666908e-05","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["generator_slg","GEN","faultGEN","F1","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/generator_slg/phasors_timeseries.csv","6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","7.256670024270904","7.27200442799167","-0.015334403720765444","-0.21086900967414168","mean(abs(Ia))","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["transformer_lv_ll","GSUT_LV","faultLV","F2","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_lv_ll/phasors_timeseries.csv","b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","0","1.8345774723868714e-05","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_lv_ll","GSUT_LV","faultLV","F2","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_lv_ll/phasors_timeseries.csv","b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","1","98969.74970228833","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_lv_ll","GSUT_LV","faultLV","F2","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_lv_ll/phasors_timeseries.csv","b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","1","98969.74361437131","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_lv_ll","GSUT_LV","faultLV","F2","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_lv_ll/phasors_timeseries.csv","b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","98969.74970228833","109251.634191741","-10281.88448945267","-9.411195141857142","mean(max(abs(Ib),abs(Ic)))","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["transformer_hv_llg","GSUT_HV","faultHV","F3","LLG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Adjacent HV/GIS electrical reference; protection zone differs","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_hv_llg/phasors_timeseries.csv","966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","0","0.00014352299397229367","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_hv_llg","GSUT_HV","faultHV","F3","LLG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Adjacent HV/GIS electrical reference; protection zone differs","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_hv_llg/phasors_timeseries.csv","966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","1","48204.95938171877","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_hv_llg","GSUT_HV","faultHV","F3","LLG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Adjacent HV/GIS electrical reference; protection zone differs","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_hv_llg/phasors_timeseries.csv","966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","1","47818.278210575096","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["transformer_hv_llg","GSUT_HV","faultHV","F3","LLG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Adjacent HV/GIS electrical reference; protection zone differs","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/transformer_hv_llg/phasors_timeseries.csv","966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","48506.047837841004","48503.6617932619","2.386044579106965","0.004919308132400602","mean(max(abs(Ib),abs(Ic)))","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["bus_3ph","GIS230","faultGIS","F3","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/bus_3ph/phasors_timeseries.csv","03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","1","49909.020800859944","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["bus_3ph","GIS230","faultGIS","F3","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/bus_3ph/phasors_timeseries.csv","03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","1","49877.695426446364","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["bus_3ph","GIS230","faultGIS","F3","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/bus_3ph/phasors_timeseries.csv","03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","1","49902.41944642698","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["bus_3ph","GIS230","faultGIS","F3","LLL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/bus_3ph/phasors_timeseries.csv","03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","49894.52549965759","50530.8851865359","-636.3596868783134","-1.2593479899059346","mean(abs((Ia + a*Ib + a^2*Ic)/3)); a=exp(j*2*pi/3)","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["line_slg","LINE230","faultLINE","F4","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/line_slg/phasors_timeseries.csv","fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","1","45807.80413979189","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["line_slg","LINE230","faultLINE","F4","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/line_slg/phasors_timeseries.csv","fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","0","0.0001386196291864962","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["line_slg","LINE230","faultLINE","F4","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/line_slg/phasors_timeseries.csv","fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","0","0.0001399199723253627","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["line_slg","LINE230","faultLINE","F4","LG","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/line_slg/phasors_timeseries.csv","fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","45807.80413979189","46117.0088370327","-309.2046972408061","-0.6704786477663038","mean(abs(Ia))","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"],["grid_external_ll","GRID230","faultGRID","F5","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/grid_external_ll/phasors_timeseries.csv","b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_A","0","0.0001982033158106114","","","","mean(abs(Ia))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["grid_external_ll","GRID230","faultGRID","F5","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/grid_external_ll/phasors_timeseries.csv","b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_B","1","45569.156644905204","","","","mean(abs(Ib))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["grid_external_ll","GRID230","faultGRID","F5","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/grid_external_ll/phasors_timeseries.csv","b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Phase_C","1","45569.090379697955","","","","mean(abs(Ic))","MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE"],["grid_external_ll","GRID230","faultGRID","F5","LL","LF360_GAT_OUT","0.5","Ikpp","PHASE3_BASELINE","0.171","0.21","39","Corresponding named electrical location","Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail","results/grid_external_ll/phasors_timeseries.csv","b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919","data/phase5_reference/phase5_fault_inputs.csv","4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1","Governing","","45569.156644905204","45972.5804350184","-403.4237901131928","-0.877531316049196","mean(max(abs(Ib),abs(Ic)))","QUALIFIED_DIFFERENT_STAGE_AND_MODEL"]],"csv":"Scenario,Phase6_location,Fault_sensor,Reference_location,Reference_fault_type,Reference_case,Reference_line_fraction,Reference_stage,Phase6_profile,Window_start_s,Window_end_exclusive_s,Samples,Mapping_qualification,Comparison_qualification,Measured_source,Measured_source_sha256,Reference_source,Reference_source_sha256,Quantity,Phase_faulted,Measured_fundamental_A,Frozen_governing_Ikpp_A,Difference_A,Difference_percent,Formula,Status\ngenerator_3ph,GEN,faultGEN,F1,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_3ph/phasors_timeseries.csv,05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,1,111300.09190464127,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_3ph,GEN,faultGEN,F1,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_3ph/phasors_timeseries.csv,05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,1,110889.37780101657,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_3ph,GEN,faultGEN,F1,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_3ph/phasors_timeseries.csv,05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,1,110177.39684232604,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_3ph,GEN,faultGEN,F1,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_3ph/phasors_timeseries.csv,05aaf6faeff147d89725c82cb3cb653efd3dad53485b4c7f355c1f3f395592c3,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,110723.52909210195,126214.14119005,-15490.612097948047,-12.273277742010446,mean(abs((Ia + a*Ib + a^2*Ic)/3)); a=exp(j*2*pi/3),QUALIFIED_DIFFERENT_STAGE_AND_MODEL\ngenerator_slg,GEN,faultGEN,F1,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_slg/phasors_timeseries.csv,6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,1,7.256670024270904,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_slg,GEN,faultGEN,F1,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_slg/phasors_timeseries.csv,6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,0,2.1999636050989266e-05,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_slg,GEN,faultGEN,F1,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_slg/phasors_timeseries.csv,6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,0,2.1991810609666908e-05,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngenerator_slg,GEN,faultGEN,F1,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/generator_slg/phasors_timeseries.csv,6d1f7c9025b647c62b5fea5adb1d427e3a21145a0743b73c54f94523c4da8bc7,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,7.256670024270904,7.27200442799167,-0.015334403720765444,-0.21086900967414168,mean(abs(Ia)),QUALIFIED_DIFFERENT_STAGE_AND_MODEL\ntransformer_lv_ll,GSUT_LV,faultLV,F2,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_lv_ll/phasors_timeseries.csv,b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,0,1.8345774723868714e-05,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_lv_ll,GSUT_LV,faultLV,F2,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_lv_ll/phasors_timeseries.csv,b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,1,98969.74970228833,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_lv_ll,GSUT_LV,faultLV,F2,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_lv_ll/phasors_timeseries.csv,b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,1,98969.74361437131,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_lv_ll,GSUT_LV,faultLV,F2,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_lv_ll/phasors_timeseries.csv,b6425cccd83f52e7180a766d3c5981a812733cd40b971393fc00c46802d62b2c,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,98969.74970228833,109251.634191741,-10281.88448945267,-9.411195141857142,\"mean(max(abs(Ib),abs(Ic)))\",QUALIFIED_DIFFERENT_STAGE_AND_MODEL\ntransformer_hv_llg,GSUT_HV,faultHV,F3,LLG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Adjacent HV/GIS electrical reference; protection zone differs,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_hv_llg/phasors_timeseries.csv,966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,0,0.00014352299397229367,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_hv_llg,GSUT_HV,faultHV,F3,LLG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Adjacent HV/GIS electrical reference; protection zone differs,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_hv_llg/phasors_timeseries.csv,966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,1,48204.95938171877,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_hv_llg,GSUT_HV,faultHV,F3,LLG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Adjacent HV/GIS electrical reference; protection zone differs,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_hv_llg/phasors_timeseries.csv,966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,1,47818.278210575096,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ntransformer_hv_llg,GSUT_HV,faultHV,F3,LLG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Adjacent HV/GIS electrical reference; protection zone differs,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/transformer_hv_llg/phasors_timeseries.csv,966d6b8dfea30cb37b52f6a352e12c42be0498a4d697dc2f053760fc6f3bbeec,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,48506.047837841004,48503.6617932619,2.386044579106965,0.004919308132400602,\"mean(max(abs(Ib),abs(Ic)))\",QUALIFIED_DIFFERENT_STAGE_AND_MODEL\nbus_3ph,GIS230,faultGIS,F3,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/bus_3ph/phasors_timeseries.csv,03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,1,49909.020800859944,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nbus_3ph,GIS230,faultGIS,F3,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/bus_3ph/phasors_timeseries.csv,03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,1,49877.695426446364,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nbus_3ph,GIS230,faultGIS,F3,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/bus_3ph/phasors_timeseries.csv,03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,1,49902.41944642698,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nbus_3ph,GIS230,faultGIS,F3,LLL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/bus_3ph/phasors_timeseries.csv,03c5a08e0b6dd8c8b3968f6660509eb3f0f45364c41cc3aa4989b039f31b6e2d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,49894.52549965759,50530.8851865359,-636.3596868783134,-1.2593479899059346,mean(abs((Ia + a*Ib + a^2*Ic)/3)); a=exp(j*2*pi/3),QUALIFIED_DIFFERENT_STAGE_AND_MODEL\nline_slg,LINE230,faultLINE,F4,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/line_slg/phasors_timeseries.csv,fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,1,45807.80413979189,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nline_slg,LINE230,faultLINE,F4,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/line_slg/phasors_timeseries.csv,fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,0,0.0001386196291864962,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nline_slg,LINE230,faultLINE,F4,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/line_slg/phasors_timeseries.csv,fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,0,0.0001399199723253627,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\nline_slg,LINE230,faultLINE,F4,LG,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/line_slg/phasors_timeseries.csv,fd691e95799f7941e342c0d70f00ce7702ba17c82374ee19122cadcda24cd60d,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,45807.80413979189,46117.0088370327,-309.2046972408061,-0.6704786477663038,mean(abs(Ia)),QUALIFIED_DIFFERENT_STAGE_AND_MODEL\ngrid_external_ll,GRID230,faultGRID,F5,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/grid_external_ll/phasors_timeseries.csv,b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_A,0,0.0001982033158106114,,,,mean(abs(Ia)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngrid_external_ll,GRID230,faultGRID,F5,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/grid_external_ll/phasors_timeseries.csv,b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_B,1,45569.156644905204,,,,mean(abs(Ib)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngrid_external_ll,GRID230,faultGRID,F5,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/grid_external_ll/phasors_timeseries.csv,b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Phase_C,1,45569.090379697955,,,,mean(abs(Ic)),MEASURED_PHASE_NO_PHASE_SPECIFIC_REFERENCE\ngrid_external_ll,GRID230,faultGRID,F5,LL,LF360_GAT_OUT,0.5,Ikpp,PHASE3_BASELINE,0.171,0.21,39,Corresponding named electrical location,Later DFT window versus initial symmetrical Ikpp; different dynamic/network assumptions; no accuracy pass/fail,results/grid_external_ll/phasors_timeseries.csv,b4a7a7e97ba1d75a20b473f402713f0918b2a06733f33eee782885e83e2d9919,data/phase5_reference/phase5_fault_inputs.csv,4e74fbdc6c1d072dcc841481caa8001b678f68b02b41c21b3a857096c1d1e6d1,Governing,,45569.156644905204,45972.5804350184,-403.4237901131928,-0.877531316049196,\"mean(max(abs(Ib),abs(Ic)))\",QUALIFIED_DIFFERENT_STAGE_AND_MODEL\n"},{"path":"results/phase5_protection_v2/phase5_breaker_duty.csv","label":"Phase 5b · breaker duty","note":"","headers":["location","breaker_ref","fault_type","caseID","I_sym_kA","I_peak_kA","rating_kA","basis","verdict","note","equipment_rating_kA","equipment_basis","duty_ratio","scope","current_basis","source_voltage_kV","breaker_voltage_kV","continuous_rating_A","making_rating_kA","short_time_duration_s","raw_branch_kA","provenance"],"rows":[["F1","Q0","LLL","LF360_GAT_OUT","6.89701475447833","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089567","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513644","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F1","Q0","LG","LF360_GAT_OUT","0.766903387614006","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 0.766903388 kA does not exceed 50 kA; duty ratio 0.0153380678. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0153380677522801","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","8.01762632505552","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA"],["F1","Q0","LL","LF360_GAT_OUT","6.89701475447834","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089567","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513645","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F1","Q0","LLG","LF360_GAT_OUT","6.89701475447831","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089566","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513641","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F2","Q0","LLL","LF360_GAT_OUT","6.89701475447833","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089567","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513644","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F2","Q0","LG","LF360_GAT_OUT","0.766903387614006","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 0.766903388 kA does not exceed 50 kA; duty ratio 0.0153380678. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0153380677522801","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","8.01762632505552","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA"],["F2","Q0","LL","LF360_GAT_OUT","6.89701475447834","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089567","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513645","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F2","Q0","LLG","LF360_GAT_OUT","6.89701475447831","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137940295089566","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","72.1051542513641","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA"],["F3","Q0","LLL","LF360_GAT_OUT","3.21840382095249","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.21840382 kA x 230/230 = 3.21840382 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.21840382 kA does not exceed 50 kA; duty ratio 0.0643680764. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0643680764190497","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.21840382095249","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.21840382 kA x 230/230 = 3.21840382 kA"],["F3","Q0","LG","LF360_GAT_OUT","5.17960192958267","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.17960193 kA x 230/230 = 5.17960193 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 5.17960193 kA does not exceed 50 kA; duty ratio 0.103592039. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.103592038591653","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","5.17960192958267","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.17960193 kA x 230/230 = 5.17960193 kA"],["F3","Q0","LL","LF360_GAT_OUT","3.16214262498718","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.16214262 kA x 230/230 = 3.16214262 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.16214262 kA does not exceed 50 kA; duty ratio 0.0632428525. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0632428524997436","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.16214262498718","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.16214262 kA x 230/230 = 3.16214262 kA"],["F3","Q0","LLG","LF360_GAT_OUT","4.66299641265628","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.66299641 kA x 230/230 = 4.66299641 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.66299641 kA does not exceed 50 kA; duty ratio 0.0932599283. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0932599282531257","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.66299641265628","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.66299641 kA x 230/230 = 4.66299641 kA"],["F4","Q0","LLL","LF360_GAT_OUT","3.17211723298559","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.17211723 kA x 230/230 = 3.17211723 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.17211723 kA does not exceed 50 kA; duty ratio 0.0634423447. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0634423446597118","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.17211723298559","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.17211723 kA x 230/230 = 3.17211723 kA"],["F4","Q0","LG","LF360_GAT_OUT","5.02993824392131","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.02993824 kA x 230/230 = 5.02993824 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 5.02993824 kA does not exceed 50 kA; duty ratio 0.100598765. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.100598764878426","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","5.02993824392131","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.02993824 kA x 230/230 = 5.02993824 kA"],["F4","Q0","LL","LF360_GAT_OUT","3.12167200151213","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.121672 kA x 230/230 = 3.121672 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.121672 kA does not exceed 50 kA; duty ratio 0.06243344. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0624334400302426","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.12167200151213","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.121672 kA x 230/230 = 3.121672 kA"],["F4","Q0","LLG","LF360_GAT_OUT","4.52691499169248","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.52691499 kA x 230/230 = 4.52691499 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.52691499 kA does not exceed 50 kA; duty ratio 0.0905382998. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0905382998338495","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.52691499169248","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.52691499 kA x 230/230 = 4.52691499 kA"],["F5","Q0","LLL","LF360_GAT_OUT","3.20756204219366","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.20756204 kA x 230/230 = 3.20756204 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.20756204 kA does not exceed 50 kA; duty ratio 0.0641512408. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0641512408438732","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.20756204219366","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.20756204 kA x 230/230 = 3.20756204 kA"],["F5","Q0","LG","LF360_GAT_OUT","5.07456521662268","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.07456522 kA x 230/230 = 5.07456522 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 5.07456522 kA does not exceed 50 kA; duty ratio 0.101491304. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.101491304332454","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","5.07456521662268","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.07456522 kA x 230/230 = 5.07456522 kA"],["F5","Q0","LL","LF360_GAT_OUT","3.15272011074831","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.15272011 kA x 230/230 = 3.15272011 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.15272011 kA does not exceed 50 kA; duty ratio 0.0630544022. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0630544022149663","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.15272011074831","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.15272011 kA x 230/230 = 3.15272011 kA"],["F5","Q0","LLG","LF360_GAT_OUT","4.57829755611641","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.57829756 kA x 230/230 = 4.57829756 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.57829756 kA does not exceed 50 kA; duty ratio 0.0915659511. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0915659511223281","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.57829755611641","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.57829756 kA x 230/230 = 4.57829756 kA"],["F1","Q0","LLL","LF360_GAT_IN","6.85607044346127","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85607044 kA does not exceed 50 kA; duty ratio 0.137121409. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137121408869225","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.6771000907314","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA"],["F1","Q0","LG","LF360_GAT_IN","0.755279691669413","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 0.755279692 kA does not exceed 50 kA; duty ratio 0.0151055938. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0151055938333883","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","7.89610586745295","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA"],["F1","Q0","LL","LF360_GAT_IN","6.85561535939902","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85561536 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.13711230718798","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.672342393717","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA"],["F1","Q0","LLG","LF360_GAT_IN","6.85561535248463","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85561535 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137112307049693","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.6723423214302","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA"],["F2","Q0","LLL","LF360_GAT_IN","6.85607044346127","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85607044 kA does not exceed 50 kA; duty ratio 0.137121409. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137121408869225","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.6771000907314","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA"],["F2","Q0","LG","LF360_GAT_IN","0.755279691669413","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 0.755279692 kA does not exceed 50 kA; duty ratio 0.0151055938. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0151055938333883","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","7.89610586745295","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA"],["F2","Q0","LL","LF360_GAT_IN","6.85561535939902","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85561536 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.13711230718798","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.672342393717","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA"],["F2","Q0","LLG","LF360_GAT_IN","6.85561535248463","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 6.85561535 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.137112307049693","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base","22","230","2000","125","3","71.6723423214302","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA"],["F3","Q0","LLL","LF360_GAT_IN","3.144023488595","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.14402349 kA x 230/230 = 3.14402349 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.14402349 kA does not exceed 50 kA; duty ratio 0.0628804698. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0628804697719001","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.144023488595","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.14402349 kA x 230/230 = 3.14402349 kA"],["F3","Q0","LG","LF360_GAT_IN","5.12463708410399","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.12463708 kA x 230/230 = 5.12463708 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 5.12463708 kA does not exceed 50 kA; duty ratio 0.102492742. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.10249274168208","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","5.12463708410399","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.12463708 kA x 230/230 = 5.12463708 kA"],["F3","Q0","LL","LF360_GAT_IN","3.09254543971518","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09254544 kA x 230/230 = 3.09254544 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.09254544 kA does not exceed 50 kA; duty ratio 0.0618509088. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0618509087943036","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.09254543971518","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09254544 kA x 230/230 = 3.09254544 kA"],["F3","Q0","LLG","LF360_GAT_IN","4.61328332815276","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.61328333 kA x 230/230 = 4.61328333 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.61328333 kA does not exceed 50 kA; duty ratio 0.0922656666. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0922656665630553","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.61328332815276","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.61328333 kA x 230/230 = 4.61328333 kA"],["F4","Q0","LLL","LF360_GAT_IN","3.09877447239056","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09877447 kA x 230/230 = 3.09877447 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.09877447 kA does not exceed 50 kA; duty ratio 0.0619754894. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0619754894478112","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.09877447239056","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09877447 kA x 230/230 = 3.09877447 kA"],["F4","Q0","LG","LF360_GAT_IN","4.97448518232747","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.97448518 kA x 230/230 = 4.97448518 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.97448518 kA does not exceed 50 kA; duty ratio 0.0994897036. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0994897036465495","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.97448518232747","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.97448518 kA x 230/230 = 4.97448518 kA"],["F4","Q0","LL","LF360_GAT_IN","3.05297358020664","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.05297358 kA x 230/230 = 3.05297358 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.05297358 kA does not exceed 50 kA; duty ratio 0.0610594716. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0610594716041328","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.05297358020664","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.05297358 kA x 230/230 = 3.05297358 kA"],["F4","Q0","LLG","LF360_GAT_IN","4.47689393317044","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.47689393 kA x 230/230 = 4.47689393 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.47689393 kA does not exceed 50 kA; duty ratio 0.0895378787. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0895378786634087","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.47689393317044","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.47689393 kA x 230/230 = 4.47689393 kA"],["F5","Q0","LLL","LF360_GAT_IN","3.13330413731392","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.13330414 kA x 230/230 = 3.13330414 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.13330414 kA does not exceed 50 kA; duty ratio 0.0626660827. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0626660827462783","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.13330413731392","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.13330414 kA x 230/230 = 3.13330414 kA"],["F5","Q0","LG","LF360_GAT_IN","5.01740574662025","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.01740575 kA x 230/230 = 5.01740575 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 5.01740575 kA does not exceed 50 kA; duty ratio 0.100348115. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.100348114932405","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","5.01740574662025","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.01740575 kA x 230/230 = 5.01740575 kA"],["F5","Q0","LL","LF360_GAT_IN","3.08323893360244","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.08323893 kA x 230/230 = 3.08323893 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 3.08323893 kA does not exceed 50 kA; duty ratio 0.0616647787. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0616647786720487","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","3.08323893360244","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.08323893 kA x 230/230 = 3.08323893 kA"],["F5","Q0","LLG","LF360_GAT_IN","4.52706960376964","NOT_APPLICABLE_TO_ROW","50","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.5270696 kA x 230/230 = 4.5270696 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 4.5270696 kA does not exceed 50 kA; duty ratio 0.0905413921. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping","0.0905413920753929","CONDITIONAL","Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base","230","230","2000","125","3","4.52706960376965","CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.5270696 kA x 230/230 = 4.5270696 kA"],["F1","52G","LLL","LF360_GAT_OUT","55.048709680528","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 55.0487097 kA does not exceed 100 kA; duty ratio 0.550487097. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.55048709680528","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","55.0487096805279","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA"],["F1","52G","LG","LF360_GAT_OUT","8.41411669538933","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 8.4141167 kA does not exceed 100 kA; duty ratio 0.084141167. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.0841411669538933","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.41411669538933","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA"],["F1","52G","LL","LF360_GAT_OUT","51.7873316549948","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7873317 kA does not exceed 100 kA; duty ratio 0.517873317. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517873316549948","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7873316549948","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA"],["F1","52G","LLG","LF360_GAT_OUT","51.7887881141499","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7887881 kA does not exceed 100 kA; duty ratio 0.517887881. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517887881141499","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7887881141499","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA"],["F2","52G","LLL","LF360_GAT_OUT","55.048709680528","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 55.0487097 kA does not exceed 100 kA; duty ratio 0.550487097. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.55048709680528","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","55.0487096805279","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA"],["F2","52G","LG","LF360_GAT_OUT","8.41411669538933","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 8.4141167 kA does not exceed 100 kA; duty ratio 0.084141167. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.0841411669538933","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.41411669538933","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA"],["F2","52G","LL","LF360_GAT_OUT","51.7873316549948","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7873317 kA does not exceed 100 kA; duty ratio 0.517873317. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517873316549948","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7873316549948","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA"],["F2","52G","LLG","LF360_GAT_OUT","51.7887881141499","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7887881 kA does not exceed 100 kA; duty ratio 0.517887881. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517887881141499","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7887881141499","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA"],["F3","52G","LLL","LF360_GAT_OUT","33.7526384966474","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22851325 kA x 230/22 = 33.7526385 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.7526385 kA does not exceed 100 kA; duty ratio 0.337526385. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.337526384966474","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.22851324750541","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22851325 kA x 230/22 = 33.7526385 kA"],["F3","52G","LG","LF360_GAT_OUT","22.5295938885809","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15500463 kA x 230/22 = 22.5295939 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.5295939 kA does not exceed 100 kA; duty ratio 0.225295939. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.225295938885809","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.15500463282079","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15500463 kA x 230/22 = 22.5295939 kA"],["F3","52G","LL","LF360_GAT_OUT","33.8197223709313","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23492997 kA x 230/22 = 33.8197224 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.8197224 kA does not exceed 100 kA; duty ratio 0.338197224. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.338197223709313","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.23492996591517","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23492997 kA x 230/22 = 33.8197224 kA"],["F3","52G","LLG","LF360_GAT_OUT","33.8012253092529","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23316068 kA x 230/22 = 33.8012253 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.8012253 kA does not exceed 100 kA; duty ratio 0.338012253. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.338012253092529","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.23316068175463","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23316068 kA x 230/22 = 33.8012253 kA"],["F4","52G","LLL","LF360_GAT_OUT","33.2730948674856","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18264386 kA x 230/22 = 33.2730949 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.2730949 kA does not exceed 100 kA; duty ratio 0.332730949. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.332730948674856","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.18264385688993","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18264386 kA x 230/22 = 33.2730949 kA"],["F4","52G","LG","LF360_GAT_OUT","22.2562668388782","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.12886031 kA x 230/22 = 22.2562668 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.2562668 kA does not exceed 100 kA; duty ratio 0.222562668. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.222562668388782","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.12886030632748","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.12886031 kA x 230/22 = 22.2562668 kA"],["F4","52G","LL","LF360_GAT_OUT","33.3393586386427","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18898213 kA x 230/22 = 33.3393586 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.3393586 kA does not exceed 100 kA; duty ratio 0.333393586. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.333393586386427","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.18898213065278","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18898213 kA x 230/22 = 33.3393586 kA"],["F4","52G","LLG","LF360_GAT_OUT","33.3211661323017","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18724198 kA x 230/22 = 33.3211661 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.3211661 kA does not exceed 100 kA; duty ratio 0.333211661. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.333211661323017","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.18724197787233","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18724198 kA x 230/22 = 33.3211661 kA"],["F5","52G","LLL","LF360_GAT_OUT","33.6400849520143","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21774726 kA x 230/22 = 33.640085 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.640085 kA does not exceed 100 kA; duty ratio 0.33640085. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.336400849520143","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.21774725627963","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21774726 kA x 230/22 = 33.640085 kA"],["F5","52G","LG","LF360_GAT_OUT","22.6008622406992","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.16182161 kA x 230/22 = 22.6008622 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.6008622 kA does not exceed 100 kA; duty ratio 0.226008622. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.226008622406992","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.1618216056321","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.16182161 kA x 230/22 = 22.6008622 kA"],["F5","52G","LL","LF360_GAT_OUT","33.7071250719023","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22415979 kA x 230/22 = 33.7071251 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.7071251 kA does not exceed 100 kA; duty ratio 0.337071251. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.337071250719023","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.2241597894863","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22415979 kA x 230/22 = 33.7071251 kA"],["F5","52G","LLG","LF360_GAT_OUT","33.6883194541079","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22236099 kA x 230/22 = 33.6883195 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.6883195 kA does not exceed 100 kA; duty ratio 0.336883195. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.336883194541079","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.22236099126249","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22236099 kA x 230/22 = 33.6883195 kA"],["F1","52G","LLL","LF360_GAT_IN","54.9411315011198","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 54.9411315 kA does not exceed 100 kA; duty ratio 0.549411315. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.549411315011198","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","54.9411315011198","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA"],["F1","52G","LG","LF360_GAT_IN","8.39988608970383","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 8.39988609 kA does not exceed 100 kA; duty ratio 0.0839988609. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.0839988608970383","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.39988608970383","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA"],["F1","52G","LL","LF360_GAT_IN","51.7201011950456","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7201012 kA does not exceed 100 kA; duty ratio 0.517201012. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517201011950456","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7201011950456","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA"],["F1","52G","LLG","LF360_GAT_IN","51.7215515409864","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7215515 kA does not exceed 100 kA; duty ratio 0.517215515. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517215515409864","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7215515409864","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA"],["F2","52G","LLL","LF360_GAT_IN","54.9411315011198","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 54.9411315 kA does not exceed 100 kA; duty ratio 0.549411315. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.549411315011198","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","54.9411315011198","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA"],["F2","52G","LG","LF360_GAT_IN","8.39988608970383","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 8.39988609 kA does not exceed 100 kA; duty ratio 0.0839988609. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.0839988608970383","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.39988608970383","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA"],["F2","52G","LL","LF360_GAT_IN","51.7201011950456","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7201012 kA does not exceed 100 kA; duty ratio 0.517201012. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517201011950456","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7201011950456","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA"],["F2","52G","LLG","LF360_GAT_IN","51.7215515409864","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 51.7215515 kA does not exceed 100 kA; duty ratio 0.517215515. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.517215515409864","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base","22","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.7215515409864","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA"],["F3","52G","LLL","LF360_GAT_IN","34.1368926718669","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26526799 kA x 230/22 = 34.1368927 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.1368927 kA does not exceed 100 kA; duty ratio 0.341368927. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.341368926718669","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.26526799470031","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26526799 kA x 230/22 = 34.1368927 kA"],["F3","52G","LG","LF360_GAT_IN","22.7652910140154","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.17754958 kA x 230/22 = 22.765291 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.765291 kA does not exceed 100 kA; duty ratio 0.22765291. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.227652910140154","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.17754957525365","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.17754958 kA x 230/22 = 22.765291 kA"],["F3","52G","LL","LF360_GAT_IN","34.1904104360838","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.27038709 kA x 230/22 = 34.1904104 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.1904104 kA does not exceed 100 kA; duty ratio 0.341904104. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.341904104360838","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.27038708519062","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.27038709 kA x 230/22 = 34.1904104 kA"],["F3","52G","LLG","LF360_GAT_IN","34.175602440673","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26897067 kA x 230/22 = 34.1756024 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.1756024 kA does not exceed 100 kA; duty ratio 0.341756024. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.34175602440673","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.26897066823828","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26897067 kA x 230/22 = 34.1756024 kA"],["F4","52G","LLL","LF360_GAT_IN","33.6486151689126","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21856319 kA x 230/22 = 33.6486152 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.6486152 kA does not exceed 100 kA; duty ratio 0.336486152. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.336486151689126","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.2185631900699","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21856319 kA x 230/22 = 33.6486152 kA"],["F4","52G","LG","LF360_GAT_IN","22.4803508467169","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15029443 kA x 230/22 = 22.4803508 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.4803508 kA does not exceed 100 kA; duty ratio 0.224803508. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.224803508467169","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.1502944288164","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15029443 kA x 230/22 = 22.4803508 kA"],["F4","52G","LL","LF360_GAT_IN","33.7016020647316","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.2236315 kA x 230/22 = 33.7016021 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.7016021 kA does not exceed 100 kA; duty ratio 0.337016021. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.337016020647316","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.2236315018439","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.2236315 kA x 230/22 = 33.7016021 kA"],["F4","52G","LLG","LF360_GAT_IN","33.6870086937513","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22223561 kA x 230/22 = 33.6870087 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 33.6870087 kA does not exceed 100 kA; duty ratio 0.336870087. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.336870086937513","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.22223561418491","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22223561 kA x 230/22 = 33.6870087 kA"],["F5","52G","LLL","LF360_GAT_IN","34.0210975014102","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25419193 kA x 230/22 = 34.0210975 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.0210975 kA does not exceed 100 kA; duty ratio 0.340210975. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.340210975014102","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.2541919349175","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25419193 kA x 230/22 = 34.0210975 kA"],["F5","52G","LG","LF360_GAT_IN","22.8280271379631","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.18355042 kA x 230/22 = 22.8280271 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 22.8280271 kA does not exceed 100 kA; duty ratio 0.228280271. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.228280271379631","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.18355042189212","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.18355042 kA x 230/22 = 22.8280271 kA"],["F5","52G","LL","LF360_GAT_IN","34.074769062104","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25932574 kA x 230/22 = 34.0747691 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.0747691 kA does not exceed 100 kA; duty ratio 0.340747691. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.34074769062104","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.25932573637516","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25932574 kA x 230/22 = 34.0747691 kA"],["F5","52G","LLG","LF360_GAT_IN","34.0596750280378","NOT_APPLICABLE_TO_ROW","100","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25788196 kA x 230/22 = 34.059675 kA","CONDITIONAL-PASS","CONDITIONAL-PASS: 34.059675 kA does not exceed 100 kA; duty ratio 0.34059675. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated","0.340596750280378","CONDITIONAL","Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base","230","22","12400","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.25788195920362","52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25788196 kA x 230/22 = 34.059675 kA"],["F3","Q0","LLL","LF360_GAT_OUT","50.5308851865359","NOT_APPLICABLE_TO_ROW","50","ESTIMATED:50.00-kA-station-reference (estimated, never a rating); headline F3 LLL fault level 50.53 kA SOURCE-BACKED:Phase-4-production-import joined F3-LLL-OUT total (fault-point total for reference only, never a through-current duty basis)","NOTE","+1.06% vs estimated 50 kA reference (50.53 vs 50.00); informational comparison only, never PASS/FAIL; peak NaN kA borrowed-shape design-defined informational only; I_fault_system_reference versus equipment_short_circuit_rating; no branch duty verdict.","50","CONDITIONAL:EQUIPMENT WITHSTAND 50 kA / 3 s transformer-bay reference","1.01061770373072","REFERENCE-ONLY","Ikpp system fault reference; not a breaker branch","230","230","2000","125","3","50.5308851865359","ESTIMATED:50.00-kA-station-reference (estimated, never a rating); headline F3 LLL fault level 50.53 kA SOURCE-BACKED:Phase-4-production-import joined F3-LLL-OUT total (fault-point total for reference only, never a through-current duty basis)"]],"csv":"location,breaker_ref,fault_type,caseID,I_sym_kA,I_peak_kA,rating_kA,basis,verdict,note,equipment_rating_kA,equipment_basis,duty_ratio,scope,current_basis,source_voltage_kV,breaker_voltage_kV,continuous_rating_A,making_rating_kA,short_time_duration_s,raw_branch_kA,provenance\nF1,Q0,LLL,LF360_GAT_OUT,6.89701475447833,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089567,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513644,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF1,Q0,LG,LF360_GAT_OUT,0.766903387614006,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 0.766903388 kA does not exceed 50 kA; duty ratio 0.0153380678. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0153380677522801,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,8.01762632505552,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA\"\nF1,Q0,LL,LF360_GAT_OUT,6.89701475447834,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089567,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513645,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF1,Q0,LLG,LF360_GAT_OUT,6.89701475447831,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089566,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513641,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF2,Q0,LLL,LF360_GAT_OUT,6.89701475447833,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089567,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513644,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF2,Q0,LG,LF360_GAT_OUT,0.766903387614006,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 0.766903388 kA does not exceed 50 kA; duty ratio 0.0153380678. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0153380677522801,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,8.01762632505552,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 8.01762633 kA x 22/230 = 0.766903388 kA\"\nF2,Q0,LL,LF360_GAT_OUT,6.89701475447834,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089567,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513645,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF2,Q0,LLG,LF360_GAT_OUT,6.89701475447831,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.89701475 kA does not exceed 50 kA; duty ratio 0.137940295. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137940295089566,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,72.1051542513641,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 72.1051543 kA x 22/230 = 6.89701475 kA\"\nF3,Q0,LLL,LF360_GAT_OUT,3.21840382095249,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.21840382 kA x 230/230 = 3.21840382 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.21840382 kA does not exceed 50 kA; duty ratio 0.0643680764. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0643680764190497,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.21840382095249,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.21840382 kA x 230/230 = 3.21840382 kA\"\nF3,Q0,LG,LF360_GAT_OUT,5.17960192958267,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.17960193 kA x 230/230 = 5.17960193 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 5.17960193 kA does not exceed 50 kA; duty ratio 0.103592039. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.103592038591653,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,5.17960192958267,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.17960193 kA x 230/230 = 5.17960193 kA\"\nF3,Q0,LL,LF360_GAT_OUT,3.16214262498718,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.16214262 kA x 230/230 = 3.16214262 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.16214262 kA does not exceed 50 kA; duty ratio 0.0632428525. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0632428524997436,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.16214262498718,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.16214262 kA x 230/230 = 3.16214262 kA\"\nF3,Q0,LLG,LF360_GAT_OUT,4.66299641265628,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.66299641 kA x 230/230 = 4.66299641 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.66299641 kA does not exceed 50 kA; duty ratio 0.0932599283. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0932599282531257,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.66299641265628,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.66299641 kA x 230/230 = 4.66299641 kA\"\nF4,Q0,LLL,LF360_GAT_OUT,3.17211723298559,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.17211723 kA x 230/230 = 3.17211723 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.17211723 kA does not exceed 50 kA; duty ratio 0.0634423447. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0634423446597118,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.17211723298559,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.17211723 kA x 230/230 = 3.17211723 kA\"\nF4,Q0,LG,LF360_GAT_OUT,5.02993824392131,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.02993824 kA x 230/230 = 5.02993824 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 5.02993824 kA does not exceed 50 kA; duty ratio 0.100598765. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.100598764878426,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,5.02993824392131,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.02993824 kA x 230/230 = 5.02993824 kA\"\nF4,Q0,LL,LF360_GAT_OUT,3.12167200151213,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.121672 kA x 230/230 = 3.121672 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.121672 kA does not exceed 50 kA; duty ratio 0.06243344. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0624334400302426,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.12167200151213,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.121672 kA x 230/230 = 3.121672 kA\"\nF4,Q0,LLG,LF360_GAT_OUT,4.52691499169248,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.52691499 kA x 230/230 = 4.52691499 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.52691499 kA does not exceed 50 kA; duty ratio 0.0905382998. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0905382998338495,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.52691499169248,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.52691499 kA x 230/230 = 4.52691499 kA\"\nF5,Q0,LLL,LF360_GAT_OUT,3.20756204219366,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.20756204 kA x 230/230 = 3.20756204 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.20756204 kA does not exceed 50 kA; duty ratio 0.0641512408. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0641512408438732,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.20756204219366,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.20756204 kA x 230/230 = 3.20756204 kA\"\nF5,Q0,LG,LF360_GAT_OUT,5.07456521662268,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.07456522 kA x 230/230 = 5.07456522 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 5.07456522 kA does not exceed 50 kA; duty ratio 0.101491304. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.101491304332454,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,5.07456521662268,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.07456522 kA x 230/230 = 5.07456522 kA\"\nF5,Q0,LL,LF360_GAT_OUT,3.15272011074831,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.15272011 kA x 230/230 = 3.15272011 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.15272011 kA does not exceed 50 kA; duty ratio 0.0630544022. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0630544022149663,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.15272011074831,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.15272011 kA x 230/230 = 3.15272011 kA\"\nF5,Q0,LLG,LF360_GAT_OUT,4.57829755611641,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.57829756 kA x 230/230 = 4.57829756 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.57829756 kA does not exceed 50 kA; duty ratio 0.0915659511. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0915659511223281,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.57829755611641,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.57829756 kA x 230/230 = 4.57829756 kA\"\nF1,Q0,LLL,LF360_GAT_IN,6.85607044346127,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85607044 kA does not exceed 50 kA; duty ratio 0.137121409. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137121408869225,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.6771000907314,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA\"\nF1,Q0,LG,LF360_GAT_IN,0.755279691669413,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 0.755279692 kA does not exceed 50 kA; duty ratio 0.0151055938. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0151055938333883,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,7.89610586745295,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA\"\nF1,Q0,LL,LF360_GAT_IN,6.85561535939902,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85561536 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.13711230718798,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.672342393717,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA\"\nF1,Q0,LLG,LF360_GAT_IN,6.85561535248463,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85561535 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137112307049693,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.6723423214302,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA\"\nF2,Q0,LLL,LF360_GAT_IN,6.85607044346127,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85607044 kA does not exceed 50 kA; duty ratio 0.137121409. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137121408869225,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.6771000907314,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6771001 kA x 22/230 = 6.85607044 kA\"\nF2,Q0,LG,LF360_GAT_IN,0.755279691669413,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 0.755279692 kA does not exceed 50 kA; duty ratio 0.0151055938. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0151055938333883,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,7.89610586745295,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 7.89610587 kA x 22/230 = 0.755279692 kA\"\nF2,Q0,LL,LF360_GAT_IN,6.85561535939902,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85561536 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.13711230718798,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.672342393717,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723424 kA x 22/230 = 6.85561536 kA\"\nF2,Q0,LLG,LF360_GAT_IN,6.85561535248463,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 6.85561535 kA does not exceed 50 kA; duty ratio 0.137112307. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.137112307049693,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 22 kV base,22,230,2000,125,3,71.6723423214302,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 71.6723423 kA x 22/230 = 6.85561535 kA\"\nF3,Q0,LLL,LF360_GAT_IN,3.144023488595,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.14402349 kA x 230/230 = 3.14402349 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.14402349 kA does not exceed 50 kA; duty ratio 0.0628804698. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0628804697719001,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.144023488595,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.14402349 kA x 230/230 = 3.14402349 kA\"\nF3,Q0,LG,LF360_GAT_IN,5.12463708410399,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.12463708 kA x 230/230 = 5.12463708 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 5.12463708 kA does not exceed 50 kA; duty ratio 0.102492742. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.10249274168208,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,5.12463708410399,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.12463708 kA x 230/230 = 5.12463708 kA\"\nF3,Q0,LL,LF360_GAT_IN,3.09254543971518,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09254544 kA x 230/230 = 3.09254544 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.09254544 kA does not exceed 50 kA; duty ratio 0.0618509088. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0618509087943036,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.09254543971518,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09254544 kA x 230/230 = 3.09254544 kA\"\nF3,Q0,LLG,LF360_GAT_IN,4.61328332815276,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.61328333 kA x 230/230 = 4.61328333 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.61328333 kA does not exceed 50 kA; duty ratio 0.0922656666. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0922656665630553,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.61328332815276,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.61328333 kA x 230/230 = 4.61328333 kA\"\nF4,Q0,LLL,LF360_GAT_IN,3.09877447239056,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09877447 kA x 230/230 = 3.09877447 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.09877447 kA does not exceed 50 kA; duty ratio 0.0619754894. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0619754894478112,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.09877447239056,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.09877447 kA x 230/230 = 3.09877447 kA\"\nF4,Q0,LG,LF360_GAT_IN,4.97448518232747,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.97448518 kA x 230/230 = 4.97448518 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.97448518 kA does not exceed 50 kA; duty ratio 0.0994897036. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0994897036465495,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.97448518232747,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.97448518 kA x 230/230 = 4.97448518 kA\"\nF4,Q0,LL,LF360_GAT_IN,3.05297358020664,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.05297358 kA x 230/230 = 3.05297358 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.05297358 kA does not exceed 50 kA; duty ratio 0.0610594716. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0610594716041328,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.05297358020664,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.05297358 kA x 230/230 = 3.05297358 kA\"\nF4,Q0,LLG,LF360_GAT_IN,4.47689393317044,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.47689393 kA x 230/230 = 4.47689393 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.47689393 kA does not exceed 50 kA; duty ratio 0.0895378787. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0895378786634087,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.47689393317044,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.47689393 kA x 230/230 = 4.47689393 kA\"\nF5,Q0,LLL,LF360_GAT_IN,3.13330413731392,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.13330414 kA x 230/230 = 3.13330414 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.13330414 kA does not exceed 50 kA; duty ratio 0.0626660827. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0626660827462783,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.13330413731392,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.13330414 kA x 230/230 = 3.13330414 kA\"\nF5,Q0,LG,LF360_GAT_IN,5.01740574662025,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.01740575 kA x 230/230 = 5.01740575 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 5.01740575 kA does not exceed 50 kA; duty ratio 0.100348115. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.100348114932405,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,5.01740574662025,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 5.01740575 kA x 230/230 = 5.01740575 kA\"\nF5,Q0,LL,LF360_GAT_IN,3.08323893360244,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.08323893 kA x 230/230 = 3.08323893 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 3.08323893 kA does not exceed 50 kA; duty ratio 0.0616647787. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0616647786720487,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,3.08323893360244,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 3.08323893 kA x 230/230 = 3.08323893 kA\"\nF5,Q0,LLG,LF360_GAT_IN,4.52706960376964,NOT_APPLICABLE_TO_ROW,50,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.5270696 kA x 230/230 = 4.5270696 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 4.5270696 kA does not exceed 50 kA; duty ratio 0.0905413921. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA for 3 s; transformer-bay physical mapping,0.0905413920753929,CONDITIONAL,Ikpp maxABC branch GSUT_HV; physical-side 230 kV; raw handoff 230 kV base,230,230,2000,125,3,4.52706960376965,\"CONDITIONAL:Q0 mapped to 230 kV transformer-bay breaker; 50 kA interrupting, 2000 A continuous, 125 kA making, 3 s; identity-gated Phase-4 GSUT_HV branch; 4.5270696 kA x 230/230 = 4.5270696 kA\"\nF1,52G,LLL,LF360_GAT_OUT,55.048709680528,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 55.0487097 kA does not exceed 100 kA; duty ratio 0.550487097. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.55048709680528,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,55.0487096805279,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA\"\nF1,52G,LG,LF360_GAT_OUT,8.41411669538933,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 8.4141167 kA does not exceed 100 kA; duty ratio 0.084141167. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.0841411669538933,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.41411669538933,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA\"\nF1,52G,LL,LF360_GAT_OUT,51.7873316549948,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7873317 kA does not exceed 100 kA; duty ratio 0.517873317. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517873316549948,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7873316549948,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA\"\nF1,52G,LLG,LF360_GAT_OUT,51.7887881141499,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7887881 kA does not exceed 100 kA; duty ratio 0.517887881. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517887881141499,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7887881141499,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA\"\nF2,52G,LLL,LF360_GAT_OUT,55.048709680528,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 55.0487097 kA does not exceed 100 kA; duty ratio 0.550487097. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.55048709680528,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,55.0487096805279,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 55.0487097 kA x 22/22 = 55.0487097 kA\"\nF2,52G,LG,LF360_GAT_OUT,8.41411669538933,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 8.4141167 kA does not exceed 100 kA; duty ratio 0.084141167. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.0841411669538933,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.41411669538933,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.4141167 kA x 22/22 = 8.4141167 kA\"\nF2,52G,LL,LF360_GAT_OUT,51.7873316549948,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7873317 kA does not exceed 100 kA; duty ratio 0.517873317. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517873316549948,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7873316549948,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7873317 kA x 22/22 = 51.7873317 kA\"\nF2,52G,LLG,LF360_GAT_OUT,51.7887881141499,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7887881 kA does not exceed 100 kA; duty ratio 0.517887881. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517887881141499,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7887881141499,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7887881 kA x 22/22 = 51.7887881 kA\"\nF3,52G,LLL,LF360_GAT_OUT,33.7526384966474,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22851325 kA x 230/22 = 33.7526385 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.7526385 kA does not exceed 100 kA; duty ratio 0.337526385. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.337526384966474,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.22851324750541,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22851325 kA x 230/22 = 33.7526385 kA\"\nF3,52G,LG,LF360_GAT_OUT,22.5295938885809,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15500463 kA x 230/22 = 22.5295939 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.5295939 kA does not exceed 100 kA; duty ratio 0.225295939. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.225295938885809,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.15500463282079,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15500463 kA x 230/22 = 22.5295939 kA\"\nF3,52G,LL,LF360_GAT_OUT,33.8197223709313,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23492997 kA x 230/22 = 33.8197224 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.8197224 kA does not exceed 100 kA; duty ratio 0.338197224. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.338197223709313,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.23492996591517,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23492997 kA x 230/22 = 33.8197224 kA\"\nF3,52G,LLG,LF360_GAT_OUT,33.8012253092529,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23316068 kA x 230/22 = 33.8012253 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.8012253 kA does not exceed 100 kA; duty ratio 0.338012253. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.338012253092529,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.23316068175463,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.23316068 kA x 230/22 = 33.8012253 kA\"\nF4,52G,LLL,LF360_GAT_OUT,33.2730948674856,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18264386 kA x 230/22 = 33.2730949 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.2730949 kA does not exceed 100 kA; duty ratio 0.332730949. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.332730948674856,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.18264385688993,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18264386 kA x 230/22 = 33.2730949 kA\"\nF4,52G,LG,LF360_GAT_OUT,22.2562668388782,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.12886031 kA x 230/22 = 22.2562668 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.2562668 kA does not exceed 100 kA; duty ratio 0.222562668. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.222562668388782,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.12886030632748,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.12886031 kA x 230/22 = 22.2562668 kA\"\nF4,52G,LL,LF360_GAT_OUT,33.3393586386427,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18898213 kA x 230/22 = 33.3393586 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.3393586 kA does not exceed 100 kA; duty ratio 0.333393586. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.333393586386427,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.18898213065278,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18898213 kA x 230/22 = 33.3393586 kA\"\nF4,52G,LLG,LF360_GAT_OUT,33.3211661323017,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18724198 kA x 230/22 = 33.3211661 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.3211661 kA does not exceed 100 kA; duty ratio 0.333211661. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.333211661323017,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.18724197787233,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.18724198 kA x 230/22 = 33.3211661 kA\"\nF5,52G,LLL,LF360_GAT_OUT,33.6400849520143,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21774726 kA x 230/22 = 33.640085 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.640085 kA does not exceed 100 kA; duty ratio 0.33640085. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.336400849520143,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.21774725627963,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21774726 kA x 230/22 = 33.640085 kA\"\nF5,52G,LG,LF360_GAT_OUT,22.6008622406992,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.16182161 kA x 230/22 = 22.6008622 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.6008622 kA does not exceed 100 kA; duty ratio 0.226008622. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.226008622406992,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.1618216056321,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.16182161 kA x 230/22 = 22.6008622 kA\"\nF5,52G,LL,LF360_GAT_OUT,33.7071250719023,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22415979 kA x 230/22 = 33.7071251 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.7071251 kA does not exceed 100 kA; duty ratio 0.337071251. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.337071250719023,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.2241597894863,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22415979 kA x 230/22 = 33.7071251 kA\"\nF5,52G,LLG,LF360_GAT_OUT,33.6883194541079,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22236099 kA x 230/22 = 33.6883195 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.6883195 kA does not exceed 100 kA; duty ratio 0.336883195. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.336883194541079,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.22236099126249,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22236099 kA x 230/22 = 33.6883195 kA\"\nF1,52G,LLL,LF360_GAT_IN,54.9411315011198,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 54.9411315 kA does not exceed 100 kA; duty ratio 0.549411315. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.549411315011198,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,54.9411315011198,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA\"\nF1,52G,LG,LF360_GAT_IN,8.39988608970383,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 8.39988609 kA does not exceed 100 kA; duty ratio 0.0839988609. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.0839988608970383,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.39988608970383,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA\"\nF1,52G,LL,LF360_GAT_IN,51.7201011950456,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7201012 kA does not exceed 100 kA; duty ratio 0.517201012. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517201011950456,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7201011950456,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA\"\nF1,52G,LLG,LF360_GAT_IN,51.7215515409864,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7215515 kA does not exceed 100 kA; duty ratio 0.517215515. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517215515409864,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7215515409864,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA\"\nF2,52G,LLL,LF360_GAT_IN,54.9411315011198,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 54.9411315 kA does not exceed 100 kA; duty ratio 0.549411315. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.549411315011198,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,54.9411315011198,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 54.9411315 kA x 22/22 = 54.9411315 kA\"\nF2,52G,LG,LF360_GAT_IN,8.39988608970383,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 8.39988609 kA does not exceed 100 kA; duty ratio 0.0839988609. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.0839988608970383,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.39988608970383,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 8.39988609 kA x 22/22 = 8.39988609 kA\"\nF2,52G,LL,LF360_GAT_IN,51.7201011950456,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7201012 kA does not exceed 100 kA; duty ratio 0.517201012. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517201011950456,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7201011950456,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7201012 kA x 22/22 = 51.7201012 kA\"\nF2,52G,LLG,LF360_GAT_IN,51.7215515409864,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 51.7215515 kA does not exceed 100 kA; duty ratio 0.517215515. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.517215515409864,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 22 kV base,22,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.7215515409864,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 51.7215515 kA x 22/22 = 51.7215515 kA\"\nF3,52G,LLL,LF360_GAT_IN,34.1368926718669,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26526799 kA x 230/22 = 34.1368927 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.1368927 kA does not exceed 100 kA; duty ratio 0.341368927. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.341368926718669,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.26526799470031,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26526799 kA x 230/22 = 34.1368927 kA\"\nF3,52G,LG,LF360_GAT_IN,22.7652910140154,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.17754958 kA x 230/22 = 22.765291 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.765291 kA does not exceed 100 kA; duty ratio 0.22765291. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.227652910140154,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.17754957525365,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.17754958 kA x 230/22 = 22.765291 kA\"\nF3,52G,LL,LF360_GAT_IN,34.1904104360838,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.27038709 kA x 230/22 = 34.1904104 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.1904104 kA does not exceed 100 kA; duty ratio 0.341904104. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.341904104360838,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.27038708519062,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.27038709 kA x 230/22 = 34.1904104 kA\"\nF3,52G,LLG,LF360_GAT_IN,34.175602440673,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26897067 kA x 230/22 = 34.1756024 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.1756024 kA does not exceed 100 kA; duty ratio 0.341756024. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.34175602440673,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.26897066823828,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.26897067 kA x 230/22 = 34.1756024 kA\"\nF4,52G,LLL,LF360_GAT_IN,33.6486151689126,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21856319 kA x 230/22 = 33.6486152 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.6486152 kA does not exceed 100 kA; duty ratio 0.336486152. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.336486151689126,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.2185631900699,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.21856319 kA x 230/22 = 33.6486152 kA\"\nF4,52G,LG,LF360_GAT_IN,22.4803508467169,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15029443 kA x 230/22 = 22.4803508 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.4803508 kA does not exceed 100 kA; duty ratio 0.224803508. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.224803508467169,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.1502944288164,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.15029443 kA x 230/22 = 22.4803508 kA\"\nF4,52G,LL,LF360_GAT_IN,33.7016020647316,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.2236315 kA x 230/22 = 33.7016021 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.7016021 kA does not exceed 100 kA; duty ratio 0.337016021. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.337016020647316,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.2236315018439,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.2236315 kA x 230/22 = 33.7016021 kA\"\nF4,52G,LLG,LF360_GAT_IN,33.6870086937513,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22223561 kA x 230/22 = 33.6870087 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 33.6870087 kA does not exceed 100 kA; duty ratio 0.336870087. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.336870086937513,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.22223561418491,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.22223561 kA x 230/22 = 33.6870087 kA\"\nF5,52G,LLL,LF360_GAT_IN,34.0210975014102,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25419193 kA x 230/22 = 34.0210975 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.0210975 kA does not exceed 100 kA; duty ratio 0.340210975. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.340210975014102,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.2541919349175,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25419193 kA x 230/22 = 34.0210975 kA\"\nF5,52G,LG,LF360_GAT_IN,22.8280271379631,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.18355042 kA x 230/22 = 22.8280271 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 22.8280271 kA does not exceed 100 kA; duty ratio 0.228280271. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.228280271379631,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.18355042189212,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 2.18355042 kA x 230/22 = 22.8280271 kA\"\nF5,52G,LL,LF360_GAT_IN,34.074769062104,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25932574 kA x 230/22 = 34.0747691 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.0747691 kA does not exceed 100 kA; duty ratio 0.340747691. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.34074769062104,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.25932573637516,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25932574 kA x 230/22 = 34.0747691 kA\"\nF5,52G,LLG,LF360_GAT_IN,34.0596750280378,NOT_APPLICABLE_TO_ROW,100,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25788196 kA x 230/22 = 34.059675 kA\",CONDITIONAL-PASS,\"CONDITIONAL-PASS: 34.059675 kA does not exceed 100 kA; duty ratio 0.34059675. Ikpp through-current screening, not breaking-time Ib verification; DC decrement, contact-parting time and asymmetry not evaluated. Fault-point total is never a duty basis. I_peak_kA is a fault-system borrowed-shape reference only; no branch making-duty verdict.\",NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE-TO-THIS-COMPARISON:52G separate equipment withstand not evaluated,0.340596750280378,CONDITIONAL,Ikpp maxABC branch GEN; physical-side 22 kV; raw handoff 230 kV base,230,22,12400,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.25788195920362,\"52G GCB-10BAC10 symmetrical rating comparison; DOCUMENTARY_VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p2; INEL-112070-00-ELC-DE-0023 Rev03 sheet1; GCB10BAC10 22kV 100kA sym rms; identity-gated Phase-4 GEN branch; 3.25788196 kA x 230/22 = 34.059675 kA\"\nF3,Q0,LLL,LF360_GAT_OUT,50.5308851865359,NOT_APPLICABLE_TO_ROW,50,\"ESTIMATED:50.00-kA-station-reference (estimated, never a rating); headline F3 LLL fault level 50.53 kA SOURCE-BACKED:Phase-4-production-import joined F3-LLL-OUT total (fault-point total for reference only, never a through-current duty basis)\",NOTE,\"+1.06% vs estimated 50 kA reference (50.53 vs 50.00); informational comparison only, never PASS/FAIL; peak NaN kA borrowed-shape design-defined informational only; I_fault_system_reference versus equipment_short_circuit_rating; no branch duty verdict.\",50,CONDITIONAL:EQUIPMENT WITHSTAND 50 kA / 3 s transformer-bay reference,1.01061770373072,REFERENCE-ONLY,Ikpp system fault reference; not a breaker branch,230,230,2000,125,3,50.5308851865359,\"ESTIMATED:50.00-kA-station-reference (estimated, never a rating); headline F3 LLL fault level 50.53 kA SOURCE-BACKED:Phase-4-production-import joined F3-LLL-OUT total (fault-point total for reference only, never a through-current duty basis)\"\n"},{"path":"results/phase5_protection_v2/phase5_coordination_margins.csv","label":"Phase 5b · coordination margins","note":"","headers":["pair","fault_location","fault_type","caseID","margin_s","verdict","reason","provenance","scope","pair_evaluable"],"rows":[["GEN-51>GSUT-HV-51","F1","LLL","LF360_GAT_OUT","1.76060799809246","PASS","PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LLL","LF360_GAT_OUT","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F1","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F1","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F1","LL","LF360_GAT_OUT","1.72736844715616","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LL","LF360_GAT_OUT","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F1","LLG","LF360_GAT_OUT","1.72738460006599","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LLG","LF360_GAT_OUT","1.26042567870027","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51N>GSUT-HV-51","F1","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F2","LLL","LF360_GAT_OUT","1.76060799809246","PASS","PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LLL","LF360_GAT_OUT","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F2","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F2","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F2","LL","LF360_GAT_OUT","1.72736844715616","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LL","LF360_GAT_OUT","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F2","LLG","LF360_GAT_OUT","1.72738460006599","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LLG","LF360_GAT_OUT","1.26042567870027","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51N>GSUT-HV-51","F2","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LLL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F3","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F3","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F3","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F3","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LLL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F4","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F4","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F4","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F4","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LLL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F5","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F5","LG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LL","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F5","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F5","LLG","LF360_GAT_OUT","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F1","LLL","LF360_GAT_IN","1.7684842190454","PASS","PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LLL","LF360_GAT_IN","1.26591970912462","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F1","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F1","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F1","LL","LF360_GAT_IN","1.73560763386179","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LL","LF360_GAT_IN","1.26598122095774","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F1","LLG","LF360_GAT_IN","1.73562377936786","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F1","LLG","LF360_GAT_IN","1.26598122189238","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51N>GSUT-HV-51","F1","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F1","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F2","LLL","LF360_GAT_IN","1.7684842190454","PASS","PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LLL","LF360_GAT_IN","1.26591970912462","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F2","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F2","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51>GSUT-HV-51","F2","LL","LF360_GAT_IN","1.73560763386179","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LL","LF360_GAT_IN","1.26598122095774","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51>GSUT-HV-51","F2","LLG","LF360_GAT_IN","1.73562377936786","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","1"],["GSUT-HV-51>GIS-Q0-51","F2","LLG","LF360_GAT_IN","1.26598122189238","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","1"],["GEN-51N>GSUT-HV-51","F2","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F2","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LLL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F3","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F3","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F3","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F3","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F3","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LLL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F4","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F4","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F4","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F4","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F4","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LLL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F5","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F5","LG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LL","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GIS-Q0-51>REMOTE-GRID-boundary","F5","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"],["GEN-51N>GSUT-HV-51","F5","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","PRIMARY","0"],["GSUT-HV-51>GIS-Q0-51","F5","LLG","LF360_GAT_IN","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","CONDITIONAL","0"]],"csv":"pair,fault_location,fault_type,caseID,margin_s,verdict,reason,provenance,scope,pair_evaluable\nGEN-51>GSUT-HV-51,F1,LLL,LF360_GAT_OUT,1.76060799809246,PASS,\"PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LLL,LF360_GAT_OUT,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F1,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F1,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F1,LL,LF360_GAT_OUT,1.72736844715616,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LL,LF360_GAT_OUT,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F1,LLG,LF360_GAT_OUT,1.72738460006599,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LLG,LF360_GAT_OUT,1.26042567870027,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51N>GSUT-HV-51,F1,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F2,LLL,LF360_GAT_OUT,1.76060799809246,PASS,\"PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LLL,LF360_GAT_OUT,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F2,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F2,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F2,LL,LF360_GAT_OUT,1.72736844715616,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LL,LF360_GAT_OUT,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F2,LLG,LF360_GAT_OUT,1.72738460006599,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LLG,LF360_GAT_OUT,1.26042567870027,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51N>GSUT-HV-51,F2,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LLL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F3,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F3,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F3,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F3,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LLL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F4,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F4,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F4,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F4,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LLL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F5,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F5,LG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LL,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F5,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F5,LLG,LF360_GAT_OUT,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F1,LLL,LF360_GAT_IN,1.7684842190454,PASS,\"PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LLL,LF360_GAT_IN,1.26591970912462,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F1,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F1,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F1,LL,LF360_GAT_IN,1.73560763386179,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LL,LF360_GAT_IN,1.26598122095774,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F1,LLG,LF360_GAT_IN,1.73562377936786,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F1,LLG,LF360_GAT_IN,1.26598122189238,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51N>GSUT-HV-51,F1,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F1,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F2,LLL,LF360_GAT_IN,1.7684842190454,PASS,\"PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LLL,LF360_GAT_IN,1.26591970912462,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F2,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F2,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51>GSUT-HV-51,F2,LL,LF360_GAT_IN,1.73560763386179,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LL,LF360_GAT_IN,1.26598122095774,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51>GSUT-HV-51,F2,LLG,LF360_GAT_IN,1.73562377936786,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,1\nGSUT-HV-51>GIS-Q0-51,F2,LLG,LF360_GAT_IN,1.26598122189238,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,1\nGEN-51N>GSUT-HV-51,F2,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F2,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LLL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F3,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F3,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F3,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F3,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F3,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LLL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F4,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F4,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F4,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F4,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F4,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LLL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F5,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F5,LG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LL,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGIS-Q0-51>REMOTE-GRID-boundary,F5,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\nGEN-51N>GSUT-HV-51,F5,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,PRIMARY,0\nGSUT-HV-51>GIS-Q0-51,F5,LLG,LF360_GAT_IN,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,CONDITIONAL,0\n"},{"path":"results/phase5_protection_v2/phase5_coordination_matrix.csv","label":"Phase 5b · coordination matrix","note":"","headers":["downstream","upstream","fault_location","fault_type","caseID","I_fault_kA","I_down_A","I_up_A","t_down_s","t_up_s","ct_down","ct_up","margin_s","verdict","reason","scope","provenance","pair_evaluable"],"rows":[["GEN-51","GSUT-HV-51","F1","LLL","LF360_GAT_OUT","126.21414119005","3.66991397870186","4.31063422154896","0.593881345298921","2.35448934339138","15000","1600","1.76060799809246","PASS","PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LLL","LF360_GAT_OUT","126.21414119005","4.31063422154896","4.31063422154896","2.35448934339138","3.61491502209167","1600","1600","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F1","LG","LF360_GAT_OUT","0.00727200442799167","0.560941113025955","0.479184952191119","Inf","Inf","15000","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LG","LF360_GAT_OUT","0.00727200442799167","0.479184952191119","0.479184952191119","Inf","Inf","1600","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F1","LG","LF360_GAT_OUT","0.00727200442799167","0.363600221399579","NOT_APPLICABLE_TO_ROW","1.74614454927095","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LG","LF360_GAT_OUT","0.00727200442799167","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F1","LL","LF360_GAT_OUT","109.251634191741","3.45248877699965","4.31063422154896","0.627120896235227","2.35448934339138","15000","1600","1.72736844715616","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LL","LF360_GAT_OUT","109.251634191741","4.31063422154896","4.31063422154896","2.35448934339138","3.61491502209167","1600","1600","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F1","LLG","LF360_GAT_OUT","109.253451365914","3.45258587427666","4.31063422154894","0.627104743325408","2.3544893433914","15000","1600","1.72738460006599","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LLG","LF360_GAT_OUT","109.253451365914","4.31063422154894","4.31063422154894","2.3544893433914","3.61491502209167","1600","1600","1.26042567870027","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51N","GSUT-HV-51","F1","LLG","LF360_GAT_OUT","109.253451365914","0.181888765220882","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LLG","LF360_GAT_OUT","109.253451365914","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F2","LLL","LF360_GAT_OUT","126.21414119005","3.66991397870186","4.31063422154896","0.593881345298921","2.35448934339138","15000","1600","1.76060799809246","PASS","PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LLL","LF360_GAT_OUT","126.21414119005","4.31063422154896","4.31063422154896","2.35448934339138","3.61491502209167","1600","1600","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F2","LG","LF360_GAT_OUT","0.00727200442799167","0.560941113025955","0.479184952191119","Inf","Inf","15000","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LG","LF360_GAT_OUT","0.00727200442799167","0.479184952191119","0.479184952191119","Inf","Inf","1600","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F2","LG","LF360_GAT_OUT","0.00727200442799167","0.363600221399579","NOT_APPLICABLE_TO_ROW","1.74614454927095","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LG","LF360_GAT_OUT","0.00727200442799167","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F2","LL","LF360_GAT_OUT","109.251634191741","3.45248877699965","4.31063422154896","0.627120896235227","2.35448934339138","15000","1600","1.72736844715616","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LL","LF360_GAT_OUT","109.251634191741","4.31063422154896","4.31063422154896","2.35448934339138","3.61491502209167","1600","1600","1.26042567870029","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F2","LLG","LF360_GAT_OUT","109.253451365914","3.45258587427666","4.31063422154894","0.627104743325408","2.3544893433914","15000","1600","1.72738460006599","PASS","PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LLG","LF360_GAT_OUT","109.253451365914","4.31063422154894","4.31063422154894","2.3544893433914","3.61491502209167","1600","1600","1.26042567870027","CONDITIONAL-PASS","PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51N","GSUT-HV-51","F2","LLG","LF360_GAT_OUT","109.253451365914","0.181888765220882","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LLG","LF360_GAT_OUT","109.253451365914","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LLL","LF360_GAT_OUT","50.5308851865359","2.0115023880953","NOT_APPLICABLE_TO_ROW","7.27955016159817","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LG","LF360_GAT_OUT","45.7377472846575","3.23725120598917","NOT_APPLICABLE_TO_ROW","4.46304578242018","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F3","LG","LF360_GAT_OUT","45.7377472846575","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F3","LG","LF360_GAT_OUT","45.7377472846575","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LL","LF360_GAT_OUT","43.7588597564655","1.97633914061699","NOT_APPLICABLE_TO_ROW","7.45300837106393","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LLG","LF360_GAT_OUT","48.5036617932619","2.91437275791018","NOT_APPLICABLE_TO_ROW","4.88164238679543","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F3","LLG","LF360_GAT_OUT","48.5036617932619","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F3","LLG","LF360_GAT_OUT","48.5036617932619","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LLL","LF360_GAT_OUT","51.0575960885088","1.98257327061599","NOT_APPLICABLE_TO_ROW","7.42143266064313","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LG","LF360_GAT_OUT","46.1170088370327","3.14371140245082","NOT_APPLICABLE_TO_ROW","4.57254459176743","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F4","LG","LF360_GAT_OUT","46.1170088370327","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F4","LG","LF360_GAT_OUT","46.1170088370327","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LL","LF360_GAT_OUT","44.215100268403","1.95104500094508","NOT_APPLICABLE_TO_ROW","7.58497747610213","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LLG","LF360_GAT_OUT","48.9663352242708","2.8293218698078","NOT_APPLICABLE_TO_ROW","5.01402674918844","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F4","LLG","LF360_GAT_OUT","48.9663352242708","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F4","LLG","LF360_GAT_OUT","48.9663352242708","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LLL","LF360_GAT_OUT","53.0870065530683","2.00472627637104","NOT_APPLICABLE_TO_ROW","7.31211646625481","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LG","LF360_GAT_OUT","48.4667640662034","3.17160326038917","NOT_APPLICABLE_TO_ROW","4.53900224994442","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F5","LG","LF360_GAT_OUT","48.4667640662034","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F5","LG","LF360_GAT_OUT","48.4667640662034","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LL","LF360_GAT_OUT","45.9725804350184","1.9704500692177","NOT_APPLICABLE_TO_ROW","7.48317505241084","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LLG","LF360_GAT_OUT","51.1774982446824","2.86143597257275","NOT_APPLICABLE_TO_ROW","4.96274952487512","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F5","LLG","LF360_GAT_OUT","51.1774982446824","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F5","LLG","LF360_GAT_OUT","51.1774982446824","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F1","LLL","LF360_GAT_IN","128.326643730937","3.66274210007465","4.28504402716329","0.59489188195674","2.36337610100214","15000","1600","1.7684842190454","PASS","PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LLL","LF360_GAT_IN","128.326643730937","4.28504402716329","4.28504402716329","2.36337610100214","3.62929581012677","1600","1600","1.26591970912462","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F1","LG","LF360_GAT_IN","0.00727012833908577","0.559992405980255","0.471923077259347","Inf","Inf","15000","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LG","LF360_GAT_IN","0.00727012833908577","0.471923077259347","0.471923077259347","Inf","Inf","1600","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F1","LG","LF360_GAT_IN","0.00727012833908577","0.363506416954284","NOT_APPLICABLE_TO_ROW","1.74690313695682","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LG","LF360_GAT_IN","0.00727012833908577","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F1","LL","LF360_GAT_IN","111.155817573968","3.44800674633637","4.28475959962439","0.62786791092108","2.36347554478287","15000","1600","1.73560763386179","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LL","LF360_GAT_IN","111.155817573968","4.28475959962439","4.28475959962439","2.36347554478287","3.6294567657406","1600","1600","1.26598122095774","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F1","LLG","LF360_GAT_IN","111.157633999807","3.44810343606576","4.28475959530289","0.627851766926035","2.3634755462939","15000","1600","1.73562377936786","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F1","LLG","LF360_GAT_IN","111.157633999807","4.28475959530289","4.28475959530289","2.3634755462939","3.62945676818628","1600","1600","1.26598122189238","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51N","GSUT-HV-51","F1","LLG","LF360_GAT_IN","111.157633999807","0.181717874470003","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F1","LLG","LF360_GAT_IN","111.157633999807","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F2","LLL","LF360_GAT_IN","128.326643730937","3.66274210007465","4.28504402716329","0.59489188195674","2.36337610100214","15000","1600","1.7684842190454","PASS","PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LLL","LF360_GAT_IN","128.326643730937","4.28504402716329","4.28504402716329","2.36337610100214","3.62929581012677","1600","1600","1.26591970912462","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F2","LG","LF360_GAT_IN","0.00727012833908577","0.559992405980255","0.471923077259347","Inf","Inf","15000","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LG","LF360_GAT_IN","0.00727012833908577","0.471923077259347","0.471923077259347","Inf","Inf","1600","1600","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-cu