rrent:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F2","LG","LF360_GAT_IN","0.00727012833908577","0.363506416954284","NOT_APPLICABLE_TO_ROW","1.74690313695682","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LG","LF360_GAT_IN","0.00727012833908577","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51","GSUT-HV-51","F2","LL","LF360_GAT_IN","111.155817573968","3.44800674633637","4.28475959962439","0.62786791092108","2.36347554478287","15000","1600","1.73560763386179","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LL","LF360_GAT_IN","111.155817573968","4.28475959962439","4.28475959962439","2.36347554478287","3.6294567657406","1600","1600","1.26598122095774","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51","GSUT-HV-51","F2","LLG","LF360_GAT_IN","111.157633999807","3.44810343606576","4.28475959530289","0.627851766926035","2.3634755462939","15000","1600","1.73562377936786","PASS","PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GSUT-HV-51","GIS-Q0-51","F2","LLG","LF360_GAT_IN","111.157633999807","4.28475959530289","4.28475959530289","2.3634755462939","3.62945676818628","1600","1600","1.26598122189238","CONDITIONAL-PASS","PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","1"],["GEN-51N","GSUT-HV-51","F2","LLG","LF360_GAT_IN","111.157633999807","0.181717874470003","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F2","LLG","LF360_GAT_IN","111.157633999807","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LLL","LF360_GAT_IN","50.5541945213143","1.96501468037188","NOT_APPLICABLE_TO_ROW","7.51131469558901","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LG","LF360_GAT_IN","45.8917695676112","3.202898177565","NOT_APPLICABLE_TO_ROW","4.50228289746965","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F3","LG","LF360_GAT_IN","45.8917695676112","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F3","LG","LF360_GAT_IN","45.8917695676112","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LL","LF360_GAT_IN","43.7764189842283","1.93284089982199","NOT_APPLICABLE_TO_ROW","7.68397246929356","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F3","LLG","LF360_GAT_IN","48.6504494084663","2.88330208009548","NOT_APPLICABLE_TO_ROW","4.92874557338953","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F3","LLG","LF360_GAT_IN","48.6504494084663","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F3","LLG","LF360_GAT_IN","48.6504494084663","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LLL","LF360_GAT_IN","51.0792262351743","1.9367340452441","NOT_APPLICABLE_TO_ROW","7.66250754160499","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LG","LF360_GAT_IN","46.2568830769365","3.10905323895467","NOT_APPLICABLE_TO_ROW","4.61534056097983","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F4","LG","LF360_GAT_IN","46.2568830769365","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F4","LG","LF360_GAT_IN","46.2568830769365","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LL","LF360_GAT_IN","44.2313062553968","1.90810848762915","NOT_APPLICABLE_TO_ROW","7.82423185794281","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F4","LLG","LF360_GAT_IN","49.1279418874374","2.79805870823152","NOT_APPLICABLE_TO_ROW","5.06554149192102","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F4","LLG","LF360_GAT_IN","49.1279418874374","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F4","LLG","LF360_GAT_IN","49.1279418874374","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LLL","LF360_GAT_IN","53.1089711671963","1.9583150858212","NOT_APPLICABLE_TO_ROW","7.54639835131367","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LG","LF360_GAT_IN","48.6057438965753","3.13587859163766","NOT_APPLICABLE_TO_ROW","4.58210662560625","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F5","LG","LF360_GAT_IN","48.6057438965753","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F5","LG","LF360_GAT_IN","48.6057438965753","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LL","LF360_GAT_IN","45.9890208329902","1.92702433350152","NOT_APPLICABLE_TO_ROW","7.71634717333973","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GIS-Q0-51","REMOTE-GRID-boundary","F5","LLG","LF360_GAT_IN","51.1756530988529","2.82941850235603","NOT_APPLICABLE_TO_ROW","5.01387000201493","NOT_APPLICABLE_TO_ROW","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GEN-51N","GSUT-HV-51","F5","LLG","LF360_GAT_IN","51.1756530988529","0","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","20","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-TRIP","NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion","PRIMARY","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"],["GSUT-HV-51","GIS-Q0-51","F5","LLG","LF360_GAT_IN","51.1756530988529","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NO-PAIR","NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion","CONDITIONAL","DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION","0"]],"csv":"downstream,upstream,fault_location,fault_type,caseID,I_fault_kA,I_down_A,I_up_A,t_down_s,t_up_s,ct_down,ct_up,margin_s,verdict,reason,scope,provenance,pair_evaluable\nGEN-51,GSUT-HV-51,F1,LLL,LF360_GAT_OUT,126.21414119005,3.66991397870186,4.31063422154896,0.593881345298921,2.35448934339138,15000,1600,1.76060799809246,PASS,\"PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LLL,LF360_GAT_OUT,126.21414119005,4.31063422154896,4.31063422154896,2.35448934339138,3.61491502209167,1600,1600,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F1,LG,LF360_GAT_OUT,0.00727200442799167,0.560941113025955,0.479184952191119,Inf,Inf,15000,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LG,LF360_GAT_OUT,0.00727200442799167,0.479184952191119,0.479184952191119,Inf,Inf,1600,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F1,LG,LF360_GAT_OUT,0.00727200442799167,0.363600221399579,NOT_APPLICABLE_TO_ROW,1.74614454927095,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LG,LF360_GAT_OUT,0.00727200442799167,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F1,LL,LF360_GAT_OUT,109.251634191741,3.45248877699965,4.31063422154896,0.627120896235227,2.35448934339138,15000,1600,1.72736844715616,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LL,LF360_GAT_OUT,109.251634191741,4.31063422154896,4.31063422154896,2.35448934339138,3.61491502209167,1600,1600,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F1,LLG,LF360_GAT_OUT,109.253451365914,3.45258587427666,4.31063422154894,0.627104743325408,2.3544893433914,15000,1600,1.72738460006599,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LLG,LF360_GAT_OUT,109.253451365914,4.31063422154894,4.31063422154894,2.3544893433914,3.61491502209167,1600,1600,1.26042567870027,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51N,GSUT-HV-51,F1,LLG,LF360_GAT_OUT,109.253451365914,0.181888765220882,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LLG,LF360_GAT_OUT,109.253451365914,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F2,LLL,LF360_GAT_OUT,126.21414119005,3.66991397870186,4.31063422154896,0.593881345298921,2.35448934339138,15000,1600,1.76060799809246,PASS,\"PASS: margin 1.761 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LLL,LF360_GAT_OUT,126.21414119005,4.31063422154896,4.31063422154896,2.35448934339138,3.61491502209167,1600,1600,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F2,LG,LF360_GAT_OUT,0.00727200442799167,0.560941113025955,0.479184952191119,Inf,Inf,15000,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8414.12A-primary;Is-down=17170.8A;Iup=766.696A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LG,LF360_GAT_OUT,0.00727200442799167,0.479184952191119,0.479184952191119,Inf,Inf,1600,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=766.696A-primary;Is-down=1380A;Iup=766.696A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F2,LG,LF360_GAT_OUT,0.00727200442799167,0.363600221399579,NOT_APPLICABLE_TO_ROW,1.74614454927095,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LG,LF360_GAT_OUT,0.00727200442799167,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F2,LL,LF360_GAT_OUT,109.251634191741,3.45248877699965,4.31063422154896,0.627120896235227,2.35448934339138,15000,1600,1.72736844715616,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LL,LF360_GAT_OUT,109.251634191741,4.31063422154896,4.31063422154896,2.35448934339138,3.61491502209167,1600,1600,1.26042567870029,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F2,LLG,LF360_GAT_OUT,109.253451365914,3.45258587427666,4.31063422154894,0.627104743325408,2.3544893433914,15000,1600,1.72738460006599,PASS,\"PASS: margin 1.727 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LLG,LF360_GAT_OUT,109.253451365914,4.31063422154894,4.31063422154894,2.3544893433914,3.61491502209167,1600,1600,1.26042567870027,CONDITIONAL-PASS,\"PASS: margin 1.260 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51N,GSUT-HV-51,F2,LLG,LF360_GAT_OUT,109.253451365914,0.181888765220882,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63778A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LLG,LF360_GAT_OUT,109.253451365914,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LLL,LF360_GAT_OUT,50.5308851865359,2.0115023880953,NOT_APPLICABLE_TO_ROW,7.27955016159817,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LG,LF360_GAT_OUT,45.7377472846575,3.23725120598917,NOT_APPLICABLE_TO_ROW,4.46304578242018,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F3,LG,LF360_GAT_OUT,45.7377472846575,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F3,LG,LF360_GAT_OUT,45.7377472846575,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LL,LF360_GAT_OUT,43.7588597564655,1.97633914061699,NOT_APPLICABLE_TO_ROW,7.45300837106393,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LLG,LF360_GAT_OUT,48.5036617932619,2.91437275791018,NOT_APPLICABLE_TO_ROW,4.88164238679543,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F3,LLG,LF360_GAT_OUT,48.5036617932619,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F3,LLG,LF360_GAT_OUT,48.5036617932619,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LLL,LF360_GAT_OUT,51.0575960885088,1.98257327061599,NOT_APPLICABLE_TO_ROW,7.42143266064313,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LG,LF360_GAT_OUT,46.1170088370327,3.14371140245082,NOT_APPLICABLE_TO_ROW,4.57254459176743,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F4,LG,LF360_GAT_OUT,46.1170088370327,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F4,LG,LF360_GAT_OUT,46.1170088370327,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LL,LF360_GAT_OUT,44.215100268403,1.95104500094508,NOT_APPLICABLE_TO_ROW,7.58497747610213,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LLG,LF360_GAT_OUT,48.9663352242708,2.8293218698078,NOT_APPLICABLE_TO_ROW,5.01402674918844,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F4,LLG,LF360_GAT_OUT,48.9663352242708,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F4,LLG,LF360_GAT_OUT,48.9663352242708,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LLL,LF360_GAT_OUT,53.0870065530683,2.00472627637104,NOT_APPLICABLE_TO_ROW,7.31211646625481,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LG,LF360_GAT_OUT,48.4667640662034,3.17160326038917,NOT_APPLICABLE_TO_ROW,4.53900224994442,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F5,LG,LF360_GAT_OUT,48.4667640662034,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F5,LG,LF360_GAT_OUT,48.4667640662034,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LL,LF360_GAT_OUT,45.9725804350184,1.9704500692177,NOT_APPLICABLE_TO_ROW,7.48317505241084,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LLG,LF360_GAT_OUT,51.1774982446824,2.86143597257275,NOT_APPLICABLE_TO_ROW,4.96274952487512,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F5,LLG,LF360_GAT_OUT,51.1774982446824,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F5,LLG,LF360_GAT_OUT,51.1774982446824,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F1,LLL,LF360_GAT_IN,128.326643730937,3.66274210007465,4.28504402716329,0.59489188195674,2.36337610100214,15000,1600,1.7684842190454,PASS,\"PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LLL,LF360_GAT_IN,128.326643730937,4.28504402716329,4.28504402716329,2.36337610100214,3.62929581012677,1600,1600,1.26591970912462,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F1,LG,LF360_GAT_IN,0.00727012833908577,0.559992405980255,0.471923077259347,Inf,Inf,15000,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LG,LF360_GAT_IN,0.00727012833908577,0.471923077259347,0.471923077259347,Inf,Inf,1600,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F1,LG,LF360_GAT_IN,0.00727012833908577,0.363506416954284,NOT_APPLICABLE_TO_ROW,1.74690313695682,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LG,LF360_GAT_IN,0.00727012833908577,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F1,LL,LF360_GAT_IN,111.155817573968,3.44800674633637,4.28475959962439,0.62786791092108,2.36347554478287,15000,1600,1.73560763386179,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LL,LF360_GAT_IN,111.155817573968,4.28475959962439,4.28475959962439,2.36347554478287,3.6294567657406,1600,1600,1.26598122095774,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F1,LLG,LF360_GAT_IN,111.157633999807,3.44810343606576,4.28475959530289,0.627851766926035,2.3634755462939,15000,1600,1.73562377936786,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F1,LLG,LF360_GAT_IN,111.157633999807,4.28475959530289,4.28475959530289,2.3634755462939,3.62945676818628,1600,1600,1.26598122189238,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51N,GSUT-HV-51,F1,LLG,LF360_GAT_IN,111.157633999807,0.181717874470003,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F1,LLG,LF360_GAT_IN,111.157633999807,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F2,LLL,LF360_GAT_IN,128.326643730937,3.66274210007465,4.28504402716329,0.59489188195674,2.36337610100214,15000,1600,1.7684842190454,PASS,\"PASS: margin 1.768 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LLL,LF360_GAT_IN,128.326643730937,4.28504402716329,4.28504402716329,2.36337610100214,3.62929581012677,1600,1600,1.26591970912462,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F2,LG,LF360_GAT_IN,0.00727012833908577,0.559992405980255,0.471923077259347,Inf,Inf,15000,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=8399.89A-primary;Is-down=17170.8A;Iup=755.077A-primary;Is-up=1380A) - never-forced-PASS;branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LG,LF360_GAT_IN,0.00727012833908577,0.471923077259347,0.471923077259347,Inf,Inf,1600,1600,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: both sides below pickup (Idown=755.077A-primary;Is-down=1380A;Iup=755.077A-primary;Is-up=1500A) - never-forced-PASS;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F2,LG,LF360_GAT_IN,0.00727012833908577,0.363506416954284,NOT_APPLICABLE_TO_ROW,1.74690313695682,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LG,LF360_GAT_IN,0.00727012833908577,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51,GSUT-HV-51,F2,LL,LF360_GAT_IN,111.155817573968,3.44800674633637,4.28475959962439,0.62786791092108,2.36347554478287,15000,1600,1.73560763386179,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LL,LF360_GAT_IN,111.155817573968,4.28475959962439,4.28475959962439,2.36347554478287,3.6294567657406,1600,1600,1.26598122095774,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51,GSUT-HV-51,F2,LLG,LF360_GAT_IN,111.157633999807,3.44810343606576,4.28475959530289,0.627851766926035,2.3634755462939,15000,1600,1.73562377936786,PASS,\"PASS: margin 1.736 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GEN_Q-leg_GEN_kA-DERIVED;+;;branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;branch-pair-GEN_Q-vs-GSUT_HV;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGSUT-HV-51,GIS-Q0-51,F2,LLG,LF360_GAT_IN,111.157633999807,4.28475959530289,4.28475959530289,2.3634755462939,3.62945676818628,1600,1600,1.26598122189238,CONDITIONAL-PASS,\"PASS: margin 1.266 s >= CTI 0.3 s (ENGINEERING_ASSUMPTION);branch-through-current:GSUT_HV-leg_GSUT_HV_kA-DERIVED;+;;branch-through-current:Q0-transformer-bay-GSUT_HV-physical-230kV-DERIVED;infeed-branch assumption, see registry equipment field (230kV-GIS);branch-pair-GSUT_HV-vs-GRID_Q;pickup-T6-registry/T6-registry;TMS-registry/registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,1\nGEN-51N,GSUT-HV-51,F2,LLG,LF360_GAT_IN,111.157633999807,0.181717874470003,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=3.63436A<Is=4A primary) - never-forced-PASS;3I0-path I0-Iseq0-DERIVED neutral-counted-once (neutral counted ONCE, no second 3ZN scaling, no NER add-on);pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F2,LLG,LF360_GAT_IN,111.157633999807,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LLL,LF360_GAT_IN,50.5541945213143,1.96501468037188,NOT_APPLICABLE_TO_ROW,7.51131469558901,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LG,LF360_GAT_IN,45.8917695676112,3.202898177565,NOT_APPLICABLE_TO_ROW,4.50228289746965,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F3,LG,LF360_GAT_IN,45.8917695676112,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F3,LG,LF360_GAT_IN,45.8917695676112,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LL,LF360_GAT_IN,43.7764189842283,1.93284089982199,NOT_APPLICABLE_TO_ROW,7.68397246929356,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F3,LLG,LF360_GAT_IN,48.6504494084663,2.88330208009548,NOT_APPLICABLE_TO_ROW,4.92874557338953,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F3,LLG,LF360_GAT_IN,48.6504494084663,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F3,LLG,LF360_GAT_IN,48.6504494084663,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LLL,LF360_GAT_IN,51.0792262351743,1.9367340452441,NOT_APPLICABLE_TO_ROW,7.66250754160499,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LG,LF360_GAT_IN,46.2568830769365,3.10905323895467,NOT_APPLICABLE_TO_ROW,4.61534056097983,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F4,LG,LF360_GAT_IN,46.2568830769365,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F4,LG,LF360_GAT_IN,46.2568830769365,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LL,LF360_GAT_IN,44.2313062553968,1.90810848762915,NOT_APPLICABLE_TO_ROW,7.82423185794281,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F4,LLG,LF360_GAT_IN,49.1279418874374,2.79805870823152,NOT_APPLICABLE_TO_ROW,5.06554149192102,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F4,LLG,LF360_GAT_IN,49.1279418874374,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F4,LLG,LF360_GAT_IN,49.1279418874374,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LLL,LF360_GAT_IN,53.1089711671963,1.9583150858212,NOT_APPLICABLE_TO_ROW,7.54639835131367,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LG,LF360_GAT_IN,48.6057438965753,3.13587859163766,NOT_APPLICABLE_TO_ROW,4.58210662560625,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F5,LG,LF360_GAT_IN,48.6057438965753,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F5,LG,LF360_GAT_IN,48.6057438965753,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LL,LF360_GAT_IN,45.9890208329902,1.92702433350152,NOT_APPLICABLE_TO_ROW,7.71634717333973,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGIS-Q0-51,REMOTE-GRID-boundary,F5,LLG,LF360_GAT_IN,51.1756530988529,2.82941850235603,NOT_APPLICABLE_TO_ROW,5.01387000201493,NOT_APPLICABLE_TO_ROW,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: Q0 is the last modeled overcurrent backup; remote line protection is represented separately by its scheme proxy.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGEN-51N,GSUT-HV-51,F5,LLG,LF360_GAT_IN,51.1756530988529,0,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,20,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-TRIP,\"NO-TRIP: downstream GEN-51N below pickup (I=0A<Is=4A primary; HV-fault earth) - never-forced-PASS;3I0-path 3xleg_NER_earth neutral-counted-once (neutral counted ONCE, no second 3ZN scaling);delta block, generator NER carries no HV-fault earth current;pickup-T6-registry;TMS-registry;curve-SI; physical CT-base conversion; CTI=0.30 s study criterion\",PRIMARY,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\nGSUT-HV-51,GIS-Q0-51,F5,LLG,LF360_GAT_IN,51.1756530988529,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NO-PAIR,\"NO-PAIR: no upstream residual-current protection is modeled across the YNd1 delta; downstream neutral detection is reported separately.; physical CT-base conversion; CTI=0.30 s study criterion\",CONDITIONAL,DERIVED:locked Phase-4 branch phasors on physical CT voltage base; GEN CT VERIFIED; GSUT CT ENGINEERING_ASSUMPTION; Q0 mapping CONDITIONAL_ASSUMPTION,0\n"},{"path":"results/phase5_protection_v2/phase5_device_registry.csv","label":"Phase 5b · device registry","note":"","headers":["device_id","device_type","equipment","ansi","zone","ct_ratio","ct_source","rated_A","vnom_kV","fault_source","pickup_A","tms","curve","ef_pickup_A","ef_tms","breaker_ref","upstream","downstream","provenance","status","assumption_class","physical_CT_ratio","selected_CT_core","protection_function","study_CT_ratio","layer","maximum_load_anchor_A","pickup_pu","slope1_pct","slope2_pct","operate_proxy_s","trip_delay_s","highset_enabled","actual_installed_setting_verified","scope","actual_installed_value_verified"],"rows":[["GEN-51","oc","B22-generator-bus","51","generator","15000","VERIFIED","12019","22","Phase-4-production-import","17170.8","0.1","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","GSUT-HV-51","NONE","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","ACTIVE-STUDY","PRIMARY","15000","VERIFIED:T1/T2-15000/1-3cores-generator-protection-report","IEC-SI-STUDY","15000","STUDY","14309","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-51N","ef","B22-generator-bus","51N","generator","20","ENGINEERING_ASSUMPTION","12019","22","Phase-4-production-import","4","0.15","SI","4","0.15","NONE","GSUT-HV-51","NONE","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","ACTIVE-STUDY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","Dedicated 20/1 neutral CT engineering study assumption","IEC-SI-STUDY","20","STUDY","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-HV-51","oc","GSUT-HV-230kV","51","transformer-HV","1600","ENGINEERING_ASSUMPTION","1292.8","230","Phase-4-production-import","1380","0.55","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","GIS-Q0-51","GEN-51","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","ACTIVE-STUDY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified","IEC-SI-STUDY","1600","STUDY","1149.68010125586","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GIS-Q0-51","oc","230kV-GIS","51","grid","1600","ENGINEERING_ASSUMPTION","2000","230","Phase-4-production-import","1500","0.8","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Q0","REMOTE-GRID-boundary","GSUT-HV-51","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","ACTIVE-STUDY-CONDITIONAL","CONDITIONAL","1600","GIS 1600/1 study tap; actual function-core mapping pending","IEC-SI-STUDY","1600","STUDY","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","CONDITIONAL","NO"],["GIS-Q0-50","oc-instantaneous","230kV-GIS","50","grid","1600","ENGINEERING_ASSUMPTION","2000","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Q0","REMOTE-GRID-boundary","GSUT-HV-51","ENGINEERING_ASSUMPTION:high-set disabled in study","OFF-NOT-RELIED-UPON","CONDITIONAL","INSTALLED_VALUE_NOT_VERIFIED","ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified","INVENTORY-ONLY","1600","STUDY","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","CONDITIONAL","NO"],["LINE-21-note","note","South-line-230kV","21","line","NOT_APPLICABLE_TO_ROW","MISSING","NOT_APPLICABLE_TO_ROW","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","DISTANCE-ZONES","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","REMOTE-GRID-boundary","GIS-Q0-51","ENGINEERING_STUDY_PROXY:21 0.8/1.2/2.0 x line impedance; timers 0/0.30/0.80 s","ACTIVE-BACKUP-STUDY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-note-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","STUDY","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["REMOTE-GRID-boundary","boundary","B230-REMOTE","NONE","grid-boundary","NOT_APPLICABLE_TO_ROW","MISSING","NOT_APPLICABLE_TO_ROW","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","GIS-Q0-51","DERIVED:45.01 kA X/R 10.99 secondary historical grid; separate analytical screening","NUMERICAL-GRID-SCREEN","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-boundary","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","STUDY","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-51-SIEMENS-BL","oc","B22-generator-bus","50/51-DT","generator","15000","VERIFIED","12019","22","Phase-4-production-import","17171","NOT_APPLICABLE_TO_ROW","DT","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","GSUT-HV-51","NONE","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only","DOCUMENTARY-COMPARATOR-STUDY","SENSITIVITY","15000","VERIFIED:T1/T2-15000/1-3cores-generator-protection-report","INVENTORY-ONLY","15000","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3","0","0","SENSITIVITY","NO"],["GEN-87G","diff","B22-generator-bus","87G","generator","15000","VERIFIED","12019","22","Phase-4-production-import","2403.8","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY","STUDY-DETECTABILITY","PRIMARY","15000","VERIFIED:T1/T2-15000/1-3cores-generator-protection-report","INVENTORY-ONLY","15000","PHYSICAL","NOT_APPLICABLE_TO_ROW","0.2","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.045","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-46","unbalance","B22-generator-bus","46","generator","15000","VERIFIED","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","15000","VERIFIED:T1/T2-15000/1-3cores-generator-protection-report","INVENTORY-ONLY","15000","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-40","loss-of-excitation","B22-generator-bus","40","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-32R","reverse-power","B22-generator-bus","32R","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-21","distance","B22-generator-bus","21","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-78","out-of-step","B22-generator-bus","78","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-59","overvoltage","B22-generator-bus","59","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-81","frequency","B22-generator-bus","81","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-24","overflux","B22-generator-bus","24","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-50-27","inadvertent-energization","B22-generator-bus","50/27","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-59N","neutral-overvoltage","B22-generator-bus","59N","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-64G","stator-earth","B22-generator-bus","64G","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","MANUFACTURER_DEFAULT_STUDY_VALUE:user-specified 7UM62 defaults; local manual unverified; primary-test adjustment required","MANUFACTURER-DEFAULT-STUDY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","1","0","0","PRIMARY","NO"],["GEN-64R","rotor-earth","B22-generator-bus","64R","generator","NOT_APPLICABLE_TO_ROW","MISSING","12019","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-87T","diff","GSUT-HV-230kV","87T","transformer-HV","1600","ENGINEERING_ASSUMPTION","1292.8","230","Phase-4-production-import","387.84","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","CONDITIONAL-DETECTABILITY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified","87T-STUDY-PROXY-NO-MANUFACTURER-DIFFERENTIAL-ALGORITHM","1600","PHYSICAL","1149.68010125586","0.3","30","60","0.045","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-87N","diff","GSUT-HV-230kV","87N","transformer-HV","NOT_APPLICABLE_TO_ROW","MISSING","1292.8","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","1149.68010125586","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-63","buchholz","GSUT-HV-230kV","63","transformer-HV","NOT_APPLICABLE_TO_ROW","MISSING","1292.8","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","1149.68010125586","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-49","thermal","GSUT-HV-230kV","49","transformer-HV","NOT_APPLICABLE_TO_ROW","MISSING","1292.8","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","1149.68010125586","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GSUT-86","lockout","GSUT-HV-230kV","86","transformer-HV","NOT_APPLICABLE_TO_ROW","MISSING","1292.8","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","1149.68010125586","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GIS-87B","diff","230kV-GIS","87B","grid","1600","ENGINEERING_ASSUMPTION","2000","230","Phase-4-production-import","320","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s","STUDY-DETECTABILITY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified","INVENTORY-ONLY","1600","PHYSICAL","NOT_APPLICABLE_TO_ROW","0.2","30","NOT_APPLICABLE_TO_ROW","0.035","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GIS-50BF","bf","230kV-GIS","50BF","grid","1600","ENGINEERING_ASSUMPTION","2000","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","ENGINEERING_ASSUMPTION:230 kV breaker failure timer 0.15 s; preliminary not commissioned","ACTIVE-STUDY-CONDITIONAL","CONDITIONAL","INSTALLED_VALUE_NOT_VERIFIED","ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified","INVENTORY-ONLY","1600","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.15","0","0","CONDITIONAL","NO"],["LINE-7SD","line-diff","South-line-230kV","7SD","line","1600","ENGINEERING_ASSUMPTION","2000","230","Phase-4-production-import","320","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s","PRIMARY-LINE-PROTECTION-STUDY","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","ENGINEERING_ASSUMPTION:LINE-1600/1-selected-core-assignment-unverified","INVENTORY-ONLY","1600","PHYSICAL","NOT_APPLICABLE_TO_ROW","0.2","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.035","0.05","0","0","PRIMARY","NO"],["GIS-6MD66","bay-control","230kV-GIS","6MD66","grid","NOT_APPLICABLE_TO_ROW","MISSING","NOT_APPLICABLE_TO_ROW","230","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GEN-52G","breaker","B22-generator-breaker-10BAC10","52G","generator-breaker","NOT_APPLICABLE_TO_ROW","MISSING","12400","22","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p.2 10BAC10 22kV 12.4kA continuous 100kA symmetrical rating; 0.12 s 50BF ENGINEERING_ASSUMPTION","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","INSTALLED_VALUE_NOT_VERIFIED","NOT-APPLICABLE-no-CT-presence-only","INVENTORY-ONLY","NOT_APPLICABLE_TO_ROW","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.12","0","0","PRIMARY","NO"],["UAT-HV-51","oc","UAT-HV","51","aux-UAT","1000","VERIFIED","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","1000","VERIFIED:T1-T3-LRB-24-1000/1-30VA-5P20-UAT-datasheet","INVENTORY-ONLY","1000","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"],["GAT-HVN-51N","ef","GAT-HVN","51N","aux-GAT","250","VERIFIED","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Phase-4-production-import","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NONE","NONE","NONE","VERIFIED:function inventory from project SLD; setting verification separate","INVENTORY-OUTSIDE-CENTRAL-CALCULATION","PRIMARY","250","VERIFIED:T6-LRB-126-250/1-15VA-5P20-GAT-datasheet","INVENTORY-ONLY","250","PHYSICAL","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0","0","PRIMARY","NO"]],"csv":"device_id,device_type,equipment,ansi,zone,ct_ratio,ct_source,rated_A,vnom_kV,fault_source,pickup_A,tms,curve,ef_pickup_A,ef_tms,breaker_ref,upstream,downstream,provenance,status,assumption_class,physical_CT_ratio,selected_CT_core,protection_function,study_CT_ratio,layer,maximum_load_anchor_A,pickup_pu,slope1_pct,slope2_pct,operate_proxy_s,trip_delay_s,highset_enabled,actual_installed_setting_verified,scope,actual_installed_value_verified\nGEN-51,oc,B22-generator-bus,51,generator,15000,VERIFIED,12019,22,Phase-4-production-import,17170.8,0.1,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,GSUT-HV-51,NONE,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,ACTIVE-STUDY,PRIMARY,15000,VERIFIED:T1/T2-15000/1-3cores-generator-protection-report,IEC-SI-STUDY,15000,STUDY,14309,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-51N,ef,B22-generator-bus,51N,generator,20,ENGINEERING_ASSUMPTION,12019,22,Phase-4-production-import,4,0.15,SI,4,0.15,NONE,GSUT-HV-51,NONE,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,ACTIVE-STUDY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,Dedicated 20/1 neutral CT engineering study assumption,IEC-SI-STUDY,20,STUDY,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-HV-51,oc,GSUT-HV-230kV,51,transformer-HV,1600,ENGINEERING_ASSUMPTION,1292.8,230,Phase-4-production-import,1380,0.55,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,GIS-Q0-51,GEN-51,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,ACTIVE-STUDY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified,IEC-SI-STUDY,1600,STUDY,1149.68010125586,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGIS-Q0-51,oc,230kV-GIS,51,grid,1600,ENGINEERING_ASSUMPTION,2000,230,Phase-4-production-import,1500,0.8,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Q0,REMOTE-GRID-boundary,GSUT-HV-51,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,ACTIVE-STUDY-CONDITIONAL,CONDITIONAL,1600,GIS 1600/1 study tap; actual function-core mapping pending,IEC-SI-STUDY,1600,STUDY,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,CONDITIONAL,NO\nGIS-Q0-50,oc-instantaneous,230kV-GIS,50,grid,1600,ENGINEERING_ASSUMPTION,2000,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Q0,REMOTE-GRID-boundary,GSUT-HV-51,ENGINEERING_ASSUMPTION:high-set disabled in study,OFF-NOT-RELIED-UPON,CONDITIONAL,INSTALLED_VALUE_NOT_VERIFIED,ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified,INVENTORY-ONLY,1600,STUDY,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,CONDITIONAL,NO\nLINE-21-note,note,South-line-230kV,21,line,NOT_APPLICABLE_TO_ROW,MISSING,NOT_APPLICABLE_TO_ROW,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,DISTANCE-ZONES,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,REMOTE-GRID-boundary,GIS-Q0-51,ENGINEERING_STUDY_PROXY:21 0.8/1.2/2.0 x line impedance; timers 0/0.30/0.80 s,ACTIVE-BACKUP-STUDY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-note-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,STUDY,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nREMOTE-GRID-boundary,boundary,B230-REMOTE,NONE,grid-boundary,NOT_APPLICABLE_TO_ROW,MISSING,NOT_APPLICABLE_TO_ROW,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,GIS-Q0-51,DERIVED:45.01 kA X/R 10.99 secondary historical grid; separate analytical screening,NUMERICAL-GRID-SCREEN,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-boundary,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,STUDY,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-51-SIEMENS-BL,oc,B22-generator-bus,50/51-DT,generator,15000,VERIFIED,12019,22,Phase-4-production-import,17171,NOT_APPLICABLE_TO_ROW,DT,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,GSUT-HV-51,NONE,USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only,DOCUMENTARY-COMPARATOR-STUDY,SENSITIVITY,15000,VERIFIED:T1/T2-15000/1-3cores-generator-protection-report,INVENTORY-ONLY,15000,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3,0,0,SENSITIVITY,NO\nGEN-87G,diff,B22-generator-bus,87G,generator,15000,VERIFIED,12019,22,Phase-4-production-import,2403.8,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY,STUDY-DETECTABILITY,PRIMARY,15000,VERIFIED:T1/T2-15000/1-3cores-generator-protection-report,INVENTORY-ONLY,15000,PHYSICAL,NOT_APPLICABLE_TO_ROW,0.2,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.045,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-46,unbalance,B22-generator-bus,46,generator,15000,VERIFIED,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,15000,VERIFIED:T1/T2-15000/1-3cores-generator-protection-report,INVENTORY-ONLY,15000,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-40,loss-of-excitation,B22-generator-bus,40,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-32R,reverse-power,B22-generator-bus,32R,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-21,distance,B22-generator-bus,21,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-78,out-of-step,B22-generator-bus,78,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-59,overvoltage,B22-generator-bus,59,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-81,frequency,B22-generator-bus,81,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-24,overflux,B22-generator-bus,24,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-50-27,inadvertent-energization,B22-generator-bus,50/27,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-59N,neutral-overvoltage,B22-generator-bus,59N,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-64G,stator-earth,B22-generator-bus,64G,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,MANUFACTURER_DEFAULT_STUDY_VALUE:user-specified 7UM62 defaults; local manual unverified; primary-test adjustment required,MANUFACTURER-DEFAULT-STUDY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,1,0,0,PRIMARY,NO\nGEN-64R,rotor-earth,B22-generator-bus,64R,generator,NOT_APPLICABLE_TO_ROW,MISSING,12019,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-87T,diff,GSUT-HV-230kV,87T,transformer-HV,1600,ENGINEERING_ASSUMPTION,1292.8,230,Phase-4-production-import,387.84,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,CONDITIONAL-DETECTABILITY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified,87T-STUDY-PROXY-NO-MANUFACTURER-DIFFERENTIAL-ALGORITHM,1600,PHYSICAL,1149.68010125586,0.3,30,60,0.045,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-87N,diff,GSUT-HV-230kV,87N,transformer-HV,NOT_APPLICABLE_TO_ROW,MISSING,1292.8,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,1149.68010125586,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-63,buchholz,GSUT-HV-230kV,63,transformer-HV,NOT_APPLICABLE_TO_ROW,MISSING,1292.8,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,1149.68010125586,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-49,thermal,GSUT-HV-230kV,49,transformer-HV,NOT_APPLICABLE_TO_ROW,MISSING,1292.8,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,1149.68010125586,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGSUT-86,lockout,GSUT-HV-230kV,86,transformer-HV,NOT_APPLICABLE_TO_ROW,MISSING,1292.8,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,1149.68010125586,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGIS-87B,diff,230kV-GIS,87B,grid,1600,ENGINEERING_ASSUMPTION,2000,230,Phase-4-production-import,320,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s,STUDY-DETECTABILITY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified,INVENTORY-ONLY,1600,PHYSICAL,NOT_APPLICABLE_TO_ROW,0.2,30,NOT_APPLICABLE_TO_ROW,0.035,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGIS-50BF,bf,230kV-GIS,50BF,grid,1600,ENGINEERING_ASSUMPTION,2000,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,ENGINEERING_ASSUMPTION:230 kV breaker failure timer 0.15 s; preliminary not commissioned,ACTIVE-STUDY-CONDITIONAL,CONDITIONAL,INSTALLED_VALUE_NOT_VERIFIED,ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified,INVENTORY-ONLY,1600,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.15,0,0,CONDITIONAL,NO\nLINE-7SD,line-diff,South-line-230kV,7SD,line,1600,ENGINEERING_ASSUMPTION,2000,230,Phase-4-production-import,320,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s,PRIMARY-LINE-PROTECTION-STUDY,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,ENGINEERING_ASSUMPTION:LINE-1600/1-selected-core-assignment-unverified,INVENTORY-ONLY,1600,PHYSICAL,NOT_APPLICABLE_TO_ROW,0.2,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.035,0.05,0,0,PRIMARY,NO\nGIS-6MD66,bay-control,230kV-GIS,6MD66,grid,NOT_APPLICABLE_TO_ROW,MISSING,NOT_APPLICABLE_TO_ROW,230,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGEN-52G,breaker,B22-generator-breaker-10BAC10,52G,generator-breaker,NOT_APPLICABLE_TO_ROW,MISSING,12400,22,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p.2 10BAC10 22kV 12.4kA continuous 100kA symmetrical rating; 0.12 s 50BF ENGINEERING_ASSUMPTION,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,INSTALLED_VALUE_NOT_VERIFIED,NOT-APPLICABLE-no-CT-presence-only,INVENTORY-ONLY,NOT_APPLICABLE_TO_ROW,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.12,0,0,PRIMARY,NO\nUAT-HV-51,oc,UAT-HV,51,aux-UAT,1000,VERIFIED,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,1000,VERIFIED:T1-T3-LRB-24-1000/1-30VA-5P20-UAT-datasheet,INVENTORY-ONLY,1000,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\nGAT-HVN-51N,ef,GAT-HVN,51N,aux-GAT,250,VERIFIED,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Phase-4-production-import,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NONE,NONE,NONE,VERIFIED:function inventory from project SLD; setting verification separate,INVENTORY-OUTSIDE-CENTRAL-CALCULATION,PRIMARY,250,VERIFIED:T6-LRB-126-250/1-15VA-5P20-GAT-datasheet,INVENTORY-ONLY,250,PHYSICAL,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0,0,PRIMARY,NO\n"},{"path":"results/phase5_protection_v2/phase5_fault_inputs.csv","label":"Phase 5b · fault inputs","note":"","headers":["fault_location","fault_type","caseID","m","stage","I_primary_kA","I_primary_A","provenance","leg_GEN_kA","leg_GSUT_LV_kA","leg_GSUT_HV_kA","leg_UAT_kA","leg_GAT_HV_kA","leg_GAT_LV_kA","leg_LINE_total_kA","leg_LINE_B1_kA","leg_LINE_B2_kA","leg_GRID_kA","leg_NER_earth_kA","through_note","scope","scenario","source_voltage_kV"],"rows":[["F1","LLL","LF360_GAT_OUT","0.5","Ikpp","126.21414119005","126214.14119005","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","55.0487096805279","72.1051542513644","72.1051542513644","0","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","72.1051542513644","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","72.1051542513643","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LG","LF360_GAT_OUT","0.5","Ikpp","0.00727200442799167","7.27200442799167","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.41411669538933","8.01485161993916","8.015457382106","0.454431311393254","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.0154573821059","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.01545738210606","0.00242400147599719","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LL","LF360_GAT_OUT","0.5","Ikpp","109.251634191741","109251.634191741","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.3221405568171","8.12631746554141","29.0168211592792","0.227326429235986","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0168211592796","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0168211592788","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LLG","LF360_GAT_OUT","0.5","Ikpp","109.253451365914","109253.451365914","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.32144673193875","8.12562395340841","29.0174203926786","0.227326395090091","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0174203926795","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0174203926798","0.00121259176813921","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LLL","LF360_GAT_OUT","0.5","Ikpp","126.21414119005","126214.14119005","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","55.0487096805279","72.1051542513644","72.1051542513644","0","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","72.1051542513644","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","72.1051542513643","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LG","LF360_GAT_OUT","0.5","Ikpp","0.00727200442799167","7.27200442799167","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.41411669538933","8.01485161993916","8.015457382106","0.454431311393254","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.0154573821059","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.01545738210606","0.00242400147599719","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LL","LF360_GAT_OUT","0.5","Ikpp","109.251634191741","109251.634191741","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.3221405568171","8.12631746554141","29.0168211592792","0.227326429235986","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0168211592796","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0168211592788","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LLG","LF360_GAT_OUT","0.5","Ikpp","109.253451365914","109253.451365914","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.32144673193875","8.12562395340841","29.0174203926786","0.227326395090091","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0174203926795","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","29.0174203926798","0.00121259176813921","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F3","LLL","LF360_GAT_OUT","0.5","Ikpp","50.5308851865359","50530.8851865359","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.22851324750541","3.21840382095249","3.21840382095249","0.0172735916359758","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","47.3697866297748","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","47.3697866297748","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LG","LF360_GAT_OUT","0.5","Ikpp","45.7377472846575","45737.7472846575","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.15500463282079","2.12034497753438","5.17960192958267","0.0355186356399559","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","40.5828774652387","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","40.5828774652387","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LL","LF360_GAT_OUT","0.5","Ikpp","43.7588597564655","43758.8597564655","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.961418088097737","0.966036072844553","0.773076231729388","0.0303071166705572","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.773076231729384","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.773076231729385","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LLG","LF360_GAT_OUT","0.5","Ikpp","48.5036617932619","48503.6617932619","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.44184972071598","1.43331595281269","2.24309144654402","0.0266947182075544","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.24309144654403","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.243091446544","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LLL","LF360_GAT_OUT","0.5","Ikpp","51.0575960885088","51057.5960885088","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.18264385688993","3.17211723298559","3.17211723298559","0.0176654184303854","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","51.0575960885088","14.3251360654824","36.7367982629003","47.9460944641865","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LG","LF360_GAT_OUT","0.5","Ikpp","46.1170088370327","46117.0088370327","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.12886030632748","2.09401246567768","5.02993824392131","0.0356569217088774","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","46.1170088370324","14.0333756410459","32.0870263680783","41.1167063036877","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LL","LF360_GAT_OUT","0.5","Ikpp","44.215100268403","44215.100268403","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.940370657561852","0.944581714833899","0.772983312817029","0.0305088665081112","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","1.09115455829269e-13","0.386491656408488","0.386491656408544","0.77298331281707","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LLG","LF360_GAT_OUT","0.5","Ikpp","48.9663352242708","48966.3352242708","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.41648267770793","1.40754963776639","2.14340872187696","0.0269640461154776","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.62288831595923e-14","1.07170436093859","1.07170436093857","2.14340872187693","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LLL","LF360_GAT_OUT","0.5","Ikpp","53.0870065530683","53087.0065530683","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.21774725627963","3.20756204219366","3.20756204219366","0.0173651280979621","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","3.20756204219366","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","49.9410014601902","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LG","LF360_GAT_OUT","0.5","Ikpp","48.4667640662034","48466.7640662034","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.1618216056321","2.1272257761239","5.07456521662268","0.035480006755888","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","5.07456521662272","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","43.4249970370927","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LL","LF360_GAT_OUT","0.5","Ikpp","45.9725804350184","45972.5804350184","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.956299999142649","0.960861804987373","0.773054189000534","0.0303534229916928","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.773054189000519","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.773054189000532","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LLG","LF360_GAT_OUT","0.5","Ikpp","51.1774982446824","51177.4982446824","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.44727851027437","1.43862497963597","2.14336595566524","0.0266985669815179","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.14336595566535","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.14336595566523","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F1","LLL","LF360_GAT_IN","0.5","Ikpp","128.326643730937","128326.643730937","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","54.9411315011198","71.6771000907314","71.6771000907314","2.65064015857875","2.75286423845116","2.63317448895329","74.4264935064228","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","74.4264935064234","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LG","LF360_GAT_IN","0.5","Ikpp","0.00727012833908577","7.27012833908577","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.39988608970383","7.89339727940563","7.8939860196109","0.512181300502643","0.169272683392308","0.161913001505686","8.0165823083533","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.01658230835334","0.00242337611302856","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LL","LF360_GAT_IN","0.5","Ikpp","111.155817573968","111155.817573968","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.36227439509628","7.9245686882964","28.9754180002944","0.444996763982535","1.2377428325088","1.18392792674755","30.212900405309","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","30.2129004053078","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F1","LLG","LF360_GAT_IN","0.5","Ikpp","111.157633999807","111157.633999807","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.36157176534293","7.92389135323378","28.9760031484228","0.444971944540043","1.23776489153186","1.18394902668265","30.2135076229502","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","30.2135076229493","0.00121145249646668","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LLL","LF360_GAT_IN","0.5","Ikpp","128.326643730937","128326.643730937","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","54.9411315011198","71.6771000907314","71.6771000907314","2.65064015857875","2.75286423845116","2.63317448895329","74.4264935064228","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","74.4264935064234","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LG","LF360_GAT_IN","0.5","Ikpp","0.00727012833908577","7.27012833908577","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.39988608970383","7.89339727940563","7.8939860196109","0.512181300502643","0.169272683392308","0.161913001505686","8.0165823083533","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","8.01658230835334","0.00242337611302856","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LL","LF360_GAT_IN","0.5","Ikpp","111.155817573968","111155.817573968","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.36227439509628","7.9245686882964","28.9754180002944","0.444996763982535","1.2377428325088","1.18392792674755","30.212900405309","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","30.2129004053078","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F2","LLG","LF360_GAT_IN","0.5","Ikpp","111.157633999807","111157.633999807","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","8.36157176534293","7.92389135323378","28.9760031484228","0.444971944540043","1.23776489153186","1.18394902668265","30.2135076229502","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","30.2135076229493","0.00121145249646668","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","22"],["F3","LLL","LF360_GAT_IN","0.5","Ikpp","50.5541945213143","50554.1945213143","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.26526799470031","3.144023488595","3.144023488595","0.121442969943918","0.116266909624353","0.111211826597207","47.3518920836026","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","47.3518920836026","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LG","LF360_GAT_IN","0.5","Ikpp","45.8917695676112","45891.7695676112","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.17754957525365","2.0821275435007","5.12463708410399","0.0955692096819161","0.230532026185605","0.227967972645941","40.5993051701912","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","40.5993051701911","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LL","LF360_GAT_IN","0.5","Ikpp","43.7764189842283","43776.4189842283","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.975940433074988","0.942153660900596","0.759095235814971","0.0366608034756715","0.0194950496058682","0.0186474387534392","0.777413441667577","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.777413441667554","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F3","LLG","LF360_GAT_IN","0.5","Ikpp","48.6504494084663","48650.4494084663","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.45759891542972","1.40085973681185","2.24786874514543","0.0579245202123159","0.125292728616553","0.126734684893574","2.29933706482175","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.2993370648216","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LLL","LF360_GAT_IN","0.5","Ikpp","51.0792262351743","51079.2262351743","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.2185631900699","3.09877447239056","3.09877447239056","0.119995652776941","0.114342105727674","0.109370709826471","51.0792262351743","14.3508051701145","36.7328572446338","47.9274295003023","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LG","LF360_GAT_IN","0.5","Ikpp","46.2568830769365","46256.8830769365","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.1502944288164","2.055749187451","4.97448518232747","0.0946869716420665","0.222865906679462","0.220350731893944","46.2568830769365","14.1349773989457","32.1265812071395","41.1263276047163","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LL","LF360_GAT_IN","0.5","Ikpp","44.2313062553968","44231.3062553968","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.954377168359746","0.921197212382682","0.759035932182776","0.0361573627446258","0.0194329887247027","0.0185880761714548","6.34392049447922e-14","0.388629248142975","0.388629248142932","0.777258496285884","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F4","LLG","LF360_GAT_IN","0.5","Ikpp","49.1279418874374","49127.9418874374","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.43156165256886","1.375576245047","2.14720683755489","0.0572064423157127","0.119581245563309","0.120997399335391","8.67945767022974e-14","1.09738440214496","1.09738440214504","2.19476880428992","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LLL","LF360_GAT_IN","0.5","Ikpp","53.1089711671963","53108.9711671963","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","3.2541919349175","3.13330413731392","3.13330413731392","0.121088720051336","0.115821315780641","0.110785606398874","3.24912515527583","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","49.9221356045447","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LG","LF360_GAT_IN","0.5","Ikpp","48.6057438965753","48605.7438965753","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","2.18355042189212","2.08794507122778","5.01740574662025","0.0957557189881953","0.224182838605265","0.221610801796905","5.21493622521063","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","43.4345900704953","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LL","LF360_GAT_IN","0.5","Ikpp","45.9890208329902","45989.0208329902","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","0.970662617349604","0.937044751418651","0.759081674190735","0.0365167579144847","0.0194771761552989","0.0186303424094164","0.777375553483945","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","0.77737555348392","NOT_APPLICABLE_TO_ROW","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"],["F5","LLG","LF360_GAT_IN","0.5","Ikpp","51.1756530988529","51175.6530988529","DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration","1.46280004856202","1.40583198106284","2.14730769716002","0.0581476163543676","0.120331513676439","0.121777561170321","2.19471957884363","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","2.19471957884363","0","NONE","PRIMARY","LOCKED-PHASE4-BASELINE","230"]],"csv":"fault_location,fault_type,caseID,m,stage,I_primary_kA,I_primary_A,provenance,leg_GEN_kA,leg_GSUT_LV_kA,leg_GSUT_HV_kA,leg_UAT_kA,leg_GAT_HV_kA,leg_GAT_LV_kA,leg_LINE_total_kA,leg_LINE_B1_kA,leg_LINE_B2_kA,leg_GRID_kA,leg_NER_earth_kA,through_note,scope,scenario,source_voltage_kV\nF1,LLL,LF360_GAT_OUT,0.5,Ikpp,126.21414119005,126214.14119005,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,55.0487096805279,72.1051542513644,72.1051542513644,0,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,72.1051542513644,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,72.1051542513643,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LG,LF360_GAT_OUT,0.5,Ikpp,0.00727200442799167,7.27200442799167,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.0154573821059,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.01545738210606,0.00242400147599719,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LL,LF360_GAT_OUT,0.5,Ikpp,109.251634191741,109251.634191741,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0168211592796,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0168211592788,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LLG,LF360_GAT_OUT,0.5,Ikpp,109.253451365914,109253.451365914,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0174203926795,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0174203926798,0.00121259176813921,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LLL,LF360_GAT_OUT,0.5,Ikpp,126.21414119005,126214.14119005,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,55.0487096805279,72.1051542513644,72.1051542513644,0,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,72.1051542513644,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,72.1051542513643,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LG,LF360_GAT_OUT,0.5,Ikpp,0.00727200442799167,7.27200442799167,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.0154573821059,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.01545738210606,0.00242400147599719,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LL,LF360_GAT_OUT,0.5,Ikpp,109.251634191741,109251.634191741,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0168211592796,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0168211592788,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LLG,LF360_GAT_OUT,0.5,Ikpp,109.253451365914,109253.451365914,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0174203926795,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,29.0174203926798,0.00121259176813921,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF3,LLL,LF360_GAT_OUT,0.5,Ikpp,50.5308851865359,50530.8851865359,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.22851324750541,3.21840382095249,3.21840382095249,0.0172735916359758,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,47.3697866297748,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,47.3697866297748,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LG,LF360_GAT_OUT,0.5,Ikpp,45.7377472846575,45737.7472846575,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,40.5828774652387,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,40.5828774652387,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LL,LF360_GAT_OUT,0.5,Ikpp,43.7588597564655,43758.8597564655,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.961418088097737,0.966036072844553,0.773076231729388,0.0303071166705572,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.773076231729384,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.773076231729385,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LLG,LF360_GAT_OUT,0.5,Ikpp,48.5036617932619,48503.6617932619,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.24309144654403,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.243091446544,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LLL,LF360_GAT_OUT,0.5,Ikpp,51.0575960885088,51057.5960885088,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.18264385688993,3.17211723298559,3.17211723298559,0.0176654184303854,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,51.0575960885088,14.3251360654824,36.7367982629003,47.9460944641865,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LG,LF360_GAT_OUT,0.5,Ikpp,46.1170088370327,46117.0088370327,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LL,LF360_GAT_OUT,0.5,Ikpp,44.215100268403,44215.100268403,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.940370657561852,0.944581714833899,0.772983312817029,0.0305088665081112,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,1.09115455829269e-13,0.386491656408488,0.386491656408544,0.77298331281707,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LLG,LF360_GAT_OUT,0.5,Ikpp,48.9663352242708,48966.3352242708,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LLL,LF360_GAT_OUT,0.5,Ikpp,53.0870065530683,53087.0065530683,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.21774725627963,3.20756204219366,3.20756204219366,0.0173651280979621,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,3.20756204219366,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,49.9410014601902,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LG,LF360_GAT_OUT,0.5,Ikpp,48.4667640662034,48466.7640662034,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,5.07456521662272,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,43.4249970370927,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LL,LF360_GAT_OUT,0.5,Ikpp,45.9725804350184,45972.5804350184,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.956299999142649,0.960861804987373,0.773054189000534,0.0303534229916928,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.773054189000519,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.773054189000532,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LLG,LF360_GAT_OUT,0.5,Ikpp,51.1774982446824,51177.4982446824,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.44727851027437,1.43862497963597,2.14336595566524,0.0266985669815179,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.14336595566535,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.14336595566523,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF1,LLL,LF360_GAT_IN,0.5,Ikpp,128.326643730937,128326.643730937,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,74.4264935064234,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LG,LF360_GAT_IN,0.5,Ikpp,0.00727012833908577,7.27012833908577,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.01658230835334,0.00242337611302856,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LL,LF360_GAT_IN,0.5,Ikpp,111.155817573968,111155.817573968,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,30.2129004053078,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF1,LLG,LF360_GAT_IN,0.5,Ikpp,111.157633999807,111157.633999807,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,30.2135076229493,0.00121145249646668,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LLL,LF360_GAT_IN,0.5,Ikpp,128.326643730937,128326.643730937,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,74.4264935064234,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LG,LF360_GAT_IN,0.5,Ikpp,0.00727012833908577,7.27012833908577,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,8.01658230835334,0.00242337611302856,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LL,LF360_GAT_IN,0.5,Ikpp,111.155817573968,111155.817573968,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,30.2129004053078,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF2,LLG,LF360_GAT_IN,0.5,Ikpp,111.157633999807,111157.633999807,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,30.2135076229493,0.00121145249646668,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,22\nF3,LLL,LF360_GAT_IN,0.5,Ikpp,50.5541945213143,50554.1945213143,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.26526799470031,3.144023488595,3.144023488595,0.121442969943918,0.116266909624353,0.111211826597207,47.3518920836026,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,47.3518920836026,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LG,LF360_GAT_IN,0.5,Ikpp,45.8917695676112,45891.7695676112,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.17754957525365,2.0821275435007,5.12463708410399,0.0955692096819161,0.230532026185605,0.227967972645941,40.5993051701912,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,40.5993051701911,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LL,LF360_GAT_IN,0.5,Ikpp,43.7764189842283,43776.4189842283,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.975940433074988,0.942153660900596,0.759095235814971,0.0366608034756715,0.0194950496058682,0.0186474387534392,0.777413441667577,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.777413441667554,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF3,LLG,LF360_GAT_IN,0.5,Ikpp,48.6504494084663,48650.4494084663,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.45759891542972,1.40085973681185,2.24786874514543,0.0579245202123159,0.125292728616553,0.126734684893574,2.29933706482175,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.2993370648216,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LLL,LF360_GAT_IN,0.5,Ikpp,51.0792262351743,51079.2262351743,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.2185631900699,3.09877447239056,3.09877447239056,0.119995652776941,0.114342105727674,0.109370709826471,51.0792262351743,14.3508051701145,36.7328572446338,47.9274295003023,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LG,LF360_GAT_IN,0.5,Ikpp,46.2568830769365,46256.8830769365,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.1502944288164,2.055749187451,4.97448518232747,0.0946869716420665,0.222865906679462,0.220350731893944,46.2568830769365,14.1349773989457,32.1265812071395,41.1263276047163,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LL,LF360_GAT_IN,0.5,Ikpp,44.2313062553968,44231.3062553968,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.954377168359746,0.921197212382682,0.759035932182776,0.0361573627446258,0.0194329887247027,0.0185880761714548,6.34392049447922e-14,0.388629248142975,0.388629248142932,0.777258496285884,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF4,LLG,LF360_GAT_IN,0.5,Ikpp,49.1279418874374,49127.9418874374,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.43156165256886,1.375576245047,2.14720683755489,0.0572064423157127,0.119581245563309,0.120997399335391,8.67945767022974e-14,1.09738440214496,1.09738440214504,2.19476880428992,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LLL,LF360_GAT_IN,0.5,Ikpp,53.1089711671963,53108.9711671963,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,3.2541919349175,3.13330413731392,3.13330413731392,0.121088720051336,0.115821315780641,0.110785606398874,3.24912515527583,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,49.9221356045447,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LG,LF360_GAT_IN,0.5,Ikpp,48.6057438965753,48605.7438965753,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,2.18355042189212,2.08794507122778,5.01740574662025,0.0957557189881953,0.224182838605265,0.221610801796905,5.21493622521063,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,43.4345900704953,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LL,LF360_GAT_IN,0.5,Ikpp,45.9890208329902,45989.0208329902,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,0.970662617349604,0.937044751418651,0.759081674190735,0.0365167579144847,0.0194771761552989,0.0186303424094164,0.777375553483945,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,0.77737555348392,NOT_APPLICABLE_TO_ROW,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\nF5,LLG,LF360_GAT_IN,0.5,Ikpp,51.1756530988529,51175.6530988529,DERIVED:locked Phase-4 Ikpp backbone; source currents retained without alteration,1.46280004856202,1.40583198106284,2.14730769716002,0.0581476163543676,0.120331513676439,0.121777561170321,2.19471957884363,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,2.19471957884363,0,NONE,PRIMARY,LOCKED-PHASE4-BASELINE,230\n"},{"path":"results/phase5_protection_v2/phase5_parameter_values.csv","label":"Phase 5b · parameter values","note":"","headers":["parameter","value","unit","status","basis","source_file","source_section","derivation","engineering_reason","sensitivity","verification_required","actual_installed_value_verified"],"rows":[["GEN_S_MVA","458","MVA","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","direct rating","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_V_kV","22","kV","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","direct rating","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_rated_A","12019","A","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","documented rounded current","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_maximum_operating_A","14309","A","VERIFIED","Generator technical/protection report","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","documented maximum current","Generator technical/protection report","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_phase_CT","15000","A/A","VERIFIED","Generator phase CT T1/T2 indication","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","15000/1","Generator phase CT T1/T2 indication","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_51_pickup_A","17170.8","A","DERIVED","Maximum-through-load study philosophy","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","1.20*14309","Maximum-through-load study philosophy","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51_secondary_A","1.14472","A","DERIVED","Primary pickup divided by phase CT","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","17170.8/15000","Primary pickup divided by phase CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51_TMS","0.1","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse coordination starting value","0.08 to 0.15","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_CT","20","A/A","ENGINEERING_ASSUMPTION","Dedicated sensitive neutral CT adopted; actual installed CT unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Dedicated sensitive neutral CT adopted; actual installed CT unavailable","10/1;20/1;25/1","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_secondary_A","0.2","A","ENGINEERING_ASSUMPTION","Sensitive stator ground overcurrent study dial","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Sensitive stator ground overcurrent study dial","4 A central;5 A sensitivity","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_pickup_A","4","A","DERIVED","Dedicated neutral CT study basis","User master prompt, 2026-09-20","GEN-51N","20*0.20","Dedicated neutral CT study basis","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_51N_TMS","0.15","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse neutral coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse neutral coordination starting value","0.10 to 0.25","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_pu","0.2","pu","ENGINEERING_ASSUMPTION","Generator differential threshold for study detectability","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Generator differential threshold for study detectability","Review commissioned bias/start characteristic","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_pickup_A","2403.8","A","DERIVED","Study start on documented rated current","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.1 / report p.6, 2.1.1-2.1.2","0.20*12019","Study start on documented rated current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_highset_enabled","0","boolean","ENGINEERING_ASSUMPTION","High-set OFF; not relied upon","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","High-set OFF; not relied upon","Enable only with actual setting pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_87G_time_s","0.045","s","ENGINEERING_STUDY_PROXY","Detection/operation proxy; not measured manufacturer operation","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Detection/operation proxy; not measured manufacturer operation","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_Xdpp_sat_pu","0.2248","pu","VERIFIED","Workbook explicitly saturated entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South K3","direct machine-base value","Workbook explicitly saturated entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_Xdpp_unsat_pu","0.2608","pu","CONDITIONAL_ASSUMPTION","Workbook Xd double-prime unqualified; adopted unsaturated study interpretation","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South J3","raw Xd double-prime; saturation interpretation conditional","Workbook Xd double-prime unqualified; adopted unsaturated study interpretation","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_X2_pu","0.2242","pu","VERIFIED","Workbook saturated negative-sequence entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South P3","direct machine-base value","Workbook saturated negative-sequence entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_X0_pu","0.128","pu","VERIFIED","Workbook zero-sequence entry","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South Q3","direct machine-base value","Workbook zero-sequence entry","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_Ra_ohm","0.00089","ohm","VERIFIED","Workbook explicitly states ohm","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South U3","direct resistance; temperature not supplied","Workbook explicitly states ohm","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GEN_R1_pu","0.000842190082644628","pu","DERIVED","Machine-base resistance conversion","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South C3,D3,U3","0.00089/(22^2/458)","Machine-base resistance conversion","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_R2_pu","0.000842190082644628","pu","ENGINEERING_ASSUMPTION","Missing negative-sequence resistance represented as R1","User master prompt, 2026-09-20","Generator sequence resistance","R2=R1","Missing negative-sequence resistance represented as R1","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_R0_pu","0.00126328512396694","pu","ENGINEERING_ASSUMPTION","Preliminary zero-sequence resistance estimate","User master prompt, 2026-09-20","Generator sequence resistance","R0=1.5*R1","Preliminary zero-sequence resistance estimate","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_S_MVA","515","MVA","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rating","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_HV_kV","230","kV","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rated winding voltage","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_LV_kV","22","kV","VERIFIED","GSUT technical rating","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","direct rated winding voltage","GSUT technical rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_rated_exact_A","1292.76255927242","A","DERIVED","GSUT nameplate current","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","515 MVA and 230 kV rating","515e6/(sqrt(3)*230e3)","GSUT nameplate current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_rated_A","1292.8","A","DERIVED","Rounded nameplate current used as differential base","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","515 MVA and 230 kV rating","round(515e6/(sqrt(3)*230e3),1)","Rounded nameplate current used as differential base","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_maximum_load_anchor_A","1149.68010125586","A","DERIVED","Maximum-through-load study anchor; not GSUT rated current","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","Generator 458 MVA and GSUT 230 kV","458e6/(sqrt(3)*230e3)","Maximum-through-load study anchor; not GSUT rated current","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_CT","1600","A/A","ENGINEERING_ASSUMPTION","Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf","Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2","central study 1600/1; exact installed protection core unverified","Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1","1500/1 documentary sensitivity;1600/1 central study","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_documentary_CT","1500","A/A","SENSITIVITY","Manufacturer CT indication retained as documentary sensitivity","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.6 technical p.4, phase protection CT","1500/1; conflicts with as-built 1600/1","Manufacturer CT indication retained as documentary sensitivity","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_pickup_A","1380","A","DERIVED","Maximum-through-load pickup rounded for study","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","458 MVA through-load anchor","round(1.20*458e6/(sqrt(3)*230e3)/10)*10","Maximum-through-load pickup rounded for study","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_secondary_A","0.8625","A","DERIVED","Study primary pickup divided by study CT","User master prompt, 2026-09-20","GSUT-51","1380/1600","Study primary pickup divided by study CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_51_TMS","0.55","1","ENGINEERING_ASSUMPTION","IEC Standard Inverse coordination starting value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse coordination starting value","0.40 to 0.80","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_pu","0.3","pu","ENGINEERING_STUDY_PROXY","Study detectability threshold; no full 7UT differential algorithm","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Study detectability threshold; no full 7UT differential algorithm","Actual matching/vector compensation/restraint/saturation review","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_pickup_A","387.84","A","DERIVED","Study threshold on HV nameplate base","User master prompt, 2026-09-20","GSUT 87T","0.30*1292.8","Study threshold on HV nameplate base","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_slope1_percent","30","%","ENGINEERING_STUDY_PROXY","Preliminary percentage characteristic reference","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary percentage characteristic reference","Full differential algorithm and actual settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_slope2_percent","60","%","ENGINEERING_STUDY_PROXY","Preliminary percentage characteristic reference","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary percentage characteristic reference","Full differential algorithm and actual settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_87T_time_s","0.045","s","ENGINEERING_STUDY_PROXY","Study detection/operation timing proxy; not verified 7UT6331 timing","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Study detection/operation timing proxy; not verified 7UT6331 timing","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_Z1_pu","0.1663","pu","CONDITIONAL_ASSUMPTION","Workbook study value; manufacturer design sheet separately gives 16 percent","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South (trailing space) AO3; header percent Z or pu","adopt existing workbook 0.1663 pu interpretation; not nameplate proven","Workbook study value; manufacturer design sheet separately gives 16 percent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_copper_loss_MW","0.9122","MW","DERIVED","Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AN3-AL3","(1067.5-155.3)/1000","Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_OEM_Z1_pu","0.16","pu","SENSITIVITY","Manufacturer design impedance differs from adopted workbook value","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.3 technical p.1","16 percent design impedance; documentary sensitivity","Manufacturer design impedance differs from adopted workbook value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_OEM_copper_loss_MW","1.095","MW","SENSITIVITY","Manufacturer design copper loss differs from workbook-derived loss","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","PDF p.6 technical p.4","1095 kW/1000; documentary sensitivity","Manufacturer design copper loss differs from workbook-derived loss","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_R1_pu","0.00177126213592233","pu","DERIVED","Copper-loss per-unit resistance","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AK3,AN3,AL3","0.9122/515","Copper-loss per-unit resistance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_X1_pu","0.166290566871503","pu","DERIVED","Series leakage reactance","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AO3,AN3,AL3","sqrt(0.1663^2-R1^2)","Series leakage reactance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GSUT_vector_clock","1","clock","VERIFIED","YNd1 connection","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf","Technical data vector group","YNd1 clock number; delta blocks zero-sequence transfer","YNd1 connection","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GSUT_HV_solid_grounded","1","boolean","VERIFIED","Workbook solid-grounded entry and YNd1 topology","fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx","Ashuganj South AP3,AQ3","HV grounded star; LV delta does not pass zero sequence","Workbook solid-grounded entry and YNd1 topology","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["Q0_CT","1600","A/A","CONDITIONAL_ASSUMPTION","Transformer-outlet protection CT for assumed Q0 bay mapping","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Transformer-outlet protection CT for assumed Q0 bay mapping","Actual bay/core schedule confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_pickup_A","1500","A","CONDITIONAL_ASSUMPTION","Practical above 1292.8 A rated load and below 2000 A bay continuous class","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical above 1292.8 A rated load and below 2000 A bay continuous class","Actual commissioned setting unavailable","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_secondary_A","0.9375","A","DERIVED","Conditional Q0 pickup on study CT","User master prompt, 2026-09-20","Q0 transformer outlet","1500/1600","Conditional Q0 pickup on study CT","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_51_TMS","0.8","1","CONDITIONAL_ASSUMPTION","IEC Standard Inverse starting value with conditional bay mapping","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC Standard Inverse starting value with conditional bay mapping","0.60 to 1.00","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_continuous_A","2000","A","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_interrupting_kA","50","kA rms","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_making_kA","125","kA peak","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["Q0_shortcircuit_s","3","s","CONDITIONAL_ASSUMPTION","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","tmp/rev3_newsrc/Data Sheet_230KV.pdf","PDF p.10 transformer-bay circuit-breaker ratings","conditional transformer-bay mapping; no substitution with 63 kA","Transformer-bay breaker class; exact Q0 physical mapping not independently proven","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_pu","0.2","pu","ENGINEERING_STUDY_PROXY","Practical bus differential study threshold","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical bus differential study threshold","Actual 7SS523 commissioning values","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_base_A","1600","A","ENGINEERING_STUDY_PROXY","Selected GIS CT primary base for study pickup","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Selected GIS CT primary base for study pickup","GIS selected-core confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_pickup_A","320","A","DERIVED","Numerical study bus differential proxy","User master prompt, 2026-09-20","87B","0.20*1600","Numerical study bus differential proxy","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_slope_percent","30","%","ENGINEERING_STUDY_PROXY","Preliminary study characteristic","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary study characteristic","Actual percentage/characteristic confirmation","Actual installed setting or source qualification must be verified before commissioning","NO"],["BUS_87B_time_s","0.035","s","ENGINEERING_STUDY_PROXY","Bus detection/operation proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Bus detection/operation proxy","Actual relay timing validation","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_pu","0.2","pu","ENGINEERING_STUDY_PROXY","7SD5221 primary line differential system proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","7SD5221 primary line differential system proxy","Actual pickup/bias/compensation/comms/remote settings","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_base_A","1600","A","ENGINEERING_STUDY_PROXY","Selected GIS CT base for line study proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Selected GIS CT base for line study proxy","Actual selected CT ratio","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_pickup_A","320","A","DERIVED","Primary-current differential study threshold","User master prompt, 2026-09-20","7SD5221","0.20*1600","Primary-current differential study threshold","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_time_s","0.035","s","ENGINEERING_STUDY_PROXY","7SD5221 detection/operation proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","7SD5221 detection/operation proxy","Actual local/remote relay timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["LINE_87L_clearing_s","0.05","s","ENGINEERING_STUDY_PROXY","System-level line scheme clearing proxy","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","System-level line scheme clearing proxy","Actual breaker and communication delay","Actual installed setting or source qualification must be verified before commissioning","NO"],["BF_230kV_s","0.15","s","ENGINEERING_ASSUMPTION","Preliminary 230 kV 50BF delay, not commissioned timer","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary 230 kV 50BF delay, not commissioned timer","Actual trip/auxiliary contacts and breaker timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["BF_22kV_s","0.12","s","ENGINEERING_ASSUMPTION","Preliminary generator breaker 50BF delay, not commissioned timer","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Preliminary generator breaker 50BF delay, not commissioned timer","Actual GCB trip/auxiliary timing","Actual installed setting or source qualification must be verified before commissioning","NO"],["CTI_s","0.3","s","ENGINEERING_STUDY_CRITERION","Central coordination criterion, not installed relay parameter","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Central coordination criterion, not installed relay parameter","Timing tolerance and utility criterion review","Actual installed setting or source qualification must be verified before commissioning","NO"],["GEN_64G_U20min_V","1","V","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_I20min_A","0.01","A","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_trip_R_ohm","20","ohm","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_alarm_R_ohm","100","ohm","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_trip_delay_s","1","s","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_alarm_delay_s","10","s","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["GEN_64G_correction_angle_deg","0","deg","MANUFACTURER_DEFAULT_STUDY_VALUE","Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim","User master prompt, 2026-09-20","64G default dataset; manufacturer-page verification pending","adopt supplied default numerically; not commissioned setting","User-provided manufacturer-default study value adopted; documentary validation pending","Central value; related numerical sensitivities in phase5_sensitivity.csv","Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required","NO"],["NER_R_ohm","60","ohm","CONDITIONAL_ASSUMPTION","Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance","Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component","57/60/63 ohm HV DC component; reflected LV loading retained; as-installed measurement unavailable","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_rating_kVA","135","kVA","VERIFIED","Generator neutral-grounding transformer short-time rating","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented rating","Generator neutral-grounding transformer short-time rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NER_duration_s","20","s","VERIFIED","Generator neutral-grounding transformer short-time rating","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented duration","Generator neutral-grounding transformer short-time rating","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NER_primary_kV","12.7017059221718","kV","DERIVED","Neutral-grounding transformer winding voltage","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","22/sqrt(3)","Neutral-grounding transformer winding voltage","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_secondary_V","500","V","VERIFIED","Neutral-grounding transformer secondary","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","documented voltage","Neutral-grounding transformer secondary","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NGT_ratio","25.4034118443435","1","DERIVED","Neutral-grounding transformer voltage ratio","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","(22000/sqrt(3))/500","Neutral-grounding transformer voltage ratio","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_loading_LV_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","Secondary loading-resistor entry marked double question; retained frozen study interpretation","fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","PDF p.2 / report p.7, 2.3","qualified 2.62 ohm LV loading resistor","Secondary loading-resistor entry marked double question; retained frozen study interpretation","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NER_effective_HV_ohm","1750.77333333333","ohm","DERIVED","Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding","matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf","primary grounding variant; source PDF p.2 / report p.7, 2.3","60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance","Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding","57/60/63 ohm HV DC component; reflected 2.62 ohm loading fixed","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_length_km","0.7","km","ENGINEERING_ASSUMPTION","Existing project study profile; original local route survey not located","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 South connection study line table","adopt 0.7 km from user/frozen study profile; no original PGCB route proof","Existing project study profile; original local route survey not located","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_circuits","2","count","ENGINEERING_ASSUMPTION","Existing project study profile; original local route survey not located","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 South connection study line table","adopt two circuits from user/frozen study profile","Existing project study profile; original local route survey not located","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R1_per_km","0.08","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R1_total_ohm","0.056","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.08","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X1_per_km","0.35","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X1_total_ohm","0.245","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.35","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B1_per_km","4.2","uS/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B1_total_uS","2.94","uS","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*4.2","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R0_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_R0_total_ohm","0.175","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*0.25","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X0_per_km","1.2","ohm/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_X0_total_ohm","0.84","ohm","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*1.2","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B0_per_km","2.8","uS/km","ENGINEERING_ASSUMPTION","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Practical preliminary line electrical data; exact conductor/tower geometry unavailable","Sensitivity to actual line geometry/electrical test data","Actual installed setting or source qualification must be verified before commissioning","NO"],["SOUTH_B0_total_uS","1.96","uS","DERIVED","Per-circuit impedance/admittance; two circuits stored separately","User master prompt, 2026-09-20","South 0.7 km line","0.7*2.8","Per-circuit impedance/admittance; two circuits stored separately","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_fraction","0.8","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_R_ohm","0.0448","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","0.8*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_X_ohm","0.196","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","0.8*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone1_time_s","0","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_fraction","1.2","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_R_ohm","0.0672","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","1.2*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_X_ohm","0.294","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","1.2*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone2_time_s","0.3","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_fraction","2","1","ENGINEERING_STUDY_PROXY","Distance backup reach; line differential is primary","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Distance backup reach; line differential is primary","Actual 21 scheme and short-line accuracy review","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_R_ohm","0.112","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","2*0.056","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_X_ohm","0.49","ohm","DERIVED","Backup distance reach on per-circuit line impedance","User master prompt, 2026-09-20","Distance 21","2*0.245","Backup distance reach on per-circuit line impedance","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["DIST21_zone3_time_s","0.8","s","ENGINEERING_STUDY_PROXY","Backup distance delay; zero denotes instantaneous study stage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Backup distance delay; zero denotes instantaneous study stage","Actual commissioned reach and timer pages","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_length_km","69","km","VERIFIED","Source line length; conductor Twin Finch 1113 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Twin Finch 1113 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_voltage_kV","400","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.1, 400 kV table row 5","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["NORTH_BHULTA_R1_ohm_per_km","0.031","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R1_total_ohm","2.139","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.031","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X1_ohm_per_km","0.32","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X1_total_ohm","22.08","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.32","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R0_ohm_per_km","0.28","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_R0_total_ohm","19.32","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*0.28","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X0_ohm_per_km","1.15","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["NORTH_BHULTA_X0_total_ohm","79.35","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","NORTH_BHULTA","69*1.15","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_length_km","44","km","VERIFIED","Source line length; conductor Mallard 795 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Mallard 795 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 3","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["GHORASAL_ASHUGANJ_230_R1_ohm_per_km","0.0855","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R1_total_ohm","3.762","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.0855","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X1_ohm_per_km","0.4","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X1_total_ohm","17.6","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.4","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_R0_total_ohm","11","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["GHORASAL_ASHUGANJ_230_X0_total_ohm","63.8","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","GHORASAL_ASHUGANJ_230","44*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_length_km","79","km","VERIFIED","Source line length; conductor Finch 1113 MCM","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Finch 1113 MCM","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 5","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km","0.062","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R1_total_ohm","4.898","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.062","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km","0.4","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X1_total_ohm","31.6","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.4","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_R0_total_ohm","19.75","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_COMILLA_NORTH_X0_total_ohm","114.55","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_COMILLA_NORTH","79*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_length_km","144","km","VERIFIED","Source line length; conductor Twin AAAC","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor Twin AAAC","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_voltage_kV","230","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.2, 230 kV table row 16","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_SIRAJGANJ_R1_ohm_per_km","0.065","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R1_total_ohm","9.36","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.065","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X1_ohm_per_km","0.34","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X1_total_ohm","48.96","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.34","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R0_ohm_per_km","0.24","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_R0_total_ohm","34.56","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*0.24","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X0_ohm_per_km","1.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_SIRAJGANJ_X0_total_ohm","180","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_SIRAJGANJ","144*1.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_length_km","52","km","VERIFIED","Source line length; conductor ACCC Grosbeak 636","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","direct length; 230 kV Ghorasal line distinct from 132 kV line","Source line length; conductor ACCC Grosbeak 636","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_circuits","2","count","VERIFIED","Source double-circuit route","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","two circuits","Source double-circuit route","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_voltage_kV","132","kV","VERIFIED","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf","PDF p.4, 132 kV table row 25","source voltage class; regional references not inserted into South equivalent","Original table voltage class; Kishoreganj is 132 kV, not 230 kV","Central value; related numerical sensitivities in phase5_sensitivity.csv","Confirm as-installed configuration if applied to commissioning","YES_DOCUMENTARY"],["ASHUGANJ_KISHOREGANJ_R1_ohm_per_km","0.083","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R1_total_ohm","4.316","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.083","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X1_ohm_per_km","0.38","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X1_total_ohm","19.76","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.38","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R0_ohm_per_km","0.25","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_R0_total_ohm","13","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*0.25","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X0_ohm_per_km","1.45","ohm/km","ENGINEERING_ASSUMPTION","Retained practical regional line electrical screening value","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Retained practical regional line electrical screening value","Actual conductor geometry and sequence parameters","Actual installed setting or source qualification must be verified before commissioning","NO"],["ASHUGANJ_KISHOREGANJ_X0_total_ohm","75.4","ohm","DERIVED","Source length times study per-km electrical value","User master prompt, 2026-09-20","ASHUGANJ_KISHOREGANJ","52*1.45","Source length times study per-km electrical value","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Isc_kA","45.01","kA","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 8; p.4 W5 cites secondary 2019 compilation","adopt documented secondary fault level","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","30/40/45.01/50 kA grid-only screening","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_XR","10.99","1","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 8; p.4 W5 cites secondary 2019 compilation","reported secondary X/R","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","X/R 5/10.99/20 grid-only screening","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Zth_ohm","2.95024576568793","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","230000/(sqrt(3)*45010)","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Rth_ohm","0.26734374814821","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","Zth/sqrt(1+10.99^2)","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Xth_ohm","2.93810779214883","ohm","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","10.99*Rth","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Ssc_GVA","17.9307095751953","GVA","DERIVED_FROM_SECONDARY_GRID_DATA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid derivation","sqrt(3)*230kV*45.01kA","Secondary historical Ashuganj South fault level; not official current PGCB Thevenin","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_reported_Z_ohm","3.25","ohm","SENSITIVITY","Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","Secondary grid conflict","3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived","Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Z2_Z1_ratio","1","1","ENGINEERING_SCREENING_ASSUMPTION","No PGCB negative-sequence equivalent available; Z2=Z1","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","No PGCB negative-sequence equivalent available; Z2=Z1","PGCB sequence-equivalent verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_Z0_Z1_ratio","3","1","ENGINEERING_SCREENING_ASSUMPTION","Central screening Z0=3Z1, not PGCB data","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Central screening Z0=3Z1, not PGCB data","Z0/Z1=2;3;4","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","1*Rth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","1*Xth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_R0_ohm","0.80203124444463","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","3*Rth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["GRID_X0_ohm","8.81432337644648","ohm","ENGINEERING_SCREENING_ASSUMPTION","Preliminary grid sequence screening equivalent","User master prompt, 2026-09-20","Grid sequence assumptions","3*Xth","Preliminary grid sequence screening equivalent","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_P_MW","12","MW","ENGINEERING_ASSUMPTION","Equivalent plant auxiliary active load; individual motor schedules unavailable","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 9, explicitly engineering assumption","adopt 12 MW preliminary aggregate","Equivalent plant auxiliary active load; individual motor schedules unavailable","MV/LV split and contribution ILR/Ir=4;5;6","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_Q_Mvar","5","MVAr","ENGINEERING_ASSUMPTION","Equivalent plant auxiliary reactive load","Ashuganj_South_Final_Master_Data_and_Assumptions.pdf","p.2 section 9, explicitly engineering assumption","adopt 5 MVAr preliminary aggregate","Equivalent plant auxiliary reactive load","Actual auxiliary load and motor schedule","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_MV_P_MW","9","MW","ENGINEERING_ASSUMPTION","MV-motor-dominated aggregate load component","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","MV-motor-dominated aggregate load component","No invented individual motor reactances","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_LV_P_MW","3","MW","ENGINEERING_ASSUMPTION","LV aggregate load component","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","LV aggregate load component","No invented individual motor reactances","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_MV_V_kV","6.6","kV","ENGINEERING_ASSUMPTION","Equivalent MV motor terminal voltage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Equivalent MV motor terminal voltage","SLD auxiliary bus connection verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_LV_V_kV","0.4","kV","ENGINEERING_ASSUMPTION","Equivalent LV motor terminal voltage","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Equivalent LV motor terminal voltage","SLD LV bus connection verification","Actual installed setting or source qualification must be verified before commissioning","NO"],["MOTOR_ILR_Ir","5","1","ENGINEERING_ASSUMPTION","IEC-style screening locked-rotor/current ratio","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","IEC-style screening locked-rotor/current ratio","ILR/Ir=4;5;6","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_accuracy_limit_factor","20","1","CONDITIONAL_ASSUMPTION","5P20 class from CT documentation; exact selected core/burden not established","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf","p.3 HV protection CT","nominal accuracy-limit factor","5P20 class from CT documentation; exact selected core/burden not established","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_accuracy_boundary_A","32000","A","DERIVED","Nominal 5P20 screening boundary, not automatic failure threshold","fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf","p.3 HV protection CT","20*1600=32000","Nominal 5P20 screening boundary, not automatic failure threshold","Central value; related numerical sensitivities in phase5_sensitivity.csv","Actual installed setting or source qualification must be verified before commissioning","NO"],["CT_above_boundary_transfer","0.75","1","ENGINEERING_STUDY_PROXY","Illustrative high-current attenuation sensitivity; no precise knee point inferred","User master prompt, 2026-09-20","Final Phase-5 engineering correction","adopted study value","Illustrative high-current attenuation sensitivity; no precise knee point inferred","Ideal versus 75 percent transfer; actual excitation/burden tests","Actual installed setting or source qualification must be verified before commissioning","NO"]],"csv":"parameter,value,unit,status,basis,source_file,source_section,derivation,engineering_reason,sensitivity,verification_required,actual_installed_value_verified\nGEN_S_MVA,458,MVA,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"direct rating\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_V_kV,22,kV,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"direct rating\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_rated_A,12019,A,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"documented rounded current\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_maximum_operating_A,14309,A,VERIFIED,\"Generator technical/protection report\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"documented maximum current\",\"Generator technical/protection report\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_phase_CT,15000,A/A,VERIFIED,\"Generator phase CT T1/T2 indication\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"15000/1\",\"Generator phase CT T1/T2 indication\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_51_pickup_A,17170.8,A,DERIVED,\"Maximum-through-load study philosophy\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"1.20*14309\",\"Maximum-through-load study philosophy\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51_secondary_A,1.14472,A,DERIVED,\"Primary pickup divided by phase CT\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"17170.8/15000\",\"Primary pickup divided by phase CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51_TMS,0.1,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse coordination starting value\",0.08 to 0.15,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_CT,20,A/A,ENGINEERING_ASSUMPTION,\"Dedicated sensitive neutral CT adopted; actual installed CT unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Dedicated sensitive neutral CT adopted; actual installed CT unavailable\",10/1;20/1;25/1,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_secondary_A,0.2,A,ENGINEERING_ASSUMPTION,\"Sensitive stator ground overcurrent study dial\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Sensitive stator ground overcurrent study dial\",4 A central;5 A sensitivity,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_pickup_A,4,A,DERIVED,\"Dedicated neutral CT study basis\",\"User master prompt, 2026-09-20\",\"GEN-51N\",\"20*0.20\",\"Dedicated neutral CT study basis\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_51N_TMS,0.15,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse neutral coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse neutral coordination starting value\",0.10 to 0.25,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_pu,0.2,pu,ENGINEERING_ASSUMPTION,\"Generator differential threshold for study detectability\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Generator differential threshold for study detectability\",Review commissioned bias/start characteristic,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_pickup_A,2403.8,A,DERIVED,\"Study start on documented rated current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.1 / report p.6, 2.1.1-2.1.2\",\"0.20*12019\",\"Study start on documented rated current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_highset_enabled,0,boolean,ENGINEERING_ASSUMPTION,\"High-set OFF; not relied upon\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"High-set OFF; not relied upon\",Enable only with actual setting pages,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_87G_time_s,0.045,s,ENGINEERING_STUDY_PROXY,\"Detection/operation proxy; not measured manufacturer operation\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Detection/operation proxy; not measured manufacturer operation\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_Xdpp_sat_pu,0.2248,pu,VERIFIED,\"Workbook explicitly saturated entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South K3\",\"direct machine-base value\",\"Workbook explicitly saturated entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_Xdpp_unsat_pu,0.2608,pu,CONDITIONAL_ASSUMPTION,\"Workbook Xd double-prime unqualified; adopted unsaturated study interpretation\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South J3\",\"raw Xd double-prime; saturation interpretation conditional\",\"Workbook Xd double-prime unqualified; adopted unsaturated study interpretation\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_X2_pu,0.2242,pu,VERIFIED,\"Workbook saturated negative-sequence entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South P3\",\"direct machine-base value\",\"Workbook saturated negative-sequence entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_X0_pu,0.128,pu,VERIFIED,\"Workbook zero-sequence entry\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South Q3\",\"direct machine-base value\",\"Workbook zero-sequence entry\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_Ra_ohm,0.00089,ohm,VERIFIED,\"Workbook explicitly states ohm\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South U3\",\"direct resistance; temperature not supplied\",\"Workbook explicitly states ohm\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGEN_R1_pu,0.000842190082644628,pu,DERIVED,\"Machine-base resistance conversion\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South C3,D3,U3\",\"0.00089/(22^2/458)\",\"Machine-base resistance conversion\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_R2_pu,0.000842190082644628,pu,ENGINEERING_ASSUMPTION,\"Missing negative-sequence resistance represented as R1\",\"User master prompt, 2026-09-20\",\"Generator sequence resistance\",\"R2=R1\",\"Missing negative-sequence resistance represented as R1\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_R0_pu,0.00126328512396694,pu,ENGINEERING_ASSUMPTION,\"Preliminary zero-sequence resistance estimate\",\"User master prompt, 2026-09-20\",\"Generator sequence resistance\",\"R0=1.5*R1\",\"Preliminary zero-sequence resistance estimate\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_S_MVA,515,MVA,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rating\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_HV_kV,230,kV,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rated winding voltage\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_LV_kV,22,kV,VERIFIED,\"GSUT technical rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"direct rated winding voltage\",\"GSUT technical rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_rated_exact_A,1292.76255927242,A,DERIVED,\"GSUT nameplate current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"515 MVA and 230 kV rating\",\"515e6/(sqrt(3)*230e3)\",\"GSUT nameplate current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_rated_A,1292.8,A,DERIVED,\"Rounded nameplate current used as differential base\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"515 MVA and 230 kV rating\",\"round(515e6/(sqrt(3)*230e3),1)\",\"Rounded nameplate current used as differential base\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_maximum_load_anchor_A,1149.68010125586,A,DERIVED,\"Maximum-through-load study anchor; not GSUT rated current\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"Generator 458 MVA and GSUT 230 kV\",\"458e6/(sqrt(3)*230e3)\",\"Maximum-through-load study anchor; not GSUT rated current\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_CT,1600,A/A,ENGINEERING_ASSUMPTION,\"Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf; GENERATION AND TRANSFORMERS SYSTEM.pdf; INEL-112070-00-ELC-DE-0001-REV3.pdf\",\"Nameplate p.3; Rev03 generation/transformer SLD p.2; Rev3 main SLD p.2\",\"central study 1600/1; exact installed protection core unverified\",\"Rev03 as-built SLD and nameplate indication; manufacturer datasheet separately indicates 1500/1\",1500/1 documentary sensitivity;1600/1 central study,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_documentary_CT,1500,A/A,SENSITIVITY,\"Manufacturer CT indication retained as documentary sensitivity\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.6 technical p.4, phase protection CT\",\"1500/1; conflicts with as-built 1600/1\",\"Manufacturer CT indication retained as documentary sensitivity\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_pickup_A,1380,A,DERIVED,\"Maximum-through-load pickup rounded for study\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"458 MVA through-load anchor\",\"round(1.20*458e6/(sqrt(3)*230e3)/10)*10\",\"Maximum-through-load pickup rounded for study\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_secondary_A,0.8625,A,DERIVED,\"Study primary pickup divided by study CT\",\"User master prompt, 2026-09-20\",\"GSUT-51\",\"1380/1600\",\"Study primary pickup divided by study CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_51_TMS,0.55,1,ENGINEERING_ASSUMPTION,\"IEC Standard Inverse coordination starting value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse coordination starting value\",0.40 to 0.80,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_pu,0.3,pu,ENGINEERING_STUDY_PROXY,\"Study detectability threshold; no full 7UT differential algorithm\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Study detectability threshold; no full 7UT differential algorithm\",Actual matching/vector compensation/restraint/saturation review,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_pickup_A,387.84,A,DERIVED,\"Study threshold on HV nameplate base\",\"User master prompt, 2026-09-20\",\"GSUT 87T\",\"0.30*1292.8\",\"Study threshold on HV nameplate base\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_slope1_percent,30,%,ENGINEERING_STUDY_PROXY,\"Preliminary percentage characteristic reference\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary percentage characteristic reference\",Full differential algorithm and actual settings,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_slope2_percent,60,%,ENGINEERING_STUDY_PROXY,\"Preliminary percentage characteristic reference\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary percentage characteristic reference\",Full differential algorithm and actual settings,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_87T_time_s,0.045,s,ENGINEERING_STUDY_PROXY,\"Study detection/operation timing proxy; not verified 7UT6331 timing\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Study detection/operation timing proxy; not verified 7UT6331 timing\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_Z1_pu,0.1663,pu,CONDITIONAL_ASSUMPTION,\"Workbook study value; manufacturer design sheet separately gives 16 percent\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South (trailing space) AO3; header percent Z or pu\",\"adopt existing workbook 0.1663 pu interpretation; not nameplate proven\",\"Workbook study value; manufacturer design sheet separately gives 16 percent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_copper_loss_MW,0.9122,MW,DERIVED,\"Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AN3-AL3\",\"(1067.5-155.3)/1000\",\"Workbook total minus no-load loss; manufacturer design sheet separately gives 1095 kW\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_OEM_Z1_pu,0.16,pu,SENSITIVITY,\"Manufacturer design impedance differs from adopted workbook value\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.3 technical p.1\",\"16 percent design impedance; documentary sensitivity\",\"Manufacturer design impedance differs from adopted workbook value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_OEM_copper_loss_MW,1.095,MW,SENSITIVITY,\"Manufacturer design copper loss differs from workbook-derived loss\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"PDF p.6 technical p.4\",\"1095 kW/1000; documentary sensitivity\",\"Manufacturer design copper loss differs from workbook-derived loss\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_R1_pu,0.00177126213592233,pu,DERIVED,\"Copper-loss per-unit resistance\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AK3,AN3,AL3\",\"0.9122/515\",\"Copper-loss per-unit resistance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_X1_pu,0.166290566871503,pu,DERIVED,\"Series leakage reactance\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AO3,AN3,AL3\",\"sqrt(0.1663^2-R1^2)\",\"Series leakage reactance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGSUT_vector_clock,1,clock,VERIFIED,\"YNd1 connection\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Data Sheet_South.pdf\",\"Technical data vector group\",\"YNd1 clock number; delta blocks zero-sequence transfer\",\"YNd1 connection\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGSUT_HV_solid_grounded,1,boolean,VERIFIED,\"Workbook solid-grounded entry and YNd1 topology\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Ahsuganj South (2).xlsx\",\"Ashuganj South AP3,AQ3\",\"HV grounded star; LV delta does not pass zero sequence\",\"Workbook solid-grounded entry and YNd1 topology\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nQ0_CT,1600,A/A,CONDITIONAL_ASSUMPTION,\"Transformer-outlet protection CT for assumed Q0 bay mapping\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Transformer-outlet protection CT for assumed Q0 bay mapping\",Actual bay/core schedule confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_pickup_A,1500,A,CONDITIONAL_ASSUMPTION,\"Practical above 1292.8 A rated load and below 2000 A bay continuous class\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical above 1292.8 A rated load and below 2000 A bay continuous class\",Actual commissioned setting unavailable,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_secondary_A,0.9375,A,DERIVED,\"Conditional Q0 pickup on study CT\",\"User master prompt, 2026-09-20\",\"Q0 transformer outlet\",\"1500/1600\",\"Conditional Q0 pickup on study CT\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_51_TMS,0.8,1,CONDITIONAL_ASSUMPTION,\"IEC Standard Inverse starting value with conditional bay mapping\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC Standard Inverse starting value with conditional bay mapping\",0.60 to 1.00,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_continuous_A,2000,A,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_interrupting_kA,50,kA rms,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_making_kA,125,kA peak,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nQ0_shortcircuit_s,3,s,CONDITIONAL_ASSUMPTION,\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",\"tmp/rev3_newsrc/Data Sheet_230KV.pdf\",\"PDF p.10 transformer-bay circuit-breaker ratings\",\"conditional transformer-bay mapping; no substitution with 63 kA\",\"Transformer-bay breaker class; exact Q0 physical mapping not independently proven\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_pu,0.2,pu,ENGINEERING_STUDY_PROXY,\"Practical bus differential study threshold\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical bus differential study threshold\",Actual 7SS523 commissioning values,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_base_A,1600,A,ENGINEERING_STUDY_PROXY,\"Selected GIS CT primary base for study pickup\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Selected GIS CT primary base for study pickup\",GIS selected-core confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_pickup_A,320,A,DERIVED,\"Numerical study bus differential proxy\",\"User master prompt, 2026-09-20\",\"87B\",\"0.20*1600\",\"Numerical study bus differential proxy\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_slope_percent,30,%,ENGINEERING_STUDY_PROXY,\"Preliminary study characteristic\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary study characteristic\",Actual percentage/characteristic confirmation,Actual installed setting or source qualification must be verified before commissioning,NO\nBUS_87B_time_s,0.035,s,ENGINEERING_STUDY_PROXY,\"Bus detection/operation proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Bus detection/operation proxy\",Actual relay timing validation,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_pu,0.2,pu,ENGINEERING_STUDY_PROXY,\"7SD5221 primary line differential system proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"7SD5221 primary line differential system proxy\",Actual pickup/bias/compensation/comms/remote settings,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_base_A,1600,A,ENGINEERING_STUDY_PROXY,\"Selected GIS CT base for line study proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Selected GIS CT base for line study proxy\",Actual selected CT ratio,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_pickup_A,320,A,DERIVED,\"Primary-current differential study threshold\",\"User master prompt, 2026-09-20\",\"7SD5221\",\"0.20*1600\",\"Primary-current differential study threshold\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_time_s,0.035,s,ENGINEERING_STUDY_PROXY,\"7SD5221 detection/operation proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"7SD5221 detection/operation proxy\",Actual local/remote relay timing,Actual installed setting or source qualification must be verified before commissioning,NO\nLINE_87L_clearing_s,0.05,s,ENGINEERING_STUDY_PROXY,\"System-level line scheme clearing proxy\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"System-level line scheme clearing proxy\",Actual breaker and communication delay,Actual installed setting or source qualification must be verified before commissioning,NO\nBF_230kV_s,0.15,s,ENGINEERING_ASSUMPTION,\"Preliminary 230 kV 50BF delay, not commissioned timer\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary 230 kV 50BF delay, not commissioned timer\",Actual trip/auxiliary contacts and breaker timing,Actual installed setting or source qualification must be verified before commissioning,NO\nBF_22kV_s,0.12,s,ENGINEERING_ASSUMPTION,\"Preliminary generator breaker 50BF delay, not commissioned timer\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Preliminary generator breaker 50BF delay, not commissioned timer\",Actual GCB trip/auxiliary timing,Actual installed setting or source qualification must be verified before commissioning,NO\nCTI_s,0.3,s,ENGINEERING_STUDY_CRITERION,\"Central coordination criterion, not installed relay parameter\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Central coordination criterion, not installed relay parameter\",Timing tolerance and utility criterion review,Actual installed setting or source qualification must be verified before commissioning,NO\nGEN_64G_U20min_V,1,V,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_I20min_A,0.01,A,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_trip_R_ohm,20,ohm,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_alarm_R_ohm,100,ohm,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_trip_delay_s,1,s,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_alarm_delay_s,10,s,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nGEN_64G_correction_angle_deg,0,deg,MANUFACTURER_DEFAULT_STUDY_VALUE,\"Manufacturer-default origin asserted by user; local manual not verified. Siemens 7UM62 study value adopted without commissioning claim\",\"User master prompt, 2026-09-20\",\"64G default dataset; manufacturer-page verification pending\",\"adopt supplied default numerically; not commissioned setting\",\"User-provided manufacturer-default study value adopted; documentary validation pending\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Obtain exact 7UM62 manual page and commissioned setting; primary-test adjustment required,NO\nNER_R_ohm,60,ohm,CONDITIONAL_ASSUMPTION,\"Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"60 ohm is HV-winding DC resistance, not effective stator-neutral resistance; inverse-current sensitivity uses complete effective resistance\",\"Documented/qualified RHV-DC entry marked question; adopted central winding-resistance component\",57/60/63 ohm HV DC component; reflected LV loading retained; as-installed measurement unavailable,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_rating_kVA,135,kVA,VERIFIED,\"Generator neutral-grounding transformer short-time rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented rating\",\"Generator neutral-grounding transformer short-time rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNER_duration_s,20,s,VERIFIED,\"Generator neutral-grounding transformer short-time rating\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented duration\",\"Generator neutral-grounding transformer short-time rating\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNER_primary_kV,12.7017059221718,kV,DERIVED,\"Neutral-grounding transformer winding voltage\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"22/sqrt(3)\",\"Neutral-grounding transformer winding voltage\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_secondary_V,500,V,VERIFIED,\"Neutral-grounding transformer secondary\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"documented voltage\",\"Neutral-grounding transformer secondary\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNGT_ratio,25.4034118443435,1,DERIVED,\"Neutral-grounding transformer voltage ratio\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"(22000/sqrt(3))/500\",\"Neutral-grounding transformer voltage ratio\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_loading_LV_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,\"Secondary loading-resistor entry marked double question; retained frozen study interpretation\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"PDF p.2 / report p.7, 2.3\",\"qualified 2.62 ohm LV loading resistor\",\"Secondary loading-resistor entry marked double question; retained frozen study interpretation\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNER_effective_HV_ohm,1750.77333333333,ohm,DERIVED,\"Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding\",\"matlab/phase4/phase4_grounding.m; fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf\",\"primary grounding variant; source PDF p.2 / report p.7, 2.3\",\"60+(22000/sqrt(3)/500)^2*2.62; not a measured effective neutral resistance\",\"Additive qualified HV-winding DC and reflected LV loading resistor; matches locked Phase-4 grounding\",57/60/63 ohm HV DC component; reflected 2.62 ohm loading fixed,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_length_km,0.7,km,ENGINEERING_ASSUMPTION,\"Existing project study profile; original local route survey not located\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 South connection study line table\",\"adopt 0.7 km from user/frozen study profile; no original PGCB route proof\",\"Existing project study profile; original local route survey not located\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_circuits,2,count,ENGINEERING_ASSUMPTION,\"Existing project study profile; original local route survey not located\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 South connection study line table\",\"adopt two circuits from user/frozen study profile\",\"Existing project study profile; original local route survey not located\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R1_per_km,0.08,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R1_total_ohm,0.056,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.08\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X1_per_km,0.35,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X1_total_ohm,0.245,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.35\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B1_per_km,4.2,uS/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B1_total_uS,2.94,uS,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*4.2\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R0_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_R0_total_ohm,0.175,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*0.25\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X0_per_km,1.2,ohm/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_X0_total_ohm,0.84,ohm,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*1.2\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B0_per_km,2.8,uS/km,ENGINEERING_ASSUMPTION,\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Practical preliminary line electrical data; exact conductor/tower geometry unavailable\",Sensitivity to actual line geometry/electrical test data,Actual installed setting or source qualification must be verified before commissioning,NO\nSOUTH_B0_total_uS,1.96,uS,DERIVED,\"Per-circuit impedance/admittance; two circuits stored separately\",\"User master prompt, 2026-09-20\",\"South 0.7 km line\",\"0.7*2.8\",\"Per-circuit impedance/admittance; two circuits stored separately\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_fraction,0.8,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_R_ohm,0.0448,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"0.8*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_X_ohm,0.196,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"0.8*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone1_time_s,0,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_fraction,1.2,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_R_ohm,0.0672,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"1.2*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_X_ohm,0.294,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"1.2*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone2_time_s,0.3,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_fraction,2,1,ENGINEERING_STUDY_PROXY,\"Distance backup reach; line differential is primary\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Distance backup reach; line differential is primary\",Actual 21 scheme and short-line accuracy review,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_R_ohm,0.112,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"2*0.056\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_X_ohm,0.49,ohm,DERIVED,\"Backup distance reach on per-circuit line impedance\",\"User master prompt, 2026-09-20\",\"Distance 21\",\"2*0.245\",\"Backup distance reach on per-circuit line impedance\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nDIST21_zone3_time_s,0.8,s,ENGINEERING_STUDY_PROXY,\"Backup distance delay; zero denotes instantaneous study stage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Backup distance delay; zero denotes instantaneous study stage\",Actual commissioned reach and timer pages,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_length_km,69,km,VERIFIED,\"Source line length; conductor Twin Finch 1113 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Twin Finch 1113 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_voltage_kV,400,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.1, 400 kV table row 5\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nNORTH_BHULTA_R1_ohm_per_km,0.031,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R1_total_ohm,2.139,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.031\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X1_ohm_per_km,0.32,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X1_total_ohm,22.08,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.32\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R0_ohm_per_km,0.28,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_R0_total_ohm,19.32,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*0.28\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X0_ohm_per_km,1.15,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nNORTH_BHULTA_X0_total_ohm,79.35,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"NORTH_BHULTA\",\"69*1.15\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_length_km,44,km,VERIFIED,\"Source line length; conductor Mallard 795 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Mallard 795 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 3\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nGHORASAL_ASHUGANJ_230_R1_ohm_per_km,0.0855,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R1_total_ohm,3.762,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.0855\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X1_ohm_per_km,0.4,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X1_total_ohm,17.6,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.4\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_R0_total_ohm,11,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nGHORASAL_ASHUGANJ_230_X0_total_ohm,63.8,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"GHORASAL_ASHUGANJ_230\",\"44*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_length_km,79,km,VERIFIED,\"Source line length; conductor Finch 1113 MCM\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Finch 1113 MCM\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 5\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_COMILLA_NORTH_R1_ohm_per_km,0.062,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R1_total_ohm,4.898,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.062\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X1_ohm_per_km,0.4,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X1_total_ohm,31.6,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.4\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_R0_total_ohm,19.75,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_COMILLA_NORTH_X0_total_ohm,114.55,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_COMILLA_NORTH\",\"79*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_length_km,144,km,VERIFIED,\"Source line length; conductor Twin AAAC\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor Twin AAAC\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_voltage_kV,230,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.2, 230 kV table row 16\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_SIRAJGANJ_R1_ohm_per_km,0.065,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R1_total_ohm,9.36,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.065\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X1_ohm_per_km,0.34,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X1_total_ohm,48.96,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.34\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R0_ohm_per_km,0.24,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_R0_total_ohm,34.56,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*0.24\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X0_ohm_per_km,1.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_SIRAJGANJ_X0_total_ohm,180,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_SIRAJGANJ\",\"144*1.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_length_km,52,km,VERIFIED,\"Source line length; conductor ACCC Grosbeak 636\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"direct length; 230 kV Ghorasal line distinct from 132 kV line\",\"Source line length; conductor ACCC Grosbeak 636\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_circuits,2,count,VERIFIED,\"Source double-circuit route\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"two circuits\",\"Source double-circuit route\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_voltage_kV,132,kV,VERIFIED,\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",\"fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf\",\"PDF p.4, 132 kV table row 25\",\"source voltage class; regional references not inserted into South equivalent\",\"Original table voltage class; Kishoreganj is 132 kV, not 230 kV\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Confirm as-installed configuration if applied to commissioning,YES_DOCUMENTARY\nASHUGANJ_KISHOREGANJ_R1_ohm_per_km,0.083,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R1_total_ohm,4.316,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.083\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X1_ohm_per_km,0.38,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X1_total_ohm,19.76,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.38\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R0_ohm_per_km,0.25,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_R0_total_ohm,13,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*0.25\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X0_ohm_per_km,1.45,ohm/km,ENGINEERING_ASSUMPTION,\"Retained practical regional line electrical screening value\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Retained practical regional line electrical screening value\",Actual conductor geometry and sequence parameters,Actual installed setting or source qualification must be verified before commissioning,NO\nASHUGANJ_KISHOREGANJ_X0_total_ohm,75.4,ohm,DERIVED,\"Source length times study per-km electrical value\",\"User master prompt, 2026-09-20\",\"ASHUGANJ_KISHOREGANJ\",\"52*1.45\",\"Source length times study per-km electrical value\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Isc_kA,45.01,kA,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"adopt documented secondary fault level\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",30/40/45.01/50 kA grid-only screening,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_XR,10.99,1,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 8; p.4 W5 cites secondary 2019 compilation\",\"reported secondary X/R\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",X/R 5/10.99/20 grid-only screening,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Zth_ohm,2.95024576568793,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"230000/(sqrt(3)*45010)\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Rth_ohm,0.26734374814821,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"Zth/sqrt(1+10.99^2)\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Xth_ohm,2.93810779214883,ohm,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"10.99*Rth\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Ssc_GVA,17.9307095751953,GVA,DERIVED_FROM_SECONDARY_GRID_DATA,\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid derivation\",\"sqrt(3)*230kV*45.01kA\",\"Secondary historical Ashuganj South fault level; not official current PGCB Thevenin\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_reported_Z_ohm,3.25,ohm,SENSITIVITY,\"Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"Secondary grid conflict\",\"3.25/Zth(c=1) is implied voltage factor; central remains 45.01 kA-derived\",\"Conflicting secondary source impedance at c=1; implied c about1.1 could explain the difference but source convention is unverified\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Z2_Z1_ratio,1,1,ENGINEERING_SCREENING_ASSUMPTION,\"No PGCB negative-sequence equivalent available; Z2=Z1\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"No PGCB negative-sequence equivalent available; Z2=Z1\",PGCB sequence-equivalent verification,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_Z0_Z1_ratio,3,1,ENGINEERING_SCREENING_ASSUMPTION,\"Central screening Z0=3Z1, not PGCB data\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Central screening Z0=3Z1, not PGCB data\",Z0/Z1=2;3;4,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"1*Rth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"1*Xth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_R0_ohm,0.80203124444463,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"3*Rth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nGRID_X0_ohm,8.81432337644648,ohm,ENGINEERING_SCREENING_ASSUMPTION,\"Preliminary grid sequence screening equivalent\",\"User master prompt, 2026-09-20\",\"Grid sequence assumptions\",\"3*Xth\",\"Preliminary grid sequence screening equivalent\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_P_MW,12,MW,ENGINEERING_ASSUMPTION,\"Equivalent plant auxiliary active load; individual motor schedules unavailable\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 9, explicitly engineering assumption\",\"adopt 12 MW preliminary aggregate\",\"Equivalent plant auxiliary active load; individual motor schedules unavailable\",MV/LV split and contribution ILR/Ir=4;5;6,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_Q_Mvar,5,MVAr,ENGINEERING_ASSUMPTION,\"Equivalent plant auxiliary reactive load\",\"Ashuganj_South_Final_Master_Data_and_Assumptions.pdf\",\"p.2 section 9, explicitly engineering assumption\",\"adopt 5 MVAr preliminary aggregate\",\"Equivalent plant auxiliary reactive load\",Actual auxiliary load and motor schedule,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_MV_P_MW,9,MW,ENGINEERING_ASSUMPTION,\"MV-motor-dominated aggregate load component\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"MV-motor-dominated aggregate load component\",No invented individual motor reactances,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_LV_P_MW,3,MW,ENGINEERING_ASSUMPTION,\"LV aggregate load component\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"LV aggregate load component\",No invented individual motor reactances,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_MV_V_kV,6.6,kV,ENGINEERING_ASSUMPTION,\"Equivalent MV motor terminal voltage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Equivalent MV motor terminal voltage\",SLD auxiliary bus connection verification,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_LV_V_kV,0.4,kV,ENGINEERING_ASSUMPTION,\"Equivalent LV motor terminal voltage\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Equivalent LV motor terminal voltage\",SLD LV bus connection verification,Actual installed setting or source qualification must be verified before commissioning,NO\nMOTOR_ILR_Ir,5,1,ENGINEERING_ASSUMPTION,\"IEC-style screening locked-rotor/current ratio\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"IEC-style screening locked-rotor/current ratio\",ILR/Ir=4;5;6,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_accuracy_limit_factor,20,1,CONDITIONAL_ASSUMPTION,\"5P20 class from CT documentation; exact selected core/burden not established\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf\",\"p.3 HV protection CT\",\"nominal accuracy-limit factor\",\"5P20 class from CT documentation; exact selected core/burden not established\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_accuracy_boundary_A,32000,A,DERIVED,\"Nominal 5P20 screening boundary, not automatic failure threshold\",\"fwdtechnicaldatasldrequestforbueteeetermproject/GSUT Nameplate_South.pdf\",\"p.3 HV protection CT\",\"20*1600=32000\",\"Nominal 5P20 screening boundary, not automatic failure threshold\",Central value; related numerical sensitivities in phase5_sensitivity.csv,Actual installed setting or source qualification must be verified before commissioning,NO\nCT_above_boundary_transfer,0.75,1,ENGINEERING_STUDY_PROXY,\"Illustrative high-current attenuation sensitivity; no precise knee point inferred\",\"User master prompt, 2026-09-20\",\"Final Phase-5 engineering correction\",\"adopted study value\",\"Illustrative high-current attenuation sensitivity; no precise knee point inferred\",Ideal versus 75 percent transfer; actual excitation/burden tests,Actual installed setting or source qualification must be verified before commissioning,NO\n"},{"path":"results/phase5_protection_v2/phase5_relay_currents.csv","label":"Phase 5b · relay currents","note":"","headers":["fault_location","fault_type","caseID","device_id","side","I_primary_A","I_primary_kA","CT_ratio","I_secondary_A","I0_A","I0_source","provenance","scope","physical_voltage_kV"],"rows":[["F1","LLL","LF360_GAT_OUT","GEN-51","physical-CT","55048.7096805279","55.0487096805279","15000","3.66991397870186","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LLL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LLL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447833","6.89701475447833","1600","4.31063422154896","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LLL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447833","6.89701475447833","1600","4.31063422154896","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LG","LF360_GAT_OUT","GEN-51","physical-CT","8414.11669538933","8.41411669538933","15000","0.560941113025955","2.4240014759929","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LG","LF360_GAT_OUT","GEN-51N","physical-CT","7.27200442799158","0.00727200442799158","20","0.363600221399579","2.4240014759929","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","766.695923505791","0.766695923505791","1600","0.479184952191119","1.24634066230413e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","766.695923505791","0.766695923505791","1600","0.479184952191119","1.24634066230413e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LL","LF360_GAT_OUT","GEN-51","physical-CT","51787.3316549948","51.7873316549948","15000","3.45248877699965","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447834","6.89701475447834","1600","4.31063422154896","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447834","6.89701475447834","1600","4.31063422154896","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LLG","LF360_GAT_OUT","GEN-51","physical-CT","51788.7881141499","51.7887881141499","15000","3.45258587427666","1.21259176813745","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LLG","LF360_GAT_OUT","GEN-51N","physical-CT","3.63777530441764","0.00363777530441764","20","0.181888765220882","1.21259176813745","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LLG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447831","6.89701475447831","1600","4.31063422154894","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LLG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447831","6.89701475447831","1600","4.31063422154894","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LLL","LF360_GAT_OUT","GEN-51","physical-CT","55048.7096805279","55.0487096805279","15000","3.66991397870186","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LLL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LLL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447833","6.89701475447833","1600","4.31063422154896","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LLL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447833","6.89701475447833","1600","4.31063422154896","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LG","LF360_GAT_OUT","GEN-51","physical-CT","8414.11669538933","8.41411669538933","15000","0.560941113025955","2.4240014759929","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LG","LF360_GAT_OUT","GEN-51N","physical-CT","7.27200442799158","0.00727200442799158","20","0.363600221399579","2.4240014759929","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","766.695923505791","0.766695923505791","1600","0.479184952191119","1.24634066230413e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","766.695923505791","0.766695923505791","1600","0.479184952191119","1.24634066230413e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LL","LF360_GAT_OUT","GEN-51","physical-CT","51787.3316549948","51.7873316549948","15000","3.45248877699965","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447834","6.89701475447834","1600","4.31063422154896","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447834","6.89701475447834","1600","4.31063422154896","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LLG","LF360_GAT_OUT","GEN-51","physical-CT","51788.7881141499","51.7887881141499","15000","3.45258587427666","1.21259176813745","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LLG","LF360_GAT_OUT","GEN-51N","physical-CT","3.63777530441764","0.00363777530441764","20","0.181888765220882","1.21259176813745","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LLG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","6897.01475447831","6.89701475447831","1600","4.31063422154894","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LLG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","6897.01475447831","6.89701475447831","1600","4.31063422154894","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LLL","LF360_GAT_OUT","GEN-51","physical-CT","33752.6384966474","33.7526384966474","15000","2.25017589977649","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LLL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LLL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3218.40382095249","3.21840382095249","1600","2.0115023880953","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LLL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3218.40382095249","3.21840382095249","1600","2.0115023880953","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LG","LF360_GAT_OUT","GEN-51","physical-CT","22529.5938885809","22.5295938885809","15000","1.5019729259054","3.03410478749653e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","3.03410478749653e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","5179.60192958267","5.17960192958267","1600","3.23725120598917","3242.55190693002","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","5179.60192958267","5.17960192958267","1600","3.23725120598917","3242.55190693002","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LL","LF360_GAT_OUT","GEN-51","physical-CT","33819.7223709313","33.8197223709313","15000","2.25464815806209","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3162.14262498718","3.16214262498718","1600","1.97633914061699","7.43173985075774e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3162.14262498718","3.16214262498718","1600","1.97633914061699","7.43173985075774e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LLG","LF360_GAT_OUT","GEN-51","physical-CT","33801.2253092529","33.8012253092529","15000","2.25341502061686","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LLG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LLG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","4662.99641265628","4.66299641265628","1600","2.91437275791018","2961.89307562243","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LLG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","4662.99641265628","4.66299641265628","1600","2.91437275791018","2961.89307562243","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LLL","LF360_GAT_OUT","GEN-51","physical-CT","33273.0948674856","33.2730948674856","15000","2.21820632449904","4.72603045490729e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LLL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","4.72603045490729e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LLL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3172.11723298559","3.17211723298559","1600","1.98257327061599","4.70024498124686e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LLL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3172.11723298559","3.17211723298559","1600","1.98257327061599","4.70024498124686e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LG","LF360_GAT_OUT","GEN-51","physical-CT","22256.2668388782","22.2562668388782","15000","1.48375112259188","2.80134972386259e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","2.80134972386259e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","5029.93824392131","5.02993824392131","1600","3.14371140245082","3120.77588085739","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","5029.93824392131","5.02993824392131","1600","3.14371140245082","3120.77588085739","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LL","LF360_GAT_OUT","GEN-51","physical-CT","33339.3586386427","33.3393586386427","15000","2.22262390924285","1.55390924152207e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","1.55390924152207e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3121.67200151213","3.12167200151213","1600","1.95104500094508","1.11476097761366e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3121.67200151213","3.12167200151213","1600","1.95104500094508","1.11476097761366e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LLG","LF360_GAT_OUT","GEN-51","physical-CT","33321.1661323017","33.3211661323017","15000","2.22141107548678","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LLG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LLG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","4526.91499169248","4.52691499169248","1600","2.8293218698078","2845.68071811436","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LLG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","4526.91499169248","4.52691499169248","1600","2.8293218698078","2845.68071811436","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LLL","LF360_GAT_OUT","GEN-51","physical-CT","33640.0849520143","33.6400849520143","15000","2.24267233013429","4.72603045490729e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LLL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","4.72603045490729e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LLL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3207.56204219366","3.20756204219366","1600","2.00472627637104","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LLL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3207.56204219366","3.20756204219366","1600","2.00472627637104","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LG","LF360_GAT_OUT","GEN-51","physical-CT","22600.8622406992","22.6008622406992","15000","1.50672414937995","2.48746848179022e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","2.48746848179022e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","5074.56521662268","5.07456521662268","1600","3.17160326038917","3123.76172809408","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","5074.56521662268","5.07456521662268","1600","3.17160326038917","3123.76172809408","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LL","LF360_GAT_OUT","GEN-51","physical-CT","33707.1250719023","33.7071250719023","15000","2.24714167146015","1.16543193114155e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LL","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","1.16543193114155e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LL","LF360_GAT_OUT","GSUT-HV-51","physical-CT","3152.72011074831","3.15272011074831","1600","1.9704500692177","7.43173985075774e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LL","LF360_GAT_OUT","GIS-Q0-51","physical-CT","3152.72011074831","3.15272011074831","1600","1.9704500692177","7.43173985075774e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LLG","LF360_GAT_OUT","GEN-51","physical-CT","33688.3194541079","33.6883194541079","15000","2.24588796360719","1.94238655190259e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LLG","LF360_GAT_OUT","GEN-51N","physical-CT","0","0","20","0","1.94238655190259e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LLG","LF360_GAT_OUT","GSUT-HV-51","physical-CT","4578.29755611641","4.57829755611641","1600","2.86143597257275","2873.89404340721","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LLG","LF360_GAT_OUT","GIS-Q0-51","physical-CT","4578.29755611641","4.57829755611641","1600","2.86143597257275","2873.89404340721","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LLL","LF360_GAT_IN","GEN-51","physical-CT","54941.1315011198","54.9411315011198","15000","3.66274210007465","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LLL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LLL","LF360_GAT_IN","GSUT-HV-51","physical-CT","6856.07044346127","6.85607044346126","1600","4.28504402716329","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LLL","LF360_GAT_IN","GIS-Q0-51","physical-CT","6856.07044346127","6.85607044346126","1600","4.28504402716329","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LG","LF360_GAT_IN","GEN-51","physical-CT","8399.88608970383","8.39988608970383","15000","0.559992405980255","2.42337611303674","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LG","LF360_GAT_IN","GEN-51N","physical-CT","7.27012833908568","0.00727012833908568","20","0.363506416954284","2.42337611303674","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LG","LF360_GAT_IN","GSUT-HV-51","physical-CT","755.076923614955","0.755076923614955","1600","0.471923077259347","7.66046209669654e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LG","LF360_GAT_IN","GIS-Q0-51","physical-CT","755.076923614955","0.755076923614955","1600","0.471923077259347","7.66046209669654e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LL","LF360_GAT_IN","GEN-51","physical-CT","51720.1011950455","51.7201011950455","15000","3.44800674633637","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LL","LF360_GAT_IN","GSUT-HV-51","physical-CT","6855.61535939902","6.85561535939902","1600","4.28475959962439","3.06418483867862e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LL","LF360_GAT_IN","GIS-Q0-51","physical-CT","6855.61535939902","6.85561535939902","1600","4.28475959962439","3.06418483867862e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F1","LLG","LF360_GAT_IN","GEN-51","physical-CT","51721.5515409864","51.7215515409864","15000","3.44810343606576","1.21145249646972","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F1","LLG","LF360_GAT_IN","GEN-51N","physical-CT","3.63435748940005","0.00363435748940005","20","0.181717874470003","1.21145249646972","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F1","LLG","LF360_GAT_IN","GSUT-HV-51","physical-CT","6855.61535248463","6.85561535248463","1600","4.28475959530289","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F1","LLG","LF360_GAT_IN","GIS-Q0-51","physical-CT","6855.61535248463","6.85561535248463","1600","4.28475959530289","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LLL","LF360_GAT_IN","GEN-51","physical-CT","54941.1315011198","54.9411315011198","15000","3.66274210007465","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LLL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","6.21563696608829e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LLL","LF360_GAT_IN","GSUT-HV-51","physical-CT","6856.07044346127","6.85607044346126","1600","4.28504402716329","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LLL","LF360_GAT_IN","GIS-Q0-51","physical-CT","6856.07044346127","6.85607044346126","1600","4.28504402716329","6.64715019895537e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LG","LF360_GAT_IN","GEN-51","physical-CT","8399.88608970383","8.39988608970383","15000","0.559992405980255","2.42337611303674","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LG","LF360_GAT_IN","GEN-51N","physical-CT","7.27012833908568","0.00727012833908568","20","0.363506416954284","2.42337611303674","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LG","LF360_GAT_IN","GSUT-HV-51","physical-CT","755.076923614955","0.755076923614955","1600","0.471923077259347","7.66046209669654e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LG","LF360_GAT_IN","GIS-Q0-51","physical-CT","755.076923614955","0.755076923614955","1600","0.471923077259347","7.66046209669654e-14","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LL","LF360_GAT_IN","GEN-51","physical-CT","51720.1011950455","51.7201011950455","15000","3.44800674633637","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","7.76954620761036e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LL","LF360_GAT_IN","GSUT-HV-51","physical-CT","6855.61535939902","6.85561535939902","1600","4.28475959962439","3.06418483867862e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LL","LF360_GAT_IN","GIS-Q0-51","physical-CT","6855.61535939902","6.85561535939902","1600","4.28475959962439","3.06418483867862e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F2","LLG","LF360_GAT_IN","GEN-51","physical-CT","51721.5515409864","51.7215515409864","15000","3.44810343606576","1.21145249646972","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F2","LLG","LF360_GAT_IN","GEN-51N","physical-CT","3.63435748940005","0.00363435748940005","20","0.181717874470003","1.21145249646972","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F2","LLG","LF360_GAT_IN","GSUT-HV-51","physical-CT","6855.61535248463","6.85561535248463","1600","4.28475959530289","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F2","LLG","LF360_GAT_IN","GIS-Q0-51","physical-CT","6855.61535248463","6.85561535248463","1600","4.28475959530289","4.20402691558808e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LLL","LF360_GAT_IN","GEN-51","physical-CT","34136.8926718669","34.1368926718669","15000","2.27579284479112","3.13200420565351e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LLL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.13200420565351e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LLL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3144.023488595","3.144023488595","1600","1.96501468037188","2.10201345779404e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LLL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3144.023488595","3.144023488595","1600","1.96501468037188","2.10201345779404e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LG","LF360_GAT_IN","GEN-51","physical-CT","22765.2910140154","22.7652910140154","15000","1.51768606760103","3.29633928608611e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.29633928608611e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LG","LF360_GAT_IN","GSUT-HV-51","physical-CT","5124.63708410399","5.12463708410399","1600","3.202898177565","3226.19759438133","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LG","LF360_GAT_IN","GIS-Q0-51","physical-CT","5124.63708410399","5.12463708410399","1600","3.202898177565","3226.19759438133","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LL","LF360_GAT_IN","GEN-51","physical-CT","34190.4104360838","34.1904104360838","15000","2.27936069573892","1.16543193114155e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","1.16543193114155e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3092.54543971518","3.09254543971518","1600","1.93284089982199","1.53209241933931e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3092.54543971518","3.09254543971518","1600","1.93284089982199","1.53209241933931e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F3","LLG","LF360_GAT_IN","GEN-51","physical-CT","34175.602440673","34.175602440673","15000","2.27837349604487","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F3","LLG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F3","LLG","LF360_GAT_IN","GSUT-HV-51","physical-CT","4613.28332815276","4.61328332815276","1600","2.88330208009548","2954.35971989302","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F3","LLG","LF360_GAT_IN","GIS-Q0-51","physical-CT","4613.28332815276","4.61328332815276","1600","2.88330208009548","2954.35971989302","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LLL","LF360_GAT_IN","GEN-51","physical-CT","33648.6151689126","33.6486151689126","15000","2.24324101126084","3.47464669490849e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LLL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.47464669490849e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LLL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3098.77447239056","3.09877447239056","1600","1.9367340452441","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LLL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3098.77447239056","3.09877447239056","1600","1.9367340452441","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LG","LF360_GAT_IN","GEN-51","physical-CT","22480.3508467169","22.4803508467169","15000","1.4986900564478","2.74694940507175e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","2.74694940507175e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LG","LF360_GAT_IN","GSUT-HV-51","physical-CT","4974.48518232747","4.97448518232747","1600","3.10905323895467","3104.00067834155","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LG","LF360_GAT_IN","GIS-Q0-51","physical-CT","4974.48518232747","4.97448518232747","1600","3.10905323895467","3104.00067834155","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LL","LF360_GAT_IN","GEN-51","physical-CT","33701.6020647316","33.7016020647316","15000","2.24677347098211","1.73732334745425e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","1.73732334745425e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3052.97358020664","3.05297358020664","1600","1.90810848762915","1.85793496268943e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3052.97358020664","3.05297358020664","1600","1.90810848762915","1.85793496268943e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F4","LLG","LF360_GAT_IN","GEN-51","physical-CT","33687.0086937513","33.6870086937513","15000","2.24580057958342","3.20346596770946e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F4","LLG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.20346596770946e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F4","LLG","LF360_GAT_IN","GSUT-HV-51","physical-CT","4476.89393317044","4.47689393317044","1600","2.79805870823152","2836.75539856035","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F4","LLG","LF360_GAT_IN","GIS-Q0-51","physical-CT","4476.89393317044","4.47689393317044","1600","2.79805870823152","2836.75539856035","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LLL","LF360_GAT_IN","GEN-51","physical-CT","34021.0975014102","34.0210975014102","15000","2.26807316676068","3.13200420565351e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LLL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.13200420565351e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LLL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3133.30413731392","3.13330413731392","1600","1.9583150858212","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LLL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3133.30413731392","3.13330413731392","1600","1.9583150858212","3.32357509947769e-13","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LG","LF360_GAT_IN","GEN-51","physical-CT","22828.0271379631","22.8280271379631","15000","1.5218684758642","3.03410478749653e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.03410478749653e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LG","LF360_GAT_IN","GSUT-HV-51","physical-CT","5017.40574662025","5.01740574662025","1600","3.13587859163766","3106.45782458878","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LG","LF360_GAT_IN","GIS-Q0-51","physical-CT","5017.40574662025","5.01740574662025","1600","3.13587859163766","3106.45782458878","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LL","LF360_GAT_IN","GEN-51","physical-CT","34074.769062104","34.074769062104","15000","2.27165127080693","2.1975595240574e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LL","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","2.1975595240574e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LL","LF360_GAT_IN","GSUT-HV-51","physical-CT","3083.23893360243","3.08323893360243","1600","1.92702433350152","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LL","LF360_GAT_IN","GIS-Q0-51","physical-CT","3083.23893360243","3.08323893360243","1600","1.92702433350152","0","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"],["F5","LLG","LF360_GAT_IN","GEN-51","physical-CT","34059.6750280378","34.0596750280378","15000","2.27064500186919","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","22"],["F5","LLG","LF360_GAT_IN","GEN-51N","physical-CT","0","0","20","0","3.10781848304414e-12","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","22"],["F5","LLG","LF360_GAT_IN","GSUT-HV-51","physical-CT","4527.06960376965","4.52706960376965","1600","2.82941850235603","2864.18223566848","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","230"],["F5","LLG","LF360_GAT_IN","GIS-Q0-51","physical-CT","4527.06960376965","4.52706960376965","1600","2.82941850235603","2864.18223566848","DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","230"]],"csv":"fault_location,fault_type,caseID,device_id,side,I_primary_A,I_primary_kA,CT_ratio,I_secondary_A,I0_A,I0_source,provenance,scope,physical_voltage_kV\nF1,LLL,LF360_GAT_OUT,GEN-51,physical-CT,55048.7096805279,55.0487096805279,15000,3.66991397870186,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LLL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LLL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447833,6.89701475447833,1600,4.31063422154896,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LLL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447833,6.89701475447833,1600,4.31063422154896,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LG,LF360_GAT_OUT,GEN-51,physical-CT,8414.11669538933,8.41411669538933,15000,0.560941113025955,2.4240014759929,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LG,LF360_GAT_OUT,GEN-51N,physical-CT,7.27200442799158,0.00727200442799158,20,0.363600221399579,2.4240014759929,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,766.695923505791,0.766695923505791,1600,0.479184952191119,1.24634066230413e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,766.695923505791,0.766695923505791,1600,0.479184952191119,1.24634066230413e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LL,LF360_GAT_OUT,GEN-51,physical-CT,51787.3316549948,51.7873316549948,15000,3.45248877699965,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447834,6.89701475447834,1600,4.31063422154896,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447834,6.89701475447834,1600,4.31063422154896,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LLG,LF360_GAT_OUT,GEN-51,physical-CT,51788.7881141499,51.7887881141499,15000,3.45258587427666,1.21259176813745,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LLG,LF360_GAT_OUT,GEN-51N,physical-CT,3.63777530441764,0.00363777530441764,20,0.181888765220882,1.21259176813745,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LLG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447831,6.89701475447831,1600,4.31063422154894,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LLG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447831,6.89701475447831,1600,4.31063422154894,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LLL,LF360_GAT_OUT,GEN-51,physical-CT,55048.7096805279,55.0487096805279,15000,3.66991397870186,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LLL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LLL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447833,6.89701475447833,1600,4.31063422154896,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LLL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447833,6.89701475447833,1600,4.31063422154896,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LG,LF360_GAT_OUT,GEN-51,physical-CT,8414.11669538933,8.41411669538933,15000,0.560941113025955,2.4240014759929,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LG,LF360_GAT_OUT,GEN-51N,physical-CT,7.27200442799158,0.00727200442799158,20,0.363600221399579,2.4240014759929,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,766.695923505791,0.766695923505791,1600,0.479184952191119,1.24634066230413e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,766.695923505791,0.766695923505791,1600,0.479184952191119,1.24634066230413e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LL,LF360_GAT_OUT,GEN-51,physical-CT,51787.3316549948,51.7873316549948,15000,3.45248877699965,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447834,6.89701475447834,1600,4.31063422154896,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447834,6.89701475447834,1600,4.31063422154896,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LLG,LF360_GAT_OUT,GEN-51,physical-CT,51788.7881141499,51.7887881141499,15000,3.45258587427666,1.21259176813745,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LLG,LF360_GAT_OUT,GEN-51N,physical-CT,3.63777530441764,0.00363777530441764,20,0.181888765220882,1.21259176813745,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LLG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,6897.01475447831,6.89701475447831,1600,4.31063422154894,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LLG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,6897.01475447831,6.89701475447831,1600,4.31063422154894,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LLL,LF360_GAT_OUT,GEN-51,physical-CT,33752.6384966474,33.7526384966474,15000,2.25017589977649,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LLL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LLL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3218.40382095249,3.21840382095249,1600,2.0115023880953,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LLL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3218.40382095249,3.21840382095249,1600,2.0115023880953,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LG,LF360_GAT_OUT,GEN-51,physical-CT,22529.5938885809,22.5295938885809,15000,1.5019729259054,3.03410478749653e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,3.03410478749653e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,5179.60192958267,5.17960192958267,1600,3.23725120598917,3242.55190693002,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,5179.60192958267,5.17960192958267,1600,3.23725120598917,3242.55190693002,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LL,LF360_GAT_OUT,GEN-51,physical-CT,33819.7223709313,33.8197223709313,15000,2.25464815806209,7.76954620761036e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,7.76954620761036e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3162.14262498718,3.16214262498718,1600,1.97633914061699,7.43173985075774e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3162.14262498718,3.16214262498718,1600,1.97633914061699,7.43173985075774e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LLG,LF360_GAT_OUT,GEN-51,physical-CT,33801.2253092529,33.8012253092529,15000,2.25341502061686,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LLG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LLG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,4662.99641265628,4.66299641265628,1600,2.91437275791018,2961.89307562243,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LLG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,4662.99641265628,4.66299641265628,1600,2.91437275791018,2961.89307562243,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LLL,LF360_GAT_OUT,GEN-51,physical-CT,33273.0948674856,33.2730948674856,15000,2.21820632449904,4.72603045490729e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LLL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,4.72603045490729e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LLL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3172.11723298559,3.17211723298559,1600,1.98257327061599,4.70024498124686e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LLL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3172.11723298559,3.17211723298559,1600,1.98257327061599,4.70024498124686e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LG,LF360_GAT_OUT,GEN-51,physical-CT,22256.2668388782,22.2562668388782,15000,1.48375112259188,2.80134972386259e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,2.80134972386259e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,5029.93824392131,5.02993824392131,1600,3.14371140245082,3120.77588085739,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,5029.93824392131,5.02993824392131,1600,3.14371140245082,3120.77588085739,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LL,LF360_GAT_OUT,GEN-51,physical-CT,33339.3586386427,33.3393586386427,15000,2.22262390924285,1.55390924152207e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,1.55390924152207e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3121.67200151213,3.12167200151213,1600,1.95104500094508,1.11476097761366e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3121.67200151213,3.12167200151213,1600,1.95104500094508,1.11476097761366e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LLG,LF360_GAT_OUT,GEN-51,physical-CT,33321.1661323017,33.3211661323017,15000,2.22141107548678,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LLG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LLG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,4526.91499169248,4.52691499169248,1600,2.8293218698078,2845.68071811436,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LLG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,4526.91499169248,4.52691499169248,1600,2.8293218698078,2845.68071811436,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LLL,LF360_GAT_OUT,GEN-51,physical-CT,33640.0849520143,33.6400849520143,15000,2.24267233013429,4.72603045490729e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LLL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,4.72603045490729e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LLL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3207.56204219366,3.20756204219366,1600,2.00472627637104,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LLL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3207.56204219366,3.20756204219366,1600,2.00472627637104,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LG,LF360_GAT_OUT,GEN-51,physical-CT,22600.8622406992,22.6008622406992,15000,1.50672414937995,2.48746848179022e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,2.48746848179022e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,5074.56521662268,5.07456521662268,1600,3.17160326038917,3123.76172809408,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,5074.56521662268,5.07456521662268,1600,3.17160326038917,3123.76172809408,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LL,LF360_GAT_OUT,GEN-51,physical-CT,33707.1250719023,33.7071250719023,15000,2.24714167146015,1.16543193114155e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LL,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,1.16543193114155e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LL,LF360_GAT_OUT,GSUT-HV-51,physical-CT,3152.72011074831,3.15272011074831,1600,1.9704500692177,7.43173985075774e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LL,LF360_GAT_OUT,GIS-Q0-51,physical-CT,3152.72011074831,3.15272011074831,1600,1.9704500692177,7.43173985075774e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LLG,LF360_GAT_OUT,GEN-51,physical-CT,33688.3194541079,33.6883194541079,15000,2.24588796360719,1.94238655190259e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LLG,LF360_GAT_OUT,GEN-51N,physical-CT,0,0,20,0,1.94238655190259e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LLG,LF360_GAT_OUT,GSUT-HV-51,physical-CT,4578.29755611641,4.57829755611641,1600,2.86143597257275,2873.89404340721,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LLG,LF360_GAT_OUT,GIS-Q0-51,physical-CT,4578.29755611641,4.57829755611641,1600,2.86143597257275,2873.89404340721,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LLL,LF360_GAT_IN,GEN-51,physical-CT,54941.1315011198,54.9411315011198,15000,3.66274210007465,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LLL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LLL,LF360_GAT_IN,GSUT-HV-51,physical-CT,6856.07044346127,6.85607044346126,1600,4.28504402716329,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LLL,LF360_GAT_IN,GIS-Q0-51,physical-CT,6856.07044346127,6.85607044346126,1600,4.28504402716329,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LG,LF360_GAT_IN,GEN-51,physical-CT,8399.88608970383,8.39988608970383,15000,0.559992405980255,2.42337611303674,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LG,LF360_GAT_IN,GEN-51N,physical-CT,7.27012833908568,0.00727012833908568,20,0.363506416954284,2.42337611303674,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LG,LF360_GAT_IN,GSUT-HV-51,physical-CT,755.076923614955,0.755076923614955,1600,0.471923077259347,7.66046209669654e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LG,LF360_GAT_IN,GIS-Q0-51,physical-CT,755.076923614955,0.755076923614955,1600,0.471923077259347,7.66046209669654e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LL,LF360_GAT_IN,GEN-51,physical-CT,51720.1011950455,51.7201011950455,15000,3.44800674633637,7.76954620761036e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,7.76954620761036