e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LL,LF360_GAT_IN,GSUT-HV-51,physical-CT,6855.61535939902,6.85561535939902,1600,4.28475959962439,3.06418483867862e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LL,LF360_GAT_IN,GIS-Q0-51,physical-CT,6855.61535939902,6.85561535939902,1600,4.28475959962439,3.06418483867862e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF1,LLG,LF360_GAT_IN,GEN-51,physical-CT,51721.5515409864,51.7215515409864,15000,3.44810343606576,1.21145249646972,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF1,LLG,LF360_GAT_IN,GEN-51N,physical-CT,3.63435748940005,0.00363435748940005,20,0.181717874470003,1.21145249646972,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF1,LLG,LF360_GAT_IN,GSUT-HV-51,physical-CT,6855.61535248463,6.85561535248463,1600,4.28475959530289,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF1,LLG,LF360_GAT_IN,GIS-Q0-51,physical-CT,6855.61535248463,6.85561535248463,1600,4.28475959530289,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LLL,LF360_GAT_IN,GEN-51,physical-CT,54941.1315011198,54.9411315011198,15000,3.66274210007465,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LLL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,6.21563696608829e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LLL,LF360_GAT_IN,GSUT-HV-51,physical-CT,6856.07044346127,6.85607044346126,1600,4.28504402716329,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LLL,LF360_GAT_IN,GIS-Q0-51,physical-CT,6856.07044346127,6.85607044346126,1600,4.28504402716329,6.64715019895537e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LG,LF360_GAT_IN,GEN-51,physical-CT,8399.88608970383,8.39988608970383,15000,0.559992405980255,2.42337611303674,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LG,LF360_GAT_IN,GEN-51N,physical-CT,7.27012833908568,0.00727012833908568,20,0.363506416954284,2.42337611303674,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LG,LF360_GAT_IN,GSUT-HV-51,physical-CT,755.076923614955,0.755076923614955,1600,0.471923077259347,7.66046209669654e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LG,LF360_GAT_IN,GIS-Q0-51,physical-CT,755.076923614955,0.755076923614955,1600,0.471923077259347,7.66046209669654e-14,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LL,LF360_GAT_IN,GEN-51,physical-CT,51720.1011950455,51.7201011950455,15000,3.44800674633637,7.76954620761036e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,7.76954620761036e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LL,LF360_GAT_IN,GSUT-HV-51,physical-CT,6855.61535939902,6.85561535939902,1600,4.28475959962439,3.06418483867862e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LL,LF360_GAT_IN,GIS-Q0-51,physical-CT,6855.61535939902,6.85561535939902,1600,4.28475959962439,3.06418483867862e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF2,LLG,LF360_GAT_IN,GEN-51,physical-CT,51721.5515409864,51.7215515409864,15000,3.44810343606576,1.21145249646972,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF2,LLG,LF360_GAT_IN,GEN-51N,physical-CT,3.63435748940005,0.00363435748940005,20,0.181717874470003,1.21145249646972,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF2,LLG,LF360_GAT_IN,GSUT-HV-51,physical-CT,6855.61535248463,6.85561535248463,1600,4.28475959530289,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF2,LLG,LF360_GAT_IN,GIS-Q0-51,physical-CT,6855.61535248463,6.85561535248463,1600,4.28475959530289,4.20402691558808e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LLL,LF360_GAT_IN,GEN-51,physical-CT,34136.8926718669,34.1368926718669,15000,2.27579284479112,3.13200420565351e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LLL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.13200420565351e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LLL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3144.023488595,3.144023488595,1600,1.96501468037188,2.10201345779404e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LLL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3144.023488595,3.144023488595,1600,1.96501468037188,2.10201345779404e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LG,LF360_GAT_IN,GEN-51,physical-CT,22765.2910140154,22.7652910140154,15000,1.51768606760103,3.29633928608611e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.29633928608611e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LG,LF360_GAT_IN,GSUT-HV-51,physical-CT,5124.63708410399,5.12463708410399,1600,3.202898177565,3226.19759438133,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LG,LF360_GAT_IN,GIS-Q0-51,physical-CT,5124.63708410399,5.12463708410399,1600,3.202898177565,3226.19759438133,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LL,LF360_GAT_IN,GEN-51,physical-CT,34190.4104360838,34.1904104360838,15000,2.27936069573892,1.16543193114155e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,1.16543193114155e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3092.54543971518,3.09254543971518,1600,1.93284089982199,1.53209241933931e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3092.54543971518,3.09254543971518,1600,1.93284089982199,1.53209241933931e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF3,LLG,LF360_GAT_IN,GEN-51,physical-CT,34175.602440673,34.175602440673,15000,2.27837349604487,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF3,LLG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF3,LLG,LF360_GAT_IN,GSUT-HV-51,physical-CT,4613.28332815276,4.61328332815276,1600,2.88330208009548,2954.35971989302,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF3,LLG,LF360_GAT_IN,GIS-Q0-51,physical-CT,4613.28332815276,4.61328332815276,1600,2.88330208009548,2954.35971989302,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LLL,LF360_GAT_IN,GEN-51,physical-CT,33648.6151689126,33.6486151689126,15000,2.24324101126084,3.47464669490849e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LLL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.47464669490849e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LLL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3098.77447239056,3.09877447239056,1600,1.9367340452441,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LLL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3098.77447239056,3.09877447239056,1600,1.9367340452441,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LG,LF360_GAT_IN,GEN-51,physical-CT,22480.3508467169,22.4803508467169,15000,1.4986900564478,2.74694940507175e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,2.74694940507175e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LG,LF360_GAT_IN,GSUT-HV-51,physical-CT,4974.48518232747,4.97448518232747,1600,3.10905323895467,3104.00067834155,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LG,LF360_GAT_IN,GIS-Q0-51,physical-CT,4974.48518232747,4.97448518232747,1600,3.10905323895467,3104.00067834155,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LL,LF360_GAT_IN,GEN-51,physical-CT,33701.6020647316,33.7016020647316,15000,2.24677347098211,1.73732334745425e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,1.73732334745425e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3052.97358020664,3.05297358020664,1600,1.90810848762915,1.85793496268943e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3052.97358020664,3.05297358020664,1600,1.90810848762915,1.85793496268943e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF4,LLG,LF360_GAT_IN,GEN-51,physical-CT,33687.0086937513,33.6870086937513,15000,2.24580057958342,3.20346596770946e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF4,LLG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.20346596770946e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF4,LLG,LF360_GAT_IN,GSUT-HV-51,physical-CT,4476.89393317044,4.47689393317044,1600,2.79805870823152,2836.75539856035,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF4,LLG,LF360_GAT_IN,GIS-Q0-51,physical-CT,4476.89393317044,4.47689393317044,1600,2.79805870823152,2836.75539856035,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LLL,LF360_GAT_IN,GEN-51,physical-CT,34021.0975014102,34.0210975014102,15000,2.26807316676068,3.13200420565351e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LLL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.13200420565351e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LLL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3133.30413731392,3.13330413731392,1600,1.9583150858212,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LLL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3133.30413731392,3.13330413731392,1600,1.9583150858212,3.32357509947769e-13,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LG,LF360_GAT_IN,GEN-51,physical-CT,22828.0271379631,22.8280271379631,15000,1.5218684758642,3.03410478749653e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.03410478749653e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LG,LF360_GAT_IN,GSUT-HV-51,physical-CT,5017.40574662025,5.01740574662025,1600,3.13587859163766,3106.45782458878,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LG,LF360_GAT_IN,GIS-Q0-51,physical-CT,5017.40574662025,5.01740574662025,1600,3.13587859163766,3106.45782458878,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LL,LF360_GAT_IN,GEN-51,physical-CT,34074.769062104,34.074769062104,15000,2.27165127080693,2.1975595240574e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LL,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,2.1975595240574e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LL,LF360_GAT_IN,GSUT-HV-51,physical-CT,3083.23893360243,3.08323893360243,1600,1.92702433350152,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LL,LF360_GAT_IN,GIS-Q0-51,physical-CT,3083.23893360243,3.08323893360243,1600,1.92702433350152,0,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\nF5,LLG,LF360_GAT_IN,GEN-51,physical-CT,34059.6750280378,34.0596750280378,15000,2.27064500186919,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,22\nF5,LLG,LF360_GAT_IN,GEN-51N,physical-CT,0,0,20,0,3.10781848304414e-12,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,22\nF5,LLG,LF360_GAT_IN,GSUT-HV-51,physical-CT,4527.06960376965,4.52706960376965,1600,2.82941850235603,2864.18223566848,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,230\nF5,LLG,LF360_GAT_IN,GIS-Q0-51,physical-CT,4527.06960376965,4.52706960376965,1600,2.82941850235603,2864.18223566848,DERIVED:abs(complex Ia+Ib+Ic)/3 on physical branch voltage base,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,230\n"},{"path":"results/phase5_protection_v2/phase5_relay_settings.csv","label":"Phase 5b · relay settings","note":"","headers":["device_id","setting_A_primary","setting_A_secondary","ct_ratio","tms","curve","tdef_s","operate_proxy_s","provenance","scope","unit","basis","source","validation","parameter_table_rows"],"rows":[["GEN-51","17170.8","1.14472","15000","0.1","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","PRIMARY","A-primary","DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GEN-51N","4","0.2","20","0.15","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","PRIMARY","A-primary","ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GSUT-HV-51","1380","0.8625","1600","0.55","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","A-primary","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GIS-Q0-51","1500","0.9375","1600","0.8","SI","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","CONDITIONAL","A-primary","CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GEN-51-SIEMENS-BL","17171","1.14473333333333","15000","NOT_APPLICABLE_TO_ROW","DT","3","NOT_APPLICABLE_TO_ROW","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only","SENSITIVITY","A-primary","USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GEN-87G","2403.8","0.160253333333333","15000","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","0.045","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY","PRIMARY","A-primary","ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GSUT-87T","387.84","0.2424","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","0.045","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","PRIMARY","A-primary","ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["GIS-87B","320","0.2","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","NOT_APPLICABLE_TO_ROW","0.035","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s","PRIMARY","A-primary","ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"],["LINE-7SD","320","0.2","1600","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_FUNCTION","0.05","0.035","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s","PRIMARY","A-primary","ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s","docs/PHASE5_ASSUMPTIONS.csv","Numerical study setting; actual installed value unverified","188"]],"csv":"device_id,setting_A_primary,setting_A_secondary,ct_ratio,tms,curve,tdef_s,operate_proxy_s,provenance,scope,unit,basis,source,validation,parameter_table_rows\nGEN-51,17170.8,1.14472,15000,0.1,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,PRIMARY,A-primary,DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGEN-51N,4,0.2,20,0.15,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,PRIMARY,A-primary,ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGSUT-HV-51,1380,0.8625,1600,0.55,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,A-primary,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGIS-Q0-51,1500,0.9375,1600,0.8,SI,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,CONDITIONAL,A-primary,CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGEN-51-SIEMENS-BL,17171,1.14473333333333,15000,NOT_APPLICABLE_TO_ROW,DT,3,NOT_APPLICABLE_TO_ROW,USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only,SENSITIVITY,A-primary,USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGEN-87G,2403.8,0.160253333333333,15000,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,0.045,ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY,PRIMARY,A-primary,ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGSUT-87T,387.84,0.2424,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,0.045,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,PRIMARY,A-primary,ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nGIS-87B,320,0.2,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,NOT_APPLICABLE_TO_ROW,0.035,ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s,PRIMARY,A-primary,ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\nLINE-7SD,320,0.2,1600,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_FUNCTION,0.05,0.035,ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s,PRIMARY,A-primary,ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s,docs/PHASE5_ASSUMPTIONS.csv,Numerical study setting; actual installed value unverified,188\n"},{"path":"results/phase5_protection_v2/phase5_sensitivity.csv","label":"Phase 5b · sensitivity","note":"","headers":["family","scenario_value","case_role","scope","method","device_id","fault_location","fault_type","caseID","metric","value","unit","status","provenance","reason"],"rows":[["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.727200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","3.63600221399578","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","0.80294077705025","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.290880177119663","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","25","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.45440088559831","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","2.79254746385619","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.45440088559831","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","2.79254746385619","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.28448660337891","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.364224330168945","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.82112165084473","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","1.74111901350347","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_primary_A","7.25956495655628","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","I_secondary_A","0.362978247827814","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","pickup_margin","1.81489123913907","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","operating_time_s","1.75119032798085","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.363777530441763","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","1.81888765220882","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","operating_time_s","1.74471298858636","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.145511012176705","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.727555060883526","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.727555060883526","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.64401943556731","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.182200971778366","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.911004858891828","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_primary_A","3.63155253565622","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","I_secondary_A","0.181577626782811","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","pickup_margin","0.907888133914056","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.727200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","3.63600221399578","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","0.80294077705025","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.290880177119663","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","25","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.45440088559831","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","2.79254746385619","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.45440088559831","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","2.79254746385619","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.28448660337891","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.364224330168945","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.82112165084473","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","1.74111901350347","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.27200442799157","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.363600221399578","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.81800110699789","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","1.74614454927095","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_primary_A","7.25956495655628","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","I_secondary_A","0.362978247827814","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","pickup_margin","1.81489123913907","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","operating_time_s","1.75119032798085","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.363777530441763","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","1.81888765220882","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","operating_time_s","1.74471298858636","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.145511012176705","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.727555060883526","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.727555060883526","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.64401943556731","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.182200971778366","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.911004858891828","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63777530441763","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.181888765220882","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.909443826104408","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_primary_A","3.63155253565622","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","I_secondary_A","0.181577626782811","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","pickup_margin","0.907888133914056","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_OUT","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.727012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","3.63506416954284","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","0.803103381467615","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.290805133563427","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","25","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.45402566781714","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","2.79447952143801","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.25","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.45402566781714","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","2.79447952143801","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.28260729422322","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.364130364711161","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.82065182355581","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","1.74187326586634","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_primary_A","7.25769207688308","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","I_secondary_A","0.362884603844154","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","pickup_margin","1.81442301922077","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","operating_time_s","1.75195328095634","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.363435748940004","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","1.81717874470002","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","operating_time_s","1.74747518481613","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.145374299576002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.726871497880008","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.726871497880008","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.64059575397375","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.182029787698687","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.910148938493436","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_primary_A","3.62814056714391","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","I_secondary_A","0.181407028357196","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","pickup_margin","0.907035141785979","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F1","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.727012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","3.63506416954284","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","0.803103381467615","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.290805133563427","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","25","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.45402566781714","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","2.79447952143801","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","5","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.25","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.45402566781714","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF3