60_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","2.79447952143801","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.28260729422322","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.364130364711161","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.82065182355581","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","1.74187326586634","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.27012833908568","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.363506416954284","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.81753208477142","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","1.74690313695682","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_primary_A","7.25769207688308","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","I_secondary_A","0.362884603844154","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","ct_ratio","20","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_primary_A","4","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","pickup_margin","1.81442301922077","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","operating_time_s","1.75195328095634","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.363435748940004","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","10","A/A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","1.81717874470002","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","operating_time_s","1.74747518481613","s","STUDY-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.145374299576002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.726871497880008","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.726871497880008","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.64059575397375","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.182029787698687","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.910148938493436","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.63435748940004","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.181717874470002","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.90858937235001","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_primary_A","3.62814056714391","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","I_secondary_A","0.181407028357196","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","pickup_margin","0.907035141785979","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F2","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F3","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F4","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","10","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","10","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","20","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","25","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_CT","25","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","4","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","5","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.25","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["GEN_NEUTRAL_PICKUP","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","resistance_ohm","57","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1747.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","57","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","resistance_ohm","60","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1750.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","60","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_primary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","I_secondary_A","0","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","ct_ratio","20","A/A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_primary_A","4","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_secondary_A","0.2","A","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","pickup_margin","0","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","TMS","0.15","1","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","trip_enabled","0","boolean","NO-TRIP","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","resistance_ohm","63","ohm","ENGINEERING_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","effective_HV_resistance_ohm","1753.77333333333","ohm","DERIVED","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["NER","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GEN-51N","F5","LLG","LF360_GAT_IN","LV_loading_resistance_ohm","2.62","ohm","CONDITIONAL_ASSUMPTION","DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once","Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","6897.01475447833","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","4.59800983631889","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1500","A/A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.92","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","4.99783677860749","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","2.35448934339138","s","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","6897.01475447833","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","4.59800983631889","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1500","A/A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1293.75","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","5.33102589718132","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1500","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","2.26222237290799","s","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","6897.01475447833","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","4.31063422154896","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1600","A/A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","4.99783677860749","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","2.35448934339138","s","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","6897.01475447833","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","4.31063422154896","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1600","A/A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","4.99783677860749","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GSUT_CT_FIXED_DIAL","1600","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","2.35448934339138","s","STUDY-TRIP","DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV","Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","30","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","4.42635206378713","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.401104736805031","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","4.40814105748729","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","11.9511505722253","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.401104736805031","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","4.40814105748729","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","1.20331421041509","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","13.2244231724619","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","18","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","74.9203360857819","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","30","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.6","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","40","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","3.31976404784035","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.300828552603773","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","3.30610579311547","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","15.9348674296337","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.300828552603773","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","3.30610579311547","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.90248565781132","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","9.9183173793464","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","24","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","99.8937814477092","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","40","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.8","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.80203124444463","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","8.81432337644648","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","27.006","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","112.405477574035","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","45.01","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","50","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.65581123827228","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.240662842083018","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.64488463449237","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","19.9185842870421","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.240662842083018","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.64488463449237","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.721988526249056","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","7.93465390347712","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","30","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","124.867226809637","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_STRENGTH","50","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.57859079727451","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.89295398637255","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","5","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.57859079727451","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.89295398637255","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","1.73577239182353","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","8.67886195911765","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","27.006","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.55783540337215","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","99.1620691122772","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","5","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.80203124444463","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","8.81432337644648","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","27.006","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","112.405477574035","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","10.99","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.147328242937264","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.94656485874528","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","20","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.147328242937264","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.94656485874528","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.441984728811792","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","8.83969457623585","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","27.006","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.86349381689656","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","118.618374098701","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_XR","20","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","2","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.53468749629642","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","5.87621558429765","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","33.7575","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","112.405477574035","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","2","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.80203124444463","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","8.81432337644648","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","27.006","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","112.405477574035","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","3","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","45.01","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","2.95024576568793","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","17.9307095751953","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","4","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.26734374814821","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","2.93810779214883","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","1.06937499259284","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","11.7524311685953","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","22.505","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","112.405477574035","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_ZERO","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.9002","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","implied_voltage_factor","1.10160314025302","1","DERIVED","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Isc3ph_kA","40.8586344349581","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Zth_ohm","3.25","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Rth_ohm","0.29450671248708","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Xth_ohm","3.23662877023301","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","XR","10.99","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Ssc_GVA","16.2769230769231","GVA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z2_Z1","1","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Z0_Z1","3","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R2_ohm","0.29450671248708","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X2_ohm","3.23662877023301","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","R0_ohm","0.88352013746124","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","X0_ohm","9.70988631069903","ohm","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","earth_fault_kA","24.5151806609749","kA","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","kappa","1.76588925650105","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","peak_current_kA","102.038087462439","kA peak","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GRID_REPORTED_Z","3.25","DOCUMENTARY_SENSITIVITY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","PGCB_EQUIVALENT","SCREEN","SCREEN","SCREEN","Q0_50kA_grid_only_duty_ratio","0.817172688699163","1","ENGINEERING_SCREENING_ASSUMPTION","DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations","Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified"],["GSUT_IMPEDANCE","0.1663","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","Z1_pu","0.1663","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.1663","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","R1_pu","0.00177126213592233","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.1663","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","X1_pu","0.166290566871503","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.1663","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","copper_loss_MW","0.9122","MW","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.1663","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","transformer_only_fault_kA","7.77367744601577","kA","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.16","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","Z1_pu","0.16","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.16","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","R1_pu","0.00212621359223301","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.16","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","X1_pu","0.159985871925493","pu","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.16","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","copper_loss_MW","1.095","MW","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_IMPEDANCE","0.16","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","transformer_only_fault_kA","8.07976599545264","kA","SENSITIVITY","Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW","Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration"],["GSUT_COPPER_LOSS","0.9122","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","copper_loss_MW","0.9122","MW","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","0.9122","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","R1_pu","0.00177126213592233","pu","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","0.9122","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","X1_pu","0.166290566871503","pu","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","0.9122","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","XR","93.8825278873318","1","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","1.095","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","copper_loss_MW","1.095","MW","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","1.095","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","R1_pu","0.00212621359223301","pu","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","1.095","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","X1_pu","0.166286407188802","pu","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["GSUT_COPPER_LOSS","1.095","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT","SCREEN","SCREEN","SCREEN","XR","78.2077622851445","1","SENSITIVITY","Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss","Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","load_MVA","13","MVA","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_rated_A","852.903806757402","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_rated_A","4690.97093716571","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_contribution_A","3411.61522702961","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_contribution_A","18763.8837486628","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_230kV_A","130.531365208089","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_22kV_A","1364.64609081184","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","4","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","ILR_Ir","4","1","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","load_MVA","13","MVA","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_rated_A","852.903806757402","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_rated_A","4690.97093716571","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_contribution_A","4264.51903378701","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_contribution_A","23454.8546858285","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_230kV_A","163.164206510112","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_22kV_A","1705.8076135148","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","5","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","ILR_Ir","5","1","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","load_MVA","13","MVA","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_rated_A","852.903806757402","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_rated_A","4690.97093716571","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","MV_contribution_A","5117.42284054441","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","LV_contribution_A","28145.8256229943","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_230kV_A","195.797047812134","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","contribution_22kV_A","2046.96913621776","A","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["MOTOR","6","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","EQUIVALENT_MOTOR","SCREEN","SCREEN","SCREEN","ILR_Ir","6","1","ENGINEERING_ASSUMPTION","ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV","IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","53108.9711671963","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","33.1931069794977","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1600","A/A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","38.4847617153596","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","1.01668711570884","s","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","actual_fault_current_A","53108.9711671963","A","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","transfer_factor","1","1","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","0","IDEAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","accuracy_boundary_A","32000","A","DERIVED","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","32000","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","20","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1600","A/A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","23.1884057971014","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","1.18659351626837","s","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","actual_fault_current_A","32000","A","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","transfer_factor","1","1","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","20","ACCURACY_BOUNDARY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","accuracy_boundary_A","32000","A","DERIVED","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_primary_A","48000","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","I_secondary_A","30","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","ct_ratio","1600","A/A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_primary_A","1380","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_secondary_A","0.8625","A","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","pickup_margin","34.7826086956522","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","TMS","0.55","1","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","trip_enabled","1","boolean","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","operating_time_s","1.04673213682543","s","STUDY-TRIP","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","actual_fault_current_A","64000","A","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","transfer_factor","0.75","1","ENGINEERING_STUDY_PROXY","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["CT_SATURATION","40","ABOVE_BOUNDARY_PROXY","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GSUT-HV-51","SCREEN","SCREEN","SCREEN","accuracy_boundary_A","32000","A","DERIVED","CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable","Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure"],["BREAKER_RATING","50","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","fault_kA","6.89701475447834","kA","DERIVED","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"],["BREAKER_RATING","50","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","interrupting_rating_kA","50","kA","CONDITIONAL_ASSUMPTION","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"],["BREAKER_RATING","50","CENTRAL_REFERENCE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","duty_ratio","0.137940295089567","1","DERIVED","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"],["BREAKER_RATING","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","fault_kA","6.89701475447834","kA","DERIVED","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"],["BREAKER_RATING","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","interrupting_rating_kA","63","kA","CONDITIONAL_ASSUMPTION","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"],["BREAKER_RATING","63","SENSITIVITY_CASE","SENSITIVITY","PHASE-5 ANALYTICAL SCREENING SENSITIVITY","GIS-Q0","SCREEN","SCREEN","SCREEN","duty_ratio","0.109476424674259","1","DERIVED","CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only","Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating"]],"csv":"family,scenario_value,case_role,scope,method,device_id,fault_location,fault_type,caseID,metric,value,unit,status,provenance,reason\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.727200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,3.63600221399578,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,0.80294077705025,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.290880177119663,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,25,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.45440088559831,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,2.79254746385619,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.45440088559831,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,2.79254746385619,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.28448660337891,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.364224330168945,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.82112165084473,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,1.74111901350347,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_primary_A,7.25956495655628,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,I_secondary_A,0.362978247827814,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,pickup_margin,1.81489123913907,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,operating_time_s,1.75119032798085,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.363777530441763,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,1.81888765220882,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,operating_time_s,1.74471298858636,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.145511012176705,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.727555060883526,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.727555060883526,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.64401943556731,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.182200971778366,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.911004858891828,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_primary_A,3.63155253565622,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,I_secondary_A,0.181577626782811,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,pickup_margin,0.907888133914056,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.727200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,3.63600221399578,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,0.80294077705025,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted