 once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.290880177119663,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,25,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.45440088559831,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,2.79254746385619,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.45440088559831,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,2.79254746385619,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.28448660337891,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.364224330168945,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.82112165084473,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,1.74111901350347,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.27200442799157,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.363600221399578,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.81800110699789,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,1.74614454927095,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_primary_A,7.25956495655628,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,I_secondary_A,0.362978247827814,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,pickup_margin,1.81489123913907,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,operating_time_s,1.75119032798085,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.363777530441763,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,1.81888765220882,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,operating_time_s,1.74471298858636,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.145511012176705,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.727555060883526,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.727555060883526,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.64401943556731,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.182200971778366,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.911004858891828,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63777530441763,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.181888765220882,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.909443826104408,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_primary_A,3.63155253565622,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,I_secondary_A,0.181577626782811,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,pickup_margin,0.907888133914056,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_OUT,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.727012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,3.63506416954284,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,0.803103381467615,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.290805133563427,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,25,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.45402566781714,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,2.79447952143801,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.25,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.45402566781714,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,2.79447952143801,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.28260729422322,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.364130364711161,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.82065182355581,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,1.74187326586634,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_primary_A,7.25769207688308,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,I_secondary_A,0.362884603844154,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,pickup_margin,1.81442301922077,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,operating_time_s,1.75195328095634,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.363435748940004,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,1.81717874470002,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,operating_time_s,1.74747518481613,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.145374299576002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.726871497880008,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.726871497880008,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.64059575397375,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.182029787698687,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.910148938493436,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_primary_A,3.62814056714391,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,I_secondary_A,0.181407028357196,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,pickup_margin,0.907035141785979,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F1,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.727012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,3.63506416954284,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,0.803103381467615,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.290805133563427,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,25,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.45402566781714,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,2.79447952143801,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,5,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.25,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.45402566781714,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,2.79447952143801,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.28260729422322,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.364130364711161,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.82065182355581,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,1.74187326586634,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.27012833908568,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.363506416954284,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.81753208477142,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,1.74690313695682,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_primary_A,7.25769207688308,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,I_secondary_A,0.362884603844154,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,ct_ratio,20,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_primary_A,4,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,pickup_margin,1.81442301922077,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,operating_time_s,1.75195328095634,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.363435748940004,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,10,A/A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,1.81717874470002,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,operating_time_s,1.74747518481613,s,STUDY-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.145374299576002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.726871497880008,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.726871497880008,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.64059575397375,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.182029787698687,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.910148938493436,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.63435748940004,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.181717874470002,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.90858937235001,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_primary_A,3.62814056714391,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,I_secondary_A,0.181407028357196,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,pickup_margin,0.907035141785979,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F2,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F3,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 