ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F4,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,10,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,10,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,20,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,25,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_CT,25,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated neutral CT; fixed 0.20 A secondary; actual primary pickup recomputed\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,4,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,5,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.25,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nGEN_NEUTRAL_PICKUP,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Dedicated 20/1 neutral CT; independent 4 A central-reference / 5 A sensitivity\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,resistance_ohm,57,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1747.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,57,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,resistance_ohm,60,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1750.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,60,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_primary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,I_secondary_A,0,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,ct_ratio,20,A/A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_primary_A,4,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_secondary_A,0.2,A,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,pickup_margin,0,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,TMS,0.15,1,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,trip_enabled,0,boolean,NO-TRIP,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once;60 ohm qualified project entry,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,resistance_ohm,63,ohm,ENGINEERING_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,effective_HV_resistance_ohm,1753.77333333333,ohm,DERIVED,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nNER,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GEN-51N,F5,LLG,LF360_GAT_IN,LV_loading_resistance_ohm,2.62,ohm,CONDITIONAL_ASSUMPTION,DERIVED:3*Phase-4 leg_NER_earth_kA*1000*Vfault/22kV; physical neutral residual counted once,\"Perturb 60 ohm HV winding DC component; retain reflected 2.62 ohm LV loading. Current scales by full effective neutral resistance ratio; no network re-solve\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,6897.01475447833,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,4.59800983631889,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1500,A/A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.92,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,4.99783677860749,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,2.35448934339138,s,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,6897.01475447833,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,4.59800983631889,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1500,A/A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1293.75,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,5.33102589718132,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1500,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,2.26222237290799,s,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,6897.01475447833,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,4.31063422154896,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1600,A/A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,4.99783677860749,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,2.35448934339138,s,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity; primary 1380 A retained by retuning secondary dial\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,6897.01475447833,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,4.31063422154896,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1600,A/A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,4.99783677860749,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGSUT_CT_FIXED_DIAL,1600,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,2.35448934339138,s,STUDY-TRIP,DERIVED:maximum frozen balanced GSUT_HV branch; fault base converted to physical HV 230 kV,\"Documentary CT sensitivity with fixed 0.8625 A secondary dial; primary pickup changes\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,30,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,4.42635206378713,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.401104736805031,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,4.40814105748729,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,11.9511505722253,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.401104736805031,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,4.40814105748729,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,1.20331421041509,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,13.2244231724619,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,18,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,74.9203360857819,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,30,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.6,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,40,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,3.31976404784035,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.300828552603773,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,3.30610579311547,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,15.9348674296337,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.300828552603773,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,3.30610579311547,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.90248565781132,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,9.9183173793464,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,24,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,99.8937814477092,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,40,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.8,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.80203124444463,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,8.81432337644648,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,27.006,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,112.405477574035,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,45.01,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,50,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.65581123827228,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.240662842083018,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.64488463449237,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,19.9185842870421,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.240662842083018,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.64488463449237,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.721988526249056,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,7.93465390347712,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,30,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,124.867226809637,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_STRENGTH,50,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.57859079727451,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.89295398637255,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,5,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.57859079727451,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.89295398637255,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,1.73577239182353,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,8.67886195911765,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,27.006,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.55783540337215,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,99.1620691122772,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,5,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.80203124444463,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,8.81432337644648,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,27.006,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,112.405477574035,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,10.99,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.147328242937264,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.94656485874528,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,20,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.147328242937264,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.94656485874528,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.441984728811792,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,8.83969457623585,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,27.006,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.86349381689656,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,118.618374098701,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_XR,20,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,2,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.53468749629642,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,5.87621558429765,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,33.7575,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,112.405477574035,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,2,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.80203124444463,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,8.81432337644648,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,27.006,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,112.405477574035,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,3,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,45.01,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,2.95024576568793,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,17.9307095751953,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,4,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.26734374814821,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,2.93810779214883,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,1.06937499259284,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,11.7524311685953,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,22.505,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,112.405477574035,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_ZERO,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.9002,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,implied_voltage_factor,1.10160314025302,1,DERIVED,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Isc3ph_kA,40.8586344349581,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Zth_ohm,3.25,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Rth_ohm,0.29450671248708,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Xth_ohm,3.23662877023301,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,XR,10.99,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Ssc_GVA,16.2769230769231,GVA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z2_Z1,1,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Z0_Z1,3,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R2_ohm,0.29450671248708,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X2_ohm,3.23662877023301,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,R0_ohm,0.88352013746124,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,X0_ohm,9.70988631069903,ohm,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,earth_fault_kA,24.5151806609749,kA,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,kappa,1.76588925650105,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,peak_current_kA,102.038087462439,kA peak,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGRID_REPORTED_Z,3.25,DOCUMENTARY_SENSITIVITY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,PGCB_EQUIVALENT,SCREEN,SCREEN,SCREEN,Q0_50kA_grid_only_duty_ratio,0.817172688699163,1,ENGINEERING_SCREENING_ASSUMPTION,DERIVED_FROM_SECONDARY_GRID_DATA central; ENGINEERING_SCREENING_ASSUMPTION variations,\"Grid-only equivalent at 230 kV with c=1; frozen Phase-4 inputs unchanged; not current official PGCB data; 3.25 ohm is inconsistent with 45.01 kA only on the same c=1 basis; implied c about1.1 could explain the discrepancy but source convention is unverified\"\nGSUT_IMPEDANCE,0.1663,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,Z1_pu,0.1663,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.1663,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,R1_pu,0.00177126213592233,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.1663,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,X1_pu,0.166290566871503,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.1663,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,copper_loss_MW,0.9122,MW,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.1663,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,transformer_only_fault_kA,7.77367744601577,kA,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.16,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,Z1_pu,0.16,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.16,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,R1_pu,0.00212621359223301,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.16,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,X1_pu,0.159985871925493,pu,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.16,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,copper_loss_MW,1.095,MW,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_IMPEDANCE,0.16,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,transformer_only_fault_kA,8.07976599545264,kA,SENSITIVITY,Workbook AO3=.1663; AN3-AL3=.9122 MW; OEM datasheet p.3 design16 percent and p.6 copper1095 kW,\"Transformer-only infinite-source screening on 515 MVA/230 kV base; no plant fault matrix regeneration\"\nGSUT_COPPER_LOSS,0.9122,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,copper_loss_MW,0.9122,MW,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,0.9122,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,R1_pu,0.00177126213592233,pu,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,0.9122,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,X1_pu,0.166290566871503,pu,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,0.9122,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,XR,93.8825278873318,1,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,1.095,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,copper_loss_MW,1.095,MW,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,1.095,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,R1_pu,0.00212621359223301,pu,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,1.095,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,X1_pu,0.166286407188802,pu,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nGSUT_COPPER_LOSS,1.095,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT,SCREEN,SCREEN,SCREEN,XR,78.2077622851445,1,SENSITIVITY,Workbook derived912.2 kW versus OEM design1095 kW; neither inferred to be measured loss,\"Copper-loss-only series R/X sensitivity at fixed central0.1663 pu magnitude\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,load_MVA,13,MVA,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_rated_A,852.903806757402,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_rated_A,4690.97093716571,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_contribution_A,3411.61522702961,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_contribution_A,18763.8837486628,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_230kV_A,130.531365208089,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_22kV_A,1364.64609081184,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,4,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,ILR_Ir,4,1,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,load_MVA,13,MVA,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_rated_A,852.903806757402,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_rated_A,4690.97093716571,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_contribution_A,4264.51903378701,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_contribution_A,23454.8546858285,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_230kV_A,163.164206510112,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_22kV_A,1705.8076135148,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,5,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,ILR_Ir,5,1,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,load_MVA,13,MVA,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_rated_A,852.903806757402,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_rated_A,4690.97093716571,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,MV_contribution_A,5117.42284054441,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,LV_contribution_A,28145.8256229943,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_230kV_A,195.797047812134,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,contribution_22kV_A,2046.96913621776,A,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nMOTOR,6,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,EQUIVALENT_MOTOR,SCREEN,SCREEN,SCREEN,ILR_Ir,6,1,ENGINEERING_ASSUMPTION,ENGINEERING_ASSUMPTION: equivalent 12 MW + 5 MVAr; 9 MW MV + 3 MW LV,\"IEC-style ILR/Ir screening; no detailed individual motor reactances or full network recalculation\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,53108.9711671963,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,33.1931069794977,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1600,A/A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,38.4847617153596,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,1.01668711570884,s,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,actual_fault_current_A,53108.9711671963,A,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,transfer_factor,1,1,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,0,IDEAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,accuracy_boundary_A,32000,A,DERIVED,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,32000,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,20,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1600,A/A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,23.1884057971014,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,1.18659351626837,s,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,actual_fault_current_A,32000,A,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,transfer_factor,1,1,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,20,ACCURACY_BOUNDARY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,accuracy_boundary_A,32000,A,DERIVED,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_primary_A,48000,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,I_secondary_A,30,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,ct_ratio,1600,A/A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_primary_A,1380,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_secondary_A,0.8625,A,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,pickup_margin,34.7826086956522,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,TMS,0.55,1,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,trip_enabled,1,boolean,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,operating_time_s,1.04673213682543,s,STUDY-TRIP,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,actual_fault_current_A,64000,A,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,transfer_factor,0.75,1,ENGINEERING_STUDY_PROXY,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nCT_SATURATION,40,ABOVE_BOUNDARY_PROXY,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GSUT-HV-51,SCREEN,SCREEN,SCREEN,accuracy_boundary_A,32000,A,DERIVED,CONDITIONAL_ASSUMPTION:1600/1 5P20 selected-core screening; actual excitation and burden unavailable,\"Synthetic CT input-current perturbation based on HV-site fault envelope, not actual Q0 CT duty; 32 kA is nominal 20*In boundary, not automatic CT failure\"\nBREAKER_RATING,50,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,fault_kA,6.89701475447834,kA,DERIVED,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\nBREAKER_RATING,50,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,interrupting_rating_kA,50,kA,CONDITIONAL_ASSUMPTION,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\nBREAKER_RATING,50,CENTRAL_REFERENCE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,duty_ratio,0.137940295089567,1,DERIVED,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\nBREAKER_RATING,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,fault_kA,6.89701475447834,kA,DERIVED,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\nBREAKER_RATING,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,interrupting_rating_kA,63,kA,CONDITIONAL_ASSUMPTION,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\nBREAKER_RATING,63,SENSITIVITY_CASE,SENSITIVITY,PHASE-5 ANALYTICAL SCREENING SENSITIVITY,GIS-Q0,SCREEN,SCREEN,SCREEN,duty_ratio,0.109476424674259,1,DERIVED,CONDITIONAL_ASSUMPTION:Q0 mapped to transformer bay; 63 kA equipment sensitivity only,\"Conditional breaker branch screen using maximum all-phase physical Q0 transformer-bay current across imported fault cases; 63 kA is not evidence of installed Q0 rating\"\n"},{"path":"results/phase5_protection_v2/phase5_trip_logic.csv","label":"Phase 5b · trip logic","note":"","headers":["zone","device_id","ansi","role","primary_for_fault","trip_52G","trip_Q0","lockout_86","bf_path","note","status","subtype","action_condition","trip_other_breakers","trip_excitation","trip_turbine","bf_timer_s","source","actual_trip_wiring_verified"],"rows":[["G","GEN-87G","87G","PRIMARY","F1","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86G_FUNCTIONAL_EQUIVALENT","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s","Generator differential; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-51-SIEMENS-BL","50/51-DT","BACKUP","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86G_FUNCTIONAL_EQUIVALENT","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s","Reported 3 s baseline is a separate study comparator; manufacturer setting page absent; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TIME_GRADED_BACKUP_OPERATION_REQUIRING_UNIT_ISOLATION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-51","51","BACKUP","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86G_FUNCTIONAL_EQUIVALENT","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s","Selected generator inverse-time backup; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TIME_GRADED_BACKUP_OPERATION_REQUIRING_UNIT_ISOLATION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-51N","51N","BACKUP","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86G_FUNCTIONAL_EQUIVALENT","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s","Confirmed severe neutral overcurrent with dedicated study CT; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-46","46","BACKUP","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Negative-sequence capability is sourced; trip stage not selected in this matrix","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-59N","59N","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Residual-voltage function retained; no unselected alarm-to-trip escalation","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-64G","64G","PRESENCE","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86G_FUNCTIONAL_EQUIVALENT","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s","Confirmed severe stator earth fault; 20 Hz arrangement sourced, defaults remain study values; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-64R","64R","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Rotor earth function inventory; alarm/severity stages require setting verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-40","40","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Loss-of-excitation function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-32R","32R","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Reverse-power function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-21","21","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Generator backup-distance function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-78","78","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Out-of-step function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-59","59","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Overvoltage function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-81","81","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Frequency function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-24","24","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Overflux function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-50-27","50/27","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Inadvertent-energization function inventory","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["G","GEN-52G","52G","BREAKER","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> TRIP_52-1(Q0)_GSUT_10ADA10/D07; REMOVE_UAT_BACKFEED; EXCITATION_AND_TURBINE_SHUTDOWN","10BAC10 generator breaker, 22 kV, 12.4 kA continuous and 100 kA sym r.m.s. documentary ratings","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","BREAKER_TRIP_FROM_SELECTED_PROTECTION; BF_ON_PERSISTENT_CURRENT_AFTER_TRIP","NONE","0","0","0.12","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-87T","87T","PRIMARY","F2","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT","IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED","Transformer differential, 7UT6331 function presence sourced; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-HV-51","51","BACKUP","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT","IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED","Selected transformer HV inverse-time backup; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-87N","87N","PRESENCE","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT","IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED","Transformer restricted-earth-fault trip stage; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-63","63","PRESENCE","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT","IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED","Transformer mechanical severe trip stage; alarm stages excluded; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-49","49","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Transformer thermal function inventory; no unselected alarm-to-trip escalation","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GSUT-86","86","PRESENCE","","TRIP 52G (10BAC10)","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT","IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED","Original 86/GSUT inventory retained; 86T is the study functional equivalent; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION","52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED","1","1","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","UAT-HV-51","51","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","UAT 1000/1 CT/function inventory; separate feeder scheme outside selected trip matrix","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["T","GAT-HVN-51N","51N","PRESENCE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","GAT 250/1 neutral CT/function inventory; separate feeder scheme outside selected trip matrix","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["B","GIS-87B","87B","PRIMARY","F3","BACKUP_ONLY_IF_REQUIRED_TO_REMOVE_GENERATOR_INFEED","TRIP_IF_CONNECTED_TO_AFFECTED_SECTION: 52-1(Q0) GSUT 10ADA10/D07","86B_AFFECTED_SECTION_FUNCTIONAL_EQUIVALENT","START_50BF_FOR_COMMANDED_BREAKERS; FAILED_BREAKER -> ADJACENT_SOURCE_REMOVAL_EQUIVALENT_SET","Affected bus-section differential trip; section membership and additional breaker identities require verification; healthy section is not automatically tripped","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_87B_OPERATION_FOR_IDENTIFIED_AFFECTED_SECTION","ALL_BREAKERS_CONNECTED_TO_AFFECTED_SECTION_EQUIVALENT_SET","0","0","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["B","GIS-50BF","50BF","PRESENCE","","TRIP_IF_REQUIRED_TO_REMOVE_INFEED_THROUGH_FAILED_GSUT_Q0","TRIP_IF_ADJACENT_SOURCE_TO_FAILED_BREAKER: 52-1(Q0) GSUT 10ADA10/D07","86B_AFFECTED_SECTION_FUNCTIONAL_EQUIVALENT","TRIP_REQUEST + PERSISTENT_CURRENT + 0.15s -> ADJACENT_SOURCE_REMOVAL; ACTUAL_BI_AND_CONTACT_LOGIC_REQUIRE_VERIFICATION","230 kV breaker failure with current-persistence supervision","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","PERSISTENT_CURRENT_AFTER_TRIP_AND_BF_TIMER_EXPIRED","ADJACENT_AFFECTED_SECTION_BREAKERS_AND_REQUIRED_REMOTE_ENDS_EQUIVALENT_SET","0","0","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["B","GIS-6MD66","6MD66","CONTROL-NOTE","","NO_AUTOMATIC_TRIP_ASSIGNED","NO_AUTOMATIC_TRIP_ASSIGNED","NONE","NOT_APPLICABLE","Bay control is not an independent fault detector","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","FUNCTION_PRESENCE_ONLY","NONE","0","0","0","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["B","GIS-Q0-51","51","BACKUP","","NO_DIRECT_TRIP","TRIP 52-1(Q0) GSUT BAY 10ADA10/D07","NONE","START_230kV_50BF; PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_EQUIVALENT_SET","Selected GIS backup operates the qualified GSUT transformer-bay Q0","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_TIME_GRADED_GIS_BACKUP_OPERATION","NONE","0","0","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["L","LINE-7SD","7SD5221","PRIMARY","F4","NO_DIRECT_TRIP","NO_DIRECT_TRANSFORMER_BAY_TRIP","NONE","START_LOCAL_230kV_50BF; FAILED_LINE_END -> ADJACENT_AFFECTED_SECTION_AND_REMOTE_SOURCE_REMOVAL","Line differential local/remote ends; actual breaker identities require verification","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_LINE_DIFFERENTIAL_OPERATION_WITH_VALID_CHANNEL","LOCAL_AND_REMOTE_LINE_END_BREAKERS_EQUIVALENT_SET","0","0","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"],["L","LINE-21-note","21","BACKUP","","NO_DIRECT_TRIP","NO_DIRECT_TRANSFORMER_BAY_TRIP","NONE","START_LOCAL_230kV_50BF; FAILED_LINE_END -> ADJACENT_AFFECTED_SECTION_SOURCE_REMOVAL","Selected numerical distance backup; physical line-end breaker identity and actual relay implementation require verification; Zone 1 0.0448+j0.196 ohm / 0.00 s; Zone 2 0.0672+j0.294 ohm / 0.30 s; Zone 3 0.112+j0.49 ohm / 0.80 s; reaches/timers are numerical backup proxies, not simulated impedance-estimator operation","ENGINEERING_ASSUMPTION","FUNCTIONAL_ENGINEERING_ASSUMPTION","CONFIRMED_ZONE_OPERATION_AFTER_SELECTED_ZONE_TIMER_WITH_DIRECTION_SUPERVISION","LOCAL_LINE_END_BREAKER_EQUIVALENT_SET; REMOTE_END_ONLY_IF_VERIFIED_INTERTRIP","0","0","0.15","docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3","0"]],"csv":"zone,device_id,ansi,role,primary_for_fault,trip_52G,trip_Q0,lockout_86,bf_path,note,status,subtype,action_condition,trip_other_breakers,trip_excitation,trip_turbine,bf_timer_s,source,actual_trip_wiring_verified\nG,GEN-87G,87G,PRIMARY,F1,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86G_FUNCTIONAL_EQUIVALENT,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s,\"Generator differential; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-51-SIEMENS-BL,50/51-DT,BACKUP,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86G_FUNCTIONAL_EQUIVALENT,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s,\"Reported 3 s baseline is a separate study comparator; manufacturer setting page absent; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TIME_GRADED_BACKUP_OPERATION_REQUIRING_UNIT_ISOLATION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-51,51,BACKUP,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86G_FUNCTIONAL_EQUIVALENT,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s,\"Selected generator inverse-time backup; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TIME_GRADED_BACKUP_OPERATION_REQUIRING_UNIT_ISOLATION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-51N,51N,BACKUP,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86G_FUNCTIONAL_EQUIVALENT,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s,\"Confirmed severe neutral overcurrent with dedicated study CT; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-46,46,BACKUP,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Negative-sequence capability is sourced; trip stage not selected in this matrix\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-59N,59N,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Residual-voltage function retained; no unselected alarm-to-trip escalation\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-64G,64G,PRESENCE,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86G_FUNCTIONAL_EQUIVALENT,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> GSUT_Q0_10ADA10/D07_AND_SOURCE_REMOVAL; IF_GSUT_Q0_FAILS: 230kV_50BF_0.15s,\"Confirmed severe stator earth fault; 20 Hz arrangement sourced, defaults remain study values; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_SEVERE_GENERATOR_FAULT_TRIP_STAGE,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-64R,64R,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Rotor earth function inventory; alarm/severity stages require setting verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-40,40,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Loss-of-excitation function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-32R,32R,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Reverse-power function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-21,21,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Generator backup-distance function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-78,78,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Out-of-step function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-59,59,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Overvoltage function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-81,81,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Frequency function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-24,24,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Overflux function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-50-27,50/27,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Inadvertent-energization function inventory\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nG,GEN-52G,52G,BREAKER,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,IF_52G_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.12s -> TRIP_52-1(Q0)_GSUT_10ADA10/D07; REMOVE_UAT_BACKFEED; EXCITATION_AND_TURBINE_SHUTDOWN,\"10BAC10 generator breaker, 22 kV, 12.4 kA continuous and 100 kA sym r.m.s. documentary ratings\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,BREAKER_TRIP_FROM_SELECTED_PROTECTION; BF_ON_PERSISTENT_CURRENT_AFTER_TRIP,NONE,0,0,0.12,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-87T,87T,PRIMARY,F2,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT,IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED,\"Transformer differential, 7UT6331 function presence sourced; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-HV-51,51,BACKUP,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT,IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED,\"Selected transformer HV inverse-time backup; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-87N,87N,PRESENCE,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT,IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED,\"Transformer restricted-earth-fault trip stage; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-63,63,PRESENCE,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT,IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED,\"Transformer mechanical severe trip stage; alarm stages excluded; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-49,49,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Transformer thermal function inventory; no unselected alarm-to-trip escalation\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GSUT-86,86,PRESENCE,,TRIP 52G (10BAC10),TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,86T_FUNCTIONAL_EQUIVALENT_OF_86_GSUT,IF_GSUT_Q0_FAILS: PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_BREAKERS_EQUIVALENT_SET; 52G_BACKUP_REMOVES_GENERATOR_INFEED,\"Original 86/GSUT inventory retained; 86T is the study functional equivalent; functional source-isolation design; plant trip wiring, lockout implementation and interlocks require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TRANSFORMER_TRIP_STAGE_OR_LOCKOUT_ASSERTION,52A-1 UAT INCOMER IF_REQUIRED_TO_REMOVE_BACKFEED,1,1,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,UAT-HV-51,51,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"UAT 1000/1 CT/function inventory; separate feeder scheme outside selected trip matrix\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nT,GAT-HVN-51N,51N,PRESENCE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"GAT 250/1 neutral CT/function inventory; separate feeder scheme outside selected trip matrix\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nB,GIS-87B,87B,PRIMARY,F3,BACKUP_ONLY_IF_REQUIRED_TO_REMOVE_GENERATOR_INFEED,TRIP_IF_CONNECTED_TO_AFFECTED_SECTION: 52-1(Q0) GSUT 10ADA10/D07,86B_AFFECTED_SECTION_FUNCTIONAL_EQUIVALENT,START_50BF_FOR_COMMANDED_BREAKERS; FAILED_BREAKER -> ADJACENT_SOURCE_REMOVAL_EQUIVALENT_SET,\"Affected bus-section differential trip; section membership and additional breaker identities require verification; healthy section is not automatically tripped\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_87B_OPERATION_FOR_IDENTIFIED_AFFECTED_SECTION,ALL_BREAKERS_CONNECTED_TO_AFFECTED_SECTION_EQUIVALENT_SET,0,0,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nB,GIS-50BF,50BF,PRESENCE,,TRIP_IF_REQUIRED_TO_REMOVE_INFEED_THROUGH_FAILED_GSUT_Q0,TRIP_IF_ADJACENT_SOURCE_TO_FAILED_BREAKER: 52-1(Q0) GSUT 10ADA10/D07,86B_AFFECTED_SECTION_FUNCTIONAL_EQUIVALENT,TRIP_REQUEST + PERSISTENT_CURRENT + 0.15s -> ADJACENT_SOURCE_REMOVAL; ACTUAL_BI_AND_CONTACT_LOGIC_REQUIRE_VERIFICATION,\"230 kV breaker failure with current-persistence supervision\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,PERSISTENT_CURRENT_AFTER_TRIP_AND_BF_TIMER_EXPIRED,ADJACENT_AFFECTED_SECTION_BREAKERS_AND_REQUIRED_REMOTE_ENDS_EQUIVALENT_SET,0,0,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nB,GIS-6MD66,6MD66,CONTROL-NOTE,,NO_AUTOMATIC_TRIP_ASSIGNED,NO_AUTOMATIC_TRIP_ASSIGNED,NONE,NOT_APPLICABLE,\"Bay control is not an independent fault detector\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,FUNCTION_PRESENCE_ONLY,NONE,0,0,0,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nB,GIS-Q0-51,51,BACKUP,,NO_DIRECT_TRIP,TRIP 52-1(Q0) GSUT BAY 10ADA10/D07,NONE,START_230kV_50BF; PERSISTENT_CURRENT_AFTER_TRIP_AND_0.15s -> ADJACENT_AFFECTED_SECTION_EQUIVALENT_SET,\"Selected GIS backup operates the qualified GSUT transformer-bay Q0\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_TIME_GRADED_GIS_BACKUP_OPERATION,NONE,0,0,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nL,LINE-7SD,7SD5221,PRIMARY,F4,NO_DIRECT_TRIP,NO_DIRECT_TRANSFORMER_BAY_TRIP,NONE,START_LOCAL_230kV_50BF; FAILED_LINE_END -> ADJACENT_AFFECTED_SECTION_AND_REMOTE_SOURCE_REMOVAL,\"Line differential local/remote ends; actual breaker identities require verification\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_LINE_DIFFERENTIAL_OPERATION_WITH_VALID_CHANNEL,LOCAL_AND_REMOTE_LINE_END_BREAKERS_EQUIVALENT_SET,0,0,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\nL,LINE-21-note,21,BACKUP,,NO_DIRECT_TRIP,NO_DIRECT_TRANSFORMER_BAY_TRIP,NONE,START_LOCAL_230kV_50BF; FAILED_LINE_END -> ADJACENT_AFFECTED_SECTION_SOURCE_REMOVAL,\"Selected numerical distance backup; physical line-end breaker identity and actual relay implementation require verification; Zone 1 0.0448+j0.196 ohm / 0.00 s; Zone 2 0.0672+j0.294 ohm / 0.30 s; Zone 3 0.112+j0.49 ohm / 0.80 s; reaches/timers are numerical backup proxies, not simulated impedance-estimator operation\",ENGINEERING_ASSUMPTION,FUNCTIONAL_ENGINEERING_ASSUMPTION,CONFIRMED_ZONE_OPERATION_AFTER_SELECTED_ZONE_TIMER_WITH_DIRECTION_SUPERVISION,LOCAL_LINE_END_BREAKER_EQUIVALENT_SET; REMOTE_END_ONLY_IF_VERIFIED_INTERTRIP,0,0,0.15,docs/PHASE5_SOURCE_AUDIT.md; GENERATION AND TRANSFORMERS SYSTEM.pdf pp.2-3,0\n"},{"path":"results/phase5_protection_v2/phase5_validation.csv","label":"Phase 5b · validation","note":"","headers":["leg","pass","residual","note","provenance","scope"],"rows":[["R0","1","0","Locked Phase-4 identity: F3 50.5308851865 kA; F1 0.007272004428 kA","DERIVED:independent engineering validation","PRIMARY"],["B01","1","0","GSUT documentary conflict; dedicated neutral CT","DERIVED:independent engineering validation","PRIMARY"],["B02","1","0","Numerical 3 s documentary comparator; not commissioned","DERIVED:independent engineering validation","PRIMARY"],["B03","1","0","Rated versus maximum-load semantics and derived phase pickups","DERIVED:independent engineering validation","PRIMARY"],["B04","1","0","Faulted B/C phase recovery and physical CT-base conversion","DERIVED:independent engineering validation","PRIMARY"],["B05","1","0","Q0 50 kA conditional rating; branch duty ratio","DERIVED:independent engineering validation","PRIMARY"],["B06","1","0","Functional engineering trip matrix represented","DERIVED:independent engineering validation","PRIMARY"],["B07","1","0","Study detectability and explicit numerical timing proxies","DERIVED:independent engineering validation","PRIMARY"],["B08","1","0","All required numerical sensitivity families executed","DERIVED:independent engineering validation","PRIMARY"],["B09","1","0","4 A PRIMARY; 5 A sensitivity only","DERIVED:independent engineering validation","PRIMARY"],["B10","1","0","Primary and conditional coordination segregated","DERIVED:independent engineering validation","PRIMARY"],["B11","1","0","All finite IEC SI coordination times independently recalculated","DERIVED:independent engineering validation","PRIMARY"],["B12","1","0","Numerical closure and per-parameter provenance","DERIVED:independent engineering validation","PRIMARY"],["B13","1","0","Same tolerances and protected byte identity for 55 upstream files","DERIVED:independent engineering validation","PRIMARY"]],"csv":"leg,pass,residual,note,provenance,scope\nR0,1,0,Locked Phase-4 identity: F3 50.5308851865 kA; F1 0.007272004428 kA,DERIVED:independent engineering validation,PRIMARY\nB01,1,0,GSUT documentary conflict; dedicated neutral CT,DERIVED:independent engineering validation,PRIMARY\nB02,1,0,Numerical 3 s documentary comparator; not commissioned,DERIVED:independent engineering validation,PRIMARY\nB03,1,0,Rated versus maximum-load semantics and derived phase pickups,DERIVED:independent engineering validation,PRIMARY\nB04,1,0,Faulted B/C phase recovery and physical CT-base conversion,DERIVED:independent engineering validation,PRIMARY\nB05,1,0,Q0 50 kA conditional rating; branch duty ratio,DERIVED:independent engineering validation,PRIMARY\nB06,1,0,Functional engineering trip matrix represented,DERIVED:independent engineering validation,PRIMARY\nB07,1,0,Study detectability and explicit numerical timing proxies,DERIVED:independent engineering validation,PRIMARY\nB08,1,0,All required numerical sensitivity families executed,DERIVED:independent engineering validation,PRIMARY\nB09,1,0,4 A PRIMARY; 5 A sensitivity only,DERIVED:independent engineering validation,PRIMARY\nB10,1,0,Primary and conditional coordination segregated,DERIVED:independent engineering validation,PRIMARY\nB11,1,0,All finite IEC SI coordination times independently recalculated,DERIVED:independent engineering validation,PRIMARY\nB12,1,0,Numerical closure and per-parameter provenance,DERIVED:independent engineering validation,PRIMARY\nB13,1,0,Same tolerances and protected byte identity for 55 upstream files,DERIVED:independent engineering validation,PRIMARY\n"},{"path":"results/phase5_protection_v2/phase5b_effectiveness.csv","label":"Phase 5b · effectiveness","note":"","headers":["fault_location","fault_type","caseID","primary_function","primary_availability","primary_time_s","backup_function","backup_time_s","ct_source","setting_source","detection","determinable","not_determinable","scope","time_basis","primary_pickup_A","primary_current_A","primary_operate_proxy_s","primary_breaker_proxy_s","backup_current_A","backup_pickup_A","supplementary_function","supplementary_time_s","supplementary_basis"],"rows":[["F1","LLL","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.593881345298921","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 55048.7097 A at 22 kV; internal-zone magnitude threshold screen; current 55048.7097 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 55048.7097 A / pickup 17170.8 A, time 0.593881345 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","55048.7096805279","0.045","NOT_APPLICABLE_TO_ROW","55048.709680528","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLL","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 55048.7097 A at 22 kV; internal-zone magnitude threshold screen; current 55048.7097 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 55048.7097 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","55048.7096805279","0.045","NOT_APPLICABLE_TO_ROW","55048.709680528","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LG","LF360_GAT_OUT","GEN-87G","NO-TRIP","Inf","GEN-51N-SI-STUDY","1.74614454927095","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:ENGINEERING_ASSUMPTION-study-setting-PRIMARY:4A-primary-via-20/1-0.20A-secondary;ENGINEERING_ASSUMPTION-EF-TMS-0.15-ledger-EF-TMS-0.15-master-S21","NO-TRIP","1","LG incremental-earth-fault screen 3I0 7.27200443 A; phase terminal 8414.1167 A includes circulating/load component and is not differential current; current 7.27200443 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup dedicated neutral 20/1 CT; 3I0 residual; 4 A pickup; TMS 0.15, I 7.27200443 A / pickup 4 A, time 1.74614455 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","7.27200442799157","0.045","NOT_APPLICABLE_TO_ROW","7.27200442799157","4","GEN-64G","1","ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion"],["F1","LG","LF360_GAT_OUT","GEN-87G","NO-TRIP","Inf","GEN-51-SIEMENS-BL","Inf","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","NO-TRIP","1","LG incremental-earth-fault screen 3I0 7.27200443 A; phase terminal 8414.1167 A includes circulating/load component and is not differential current; current 7.27200443 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 8414.1167 A versus 17171 A, DT 3.000 s, resulting time Inf s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","7.27200442799157","0.045","NOT_APPLICABLE_TO_ROW","8414.11669538933","17171","GEN-64G","1","ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion"],["F1","LL","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.627120896235227","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 51787.3317 A at 22 kV; internal-zone magnitude threshold screen; current 51787.3317 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51787.3317 A / pickup 17170.8 A, time 0.627120896 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51787.3316549948","0.045","NOT_APPLICABLE_TO_ROW","51787.3316549948","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LL","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 51787.3317 A at 22 kV; internal-zone magnitude threshold screen; current 51787.3317 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51787.3317 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51787.3316549948","0.045","NOT_APPLICABLE_TO_ROW","51787.3316549948","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLG","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.627104743325408","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 51788.7881 A at 22 kV; internal-zone magnitude threshold screen; current 51788.7881 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51788.7881 A / pickup 17170.8 A, time 0.627104743 s; GEN-LLG residual 3I0 3.638 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51788.7881141499","0.045","NOT_APPLICABLE_TO_ROW","51788.7881141499","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLG","LF360_GAT_OUT","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 51788.7881 A at 22 kV; internal-zone magnitude threshold screen; current 51788.7881 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51788.7881 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51788.7881141499","0.045","NOT_APPLICABLE_TO_ROW","51788.7881141499","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LLL","LF360_GAT_OUT","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.35448934339138","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 5265.52875 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 5265.52875 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","5265.5287520505","0.045","NOT_APPLICABLE_TO_ROW","6897.01475447833","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LG","LF360_GAT_OUT","GSUT-87T","NO-TRIP","Inf","GSUT-HV-51","Inf","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","NO-TRIP","1","F2 LG shares the F1 B22 fault node; incremental-earth-fault proxy 3I0 7.27200443 A x 22/230 = 0.695583032 A on HV comparison base; GEN 804.828553 A and GSUT_HV 766.695924 A include circulating/load current and do not establish differential detection; delta blocks zero-sequence transfer, so the referred proxy is not actual transferred neutral current; current 0.695583032 A versus pickup 387.84 A on 230 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 766.695924 A / pickup 1380 A, time Inf s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","0.695583032242672","0.045","NOT_APPLICABLE_TO_ROW","766.695923505791","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LL","LF360_GAT_OUT","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.35448934339138","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 4953.57085 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4953.57085 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","4953.57085395603","0.045","NOT_APPLICABLE_TO_ROW","6897.01475447834","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LLG","LF360_GAT_OUT","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.3544893433914","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 4953.71017 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4953.71017 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s; GEN-LLG residual 3I0 3.638 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","4953.71016744043","0.045","NOT_APPLICABLE_TO_ROW","6897.01475447831","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LLL","LF360_GAT_OUT","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.27955016159817","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 3218.40382 A and LINE_total 47369.7866 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 47369.7866 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3218.40382 A / pickup 1500 A, time 7.27955016 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","47369.7866297748","0.035","NOT_APPLICABLE_TO_ROW","3218.40382095249","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LG","LF360_GAT_OUT","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.46304578242018","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 5179.60193 A and LINE_total 40582.8775 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 40582.8775 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5179.60193 A / pickup 1500 A, time 4.46304578 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","40582.8774652387","0.035","NOT_APPLICABLE_TO_ROW","5179.60192958267","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LL","LF360_GAT_OUT","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.45300837106393","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 3162.14262 A and LINE_total 41409.8018 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 41409.8018 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3162.14262 A / pickup 1500 A, time 7.45300837 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","41409.8017934599","0.035","NOT_APPLICABLE_TO_ROW","3162.14262498718","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LLG","LF360_GAT_OUT","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.88164238679543","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 4662.99641 A and LINE_total 44597.2662 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 44597.2662 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4662.99641 A / pickup 1500 A, time 4.88164239 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","44597.2661643999","0.035","NOT_APPLICABLE_TO_ROW","4662.99641265628","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LLL","LF360_GAT_OUT","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.42143266064313","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14325.1361 A, LINE_B2 36736.7983 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14325.1361 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3172.11723 A / pickup 1500 A, time 7.42143266 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14325.1360654824","0.035","0.05","3172.11723298559","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LG","LF360_GAT_OUT","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.57254459176743","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14033.3756 A, LINE_B2 32087.0264 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14033.3756 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5029.93824 A / pickup 1500 A, time 4.57254459 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14033.3756410459","0.035","0.05","5029.93824392131","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LL","LF360_GAT_OUT","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.58497747610213","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 12597.1576 A, LINE_B2 32007.653 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 12597.1576 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3121.672 A / pickup 1500 A, time 7.58497748 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","12597.1575809035","0.035","0.05","3121.67200151213","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LLG","LF360_GAT_OUT","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","5.01402674918844","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14216.9393 A, LINE_B2 34814.9098 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14216.9393 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4526.91499 A / pickup 1500 A, time 5.01402675 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14216.9392789283","0.035","0.05","4526.91499169248","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LLL","LF360_GAT_OUT","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","7.31211646625481","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3207.56204 A / pickup 1500 A, time 7.31211647 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","3207.56204219366","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LG","LF360_GAT_OUT","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","4.53900224994442","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5074.56522 A / pickup 1500 A, time 4.53900225 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","5074.56521662268","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LL","LF360_GAT_OUT","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","7.48317505241084","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3152.72011 A / pickup 1500 A, time 7.48317505 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","3152.72011074831","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LLG","LF360_GAT_OUT","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","4.96274952487512","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4578.29756 A / pickup 1500 A, time 4.96274952 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","4578.29755611641","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLL","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.59489188195674","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 54941.1315 A at 22 kV; internal-zone magnitude threshold screen; current 54941.1315 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 54941.1315 A / pickup 17170.8 A, time 0.594891882 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","54941.1315011198","0.045","NOT_APPLICABLE_TO_ROW","54941.1315011198","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLL","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 54941.1315 A at 22 kV; internal-zone magnitude threshold screen; current 54941.1315 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 54941.1315 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","54941.1315011198","0.045","NOT_APPLICABLE_TO_ROW","54941.1315011198","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LG","LF360_GAT_IN","GEN-87G","NO-TRIP","Inf","GEN-51N-SI-STUDY","1.74690313695682","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:ENGINEERING_ASSUMPTION-study-setting-PRIMARY:4A-primary-via-20/1-0.20A-secondary;ENGINEERING_ASSUMPTION-EF-TMS-0.15-ledger-EF-TMS-0.15-master-S21","NO-TRIP","1","LG incremental-earth-fault screen 3I0 7.27012834 A; phase terminal 8399.88609 A includes circulating/load component and is not differential current; current 7.27012834 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup dedicated neutral 20/1 CT; 3I0 residual; 4 A pickup; TMS 0.15, I 7.27012834 A / pickup 4 A, time 1.74690314 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","7.27012833908568","0.045","NOT_APPLICABLE_TO_ROW","7.27012833908568","4","GEN-64G","1","ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion"],["F1","LG","LF360_GAT_IN","GEN-87G","NO-TRIP","Inf","GEN-51-SIEMENS-BL","Inf","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","NO-TRIP","1","LG incremental-earth-fault screen 3I0 7.27012834 A; phase terminal 8399.88609 A includes circulating/load component and is not differential current; current 7.27012834 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 8399.88609 A versus 17171 A, DT 3.000 s, resulting time Inf s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","7.27012833908568","0.045","NOT_APPLICABLE_TO_ROW","8399.88608970383","17171","GEN-64G","1","ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion"],["F1","LL","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.62786791092108","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 51720.1012 A at 22 kV; internal-zone magnitude threshold screen; current 51720.1012 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51720.1012 A / pickup 17170.8 A, time 0.627867911 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51720.1011950455","0.045","NOT_APPLICABLE_TO_ROW","51720.1011950456","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LL","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 51720.1012 A at 22 kV; internal-zone magnitude threshold screen; current 51720.1012 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51720.1012 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51720.1011950455","0.045","NOT_APPLICABLE_TO_ROW","51720.1011950456","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLG","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SI","0.627851766926035","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT","CONDITIONAL-DETECTABILITY","1","GEN terminal 51721.5515 A at 22 kV; internal-zone magnitude threshold screen; current 51721.5515 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51721.5515 A / pickup 17170.8 A, time 0.627851767 s; GEN-LLG residual 3I0 3.634 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51721.5515409864","0.045","NOT_APPLICABLE_TO_ROW","51721.5515409864","17170.8","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F1","LLG","LF360_GAT_IN","GEN-87G","CONDITIONAL-DETECTABILITY","0.045","GEN-51-SIEMENS-BL","3","DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION","primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A","CONDITIONAL-DETECTABILITY","1","GEN terminal 51721.5515 A at 22 kV; internal-zone magnitude threshold screen; current 51721.5515 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51721.5515 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified","SENSITIVITY","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","2403.8","51721.5515409864","0.045","NOT_APPLICABLE_TO_ROW","51721.5515409864","17171","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LLL","LF360_GAT_IN","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.36337610100214","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 5255.23867 A, GSUT_HV 6856.07044 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 5255.23867 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6856.07044 A / pickup 1380 A, time 2.3633761 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","5255.2386653245","0.045","NOT_APPLICABLE_TO_ROW","6856.07044346127","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LG","LF360_GAT_IN","GSUT-87T","NO-TRIP","Inf","GSUT-HV-51","Inf","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","NO-TRIP","1","F2 LG shares the F1 B22 fault node; incremental-earth-fault proxy 3I0 7.27012834 A x 22/230 = 0.69540358 A on HV comparison base; GEN 803.467365 A and GSUT_HV 755.076924 A include circulating/load current and do not establish differential detection; delta blocks zero-sequence transfer, so the referred proxy is not actual transferred neutral current; current 0.69540358 A versus pickup 387.84 A on 230 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 755.076924 A / pickup 1380 A, time Inf s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","0.695403580260369","0.045","NOT_APPLICABLE_TO_ROW","755.076923614955","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LL","LF360_GAT_IN","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.36347554478287","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 4947.14011 A, GSUT_HV 6855.61536 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4947.14011 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6855.61536 A / pickup 1380 A, time 2.36347554 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","4947.1401143087","0.045","NOT_APPLICABLE_TO_ROW","6855.61535939902","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F2","LLG","LF360_GAT_IN","GSUT-87T","CONDITIONAL-DETECTABILITY","0.045","GSUT-HV-51","2.3634755462939","CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening","primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set","CONDITIONAL-DETECTABILITY","1","GEN LV referred to HV 4947.27884 A, GSUT_HV 6855.61535 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4947.27884 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6855.61535 A / pickup 1380 A, time 2.36347555 s; GEN-LLG residual 3I0 3.634 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","387.84","4947.27884305088","0.045","NOT_APPLICABLE_TO_ROW","6855.61535248463","1380","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LLL","LF360_GAT_IN","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.51131469558901","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 3144.02349 A and LINE_total 47351.8921 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 47351.8921 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3144.02349 A / pickup 1500 A, time 7.5113147 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","47351.8920836025","0.035","NOT_APPLICABLE_TO_ROW","3144.023488595","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LG","LF360_GAT_IN","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.50228289746965","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 5124.63708 A and LINE_total 40599.3052 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 40599.3052 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5124.63708 A / pickup 1500 A, time 4.5022829 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","40599.3051701912","0.035","NOT_APPLICABLE_TO_ROW","5124.63708410399","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LL","LF360_GAT_IN","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.68397246929356","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 3092.54544 A and LINE_total 41396.5433 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 41396.5433 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3092.54544 A / pickup 1500 A, time 7.68397247 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","41396.5432726879","0.035","NOT_APPLICABLE_TO_ROW","3092.54543971518","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F3","LLG","LF360_GAT_IN","GIS-87B","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.92874557338953","ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified","primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","incident branch magnitude screen GSUT_HV 4613.28333 A and LINE_total 44597.0469 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 44597.0469 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4613.28333 A / pickup 1500 A, time 4.92874557 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","44597.0468623503","0.035","NOT_APPLICABLE_TO_ROW","4613.28332815276","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LLL","LF360_GAT_IN","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.66250754160499","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14350.8052 A, LINE_B2 36732.8572 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14350.8052 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3098.77447 A / pickup 1500 A, time 7.66250754 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14350.8051701145","0.035","0.05","3098.77447239056","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LG","LF360_GAT_IN","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","4.61534056097983","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14134.9774 A, LINE_B2 32126.5812 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14134.9774 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4974.48518 A / pickup 1500 A, time 4.61534056 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14134.9773989457","0.035","0.05","4974.48518232747","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LL","LF360_GAT_IN","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","7.82423185794281","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 12618.5566 A, LINE_B2 32004.7432 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 12618.5566 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3052.97358 A / pickup 1500 A, time 7.82423186 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","12618.5566262534","0.035","0.05","3052.97358020664","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F4","LLG","LF360_GAT_IN","LINE-7SD","CONDITIONAL-DETECTABILITY","0.035","GIS-Q0-51","5.06554149192102","ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated","primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","CONDITIONAL-DETECTABILITY","1","two-ended section magnitude screen LINE_B1 14295.4789 A, LINE_B2 34852.5524 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14295.4789 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4476.89393 A / pickup 1500 A, time 5.06554149 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","320","14295.4789293494","0.035","0.05","4476.89393317044","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LLL","LF360_GAT_IN","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","7.54639835131367","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3133.30414 A / pickup 1500 A, time 7.54639835 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","3133.30413731392","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LG","LF360_GAT_IN","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","4.58210662560625","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5017.40575 A / pickup 1500 A, time 4.58210663 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","5017.40574662025","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LL","LF360_GAT_IN","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","7.71634717333973","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3083.23893 A / pickup 1500 A, time 7.71634717 s","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","3083.23893360243","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"],["F5","LLG","LF360_GAT_IN","NONE-no-zone-primary-mapped","NO-PAIR/OUT-OF-ZONE","Inf","GIS-Q0-51","5.01387000201493","CONDITIONAL:transformer-bay Q0 backup CT 1600/1","primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set","NO-PAIR/OUT-OF-ZONE","0","NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4527.0696 A / pickup 1500 A, time 5.01387 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix","CONDITIONAL","ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs","NOT_APPLICABLE_TO_ROW","NOT_APPLICABLE_TO_ROW","Inf","NOT_APPLICABLE_TO_ROW","4527.06960376965","1500","NONE","NOT_APPLICABLE_TO_ROW","NOT-APPLICABLE: no supplementary stator-earth proxy in this row"]],"csv":"fault_location,fault_type,caseID,primary_function,primary_availability,primary_time_s,backup_function,backup_time_s,ct_source,setting_source,detection,determinable,not_determinable,scope,time_basis,primary_pickup_A,primary_current_A,primary_operate_proxy_s,primary_breaker_proxy_s,backup_current_A,backup_pickup_A,supplementary_function,supplementary_time_s,supplementary_basis\nF1,LLL,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.593881345298921,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 55048.7097 A at 22 kV; internal-zone magnitude threshold screen; current 55048.7097 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 55048.7097 A / pickup 17170.8 A, time 0.593881345 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,55048.7096805279,0.045,NOT_APPLICABLE_TO_ROW,55048.709680528,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLL,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 55048.7097 A at 22 kV; internal-zone magnitude threshold screen; current 55048.7097 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 55048.7097 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,55048.7096805279,0.045,NOT_APPLICABLE_TO_ROW,55048.709680528,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LG,LF360_GAT_OUT,GEN-87G,NO-TRIP,Inf,GEN-51N-SI-STUDY,1.74614454927095,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:ENGINEERING_ASSUMPTION-study-setting-PRIMARY:4A-primary-via-20/1-0.20A-secondary;ENGINEERING_ASSUMPTION-EF-TMS-0.15-ledger-EF-TMS-0.15-master-S21,NO-TRIP,1,\"LG incremental-earth-fault screen 3I0 7.27200443 A; phase terminal 8414.1167 A includes circulating/load component and is not differential current; current 7.27200443 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup dedicated neutral 20/1 CT; 3I0 residual; 4 A pickup; TMS 0.15, I 7.27200443 A / pickup 4 A, time 1.74614455 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,7.27200442799157,0.045,NOT_APPLICABLE_TO_ROW,7.27200442799157,4,GEN-64G,1,ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion\nF1,LG,LF360_GAT_OUT,GEN-87G,NO-TRIP,Inf,GEN-51-SIEMENS-BL,Inf,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,NO-TRIP,1,\"LG incremental-earth-fault screen 3I0 7.27200443 A; phase terminal 8414.1167 A includes circulating/load component and is not differential current; current 7.27200443 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 8414.1167 A versus 17171 A, DT 3.000 s, resulting time Inf s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,7.27200442799157,0.045,NOT_APPLICABLE_TO_ROW,8414.11669538933,17171,GEN-64G,1,ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion\nF1,LL,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.627120896235227,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51787.3317 A at 22 kV; internal-zone magnitude threshold screen; current 51787.3317 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51787.3317 A / pickup 17170.8 A, time 0.627120896 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51787.3316549948,0.045,NOT_APPLICABLE_TO_ROW,51787.3316549948,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LL,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51787.3317 A at 22 kV; internal-zone magnitude threshold screen; current 51787.3317 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51787.3317 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51787.3316549948,0.045,NOT_APPLICABLE_TO_ROW,51787.3316549948,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLG,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.627104743325408,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51788.7881 A at 22 kV; internal-zone magnitude threshold screen; current 51788.7881 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51788.7881 A / pickup 17170.8 A, time 0.627104743 s; GEN-LLG residual 3I0 3.638 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51788.7881141499,0.045,NOT_APPLICABLE_TO_ROW,51788.7881141499,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLG,LF360_GAT_OUT,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51788.7881 A at 22 kV; internal-zone magnitude threshold screen; current 51788.7881 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51788.7881 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51788.7881141499,0.045,NOT_APPLICABLE_TO_ROW,51788.7881141499,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LLL,LF360_GAT_OUT,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.35448934339138,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 5265.52875 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 5265.52875 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,5265.5287520505,0.045,NOT_APPLICABLE_TO_ROW,6897.01475447833,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LG,LF360_GAT_OUT,GSUT-87T,NO-TRIP,Inf,GSUT-HV-51,Inf,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,NO-TRIP,1,\"F2 LG shares the F1 B22 fault node; incremental-earth-fault proxy 3I0 7.27200443 A x 22/230 = 0.695583032 A on HV comparison base; GEN 804.828553 A and GSUT_HV 766.695924 A include circulating/load current and do not establish differential detection; delta blocks zero-sequence transfer, so the referred proxy is not actual transferred neutral current; current 0.695583032 A versus pickup 387.84 A on 230 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 766.695924 A / pickup 1380 A, time Inf s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,0.695583032242672,0.045,NOT_APPLICABLE_TO_ROW,766.695923505791,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LL,LF360_GAT_OUT,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.35448934339138,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 4953.57085 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4953.57085 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,4953.57085395603,0.045,NOT_APPLICABLE_TO_ROW,6897.01475447834,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LLG,LF360_GAT_OUT,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.3544893433914,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 4953.71017 A, GSUT_HV 6897.01475 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4953.71017 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6897.01475 A / pickup 1380 A, time 2.35448934 s; GEN-LLG residual 3I0 3.638 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,4953.71016744043,0.045,NOT_APPLICABLE_TO_ROW,6897.01475447831,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LLL,LF360_GAT_OUT,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.27955016159817,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 3218.40382 A and LINE_total 47369.7866 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 47369.7866 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3218.40382 A / pickup 1500 A, time 7.27955016 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,47369.7866297748,0.035,NOT_APPLICABLE_TO_ROW,3218.40382095249,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LG,LF360_GAT_OUT,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.46304578242018,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 5179.60193 A and LINE_total 40582.8775 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 40582.8775 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5179.60193 A / pickup 1500 A, time 4.46304578 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,40582.8774652387,0.035,NOT_APPLICABLE_TO_ROW,5179.60192958267,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LL,LF360_GAT_OUT,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.45300837106393,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 3162.14262 A and LINE_total 41409.8018 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 41409.8018 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3162.14262 A / pickup 1500 A, time 7.45300837 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,41409.8017934599,0.035,NOT_APPLICABLE_TO_ROW,3162.14262498718,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LLG,LF360_GAT_OUT,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.88164238679543,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 4662.99641 A and LINE_total 44597.2662 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 44597.2662 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4662.99641 A / pickup 1500 A, time 4.88164239 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,44597.2661643999,0.035,NOT_APPLICABLE_TO_ROW,4662.99641265628,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LLL,LF360_GAT_OUT,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.42143266064313,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14325.1361 A, LINE_B2 36736.7983 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14325.1361 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3172.11723 A / pickup 1500 A, time 7.42143266 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14325.1360654824,0.035,0.05,3172.11723298559,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LG,LF360_GAT_OUT,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.57254459176743,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14033.3756 A, LINE_B2 32087.0264 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14033.3756 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5029.93824 A / pickup 1500 A, time 4.57254459 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14033.3756410459,0.035,0.05,5029.93824392131,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LL,LF360_GAT_OUT,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.58497747610213,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 12597.1576 A, LINE_B2 32007.653 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 12597.1576 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3121.672 A / pickup 1500 A, time 7.58497748 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,12597.1575809035,0.035,0.05,3121.67200151213,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LLG,LF360_GAT_OUT,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,5.01402674918844,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14216.9393 A, LINE_B2 34814.9098 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14216.9393 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4526.91499 A / pickup 1500 A, time 5.01402675 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14216.9392789283,0.035,0.05,4526.91499169248,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LLL,LF360_GAT_OUT,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,7.31211646625481,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3207.56204 A / pickup 1500 A, time 7.31211647 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,3207.56204219366,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LG,LF360_GAT_OUT,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,4.53900224994442,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5074.56522 A / pickup 1500 A, time 4.53900225 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,5074.56521662268,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LL,LF360_GAT_OUT,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,7.48317505241084,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3152.72011 A / pickup 1500 A, time 7.48317505 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,3152.72011074831,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LLG,LF360_GAT_OUT,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,4.96274952487512,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4578.29756 A / pickup 1500 A, time 4.96274952 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,4578.29755611641,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLL,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.59489188195674,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 54941.1315 A at 22 kV; internal-zone magnitude threshold screen; current 54941.1315 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 54941.1315 A / pickup 17170.8 A, time 0.594891882 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,54941.1315011198,0.045,NOT_APPLICABLE_TO_ROW,54941.1315011198,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLL,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 54941.1315 A at 22 kV; internal-zone magnitude threshold screen; current 54941.1315 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 54941.1315 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,54941.1315011198,0.045,NOT_APPLICABLE_TO_ROW,54941.1315011198,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LG,LF360_GAT_IN,GEN-87G,NO-TRIP,Inf,GEN-51N-SI-STUDY,1.74690313695682,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:ENGINEERING_ASSUMPTION-study-setting-PRIMARY:4A-primary-via-20/1-0.20A-secondary;ENGINEERING_ASSUMPTION-EF-TMS-0.15-ledger-EF-TMS-0.15-master-S21,NO-TRIP,1,\"LG incremental-earth-fault screen 3I0 7.27012834 A; phase terminal 8399.88609 A includes circulating/load component and is not differential current; current 7.27012834 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup dedicated neutral 20/1 CT; 3I0 residual; 4 A pickup; TMS 0.15, I 7.27012834 A / pickup 4 A, time 1.74690314 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,7.27012833908568,0.045,NOT_APPLICABLE_TO_ROW,7.27012833908568,4,GEN-64G,1,ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion\nF1,LG,LF360_GAT_IN,GEN-87G,NO-TRIP,Inf,GEN-51-SIEMENS-BL,Inf,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,NO-TRIP,1,\"LG incremental-earth-fault screen 3I0 7.27012834 A; phase terminal 8399.88609 A includes circulating/load component and is not differential current; current 7.27012834 A versus pickup 2403.8 A on 22 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 8399.88609 A versus 17171 A, DT 3.000 s, resulting time Inf s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,7.27012833908568,0.045,NOT_APPLICABLE_TO_ROW,8399.88608970383,17171,GEN-64G,1,ENGINEERING_STUDY_PROXY:64G 1 s; 20Hz injection is not simulated by this 50Hz phasor model; no detection conclusion\nF1,LL,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.62786791092108,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51720.1012 A at 22 kV; internal-zone magnitude threshold screen; current 51720.1012 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51720.1012 A / pickup 17170.8 A, time 0.627867911 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51720.1011950455,0.045,NOT_APPLICABLE_TO_ROW,51720.1011950456,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LL,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51720.1012 A at 22 kV; internal-zone magnitude threshold screen; current 51720.1012 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51720.1012 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51720.1011950455,0.045,NOT_APPLICABLE_TO_ROW,51720.1011950456,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLG,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SI,0.627851766926035,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:DERIVED-study-setting:1.20xImax-GEN-Imax-14309A-VERIFIED;ENGINEERING_ASSUMPTION-OC-1.2xload-ledger-OC-1.2xload;ENGINEERING_ASSUMPTION-TMS-0.10-master-central-set;converges-with-USER_ASSERTED_PENDING_DOC-SIEMENS-Igt-1.14A-17171A-SI-vs-DT,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51721.5515 A at 22 kV; internal-zone magnitude threshold screen; current 51721.5515 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GEN 22 kV faulted-phase branch, I 51721.5515 A / pickup 17170.8 A, time 0.627851767 s; GEN-LLG residual 3I0 3.634 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51721.5515409864,0.045,NOT_APPLICABLE_TO_ROW,51721.5515409864,17170.8,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF1,LLG,LF360_GAT_IN,GEN-87G,CONDITIONAL-DETECTABILITY,0.045,GEN-51-SIEMENS-BL,3,DOCUMENTARY_VERIFIED:GEN T1/T2 15000/1 phase CT; LG backup dedicated 20/1 neutral CT ENGINEERING_ASSUMPTION,primary:ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY | backup:CONDITIONAL ENGINEERING_STUDY_PROXY DT comparator; USER_ASSERTED_PENDING_DOC:SIEMENS-Igt-1.14A+SIEMENS-tdef-3s-??-PENDING-DOC-INGEST;DERIVED-cross-check-1.2xImax-14309A=17170.8A-approx-17171A,CONDITIONAL-DETECTABILITY,1,\"GEN terminal 51721.5515 A at 22 kV; internal-zone magnitude threshold screen; current 51721.5515 A versus pickup 2403.8 A on 22 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; conditional sensitivity comparator 51721.5515 A versus 17171 A, DT 3.000 s, resulting time 3 s; actual installed characteristic not verified\",SENSITIVITY,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,2403.8,51721.5515409864,0.045,NOT_APPLICABLE_TO_ROW,51721.5515409864,17171,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LLL,LF360_GAT_IN,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.36337610100214,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 5255.23867 A, GSUT_HV 6856.07044 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 5255.23867 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6856.07044 A / pickup 1380 A, time 2.3633761 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,5255.2386653245,0.045,NOT_APPLICABLE_TO_ROW,6856.07044346127,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LG,LF360_GAT_IN,GSUT-87T,NO-TRIP,Inf,GSUT-HV-51,Inf,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,NO-TRIP,1,\"F2 LG shares the F1 B22 fault node; incremental-earth-fault proxy 3I0 7.27012834 A x 22/230 = 0.69540358 A on HV comparison base; GEN 803.467365 A and GSUT_HV 755.076924 A include circulating/load current and do not establish differential detection; delta blocks zero-sequence transfer, so the referred proxy is not actual transferred neutral current; current 0.69540358 A versus pickup 387.84 A on 230 kV base; NO-TRIP; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 755.076924 A / pickup 1380 A, time Inf s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,0.695403580260369,0.045,NOT_APPLICABLE_TO_ROW,755.076923614955,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LL,LF360_GAT_IN,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.36347554478287,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 4947.14011 A, GSUT_HV 6855.61536 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4947.14011 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6855.61536 A / pickup 1380 A, time 2.36347554 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,4947.1401143087,0.045,NOT_APPLICABLE_TO_ROW,6855.61535939902,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF2,LLG,LF360_GAT_IN,GSUT-87T,CONDITIONAL-DETECTABILITY,0.045,GSUT-HV-51,2.3634755462939,CONDITIONAL:GSUT HV 1600/1 and GEN LV 15000/1; both terminal currents referred to HV before screening,primary:ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained | backup:DERIVED-study-setting:1.2xmax-anchor-1149.7A-458MVA-Iload;ENGINEERING_ASSUMPTION-CT-1600/1-as-built-SLD-installed-unverified;ENGINEERING_ASSUMPTION-TMS-0.55-master-central-set,CONDITIONAL-DETECTABILITY,1,\"GEN LV referred to HV 4947.27884 A, GSUT_HV 6855.61535 A; BOTH raw columns use 22 kV fault base and are converted by 22/230; 0.30 x Siemens-nameplate HV 1292.8 A = 387.84 A; minimum-terminal threshold proxy, not a compensated differential sum; current 4947.27884 A versus pickup 387.84 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.045 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup GSUT_HV physical 230 kV branch; raw 22 kV fault-base current converted by 22/230, I 6855.61535 A / pickup 1380 A, time 2.36347555 s; GEN-LLG residual 3I0 3.634 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,387.84,4947.27884305088,0.045,NOT_APPLICABLE_TO_ROW,6855.61535248463,1380,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LLL,LF360_GAT_IN,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.51131469558901,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 3144.02349 A and LINE_total 47351.8921 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 47351.8921 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3144.02349 A / pickup 1500 A, time 7.5113147 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,47351.8920836025,0.035,NOT_APPLICABLE_TO_ROW,3144.023488595,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LG,LF360_GAT_IN,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.50228289746965,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 5124.63708 A and LINE_total 40599.3052 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 40599.3052 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5124.63708 A / pickup 1500 A, time 4.5022829 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,40599.3051701912,0.035,NOT_APPLICABLE_TO_ROW,5124.63708410399,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LL,LF360_GAT_IN,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.68397246929356,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 3092.54544 A and LINE_total 41396.5433 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 41396.5433 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3092.54544 A / pickup 1500 A, time 7.68397247 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,41396.5432726879,0.035,NOT_APPLICABLE_TO_ROW,3092.54543971518,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF3,LLG,LF360_GAT_IN,GIS-87B,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.92874557338953,ENGINEERING_ASSUMPTION:87B adopted 1600/1 CT base; installed bus-zone CT allocation not verified,primary:ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"incident branch magnitude screen GSUT_HV 4613.28333 A and LINE_total 44597.0469 A; GRID is upstream of LINE_total and is not counted again; threshold 0.20 x adopted CT base 1600 A = 320 A; current 44597.0469 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4613.28333 A / pickup 1500 A, time 4.92874557 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,44597.0468623503,0.035,NOT_APPLICABLE_TO_ROW,4613.28332815276,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LLL,LF360_GAT_IN,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.66250754160499,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14350.8052 A, LINE_B2 36732.8572 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14350.8052 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3098.77447 A / pickup 1500 A, time 7.66250754 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14350.8051701145,0.035,0.05,3098.77447239056,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LG,LF360_GAT_IN,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,4.61534056097983,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14134.9774 A, LINE_B2 32126.5812 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14134.9774 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4974.48518 A / pickup 1500 A, time 4.61534056 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14134.9773989457,0.035,0.05,4974.48518232747,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LL,LF360_GAT_IN,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,7.82423185794281,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 12618.5566 A, LINE_B2 32004.7432 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 12618.5566 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3052.97358 A / pickup 1500 A, time 7.82423186 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,12618.5566262534,0.035,0.05,3052.97358020664,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF4,LLG,LF360_GAT_IN,LINE-7SD,CONDITIONAL-DETECTABILITY,0.035,GIS-Q0-51,5.06554149192102,ENGINEERING_ASSUMPTION:line differential adopted 1600/1 CT base; channel and installed end-to-end logic not simulated,primary:ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,CONDITIONAL-DETECTABILITY,1,\"two-ended section magnitude screen LINE_B1 14295.4789 A, LINE_B2 34852.5524 A; use faulted B/C for LL/LLG, not the LINE_total cancellation residual; threshold 0.20 x 1600 A = 320 A; current 14295.4789 A versus pickup 320 A on 230 kV base; CONDITIONAL-DETECTABILITY; ENGINEERING_STUDY_PROXY operate 0.035 s; no manufacturer-operation claim; bias/slopes, vector group, CT saturation and communications not simulated; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4476.89393 A / pickup 1500 A, time 5.06554149 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,320,14295.4789293494,0.035,0.05,4476.89393317044,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LLL,LF360_GAT_IN,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,7.54639835131367,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3133.30414 A / pickup 1500 A, time 7.54639835 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,3133.30413731392,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LG,LF360_GAT_IN,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,4.58210662560625,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 5017.40575 A / pickup 1500 A, time 4.58210663 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,5017.40574662025,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LL,LF360_GAT_IN,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,7.71634717333973,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 3083.23893 A / pickup 1500 A, time 7.71634717 s\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,3083.23893360243,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\nF5,LLG,LF360_GAT_IN,NONE-no-zone-primary-mapped,NO-PAIR/OUT-OF-ZONE,Inf,GIS-Q0-51,5.01387000201493,CONDITIONAL:transformer-bay Q0 backup CT 1600/1,primary:NOT-APPLICABLE:no primary relay in study zone | backup:CONDITIONAL:study-setting-1500A-provisional-pending-load-proof;ENGINEERING_ASSUMPTION-CT-1600/1;CONDITIONAL-TMS-0.80-master-central-set,NO-PAIR/OUT-OF-ZONE,0,\"NO-PAIR/OUT-OF-ZONE:F5 remote fault has no mapped primary pair; no finite primary operating time assigned; backup CONDITIONAL transformer-bay Q0 uses GSUT_HV physical 230 kV branch; not line or remote-source current, I 4527.0696 A / pickup 1500 A, time 5.01387 s; GEN-LLG residual 3I0 0.000 A observed; this row compares phase backup; neutral evaluated separately in matrix\",CONDITIONAL,ENGINEERING_STUDY_PROXY:primary operate and breaker fields are separate; backup inverse/DT is calculated from adopted study inputs,NOT_APPLICABLE_TO_ROW,NOT_APPLICABLE_TO_ROW,Inf,NOT_APPLICABLE_TO_ROW,4527.06960376965,1500,NONE,NOT_APPLICABLE_TO_ROW,NOT-APPLICABLE: no supplementary stator-earth proxy in this row\n"},{"path":"Phase6/results/normal/fault_summary.csv","label":"Phase 6 · normal · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","0","NaN","NaN","0","0.000132650933643663","NaN","NaN","NaN","NaN","NaN","0.6","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","B","0","NaN","NaN","0","0.000132650935442908","NaN","NaN","NaN","NaN","NaN","0.6","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","C","0","NaN","NaN","0","0.000132650935830788","NaN","NaN","NaN","NaN","NaN","0.6","0","fault_not_enabled","fault_not_enabled"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,0,NaN,NaN,0,0.000132650933643663,NaN,NaN,NaN,NaN,NaN,0.6,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,B,0,NaN,NaN,0,0.000132650935442908,NaN,NaN,NaN,NaN,NaN,0.6,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,C,0,NaN,NaN,0,0.000132650935830788,NaN,NaN,NaN,NaN,NaN,0.6,0,fault_not_enabled,fault_not_enabled\n"},{"path":"Phase6/results/normal/relay_times.csv","label":"Phase 6 · normal · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/normal/breaker_times.csv","label":"Phase 6 · normal · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/normal/dc_statistics.csv","label":"Phase 6 · normal · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956117347774","123.75","122.204577638215","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","20.8775318388611","-0.838577023680561","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","20.4905529561076","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775318388611","19.6519759324271","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","1","0.999999835913814","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.00172117039586919","1","0","0.001","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","2701.5484316394","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956117347774,123.75,122.204577638215,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,20.8775318388611,-0.838577023680561,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,20.4905529561076,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775318388611,19.6519759324271,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,1,0.999999835913814,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.00172117039586919,1,0,0.001,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,2701.5484316394,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/normal/events.csv","label":"Phase 6 · normal · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n"},{"path":"Phase6/results/normal/load_point.csv","label":"Phase 6 · normal · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","360.005384732984","359.994674882552","360.010595299873","0.00486562159140773","0.5","0.6","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6168973315671","27.6136075540253","27.6201595062284","0.00193975207930512","0.5","0.6","100","measured_pre_event_window"],["Generator_V_kV","21.9999584813741","21.9999459242813","21.9999754926952","8.81613489070887e-06","0.5","0.6","100","measured_pre_event_window"],["Generator_I_kA","9.47547333634507","9.47519390026926","9.47560586596339","0.000124715696624505","0.5","0.6","100","measured_pre_event_window"],["Frequency_Hz","50.0000292337226","50.000000756759","50.0000554302034","1.62006080716253e-05","0.5","0.6","100","measured_pre_event_window"],["Rotor_speed_pu","1.00000058467445","1.00000001513518","1.00000110860407","3.24012161430384e-07","0.5","0.6","100","measured_pre_event_window"],["Machine_delta","51.209504663544","51.2090036061291","51.209802146903","0.000240855165127964","0.5","0.6","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.869072979632551","0.869046994031479","0.869085434836399","1.18011116980968e-05","0.5","0.6","100","measured_pre_event_window"],["Bus230_V_kV","229.758156210728","229.758148180909","229.758174937631","7.89153731696015e-06","0.5","0.6","100","measured_pre_event_window"],["Grid_I_kA","0.869036429271975","0.869010441133482","0.869048887711816","1.18028100724106e-05","0.5","0.6","100","measured_pre_event_window"],["Fault_I_kA","1.32651021770133e-07","1.32651016958379e-07","1.32651031728829e-07","3.96678909393981e-15","0.5","0.6","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.5","0.6","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.5","0.6","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.5","0.6","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.5","0.6","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.5","0.6","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.5","0.6","100","measured_pre_event_window"],["DC_V","123.75","123.75","123.75","0","0.5","0.6","100","measured_pre_event_window"],["Battery_SOC_pct","100","100","100","0","0.5","0.6","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.5","0.6","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60570872976654","6.60570498438585","6.60571384093358","2.64406215719846e-06","0.5","0.6","100","measured_pre_event_window"],["Grid_P_MW","345.184906306766","345.174194211139","345.190135152497","0.00487211746228297","0.5","0.6","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4651759642707","-20.4661789731095","-20.4630186675741","0.0009704831025091","0.5","0.6","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.5","0.6","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,360.005384732984,359.994674882552,360.010595299873,0.00486562159140773,0.5,0.6,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6168973315671,27.6136075540253,27.6201595062284,0.00193975207930512,0.5,0.6,100,measured_pre_event_window\nGenerator_V_kV,21.9999584813741,21.9999459242813,21.9999754926952,8.81613489070887e-06,0.5,0.6,100,measured_pre_event_window\nGenerator_I_kA,9.47547333634507,9.47519390026926,9.47560586596339,0.000124715696624505,0.5,0.6,100,measured_pre_event_window\nFrequency_Hz,50.0000292337226,50.000000756759,50.0000554302034,1.62006080716253e-05,0.5,0.6,100,measured_pre_event_window\nRotor_speed_pu,1.00000058467445,1.00000001513518,1.00000110860407,3.24012161430384e-07,0.5,0.6,100,measured_pre_event_window\nMachine_delta,51.209504663544,51.2090036061291,51.209802146903,0.000240855165127964,0.5,0.6,100,measured_pre_event_window\nGSUT_HV_I_kA,0.869072979632551,0.869046994031479,0.869085434836399,1.18011116980968e-05,0.5,0.6,100,measured_pre_event_window\nBus230_V_kV,229.758156210728,229.758148180909,229.758174937631,7.89153731696015e-06,0.5,0.6,100,measured_pre_event_window\nGrid_I_kA,0.869036429271975,0.869010441133482,0.869048887711816,1.18028100724106e-05,0.5,0.6,100,measured_pre_event_window\nFault_I_kA,1.32651021770133e-07,1.32651016958379e-07,1.32651031728829e-07,3.96678909393981e-15,0.5,0.6,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.5,0.6,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.5,0.6,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.5,0.6,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.5,0.6,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.5,0.6,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.5,0.6,100,measured_pre_event_window\nDC_V,123.75,123.75,123.75,0,0.5,0.6,100,measured_pre_event_window\nBattery_SOC_pct,100,100,100,0,0.5,0.6,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.5,0.6,100,measured_pre_event_window\nAuxiliary_V_kV,6.60570872976654,6.60570498438585,6.60571384093358,2.64406215719846e-06,0.5,0.6,100,measured_pre_event_window\nGrid_P_MW,345.184906306766,345.174194211139,345.190135152497,0.00487211746228297,0.5,0.6,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4651759642707,-20.4661789731095,-20.4630186675741,0.0009704831025091,0.5,0.6,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.5,0.6,100,measured_pre_event_window\n"},{"path":"Phase6/results/bus_3ph/fault_summary.csv","label":"Phase 6 · bus_3ph · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651086312172","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651079480391","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651080789776","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651086312172,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651079480391,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651080789776,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/bus_3ph/relay_times.csv","label":"Phase 6 · bus_3ph · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","4.68535271344581","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","24.1541620077289","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","0.153","0.187","0.003","0.037","0.034","0.035","0.035","observed","observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,4.68535271344581,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,24.1541620077289,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,0.153,0.187,0.003,0.037,0.034,0.035,0.035,observed,observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/bus_3ph/breaker_times.csv","label":"Phase 6 · bus_3ph · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","0.237","0.2412","0.00419999999999998","6.60710665548092","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.237","0.2466","0.0096","4.71854369240259","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.237","0.2476","0.0106","5.04748641461377","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","0.237","0.2474","0.0104","116.545554908011","0.02","0","sustained_current_cessation_observed"],["LineLocal","B","lineLocal","0.237","0.245","0.00800000000000001","89.2895632283207","0.02","0","sustained_current_cessation_observed"],["LineLocal","C","lineLocal","0.237","0.2372","0.000200000000000006","93.1473745197877","0.02","0","sustained_current_cessation_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,0.237,0.2412,0.00419999999999998,6.60710665548092,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.237,0.2466,0.0096,4.71854369240259,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.237,0.2476,0.0106,5.04748641461377,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,0.237,0.2474,0.0104,116.545554908011,0.02,0,sustained_current_cessation_observed\nLineLocal,B,lineLocal,0.237,0.245,0.00800000000000001,89.2895632283207,0.02,0,sustained_current_cessation_observed\nLineLocal,C,lineLocal,0.237,0.2372,0.000200000000000006,93.1473745197877,0.02,0,sustained_current_cessation_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/bus_3ph/dc_statistics.csv","label":"Phase 6 · bus_3ph · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071326960091","123.75","117.44825354965","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-38.2944418978653","38.5723574648992","-1.75393665957273","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","58.6481346023403","28.1867203940076","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723574648992","26.4327837344348","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999993352200647","1","0.999997411742526","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.185886402753873","1","0","0.108","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","7476.1929066971","3592.28787867369","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","688.468158347676","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071326960091,123.75,117.44825354965,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-38.2944418978653,38.5723574648992,-1.75393665957273,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,58.6481346023403,28.1867203940076,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723574648992,26.4327837344348,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999993352200647,1,0.999997411742526,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.185886402753873,1,0,0.108,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,7476.1929066971,3592.28787867369,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,688.468158347676,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/bus_3ph/events.csv","label":"Phase 6 · bus_3ph · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87B","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.161","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.187","relay_trip_request","87B","asserted","logged_signal_transition"],["0.188","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.237","breaker_command","Q0","open","logged_signal_transition"],["0.237","breaker_command","LineLocal","open","logged_signal_transition"],["0.263","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.265","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.268","relay_pickup","87B","dropout","logged_signal_transition"],["0.268","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.388","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87B,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.161,DC_state,Charger_failure,asserted,logged_signal_transition\n0.187,relay_trip_request,87B,asserted,logged_signal_transition\n0.188,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.237,breaker_command,Q0,open,logged_signal_transition\n0.237,breaker_command,LineLocal,open,logged_signal_transition\n0.263,relay_pickup,GEN51,dropout,logged_signal_transition\n0.265,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.268,relay_pickup,87B,dropout,logged_signal_transition\n0.268,DC_state,Charger_failure,cleared,logged_signal_transition\n0.388,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/bus_3ph/load_point.csv","label":"Phase 6 · bus_3ph · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/generator_3ph/fault_summary.csv","label":"Phase 6 · generator_3ph · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GEN","faultGEN","A","1","0.15","0.17","100","1.2701724206462e-05","161825.749048291","277362.240305281","1761.44422365239","111300.091904641","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","B","1","0.15","0.17","100","1.27017238631866e-05","153836.442623736","260993.614034756","1883.31890582137","110889.377801017","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","C","1","0.15","0.17","100","1.27017255895622e-05","115037.362738933","186674.2749972","2121.11453080853","110177.396842326","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGEN,faultGEN,A,1,0.15,0.17,100,1.2701724206462e-05,161825.749048291,277362.240305281,1761.44422365239,111300.091904641,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,B,1,0.15,0.17,100,1.27017238631866e-05,153836.442623736,260993.614034756,1883.31890582137,110889.377801017,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,C,1,0.15,0.17,100,1.27017255895622e-05,115037.362738933,186674.2749972,2121.11453080853,110177.396842326,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/generator_3ph/relay_times.csv","label":"Phase 6 · generator_3ph · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","9.3401448511096","observed","not_observed"],["GSUT51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","11.1864059595075","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","0.153","0.197","0.003","0.047","0.044","0.045","0.045","observed",