"observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,9.3401448511096,observed,not_observed\nGSUT51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,11.1864059595075,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,0.153,0.197,0.003,0.047,0.044,0.045,0.045,observed,observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/generator_3ph/breaker_times.csv","label":"Phase 6 · generator_3ph · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","0.247","0.2548","0.00780000000000003","102.270320939128","0.02","0","sustained_current_cessation_observed"],["GCB","B","genTerminal","0.247","0.2548","0.00780000000000003","101.743216160057","0.02","0","sustained_current_cessation_observed"],["GCB","C","genTerminal","0.247","0.2516","0.00459999999999999","100.76683218043","0.02","0","sustained_current_cessation_observed"],["Q0","A","busIn","0.247","0.2548","0.00780000000000003","9.7885236345492","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.247","0.2516","0.00459999999999999","9.61272243264006","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.247","0.2482","0.00120000000000001","9.72742893597366","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,0.247,0.2548,0.00780000000000003,102.270320939128,0.02,0,sustained_current_cessation_observed\nGCB,B,genTerminal,0.247,0.2548,0.00780000000000003,101.743216160057,0.02,0,sustained_current_cessation_observed\nGCB,C,genTerminal,0.247,0.2516,0.00459999999999999,100.76683218043,0.02,0,sustained_current_cessation_observed\nQ0,A,busIn,0.247,0.2548,0.00780000000000003,9.7885236345492,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.247,0.2516,0.00459999999999999,9.61272243264006,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.247,0.2482,0.00120000000000001,9.72742893597366,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/generator_3ph/dc_statistics.csv","label":"Phase 6 · generator_3ph · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071251458984","123.75","115.225067348224","114.956117347774","114.955927270997","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","38.5723829950422","21.099398099418","20.8775318388611","20.8775663593426","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","5.76985197034635","0","0","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723829950422","26.8692500697644","20.8775318388611","20.8775663593426","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999982297272852","1","0.999992404230444","0.999999420068575","0.999982297272852","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.760757314974182","1","1","0.441","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","732.157353814584","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","688.468158347676","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071251458984,123.75,115.225067348224,114.956117347774,114.955927270997,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,38.5723829950422,21.099398099418,20.8775318388611,20.8775663593426,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,5.76985197034635,0,0,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723829950422,26.8692500697644,20.8775318388611,20.8775663593426,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999982297272852,1,0.999992404230444,0.999999420068575,0.999982297272852,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.760757314974182,1,1,0.441,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,732.157353814584,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,688.468158347676,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/generator_3ph/events.csv","label":"Phase 6 · generator_3ph · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GEN","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87G","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.157","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.16","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.197","relay_trip_request","87G","asserted","logged_signal_transition"],["0.198","unit_trip","Unit","asserted","logged_signal_transition"],["0.198","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.247","breaker_command","GCB","open","logged_signal_transition"],["0.247","breaker_command","Q0","open","logged_signal_transition"],["0.271","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.273","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.398","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GEN","fault_off","scenario_setting_not_measured_switch_state"],["0.476","relay_pickup","87G","dropout","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GEN,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87G,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.157,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.16,DC_state,Charger_failure,asserted,logged_signal_transition\n0.197,relay_trip_request,87G,asserted,logged_signal_transition\n0.198,unit_trip,Unit,asserted,logged_signal_transition\n0.198,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.247,breaker_command,GCB,open,logged_signal_transition\n0.247,breaker_command,Q0,open,logged_signal_transition\n0.271,relay_pickup,GEN51,dropout,logged_signal_transition\n0.273,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.398,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GEN,fault_off,scenario_setting_not_measured_switch_state\n0.476,relay_pickup,87G,dropout,logged_signal_transition\n"},{"path":"Phase6/results/generator_3ph/load_point.csv","label":"Phase 6 · generator_3ph · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/transformer_lv_ll/fault_summary.csv","label":"Phase 6 · transformer_lv_ll · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GSUT_LV","faultLV","A","1","0.15","0.17","100","1.27007863392802e-05","1.88842905174742e-05","2.77678005866706e-05","12611.0268967402","1.83457747238687e-05","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GSUT_LV","faultLV","B","1","0.15","0.17","100","1.27007845535181e-05","109684.805693066","178494.887807138","7422.23755555944","98969.7497022883","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GSUT_LV","faultLV","C","1","0.15","0.17","100","1.27007814798361e-05","109684.799624645","178494.878674204","5526.29346793983","98969.7436143713","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGSUT_LV,faultLV,A,1,0.15,0.17,100,1.27007863392802e-05,1.88842905174742e-05,2.77678005866706e-05,12611.0268967402,1.83457747238687e-05,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGSUT_LV,faultLV,B,1,0.15,0.17,100,1.27007845535181e-05,109684.805693066,178494.887807138,7422.23755555944,98969.7497022883,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGSUT_LV,faultLV,C,1,0.15,0.17,100,1.27007814798361e-05,109684.799624645,178494.878674204,5526.29346793983,98969.7436143713,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/transformer_lv_ll/relay_times.csv","label":"Phase 6 · transformer_lv_ll · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","4.49014162251499","observed","not_observed"],["GSUT51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","11.1763105428365","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","0.154","0.198","0.004","0.048","0.044","0.045","0.045","observed","observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,4.49014162251499,observed,not_observed\nGSUT51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,11.1763105428365,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,0.154,0.198,0.004,0.048,0.044,0.045,0.045,observed,observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/transformer_lv_ll/breaker_times.csv","label":"Phase 6 · transformer_lv_ll · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","0.248","0.2498","0.00180000000000002","18.0045845915607","0.02","0","sustained_current_cessation_observed"],["GCB","B","genTerminal","0.248","0.2498","0.00180000000000002","60.8092459286211","0.02","0","sustained_current_cessation_observed"],["GCB","C","genTerminal","0.248","0.2498","0.00180000000000002","43.4394817125108","0.02","0","sustained_current_cessation_observed"],["Q0","A","busIn","0.248","0.252","0.004","3.61884222538692","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.248","0.2514","0.00340000000000001","9.64380245149655","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.248","0.2514","0.00340000000000001","6.1070830495474","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,0.248,0.2498,0.00180000000000002,18.0045845915607,0.02,0,sustained_current_cessation_observed\nGCB,B,genTerminal,0.248,0.2498,0.00180000000000002,60.8092459286211,0.02,0,sustained_current_cessation_observed\nGCB,C,genTerminal,0.248,0.2498,0.00180000000000002,43.4394817125108,0.02,0,sustained_current_cessation_observed\nQ0,A,busIn,0.248,0.252,0.004,3.61884222538692,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.248,0.2514,0.00340000000000001,9.64380245149655,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.248,0.2514,0.00340000000000001,6.1070830495474,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/transformer_lv_ll/dc_statistics.csv","label":"Phase 6 · transformer_lv_ll · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071252756776","123.75","115.300747458765","114.956117347774","114.955928880426","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","38.5723825562029","20.9197288523002","20.8775318388611","20.8775660670483","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","5.936753342067","0","0","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723825562029","26.8564821943672","20.8775318388611","20.8775660670483","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999982442255953","1","0.999992522238637","0.999999420068575","0.999982442255953","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.752151462994836","1","1","0.436","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","754.486050842076","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","688.468158347676","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071252756776,123.75,115.300747458765,114.956117347774,114.955928880426,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,38.5723825562029,20.9197288523002,20.8775318388611,20.8775660670483,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,5.936753342067,0,0,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723825562029,26.8564821943672,20.8775318388611,20.8775660670483,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999982442255953,1,0.999992522238637,0.999999420068575,0.999982442255953,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.752151462994836,1,1,0.436,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,754.486050842076,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,688.468158347676,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/transformer_lv_ll/events.csv","label":"Phase 6 · transformer_lv_ll · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GSUT_LV","fault_on","scenario_setting_not_measured_switch_state"],["0.154","relay_pickup","87T","pickup","logged_signal_transition"],["0.156","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.157","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.165","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.198","relay_trip_request","87T","asserted","logged_signal_transition"],["0.199","unit_trip","Unit","asserted","logged_signal_transition"],["0.199","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.248","breaker_command","GCB","open","logged_signal_transition"],["0.248","breaker_command","Q0","open","logged_signal_transition"],["0.265","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.269","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.271","relay_pickup","87T","dropout","logged_signal_transition"],["0.399","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GSUT_LV","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GSUT_LV,fault_on,scenario_setting_not_measured_switch_state\n0.154,relay_pickup,87T,pickup,logged_signal_transition\n0.156,relay_pickup,GEN51,pickup,logged_signal_transition\n0.157,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.165,DC_state,Charger_failure,asserted,logged_signal_transition\n0.198,relay_trip_request,87T,asserted,logged_signal_transition\n0.199,unit_trip,Unit,asserted,logged_signal_transition\n0.199,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.248,breaker_command,GCB,open,logged_signal_transition\n0.248,breaker_command,Q0,open,logged_signal_transition\n0.265,relay_pickup,GEN51,dropout,logged_signal_transition\n0.269,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.271,relay_pickup,87T,dropout,logged_signal_transition\n0.399,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GSUT_LV,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/transformer_lv_ll/load_point.csv","label":"Phase 6 · transformer_lv_ll · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/transformer_hv_llg/fault_summary.csv","label":"Phase 6 · transformer_hv_llg · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GSUT_HV","faultHV","A","1","0.15","0.17","100","0.000132651173186535","0.000144030697380182","0.000205866679312531","143997.222694782","0.000143522993972294","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GSUT_HV","faultHV","B","1","0.15","0.17","100","0.000132651166473723","55099.6689000845","93964.9666202831","16452.6800755498","48204.9593817188","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GSUT_HV","faultHV","C","1","0.15","0.17","100","0.000132651167743619","55468.8369162279","96386.8424592747","16110.7823257399","47818.2782105751","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGSUT_HV,faultHV,A,1,0.15,0.17,100,0.000132651173186535,0.000144030697380182,0.000205866679312531,143997.222694782,0.000143522993972294,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGSUT_HV,faultHV,B,1,0.15,0.17,100,0.000132651166473723,55099.6689000845,93964.9666202831,16452.6800755498,48204.9593817188,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGSUT_HV,faultHV,C,1,0.15,0.17,100,0.000132651167743619,55468.8369162279,96386.8424592747,16110.7823257399,47818.2782105751,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/transformer_hv_llg/relay_times.csv","label":"Phase 6 · transformer_hv_llg · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.158","NaN","0.00800000000000001","NaN","NaN","NaN","61.2427698378074","observed","not_observed"],["GSUT51","1","0.154","NaN","0.004","NaN","NaN","NaN","4.68058982841986","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","0.153","0.197","0.003","0.047","0.044","0.045","0.045","observed","observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.158,NaN,0.00800000000000001,NaN,NaN,NaN,61.2427698378074,observed,not_observed\nGSUT51,1,0.154,NaN,0.004,NaN,NaN,NaN,4.68058982841986,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,0.153,0.197,0.003,0.047,0.044,0.045,0.045,observed,observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/transformer_hv_llg/breaker_times.csv","label":"Phase 6 · transformer_hv_llg · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","0.247","0.2512","0.00420000000000004","16.9635415322421","0.02","0","sustained_current_cessation_observed"],["GCB","B","genTerminal","0.247","0.2512","0.00420000000000004","37.3845922418497","0.02","0","sustained_current_cessation_observed"],["GCB","C","genTerminal","0.247","0.2484","0.00140000000000001","38.2224392730325","0.02","0","sustained_current_cessation_observed"],["Q0","A","busIn","0.247","0.2476","0.000600000000000017","5.98012646568417","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.247","0.2512","0.00420000000000004","73.648926512282","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.247","0.2494","0.00240000000000001","75.8900684731379","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,0.247,0.2512,0.00420000000000004,16.9635415322421,0.02,0,sustained_current_cessation_observed\nGCB,B,genTerminal,0.247,0.2512,0.00420000000000004,37.3845922418497,0.02,0,sustained_current_cessation_observed\nGCB,C,genTerminal,0.247,0.2484,0.00140000000000001,38.2224392730325,0.02,0,sustained_current_cessation_observed\nQ0,A,busIn,0.247,0.2476,0.000600000000000017,5.98012646568417,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.247,0.2512,0.00420000000000004,73.648926512282,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.247,0.2494,0.00240000000000001,75.8900684731379,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/transformer_hv_llg/dc_statistics.csv","label":"Phase 6 · transformer_hv_llg · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071252756776","123.75","115.285611363341","114.956117347774","114.95592855854","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","38.5723825562029","20.9556627010532","20.8775318388611","20.8775661255072","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","5.90337306772287","0","0","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723825562029","26.859035768776","20.8775318388611","20.8775661255072","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999982413259333","1","0.99999249196886","0.999999420068575","0.999982413259333","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.753872633390706","1","1","0.437","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","750.020311436578","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","688.468158347676","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071252756776,123.75,115.285611363341,114.956117347774,114.95592855854,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,38.5723825562029,20.9556627010532,20.8775318388611,20.8775661255072,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,5.90337306772287,0,0,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723825562029,26.859035768776,20.8775318388611,20.8775661255072,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999982413259333,1,0.99999249196886,0.999999420068575,0.999982413259333,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.753872633390706,1,1,0.437,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,750.020311436578,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,688.468158347676,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/transformer_hv_llg/events.csv","label":"Phase 6 · transformer_hv_llg · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GSUT_HV","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87T","pickup","logged_signal_transition"],["0.154","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.158","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.164","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.197","relay_trip_request","87T","asserted","logged_signal_transition"],["0.198","unit_trip","Unit","asserted","logged_signal_transition"],["0.198","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.247","breaker_command","GCB","open","logged_signal_transition"],["0.247","breaker_command","Q0","open","logged_signal_transition"],["0.257","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.271","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.272","relay_pickup","87T","dropout","logged_signal_transition"],["0.398","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GSUT_HV","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GSUT_HV,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87T,pickup,logged_signal_transition\n0.154,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.158,relay_pickup,GEN51,pickup,logged_signal_transition\n0.164,DC_state,Charger_failure,asserted,logged_signal_transition\n0.197,relay_trip_request,87T,asserted,logged_signal_transition\n0.198,unit_trip,Unit,asserted,logged_signal_transition\n0.198,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.247,breaker_command,GCB,open,logged_signal_transition\n0.247,breaker_command,Q0,open,logged_signal_transition\n0.257,relay_pickup,GEN51,dropout,logged_signal_transition\n0.271,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.272,relay_pickup,87T,dropout,logged_signal_transition\n0.398,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GSUT_HV,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/transformer_hv_llg/load_point.csv","label":"Phase 6 · transformer_hv_llg · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910416133572","359.894653274718","359.930891768783","0.01078178261729","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174720421794","27.6164402423659","27.6179343193693","0.000410471544207708","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000343700409","21.9999891507349","22.0000468539673","1.47062930350762e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296420807572","9.4725376738338","9.47352336883294","0.000291434313435813","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369574299","49.9999152398062","49.9999646060663","1.46847799049573e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739148598","0.999998304796125","0.999999292121326","2.93695598092702e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058846491276","51.205193276007","51.2067967608218","0.000467252822054093","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832353492713","0.868791701551884","0.868885787903484","2.79292574447008e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403656938","229.758317393839","229.758443942132","3.31896788260467e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795826801079","0.868755179509312","0.868849284927492","2.79269795795849e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167817743e-07","1.32651125066438e-07","1.32651188246798e-07","1.70299886096391e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60528933257652","6.60528082439941","6.6052927900418","3.59338754900735e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090364467267","345.074566677393","345.11105527531","0.0108191761566719","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438136983388","-20.4490453282292","-20.4413011594356","0.00232938235736588","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910416133572,359.894653274718,359.930891768783,0.01078178261729,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174720421794,27.6164402423659,27.6179343193693,0.000410471544207708,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000343700409,21.9999891507349,22.0000468539673,1.47062930350762e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296420807572,9.4725376738338,9.47352336883294,0.000291434313435813,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369574299,49.9999152398062,49.9999646060663,1.46847799049573e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739148598,0.999998304796125,0.999999292121326,2.93695598092702e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058846491276,51.205193276007,51.2067967608218,0.000467252822054093,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832353492713,0.868791701551884,0.868885787903484,2.79292574447008e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403656938,229.758317393839,229.758443942132,3.31896788260467e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795826801079,0.868755179509312,0.868849284927492,2.79269795795849e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167817743e-07,1.32651125066438e-07,1.32651188246798e-07,1.70299886096391e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60528933257652,6.60528082439941,6.6052927900418,3.59338754900735e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090364467267,345.074566677393,345.11105527531,0.0108191761566719,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438136983388,-20.4490453282292,-20.4413011594356,0.00232938235736588,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/line_slg/fault_summary.csv","label":"Phase 6 · line_slg · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["LINE230","faultLINE","A","1","0.15","0.17","100","0.00013264260281578","76473.8502823318","126029.68451369","1565.5658542963","45807.8041397919","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["LINE230","faultLINE","B","1","0.15","0.17","100","0.000132642596334614","0.000138859229049353","0.00019771849774358","139217.617988033","0.000138619629186496","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["LINE230","faultLINE","C","1","0.15","0.17","100","0.000132642597541404","0.000140138105867075","0.000199810835445573","139743.293877322","0.000139919972325363","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nLINE230,faultLINE,A,1,0.15,0.17,100,0.00013264260281578,76473.8502823318,126029.68451369,1565.5658542963,45807.8041397919,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nLINE230,faultLINE,B,1,0.15,0.17,100,0.000132642596334614,0.000138859229049353,0.00019771849774358,139217.617988033,0.000138619629186496,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nLINE230,faultLINE,C,1,0.15,0.17,100,0.000132642597541404,0.000140138105867075,0.000199810835445573,139743.293877322,0.000139919972325363,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/line_slg/relay_times.csv","label":"Phase 6 · line_slg · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.16","NaN","0.01","NaN","NaN","NaN","8.62868632538682","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","61.5758127221882","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","0.154","0.188","0.004","0.038","0.034","0.035","0.035","observed","observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.16,NaN,0.01,NaN,NaN,NaN,8.62868632538682,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,61.5758127221882,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,0.154,0.188,0.004,0.038,0.034,0.035,0.035,observed,observed\n"},{"path":"Phase6/results/line_slg/breaker_times.csv","label":"Phase 6 · line_slg · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","0.238","0.246","0.00800000000000001","10.7434384089351","0.02","0","sustained_current_cessation_observed"],["LineLocal","B","lineLocal","0.238","0.2464","0.00839999999999999","6.31979332464491","0.02","0","sustained_current_cessation_observed"],["LineLocal","C","lineLocal","0.238","0.2524","0.0144","4.14796411214183","0.02","0","sustained_current_cessation_observed"],["LineRemote","A","lineRemote","0.238","0.247","0.00900000000000001","97.1203882300994","0.02","0","sustained_current_cessation_observed"],["LineRemote","B","lineRemote","0.238","0.2464","0.00839999999999999","6.31920347843528","0.02","0","sustained_current_cessation_observed"],["LineRemote","C","lineRemote","0.238","0.2524","0.0144","4.14771603286649","0.02","0","sustained_current_cessation_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,0.238,0.246,0.00800000000000001,10.7434384089351,0.02,0,sustained_current_cessation_observed\nLineLocal,B,lineLocal,0.238,0.2464,0.00839999999999999,6.31979332464491,0.02,0,sustained_current_cessation_observed\nLineLocal,C,lineLocal,0.238,0.2524,0.0144,4.14796411214183,0.02,0,sustained_current_cessation_observed\nLineRemote,A,lineRemote,0.238,0.247,0.00900000000000001,97.1203882300994,0.02,0,sustained_current_cessation_observed\nLineRemote,B,lineRemote,0.238,0.2464,0.00839999999999999,6.31920347843528,0.02,0,sustained_current_cessation_observed\nLineRemote,C,lineRemote,0.238,0.2524,0.0144,4.14771603286649,0.02,0,sustained_current_cessation_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/line_slg/dc_statistics.csv","label":"Phase 6 · line_slg · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956117347774","123.75","121.047430612569","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","20.8775318388611","-0.905629932443321","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","52.3985068921318","26.4756991585984","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.238994268674","25.5700692261551","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","1","0.999999787580224","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.00172117039586919","1","0","0.001","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","6612.70967979243","3455.02736764656","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","688.468158347676","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956117347774,123.75,121.047430612569,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,20.8775318388611,-0.905629932443321,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,52.3985068921318,26.4756991585984,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.238994268674,25.5700692261551,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,1,0.999999787580224,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.00172117039586919,1,0,0.001,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,6612.70967979243,3455.02736764656,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,688.468158347676,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/line_slg/events.csv","label":"Phase 6 · line_slg · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","LINE230","fault_on","scenario_setting_not_measured_switch_state"],["0.154","relay_pickup","87L","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.16","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.188","relay_trip_request","87L","asserted","logged_signal_transition"],["0.189","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.238","breaker_command","LineLocal","open","logged_signal_transition"],["0.238","breaker_command","LineRemote","open","logged_signal_transition"],["0.259","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.263","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.268","relay_pickup","87L","dropout","logged_signal_transition"],["0.389","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","LINE230","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,LINE230,fault_on,scenario_setting_not_measured_switch_state\n0.154,relay_pickup,87L,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.16,relay_pickup,GEN51,pickup,logged_signal_transition\n0.188,relay_trip_request,87L,asserted,logged_signal_transition\n0.189,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.238,breaker_command,LineLocal,open,logged_signal_transition\n0.238,breaker_command,LineRemote,open,logged_signal_transition\n0.259,relay_pickup,GEN51,dropout,logged_signal_transition\n0.263,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.268,relay_pickup,87L,dropout,logged_signal_transition\n0.389,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,LINE230,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/line_slg/load_point.csv","label":"Phase 6 · line_slg · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910416133572","359.894653274718","359.930891768783","0.01078178261729","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174720421794","27.6164402423659","27.6179343193693","0.000410471544207708","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000343700409","21.9999891507349","22.0000468539673","1.47062930350762e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296420807572","9.4725376738338","9.47352336883294","0.000291434313435813","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369574299","49.9999152398062","49.9999646060663","1.46847799049573e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739148598","0.999998304796125","0.999999292121326","2.93695598092702e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058846491276","51.205193276007","51.2067967608218","0.000467252822054093","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832353492713","0.868791701551884","0.868885787903484","2.79292574447008e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403656938","229.758317393839","229.758443942132","3.31896788260467e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795826801079","0.868755179509312","0.868849284927492","2.79269795795849e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167817743e-07","1.32651125066438e-07","1.32651188246798e-07","1.70299886096391e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60528933257652","6.60528082439941","6.6052927900418","3.59338754900735e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090364467267","345.074566677393","345.11105527531","0.0108191761566719","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438136983388","-20.4490453282292","-20.4413011594356","0.00232938235736588","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910416133572,359.894653274718,359.930891768783,0.01078178261729,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174720421794,27.6164402423659,27.6179343193693,0.000410471544207708,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000343700409,21.9999891507349,22.0000468539673,1.47062930350762e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296420807572,9.4725376738338,9.47352336883294,0.000291434313435813,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369574299,49.9999152398062,49.9999646060663,1.46847799049573e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739148598,0.999998304796125,0.999999292121326,2.93695598092702e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058846491276,51.205193276007,51.2067967608218,0.000467252822054093,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832353492713,0.868791701551884,0.868885787903484,2.79292574447008e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403656938,229.758317393839,229.758443942132,3.31896788260467e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795826801079,0.868755179509312,0.868849284927492,2.79269795795849e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167817743e-07,1.32651125066438e-07,1.32651188246798e-07,1.70299886096391e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60528933257652,6.60528082439941,6.6052927900418,3.59338754900735e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090364467267,345.074566677393,345.11105527531,0.0108191761566719,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438136983388,-20.4490453282292,-20.4413011594356,0.00232938235736588,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/grid_external_ll/fault_summary.csv","label":"Phase 6 · grid_external_ll · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GRID230","faultGRID","A","1","0.15","0.17","100","0.000132634129942068","0.000198696650109346","0.000282456699450713","132464.656884944","0.000198203315810611","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GRID230","faultGRID","B","1","0.15","0.17","100","0.00013263412365358","45708.3628851076","66433.8874270337","68676.8278379685","45569.1566449052","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GRID230","faultGRID","C","1","0.15","0.17","100","0.000132634124892975","45708.2965122365","66433.7929985792","67712.2548165238","45569.090379698","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGRID230,faultGRID,A,1,0.15,0.17,100,0.000132634129942068,0.000198696650109346,0.000282456699450713,132464.656884944,0.000198203315810611,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGRID230,faultGRID,B,1,0.15,0.17,100,0.00013263412365358,45708.3628851076,66433.8874270337,68676.8278379685,45569.1566449052,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGRID230,faultGRID,C,1,0.15,0.17,100,0.000132634124892975,45708.2965122365,66433.7929985792,67712.2548165238,45569.090379698,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/grid_external_ll/relay_times.csv","label":"Phase 6 · grid_external_ll · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.163","NaN","0.013","NaN","NaN","NaN","18.2788705126482","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","96.0613742882906","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.163,NaN,0.013,NaN,NaN,NaN,18.2788705126482,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,96.0613742882906,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/grid_external_ll/breaker_times.csv","label":"Phase 6 · grid_external_ll · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/grid_external_ll/dc_statistics.csv","label":"Phase 6 · grid_external_ll · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956026576105","123.75","115.990431421139","114.956117347774","117.153743323559","NaN","measured_post_warmup"],["Battery_current_A","A","-23.0766060161185","20.8775483241943","8.72740951117763","20.8775318388611","-23.0766060161185","NaN","measured_post_warmup"],["Charger_current_A","A","0","43.562507122766","11.9698856460833","0","43.562507122766","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775483241943","20.697295157261","20.8775318388611","20.4859011066475","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999990691210731","1","0.999995590890619","0.999999420068575","0.999992121823353","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.521514629948365","1","0","0.303","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5517.30894917974","1516.42297503623","0","5517.30894917974","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956026576105,123.75,115.990431421139,114.956117347774,117.153743323559,NaN,measured_post_warmup\nBattery_current_A,A,-23.0766060161185,20.8775483241943,8.72740951117763,20.8775318388611,-23.0766060161185,NaN,measured_post_warmup\nCharger_current_A,A,0,43.562507122766,11.9698856460833,0,43.562507122766,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775483241943,20.697295157261,20.8775318388611,20.4859011066475,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999990691210731,1,0.999995590890619,0.999999420068575,0.999992121823353,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.521514629948365,1,0,0.303,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5517.30894917974,1516.42297503623,0,5517.30894917974,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/grid_external_ll/events.csv","label":"Phase 6 · grid_external_ll · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GRID230","fault_on","scenario_setting_not_measured_switch_state"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.163","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.171","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.45","scenario_schedule","GRID230","fault_off","scenario_setting_not_measured_switch_state"],["0.473","DC_state","Charger_failure","cleared","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GRID230,fault_on,scenario_setting_not_measured_switch_state\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.163,relay_pickup,GEN51,pickup,logged_signal_transition\n0.171,DC_state,Charger_failure,asserted,logged_signal_transition\n0.45,scenario_schedule,GRID230,fault_off,scenario_setting_not_measured_switch_state\n0.473,DC_state,Charger_failure,cleared,logged_signal_transition\n"},{"path":"Phase6/results/grid_external_ll/load_point.csv","label":"Phase 6 · grid_external_ll · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/generator_slg/fault_summary.csv","label":"Phase 6 · generator_slg · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GEN","faultGEN","A","1","0.15","0.17","100","1.27017293001426e-05","7.27163301967909","10.3170826784667","695.629179699623","7.2566700242709","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","B","1","0.15","0.17","100","1.27017261088138e-05","2.22289058188157e-05","3.16891581175352e-05","22228.8476363728","2.19996360509893e-05","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","C","1","0.15","0.17","100","1.27017249783685e-05","2.19488506481719e-05","3.15341620384089e-05","21948.7861526487","2.19918106096669e-05","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGEN,faultGEN,A,1,0.15,0.17,100,1.27017293001426e-05,7.27163301967909,10.3170826784667,695.629179699623,7.2566700242709,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,B,1,0.15,0.17,100,1.27017261088138e-05,2.22289058188157e-05,3.16891581175352e-05,22228.8476363728,2.19996360509893e-05,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,C,1,0.15,0.17,100,1.27017249783685e-05,2.19488506481719e-05,3.15341620384089e-05,21948.7861526487,2.19918106096669e-05,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/generator_slg/relay_times.csv","label":"Phase 6 · generator_slg · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","0.166","NaN","0.016","NaN","NaN","NaN","11.5394813487731","observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,0.166,NaN,0.016,NaN,NaN,NaN,11.5394813487731,observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/generator_slg/breaker_times.csv","label":"Phase 6 · generator_slg · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/generator_slg/dc_statistics.csv","label":"Phase 6 · generator_slg · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956117347774","123.75","122.204577638215","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","20.8775318388611","-0.838577023680561","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","20.4905529561076","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775318388611","19.6519759324271","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","1","0.999999835913814","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.58","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.00172117039586919","1","0","0.001","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","2701.5484316394","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956117347774,123.75,122.204577638215,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,20.8775318388611,-0.838577023680561,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,20.4905529561076,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775318388611,19.6519759324271,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,1,0.999999835913814,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.58,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.00172117039586919,1,0,0.001,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,2701.5484316394,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/generator_slg/events.csv","label":"Phase 6 · generator_slg · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GEN","fault_on","scenario_setting_not_measured_switch_state"],["0.166","relay_pickup","GEN51N","pickup","logged_signal_transition"],["0.45","scenario_schedule","GEN","fault_off","scenario_setting_not_measured_switch_state"],["0.461","relay_pickup","GEN51N","dropout","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GEN,fault_on,scenario_setting_not_measured_switch_state\n0.166,relay_pickup,GEN51N,pickup,logged_signal_transition\n0.45,scenario_schedule,GEN,fault_off,scenario_setting_not_measured_switch_state\n0.461,relay_pickup,GEN51N,dropout,logged_signal_transition\n"},{"path":"Phase6/results/generator_slg/load_point.csv","label":"Phase 6 · generator_slg · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910416133572","359.894653274718","359.930891768783","0.01078178261729","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174720421794","27.6164402423659","27.6179343193693","0.000410471544207708","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000343700409","21.9999891507349","22.0000468539673","1.47062930350762e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296420807572","9.4725376738338","9.47352336883294","0.000291434313435813","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369574299","49.9999152398062","49.9999646060663","1.46847799049573e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739148598","0.999998304796125","0.999999292121326","2.93695598092702e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058846491276","51.205193276007","51.2067967608218","0.000467252822054093","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832353492713","0.868791701551884","0.868885787903484","2.79292574447008e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403656938","229.758317393839","229.758443942132","3.31896788260467e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795826801079","0.868755179509312","0.868849284927492","2.79269795795849e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167817743e-07","1.32651125066438e-07","1.32651188246798e-07","1.70299886096391e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60528933257652","6.60528082439941","6.6052927900418","3.59338754900735e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090364467267","345.074566677393","345.11105527531","0.0108191761566719","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438136983388","-20.4490453282292","-20.4413011594356","0.00232938235736588","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910416133572,359.894653274718,359.930891768783,0.01078178261729,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174720421794,27.6164402423659,27.6179343193693,0.000410471544207708,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000343700409,21.9999891507349,22.0000468539673,1.47062930350762e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296420807572,9.4725376738338,9.47352336883294,0.000291434313435813,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369574299,49.9999152398062,49.9999646060663,1.46847799049573e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739148598,0.999998304796125,0.999999292121326,2.93695598092702e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058846491276,51.205193276007,51.2067967608218,0.000467252822054093,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832353492713,0.868791701551884,0.868885787903484,2.79292574447008e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403656938,229.758317393839,229.758443942132,3.31896788260467e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795826801079,0.868755179509312,0.868849284927492,2.79269795795849e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167817743e-07,1.32651125066438e-07,1.32651188246798e-07,1.70299886096391e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60528933257652,6.60528082439941,6.6052927900418,3.59338754900735e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090364467267,345.074566677393,345.11105527531,0.0108191761566719,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438136983388,-20.4490453282292,-20.4413011594356,0.00232938235736588,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/generator_slg_timed/fault_summary.csv","label":"Phase 6 · generator_slg_timed · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GEN","faultGEN","A","1","0.15","0.17","100","1.27017293001426e-05","7.27163301967909","10.3170826784667","695.629179699623","7.2566700242709","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","B","1","0.15","0.17","100","1.27017261088138e-05","2.22289058188157e-05","3.16891581175352e-05","22228.8476363728","2.19996360509893e-05","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GEN","faultGEN","C","1","0.15","0.17","100","1.27017249783685e-05","2.19488506481719e-05","3.15341620384089e-05","21948.7861526487","2.19918106096669e-05","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGEN,faultGEN,A,1,0.15,0.17,100,1.27017293001426e-05,7.27163301967909,10.3170826784667,695.629179699623,7.2566700242709,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,B,1,0.15,0.17,100,1.27017261088138e-05,2.22289058188157e-05,3.16891581175352e-05,22228.8476363728,2.19996360509893e-05,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGEN,faultGEN,C,1,0.15,0.17,100,1.27017249783685e-05,2.19488506481719e-05,3.15341620384089e-05,21948.7861526487,2.19918106096669e-05,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/generator_slg_timed/relay_times.csv","label":"Phase 6 · generator_slg_timed · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","0.166","1.921","0.016","1.771","1.755","1.75599999999992","11.5394813487731","observed","observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,0.166,1.921,0.016,1.771,1.755,1.75599999999992,11.5394813487731,observed,observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/generator_slg_timed/breaker_times.csv","label":"Phase 6 · generator_slg_timed · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","1.971","1.9716","0.000599999999999934","13.2912246701293","0.02","0","sustained_current_cessation_observed"],["GCB","B","genTerminal","1.971","1.9792","0.00819999999999999","13.3149510006181","0.02","0","sustained_current_cessation_observed"],["GCB","C","genTerminal","1.971","1.9792","0.00819999999999999","13.2810803360702","0.02","0","sustained_current_cessation_observed"],["Q0","A","busIn","1.971","1.9762","0.00520000000000009","1.22004875755049","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","1.971","1.9764","0.00540000000000007","1.22227667011669","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","1.971","1.9854","0.0144","1.2185142209403","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,1.971,1.9716,0.000599999999999934,13.2912246701293,0.02,0,sustained_current_cessation_observed\nGCB,B,genTerminal,1.971,1.9792,0.00819999999999999,13.3149510006181,0.02,0,sustained_current_cessation_observed\nGCB,C,genTerminal,1.971,1.9792,0.00819999999999999,13.2810803360702,0.02,0,sustained_current_cessation_observed\nQ0,A,busIn,1.971,1.9762,0.00520000000000009,1.22004875755049,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,1.971,1.9764,0.00540000000000007,1.22227667011669,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,1.971,1.9854,0.0144,1.2185142209403,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/generator_slg_timed/dc_statistics.csv","label":"Phase 6 · generator_slg_timed · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071301963361","123.75","121.314321463638","114.956117347774","114.955920724627","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","38.5723659173535","5.10567025699348","20.8775318388611","20.8775675482528","NaN","measured_post_warmup"],["Charger_current_A","A","0","47.9430219482046","16.1047816703629","0","0","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723659173535","21.2104519273564","20.8775318388611","20.8775675482528","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999981707552471","1","0.999997792367785","0.999999420068575","0.999981707552471","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","2.48","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.20596533655784","1","1","0.51","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","6038.68948999701","2136.99859579781","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","161.225312374043","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071301963361,123.75,121.314321463638,114.956117347774,114.955920724627,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,38.5723659173535,5.10567025699348,20.8775318388611,20.8775675482528,NaN,measured_post_warmup\nCharger_current_A,A,0,47.9430219482046,16.1047816703629,0,0,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723659173535,21.2104519273564,20.8775318388611,20.8775675482528,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999981707552471,1,0.999997792367785,0.999999420068575,0.999981707552471,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,2.48,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.20596533655784,1,1,0.51,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,6038.68948999701,2136.99859579781,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,161.225312374043,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/generator_slg_timed/events.csv","label":"Phase 6 · generator_slg_timed · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GEN","fault_on","scenario_setting_not_measured_switch_state"],["0.166","relay_pickup","GEN51N","pickup","logged_signal_transition"],["1.921","relay_trip_request","GEN51N","asserted","logged_signal_transition"],["1.922","unit_trip","Unit","asserted","logged_signal_transition"],["1.922","trip_coil_power","Station_DC","energized","logged_signal_transition"],["1.971","breaker_command","GCB","open","logged_signal_transition"],["1.971","breaker_command","Q0","open","logged_signal_transition"],["1.991","DC_state","Charger_failure","asserted","logged_signal_transition"],["2.122","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["2.3","scenario_schedule","GEN","fault_off","scenario_setting_not_measured_switch_state"],["2.315","relay_pickup","GEN51N","dropout","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GEN,fault_on,scenario_setting_not_measured_switch_state\n0.166,relay_pickup,GEN51N,pickup,logged_signal_transition\n1.921,relay_trip_request,GEN51N,asserted,logged_signal_transition\n1.922,unit_trip,Unit,asserted,logged_signal_transition\n1.922,trip_coil_power,Station_DC,energized,logged_signal_transition\n1.971,breaker_command,GCB,open,logged_signal_transition\n1.971,breaker_command,Q0,open,logged_signal_transition\n1.991,DC_state,Charger_failure,asserted,logged_signal_transition\n2.122,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n2.3,scenario_schedule,GEN,fault_off,scenario_setting_not_measured_switch_state\n2.315,relay_pickup,GEN51N,dropout,logged_signal_transition\n"},{"path":"Phase6/results/generator_slg_timed/load_point.csv","label":"Phase 6 · generator_slg_timed · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910416133572","359.894653274718","359.930891768783","0.01078178261729","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174720421794","27.6164402423659","27.6179343193693","0.000410471544207708","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000343700409","21.9999891507349","22.0000468539673","1.47062930350762e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296420807572","9.4725376738338","9.47352336883294","0.000291434313435813","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369574299","49.9999152398062","49.9999646060663","1.46847799049573e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739148598","0.999998304796125","0.999999292121326","2.93695598092702e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058846491276","51.205193276007","51.2067967608218","0.000467252822054093","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832353492713","0.868791701551884","0.868885787903484","2.79292574447008e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403656938","229.758317393839","229.758443942132","3.31896788260467e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795826801079","0.868755179509312","0.868849284927492","2.79269795795849e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167817743e-07","1.32651125066438e-07","1.32651188246798e-07","1.70299886096391e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60528933257652","6.60528082439941","6.6052927900418","3.59338754900735e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090364467267","345.074566677393","345.11105527531","0.0108191761566719","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438136983388","-20.4490453282292","-20.4413011594356","0.00232938235736588","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910416133572,359.894653274718,359.930891768783,0.01078178261729,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174720421794,27.6164402423659,27.6179343193693,0.000410471544207708,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000343700409,21.9999891507349,22.0000468539673,1.47062930350762e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296420807572,9.4725376738338,9.47352336883294,0.000291434313435813,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369574299,49.9999152398062,49.9999646060663,1.46847799049573e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739148598,0.999998304796125,0.999999292121326,2.93695598092702e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058846491276,51.205193276007,51.2067967608218,0.000467252822054093,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832353492713,0.868791701551884,0.868885787903484,2.79292574447008e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403656938,229.758317393839,229.758443942132,3.31896788260467e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795826801079,0.868755179509312,0.868849284927492,2.79269795795849e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167817743e-07,1.32651125066438e-07,1.32651188246798e-07,1.70299886096391e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60528933257652,6.60528082439941,6.6052927900418,3.59338754900735e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090364467267,345.074566677393,345.11105527531,0.0108191761566719,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438136983388,-20.4490453282292,-20.4413011594356,0.00232938235736588,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/dc_loss_bus_3ph/fault_summary.csv","label":"Phase 6 · dc_loss_bus_3ph · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651051244963","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651041326511","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651044156743","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651051244963,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651041326511,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651044156743,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/dc_loss_bus_3ph/relay_times.csv","label":"Phase 6 · dc_loss_bus_3ph · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","4.68535271344581","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","24.1541620077289","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","0.153","0.187","0.003","0.037","0.034","0.035","0.035","observed","observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,4.68535271344581,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,24.1541620077289,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,0.153,0.187,0.003,0.037,0.034,0.035,0.035,observed,observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/dc_loss_bus_3ph/breaker_times.csv","label":"Phase 6 · dc_loss_bus_3ph · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/dc_loss_bus_3ph/dc_statistics.csv","label":"Phase 6 · dc_loss_bus_3ph · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","0","116.329649451515","12.1485579625283","114.956117347774","0","NaN","measured_post_warmup"],["Battery_current_A","A","-6.593222106455","20.8775318388611","0.608852319100293","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","27.224247913855","1.56885325675576","0","0","NaN","measured_post_warmup"],["Load_current_A","A","0","20.8775318388611","2.17770557585606","20.8775318388611","0","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","0.999999420068575","0.999998954429249","0.999999420068575","0.99999894880444","NaN","measured_post_warmup"],["DC_healthy","logical","0","1","0.104991394148021","1","0","0.061","measured_post_warmup"],["DC_low_voltage","logical","0","1","0.895008605851979","0","1","0.519","measured_post_warmup"],["Battery_low","logical","0","1","0.895008605851979","0","1","0.519","measured_post_warmup"],["Charger_failure","logical","0","1","0.896729776247849","1","1","0.52","measured_post_warmup"],["Trip_unavailable","logical","0","1","0.895008605851979","0","1","0.519","measured_post_warmup"],["Charger_AC_power_W","W","0","3423.76996367556","196.614473808288","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,0,116.329649451515,12.1485579625283,114.956117347774,0,NaN,measured_post_warmup\nBattery_current_A,A,-6.593222106455,20.8775318388611,0.608852319100293,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,27.224247913855,1.56885325675576,0,0,NaN,measured_post_warmup\nLoad_current_A,A,0,20.8775318388611,2.17770557585606,20.8775318388611,0,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,0.999999420068575,0.999998954429249,0.999999420068575,0.99999894880444,NaN,measured_post_warmup\nDC_healthy,logical,0,1,0.104991394148021,1,0,0.061,measured_post_warmup\nDC_low_voltage,logical,0,1,0.895008605851979,0,1,0.519,measured_post_warmup\nBattery_low,logical,0,1,0.895008605851979,0,1,0.519,measured_post_warmup\nCharger_failure,logical,0,1,0.896729776247849,1,1,0.52,measured_post_warmup\nTrip_unavailable,logical,0,1,0.895008605851979,0,1,0.519,measured_post_warmup\nCharger_AC_power_W,W,0,3423.76996367556,196.614473808288,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/dc_loss_bus_3ph/events.csv","label":"Phase 6 · dc_loss_bus_3ph · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.081","DC_state","DC_healthy","cleared","logged_signal_transition"],["0.081","DC_state","DC_low_voltage","asserted","logged_signal_transition"],["0.081","DC_state","Battery_low","asserted","logged_signal_transition"],["0.081","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.081","DC_state","Trip_unavailable","asserted","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87B","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.187","relay_trip_request","87B","asserted","logged_signal_transition"],["0.45","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"],["0.476","relay_pickup","87B","dropout","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.081,DC_state,DC_healthy,cleared,logged_signal_transition\n0.081,DC_state,DC_low_voltage,asserted,logged_signal_transition\n0.081,DC_state,Battery_low,asserted,logged_signal_transition\n0.081,DC_state,Charger_failure,asserted,logged_signal_transition\n0.081,DC_state,Trip_unavailable,asserted,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87B,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.187,relay_trip_request,87B,asserted,logged_signal_transition\n0.45,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n0.476,relay_pickup,87B,dropout,logged_signal_transition\n"},{"path":"Phase6/results/dc_loss_bus_3ph/load_point.csv","label":"Phase 6 · dc_loss_bus_3ph · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.931521814735","359.91739687052","359.948546635027","0.00861967874454667","0.02","0.08","60","measured_pre_event_window"],["Generator_Q_MVAr","27.6163736057807","27.6112696637656","27.6177958877017","0.00157175007738182","0.02","0.08","60","measured_pre_event_window"],["Generator_V_kV","21.9999915377298","21.9998520826392","22.0000449090825","5.49058483224147e-05","0.02","0.08","60","measured_pre_event_window"],["Generator_I_kA","9.47353841398497","9.47314832171706","9.47397383195846","0.000240749195170662","0.02","0.08","60","measured_pre_event_window"],["Frequency_Hz","49.9999157544207","49.9999084831289","49.9999256732738","5.14792151538127e-06","0.02","0.08","60","measured_pre_event_window"],["Rotor_speed_pu","0.999998315088414","0.999998169662579","0.999998513465476","1.02958430307117e-07","0.02","0.08","60","measured_pre_event_window"],["Machine_delta","51.2067414721143","51.20619510175","51.2074794179604","0.000358831494304376","0.02","0.08","60","measured_pre_event_window"],["GSUT_HV_I_kA","0.868887489286692","0.868850707031357","0.868929412945495","2.31359261146531e-05","0.02","0.08","60","measured_pre_event_window"],["Bus230_V_kV","229.758328240728","229.7582238083","229.758392364044","4.12712158161373e-05","0.02","0.08","60","measured_pre_event_window"],["Grid_I_kA","0.86885095546871","0.868814187684358","0.868892829083358","2.31313076632761e-05","0.02","0.08","60","measured_pre_event_window"],["Fault_I_kA","1.326511294583e-07","1.32651080807318e-07","1.32651159846848e-07","2.00161193308468e-14","0.02","0.08","60","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["DC_V","115.699708779624","114.956117347774","116.312860032015","0.40059741395628","0.02","0.08","60","measured_pre_event_window"],["Battery_SOC_pct","99.9999003271327","99.999886824804","99.9999420068575","1.58922324061341e-05","0.02","0.08","60","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Auxiliary_V_kV","6.60572276147084","6.60571371212848","6.6057302356064","5.0232772143358e-06","0.02","0.08","60","measured_pre_event_window"],["Grid_P_MW","345.111678029762","345.097379832945","345.127774109838","0.00892218294153011","0.02","0.08","60","measured_pre_event_window"],["Grid_Q_MVAr","-20.4494063273374","-20.4545576633596","-20.445042667353","0.00288185981604494","0.02","0.08","60","measured_pre_event_window"],["DC_alarm","0.0166666666666667","0","1","0.129099444873581","0.02","0.08","60","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.931521814735,359.91739687052,359.948546635027,0.00861967874454667,0.02,0.08,60,measured_pre_event_window\nGenerator_Q_MVAr,27.6163736057807,27.6112696637656,27.6177958877017,0.00157175007738182,0.02,0.08,60,measured_pre_event_window\nGenerator_V_kV,21.9999915377298,21.9998520826392,22.0000449090825,5.49058483224147e-05,0.02,0.08,60,measured_pre_event_window\nGenerator_I_kA,9.47353841398497,9.47314832171706,9.47397383195846,0.000240749195170662,0.02,0.08,60,measured_pre_event_window\nFrequency_Hz,49.9999157544207,49.9999084831289,49.9999256732738,5.14792151538127e-06,0.02,0.08,60,measured_pre_event_window\nRotor_speed_pu,0.999998315088414,0.999998169662579,0.999998513465476,1.02958430307117e-07,0.02,0.08,60,measured_pre_event_window\nMachine_delta,51.2067414721143,51.20619510175,51.2074794179604,0.000358831494304376,0.02,0.08,60,measured_pre_event_window\nGSUT_HV_I_kA,0.868887489286692,0.868850707031357,0.868929412945495,2.31359261146531e-05,0.02,0.08,60,measured_pre_event_window\nBus230_V_kV,229.758328240728,229.7582238083,229.758392364044,4.12712158161373e-05,0.02,0.08,60,measured_pre_event_window\nGrid_I_kA,0.86885095546871,0.868814187684358,0.868892829083358,2.31313076632761e-05,0.02,0.08,60,measured_pre_event_window\nFault_I_kA,1.326511294583e-07,1.32651080807318e-07,1.32651159846848e-07,2.00161193308468e-14,0.02,0.08,60,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nRelay_trip,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nGCB_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nQ0_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nDC_V,115.699708779624,114.956117347774,116.312860032015,0.40059741395628,0.02,0.08,60,measured_pre_event_window\nBattery_SOC_pct,99.9999003271327,99.999886824804,99.9999420068575,1.58922324061341e-05,0.02,0.08,60,measured_pre_event_window\nDC_healthy,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nAuxiliary_V_kV,6.60572276147084,6.60571371212848,6.6057302356064,5.0232772143358e-06,0.02,0.08,60,measured_pre_event_window\nGrid_P_MW,345.111678029762,345.097379832945,345.127774109838,0.00892218294153011,0.02,0.08,60,measured_pre_event_window\nGrid_Q_MVAr,-20.4494063273374,-20.4545576633596,-20.445042667353,0.00288185981604494,0.02,0.08,60,measured_pre_event_window\nDC_alarm,0.0166666666666667,0,1,0.129099444873581,0.02,0.08,60,measured_pre_event_window\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/fault_summary.csv","label":"Phase 6 · dc_recovery_bus_3ph · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651051244963","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651041326511","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651044156743","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651051244963,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651041326511,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651044156743,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/relay_times.csv","label":"Phase 6 · dc_recovery_bus_3ph · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","4.68535271344581","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","24.1541620077289","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","0.153","0.187","0.003","0.037","0.034","0.035","0.035","observed","observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,4.68535271344581,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,24.1541620077289,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,0.153,0.187,0.003,0.037,0.034,0.035,0.035,observed,observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/breaker_times.csv","label":"Phase 6 · dc_recovery_bus_3ph · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","0.351","0.3612","0.0102","5.3030148438279","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.351","0.3612","0.0102","4.14765774208284","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.351","0.352","0.001","4.27166860005967","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","0.351","0.3554","0.00439999999999996","96.4603751035366","0.02","0","sustained_current_cessation_observed"],["LineLocal","B","lineLocal","0.351","0.351","0","80.9580631931522","0.02","0","sustained_current_cessation_observed"],["LineLocal","C","lineLocal","0.351","0.3564","0.00539999999999996","82.5576509858619","0.02","0","sustained_current_cessation_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,0.351,0.3612,0.0102,5.3030148438279,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.351,0.3612,0.0102,4.14765774208284,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.351,0.352,0.001,4.27166860005967,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,0.351,0.3554,0.00439999999999996,96.4603751035366,0.02,0,sustained_current_cessation_observed\nLineLocal,B,lineLocal,0.351,0.351,0,80.9580631931522,0.02,0,sustained_current_cessation_observed\nLineLocal,C,lineLocal,0.351,0.3564,0.00539999999999996,82.5576509858619,0.02,0,sustained_current_cessation_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/dc_statistics.csv","label":"Phase 6 · dc_recovery_bus_3ph · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","0","117.660925609698","72.0600875433389","114.956117347774","117.660925609698","NaN","measured_post_warmup"],["Battery_current_A","A","-33.2188158704792","38.5723588853659","0.312376384989075","20.8775318388611","-33.2188158704792","NaN","measured_post_warmup"],["Charger_current_A","A","0","53.6164116531372","15.1725853974848","0","53.6164116531372","NaN","measured_post_warmup"],["Load_current_A","A","0","38.5723588853659","15.4849617824739","20.8775318388611","20.3975957826579","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999993919360379","0.999999420068575","0.999997315616299","0.999999420068575","0.999998661175681","NaN","measured_post_warmup"],["DC_healthy","logical","0","1","0.621342512908778","1","1","0.36","measured_post_warmup"],["DC_low_voltage","logical","0","1","0.378657487091222","0","0","0.22","measured_post_warmup"],["Battery_low","logical","0","1","0.378657487091222","0","0","0.22","measured_post_warmup"],["Charger_failure","logical","0","1","0.521514629948365","1","0","0.303","measured_post_warmup"],["Trip_unavailable","logical","0","1","0.378657487091222","0","0","0.22","measured_post_warmup"],["Charger_AC_power_W","W","0","6820.06121403103","1918.49847673355","0","6820.06121403103","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","299.483648881239","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,0,117.660925609698,72.0600875433389,114.956117347774,117.660925609698,NaN,measured_post_warmup\nBattery_current_A,A,-33.2188158704792,38.5723588853659,0.312376384989075,20.8775318388611,-33.2188158704792,NaN,measured_post_warmup\nCharger_current_A,A,0,53.6164116531372,15.1725853974848,0,53.6164116531372,NaN,measured_post_warmup\nLoad_current_A,A,0,38.5723588853659,15.4849617824739,20.8775318388611,20.3975957826579,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999993919360379,0.999999420068575,0.999997315616299,0.999999420068575,0.999998661175681,NaN,measured_post_warmup\nDC_healthy,logical,0,1,0.621342512908778,1,1,0.36,measured_post_warmup\nDC_low_voltage,logical,0,1,0.378657487091222,0,0,0.22,measured_post_warmup\nBattery_low,logical,0,1,0.378657487091222,0,0,0.22,measured_post_warmup\nCharger_failure,logical,0,1,0.521514629948365,1,0,0.303,measured_post_warmup\nTrip_unavailable,logical,0,1,0.378657487091222,0,0,0.22,measured_post_warmup\nCharger_AC_power_W,W,0,6820.06121403103,1918.49847673355,0,6820.06121403103,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,299.483648881239,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/events.csv","label":"Phase 6 · dc_recovery_bus_3ph · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.081","DC_state","DC_healthy","cleared","logged_signal_transition"],["0.081","DC_state","DC_low_voltage","asserted","logged_signal_transition"],["0.081","DC_state","Battery_low","asserted","logged_signal_transition"],["0.081","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.081","DC_state","Trip_unavailable","asserted","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87B","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.187","relay_trip_request","87B","asserted","logged_signal_transition"],["0.301","DC_state","DC_healthy","asserted","logged_signal_transition"],["0.301","DC_state","DC_low_voltage","cleared","logged_signal_transition"],["0.301","DC_state","Battery_low","cleared","logged_signal_transition"],["0.301","DC_state","Trip_unavailable","cleared","logged_signal_transition"],["0.301","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.351","breaker_command","Q0","open","logged_signal_transition"],["0.351","breaker_command","LineLocal","open","logged_signal_transition"],["0.375","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.376","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.38","relay_pickup","87B","dropout","logged_signal_transition"],["0.383","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.388","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.081,DC_state,DC_healthy,cleared,logged_signal_transition\n0.081,DC_state,DC_low_voltage,asserted,logged_signal_transition\n0.081,DC_state,Battery_low,asserted,logged_signal_transition\n0.081,DC_state,Charger_failure,asserted,logged_signal_transition\n0.081,DC_state,Trip_unavailable,asserted,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87B,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.187,relay_trip_request,87B,asserted,logged_signal_transition\n0.301,DC_state,DC_healthy,asserted,logged_signal_transition\n0.301,DC_state,DC_low_voltage,cleared,logged_signal_transition\n0.301,DC_state,Battery_low,cleared,logged_signal_transition\n0.301,DC_state,Trip_unavailable,cleared,logged_signal_transition\n0.301,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.351,breaker_command,Q0,open,logged_signal_transition\n0.351,breaker_command,LineLocal,open,logged_signal_transition\n0.375,relay_pickup,GEN51,dropout,logged_signal_transition\n0.376,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.38,relay_pickup,87B,dropout,logged_signal_transition\n0.383,DC_state,Charger_failure,cleared,logged_signal_transition\n0.388,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/dc_recovery_bus_3ph/load_point.csv","label":"Phase 6 · dc_recovery_bus_3ph · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.931521814735","359.91739687052","359.948546635027","0.00861967874454667","0.02","0.08","60","measured_pre_event_window"],["Generator_Q_MVAr","27.6163736057807","27.6112696637656","27.6177958877017","0.00157175007738182","0.02","0.08","60","measured_pre_event_window"],["Generator_V_kV","21.9999915377298","21.9998520826392","22.0000449090825","5.49058483224147e-05","0.02","0.08","60","measured_pre_event_window"],["Generator_I_kA","9.47353841398497","9.47314832171706","9.47397383195846","0.000240749195170662","0.02","0.08","60","measured_pre_event_window"],["Frequency_Hz","49.9999157544207","49.9999084831289","49.9999256732738","5.14792151538127e-06","0.02","0.08","60","measured_pre_event_window"],["Rotor_speed_pu","0.999998315088414","0.999998169662579","0.999998513465476","1.02958430307117e-07","0.02","0.08","60","measured_pre_event_window"],["Machine_delta","51.2067414721143","51.20619510175","51.2074794179604","0.000358831494304376","0.02","0.08","60","measured_pre_event_window"],["GSUT_HV_I_kA","0.868887489286692","0.868850707031357","0.868929412945495","2.31359261146531e-05","0.02","0.08","60","measured_pre_event_window"],["Bus230_V_kV","229.758328240728","229.7582238083","229.758392364044","4.12712158161373e-05","0.02","0.08","60","measured_pre_event_window"],["Grid_I_kA","0.86885095546871","0.868814187684358","0.868892829083358","2.31313076632761e-05","0.02","0.08","60","measured_pre_event_window"],["Fault_I_kA","1.326511294583e-07","1.32651080807318e-07","1.32651159846848e-07","2.00161193308468e-14","0.02","0.08","60","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["DC_V","115.699708779624","114.956117347774","116.312860032015","0.40059741395628","0.02","0.08","60","measured_pre_event_window"],["Battery_SOC_pct","99.9999003271327","99.999886824804","99.9999420068575","1.58922324061341e-05","0.02","0.08","60","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Auxiliary_V_kV","6.60572276147084","6.60571371212848","6.6057302356064","5.0232772143358e-06","0.02","0.08","60","measured_pre_event_window"],["Grid_P_MW","345.111678029762","345.097379832945","345.127774109838","0.00892218294153011","0.02","0.08","60","measured_pre_event_window"],["Grid_Q_MVAr","-20.4494063273374","-20.4545576633596","-20.445042667353","0.00288185981604494","0.02","0.08","60","measured_pre_event_window"],["DC_alarm","0.0166666666666667","0","1","0.129099444873581","0.02","0.08","60","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.931521814735,359.91739687052,359.948546635027,0.00861967874454667,0.02,0.08,60,measured_pre_event_window\nGenerator_Q_MVAr,27.6163736057807,27.6112696637656,27.6177958877017,0.00157175007738182,0.02,0.08,60,measured_pre_event_window\nGenerator_V_kV,21.9999915377298,21.9998520826392,22.0000449090825,5.49058483224147e-05,0.02,0.08,60,measured_pre_event_window\nGenerator_I_kA,9.47353841398497,9.47314832171706,9.47397383195846,0.000240749195170662,0.02,0.08,60,measured_pre_event_window\nFrequency_Hz,49.9999157544207,49.9999084831289,49.9999256732738,5.14792151538127e-06,0.02,0.08,60,measured_pre_event_window\nRotor_speed_pu,0.999998315088414,0.999998169662579,0.999998513465476,1.02958430307117e-07,0.02,0.08,60,measured_pre_event_window\nMachine_delta,51.2067414721143,51.20619510175,51.2074794179604,0.000358831494304376,0.02,0.08,60,measured_pre_event_window\nGSUT_HV_I_kA,0.868887489286692,0.868850707031357,0.868929412945495,2.31359261146531e-05,0.02,0.08,60,measured_pre_event_window\nBus230_V_kV,229.758328240728,229.7582238083,229.758392364044,4.12712158161373e-05,0.02,0.08,60,measured_pre_event_window\nGrid_I_kA,0.86885095546871,0.868814187684358,0.868892829083358,2.31313076632761e-05,0.02,0.08,60,measured_pre_event_window\nFault_I_kA,1.326511294583e-07,1.32651080807318e-07,1.32651159846848e-07,2.00161193308468e-14,0.02,0.08,60,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nRelay_trip,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nGCB_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nQ0_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nDC_V,115.699708779624,114.956117347774,116.312860032015,0.40059741395628,0.02,0.08,60,measured_pre_event_window\nBattery_SOC_pct,99.9999003271327,99.999886824804,99.9999420068575,1.58922324061341e-05,0.02,0.08,60,measured_pre_event_window\nDC_healthy,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nAuxiliary_V_kV,6.60572276147084,6.60571371212848,6.6057302356064,5.0232772143358e-06,0.02,0.08,60,measured_pre_event_window\nGrid_P_MW,345.111678029762,345.097379832945,345.127774109838,0.00892218294153011,0.02,0.08,60,measured_pre_event_window\nGrid_Q_MVAr,-20.4494063273374,-20.4545576633596,-20.445042667353,0.00288185981604494,0.02,0.08,60,measured_pre_event_window\nDC_alarm,0.0166666666666667,0,1,0.129099444873581,0.02,0.08,60,measured_pre_event_window\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/fault_summary.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651051244963","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651041326511","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651044156743","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651051244963,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651041326511,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651044156743,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/relay_times.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","4.68535271344581","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","24.1541620077289","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","0.153","0.187","0.003","0.037","0.034","0.035","0.035","observed","observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,4.68535271344581,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,24.1541620077289,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,0.153,0.187,0.003,0.037,0.034,0.035,0.035,observed,observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/breaker_times.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","0.551","0.5542","0.00319999999999998","4.33864878037317","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.551","0.5568","0.00580000000000003","3.67570255652619","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.551","0.5592","0.00819999999999999","3.78999015626102","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","0.551","0.556","0.005","79.3764929273896","0.02","0","sustained_current_cessation_observed"],["LineLocal","B","lineLocal","0.551","0.5514","0.000399999999999956","72.8924021520338","0.02","0","sustained_current_cessation_observed"],["LineLocal","C","lineLocal","0.551","0.5592","0.00819999999999999","73.5491459578247","0.02","0","sustained_current_cessation_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,0.551,0.5542,0.00319999999999998,4.33864878037317,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.551,0.5568,0.00580000000000003,3.67570255652619,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.551,0.5592,0.00819999999999999,3.78999015626102,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,0.551,0.556,0.005,79.3764929273896,0.02,0,sustained_current_cessation_observed\nLineLocal,B,lineLocal,0.551,0.5514,0.000399999999999956,72.8924021520338,0.02,0,sustained_current_cessation_observed\nLineLocal,C,lineLocal,0.551,0.5592,0.00819999999999999,73.5491459578247,0.02,0,sustained_current_cessation_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/dc_statistics.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","0","123.75","57.5687424748508","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-38.4499631394805","38.5723580745887","-1.14059323963955","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","58.8023136419946","15.5240481974619","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","0","38.5723580745887","14.3834549578223","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999993191057804","1","0.999997647634919","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","0","1","0.494584837545126","1","1","0.41","measured_post_warmup"],["DC_low_voltage","logical","0","1","0.505415162454874","0","0","0.42","measured_post_warmup"],["Battery_low","logical","0","1","0.505415162454874","0","0","0.42","measured_post_warmup"],["Charger_failure","logical","0","1","0.600481347773766","1","0","0.499","measured_post_warmup"],["Trip_unavailable","logical","0","1","0.505415162454874","0","0","0.42","measured_post_warmup"],["Charger_AC_power_W","W","0","7496.34127548699","1968.57010705447","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","481.347773766546","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,0,123.75,57.5687424748508,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-38.4499631394805,38.5723580745887,-1.14059323963955,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,58.8023136419946,15.5240481974619,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,0,38.5723580745887,14.3834549578223,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999993191057804,1,0.999997647634919,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,0,1,0.494584837545126,1,1,0.41,measured_post_warmup\nDC_low_voltage,logical,0,1,0.505415162454874,0,0,0.42,measured_post_warmup\nBattery_low,logical,0,1,0.505415162454874,0,0,0.42,measured_post_warmup\nCharger_failure,logical,0,1,0.600481347773766,1,0,0.499,measured_post_warmup\nTrip_unavailable,logical,0,1,0.505415162454874,0,0,0.42,measured_post_warmup\nCharger_AC_power_W,W,0,7496.34127548699,1968.57010705447,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,481.347773766546,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/events.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.081","DC_state","DC_healthy","cleared","logged_signal_transition"],["0.081","DC_state","DC_low_voltage","asserted","logged_signal_transition"],["0.081","DC_state","Battery_low","asserted","logged_signal_transition"],["0.081","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.081","DC_state","Trip_unavailable","asserted","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87B","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.187","relay_trip_request","87B","asserted","logged_signal_transition"],["0.501","DC_state","DC_healthy","asserted","logged_signal_transition"],["0.501","DC_state","DC_low_voltage","cleared","logged_signal_transition"],["0.501","DC_state","Battery_low","cleared","logged_signal_transition"],["0.501","DC_state","Trip_unavailable","cleared","logged_signal_transition"],["0.501","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.551","breaker_command","Q0","open","logged_signal_transition"],["0.551","breaker_command","LineLocal","open","logged_signal_transition"],["0.572","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.577","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.577","relay_pickup","87B","dropout","logged_signal_transition"],["0.579","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.701","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.75","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.081,DC_state,DC_healthy,cleared,logged_signal_transition\n0.081,DC_state,DC_low_voltage,asserted,logged_signal_transition\n0.081,DC_state,Battery_low,asserted,logged_signal_transition\n0.081,DC_state,Charger_failure,asserted,logged_signal_transition\n0.081,DC_state,Trip_unavailable,asserted,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87B,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.187,relay_trip_request,87B,asserted,logged_signal_transition\n0.501,DC_state,DC_healthy,asserted,logged_signal_transition\n0.501,DC_state,DC_low_voltage,cleared,logged_signal_transition\n0.501,DC_state,Battery_low,cleared,logged_signal_transition\n0.501,DC_state,Trip_unavailable,cleared,logged_signal_transition\n0.501,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.551,breaker_command,Q0,open,logged_signal_transition\n0.551,breaker_command,LineLocal,open,logged_signal_transition\n0.572,relay_pickup,GEN51,dropout,logged_signal_transition\n0.577,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.577,relay_pickup,87B,dropout,logged_signal_transition\n0.579,DC_state,Charger_failure,cleared,logged_signal_transition\n0.701,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.75,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/dc_late_recovery_bus_3ph/load_point.csv","label":"Phase 6 · dc_late_recovery_bus_3ph · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.931521814735","359.91739687052","359.948546635027","0.00861967874454667","0.02","0.08","60","measured_pre_event_window"],["Generator_Q_MVAr","27.6163736057807","27.6112696637656","27.6177958877017","0.00157175007738182","0.02","0.08","60","measured_pre_event_window"],["Generator_V_kV","21.9999915377298","21.9998520826392","22.0000449090825","5.49058483224147e-05","0.02","0.08","60","measured_pre_event_window"],["Generator_I_kA","9.47353841398497","9.47314832171706","9.47397383195846","0.000240749195170662","0.02","0.08","60","measured_pre_event_window"],["Frequency_Hz","49.9999157544207","49.9999084831289","49.9999256732738","5.14792151538127e-06","0.02","0.08","60","measured_pre_event_window"],["Rotor_speed_pu","0.999998315088414","0.999998169662579","0.999998513465476","1.02958430307117e-07","0.02","0.08","60","measured_pre_event_window"],["Machine_delta","51.2067414721143","51.20619510175","51.2074794179604","0.000358831494304376","0.02","0.08","60","measured_pre_event_window"],["GSUT_HV_I_kA","0.868887489286692","0.868850707031357","0.868929412945495","2.31359261146531e-05","0.02","0.08","60","measured_pre_event_window"],["Bus230_V_kV","229.758328240728","229.7582238083","229.758392364044","4.12712158161373e-05","0.02","0.08","60","measured_pre_event_window"],["Grid_I_kA","0.86885095546871","0.868814187684358","0.868892829083358","2.31313076632761e-05","0.02","0.08","60","measured_pre_event_window"],["Fault_I_kA","1.326511294583e-07","1.32651080807318e-07","1.32651159846848e-07","2.00161193308468e-14","0.02","0.08","60","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.02","0.08","60","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["DC_V","115.699708779624","114.956117347774","116.312860032015","0.40059741395628","0.02","0.08","60","measured_pre_event_window"],["Battery_SOC_pct","99.9999003271327","99.999886824804","99.9999420068575","1.58922324061341e-05","0.02","0.08","60","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.02","0.08","60","measured_pre_event_window"],["Auxiliary_V_kV","6.60572276147084","6.60571371212848","6.6057302356064","5.0232772143358e-06","0.02","0.08","60","measured_pre_event_window"],["Grid_P_MW","345.111678029762","345.097379832945","345.127774109838","0.00892218294153011","0.02","0.08","60","measured_pre_event_window"],["Grid_Q_MVAr","-20.4494063273374","-20.4545576633596","-20.445042667353","0.00288185981604494","0.02","0.08","60","measured_pre_event_window"],["DC_alarm","0.0166666666666667","0","1","0.129099444873581","0.02","0.08","60","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.931521814735,359.91739687052,359.948546635027,0.00861967874454667,0.02,0.08,60,measured_pre_event_window\nGenerator_Q_MVAr,27.6163736057807,27.6112696637656,27.6177958877017,0.00157175007738182,0.02,0.08,60,measured_pre_event_window\nGenerator_V_kV,21.9999915377298,21.9998520826392,22.0000449090825,5.49058483224147e-05,0.02,0.08,60,measured_pre_event_window\nGenerator_I_kA,9.47353841398497,9.47314832171706,9.47397383195846,0.000240749195170662,0.02,0.08,60,measured_pre_event_window\nFrequency_Hz,49.9999157544207,49.9999084831289,49.9999256732738,5.14792151538127e-06,0.02,0.08,60,measured_pre_event_window\nRotor_speed_pu,0.999998315088414,0.999998169662579,0.999998513465476,1.02958430307117e-07,0.02,0.08,60,measured_pre_event_window\nMachine_delta,51.2067414721143,51.20619510175,51.2074794179604,0.000358831494304376,0.02,0.08,60,measured_pre_event_window\nGSUT_HV_I_kA,0.868887489286692,0.868850707031357,0.868929412945495,2.31359261146531e-05,0.02,0.08,60,measured_pre_event_window\nBus230_V_kV,229.758328240728,229.7582238083,229.758392364044,4.12712158161373e-05,0.02,0.08,60,measured_pre_event_window\nGrid_I_kA,0.86885095546871,0.868814187684358,0.868892829083358,2.31313076632761e-05,0.02,0.08,60,measured_pre_event_window\nFault_I_kA,1.326511294583e-07,1.32651080807318e-07,1.32651159846848e-07,2.00161193308468e-14,0.02,0.08,60,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nRelay_trip,0,0,0,0,0.02,0.08,60,measured_pre_event_window\nGCB_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nQ0_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nDC_V,115.699708779624,114.956117347774,116.312860032015,0.40059741395628,0.02,0.08,60,measured_pre_event_window\nBattery_SOC_pct,99.9999003271327,99.999886824804,99.9999420068575,1.58922324061341e-05,0.02,0.08,60,measured_pre_event_window\nDC_healthy,1,1,1,0,0.02,0.08,60,measured_pre_event_window\nAuxiliary_V_kV,6.60572276147084,6.60571371212848,6.6057302356064,5.0232772143358e-06,0.02,0.08,60,measured_pre_event_window\nGrid_P_MW,345.111678029762,345.097379832945,345.127774109838,0.00892218294153011,0.02,0.08,60,measured_pre_event_window\nGrid_Q_MVAr,-20.4494063273374,-20.4545576633596,-20.445042667353,0.00288185981604494,0.02,0.08,60,measured_pre_event_window\nDC_alarm,0.0166666666666667,0,1,0.129099444873581,0.02,0.08,60,measured_pre_event_window\n"},{"path":"Phase6/results/protection_disabled/fault_summary.csv","label":"Phase 6 · protection_disabled · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651086312172","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651079480391","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651080789776","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651086312172,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651079480391,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651080789776,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/protection_disabled/relay_times.csv","label":"Phase 6 · protection_disabled · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["GSUT51","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["GEN51N","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["87G","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["87T","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["87B","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"],["87L","0","NaN","NaN","NaN","NaN","NaN","NaN","NaN","relay_disabled","relay_disabled"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\nGSUT51,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\nGEN51N,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\n87G,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\n87T,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\n87B,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\n87L,0,NaN,NaN,NaN,NaN,NaN,NaN,NaN,relay_disabled,relay_disabled\n"},{"path":"Phase6/results/protection_disabled/breaker_times.csv","label":"Phase 6 · protection_disabled · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/protection_disabled/dc_statistics.csv","label":"Phase 6 · protection_disabled · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956095459577","123.75","116.447211065763","114.956117347774","117.33437799987","NaN","measured_post_warmup"],["Battery_current_A","A","-26.6877701814312","20.8775358140443","0.00557218329383021","20.8775318388611","-26.6877701814312","NaN","measured_post_warmup"],["Charger_current_A","A","0","47.1421335224348","20.6102952862969","0","47.1421335224348","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775358140443","20.6158674695907","20.8775318388611","20.4543633410036","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999996896480769","1","0.999998463866696","0.999999420068575","0.999999077977761","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.38","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.233595800524934","1","0","0.089","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5979.88423182888","2607.64370889181","0","5979.88423182888","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956095459577,123.75,116.447211065763,114.956117347774,117.33437799987,NaN,measured_post_warmup\nBattery_current_A,A,-26.6877701814312,20.8775358140443,0.00557218329383021,20.8775318388611,-26.6877701814312,NaN,measured_post_warmup\nCharger_current_A,A,0,47.1421335224348,20.6102952862969,0,47.1421335224348,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775358140443,20.6158674695907,20.8775318388611,20.4543633410036,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999996896480769,1,0.999998463866696,0.999999420068575,0.999999077977761,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.38,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.233595800524934,1,0,0.089,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5979.88423182888,2607.64370889181,0,5979.88423182888,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/protection_disabled/events.csv","label":"Phase 6 · protection_disabled · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.161","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.23","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"],["0.249","DC_state","Charger_failure","cleared","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.161,DC_state,Charger_failure,asserted,logged_signal_transition\n0.23,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n0.249,DC_state,Charger_failure,cleared,logged_signal_transition\n"},{"path":"Phase6/results/protection_disabled/load_point.csv","label":"Phase 6 · protection_disabled · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"},{"path":"Phase6/results/charger_unavailable/fault_summary.csv","label":"Phase 6 · charger_unavailable · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","0","NaN","NaN","0","0.000132650989943338","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","B","0","NaN","NaN","0","0.000132650998637036","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","C","0","NaN","NaN","0","0.000132650995942702","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,0,NaN,NaN,0,0.000132650989943338,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,B,0,NaN,NaN,0,0.000132650998637036,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,C,0,NaN,NaN,0,0.000132650995942702,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\n"},{"path":"Phase6/results/charger_unavailable/relay_times.csv","label":"Phase 6 · charger_unavailable · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/charger_unavailable/breaker_times.csv","label":"Phase 6 · charger_unavailable · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/charger_unavailable/dc_statistics.csv","label":"Phase 6 · charger_unavailable · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.955995031324","114.956117347774","114.95605618956","114.956117347774","114.955995031324","NaN","measured_post_warmup"],["Battery_current_A","A","20.8775318388611","20.8775540531491","20.8775429459992","20.8775318388611","20.8775540531491","NaN","measured_post_warmup"],["Charger_current_A","A","0","0","0","0","0","NaN","measured_post_warmup"],["Load_current_A","A","20.8775318388611","20.8775540531491","20.8775429459992","20.8775318388611","20.8775540531491","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999988401365339","0.999999420068575","0.999993910717931","0.999999420068575","0.999988401365339","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.38","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","1","1","1","1","1","0.38","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.955995031324,114.956117347774,114.95605618956,114.956117347774,114.955995031324,NaN,measured_post_warmup\nBattery_current_A,A,20.8775318388611,20.8775540531491,20.8775429459992,20.8775318388611,20.8775540531491,NaN,measured_post_warmup\nCharger_current_A,A,0,0,0,0,0,NaN,measured_post_warmup\nLoad_current_A,A,20.8775318388611,20.8775540531491,20.8775429459992,20.8775318388611,20.8775540531491,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999988401365339,0.999999420068575,0.999993910717931,0.999999420068575,0.999988401365339,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.38,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,1,1,1,1,1,0.38,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/charger_unavailable/events.csv","label":"Phase 6 · charger_unavailable · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[],"csv":"Time_s,Event_group,Device,Transition,Source\n"},{"path":"Phase6/results/charger_unavailable/load_point.csv","label":"Phase 6 · charger_unavailable · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.928922101504","359.908062258747","359.951864046365","0.0129794325955347","0.3","0.4","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6085702092089","27.6083385724154","27.609103745934","0.0002137218170854","0.3","0.4","100","measured_pre_event_window"],["Generator_V_kV","21.9999683434405","21.9999512891239","21.9999894523981","1.13487000917156e-05","0.3","0.4","100","measured_pre_event_window"],["Generator_I_kA","9.47346160157949","9.47290246868431","9.47407260928267","0.000345640083249047","0.3","0.4","100","measured_pre_event_window"],["Frequency_Hz","50.0000740731191","50.0000591334417","50.0000812228236","6.74631448276699e-06","0.3","0.4","100","measured_pre_event_window"],["Rotor_speed_pu","1.00000148146238","1.00000118266883","1.00000162445647","1.34926289658054e-07","0.3","0.4","100","measured_pre_event_window"],["Machine_delta","51.206347559754","51.2055542396045","51.207240001542","0.000499762396089163","0.3","0.4","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868880751911895","0.868827591500114","0.868939238627945","3.31329019416065e-05","0.3","0.4","100","measured_pre_event_window"],["Bus230_V_kV","229.758274595409","229.758218339073","229.758336089875","3.4939384818026e-05","0.3","0.4","100","measured_pre_event_window"],["Grid_I_kA","0.868844207103302","0.868791052605748","0.868902688226916","3.31296878262738e-05","0.3","0.4","100","measured_pre_event_window"],["Fault_I_kA","1.32651092738561e-07","1.3265105953858e-07","1.32651128067701e-07","1.9886157086732e-14","0.3","0.4","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["DC_V","114.956010964658","114.955995031324","114.956026897991","9.33837926251544e-06","0.3","0.4","100","measured_pre_event_window"],["Battery_SOC_pct","99.9989836697048","99.9988401365339","99.9991272028627","8.41234595540046e-05","0.3","0.4","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60571173652385","6.60570658346524","6.60571806843051","3.41435785238875e-06","0.3","0.4","100","measured_pre_event_window"],["Grid_P_MW","345.10858847178","345.087798575388","345.131458184796","0.0129374206710314","0.3","0.4","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4568528579585","-20.4615398775897","-20.4517517008039","0.0029010096414468","0.3","0.4","100","measured_pre_event_window"],["DC_alarm","1","1","1","0","0.3","0.4","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.928922101504,359.908062258747,359.951864046365,0.0129794325955347,0.3,0.4,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6085702092089,27.6083385724154,27.609103745934,0.0002137218170854,0.3,0.4,100,measured_pre_event_window\nGenerator_V_kV,21.9999683434405,21.9999512891239,21.9999894523981,1.13487000917156e-05,0.3,0.4,100,measured_pre_event_window\nGenerator_I_kA,9.47346160157949,9.47290246868431,9.47407260928267,0.000345640083249047,0.3,0.4,100,measured_pre_event_window\nFrequency_Hz,50.0000740731191,50.0000591334417,50.0000812228236,6.74631448276699e-06,0.3,0.4,100,measured_pre_event_window\nRotor_speed_pu,1.00000148146238,1.00000118266883,1.00000162445647,1.34926289658054e-07,0.3,0.4,100,measured_pre_event_window\nMachine_delta,51.206347559754,51.2055542396045,51.207240001542,0.000499762396089163,0.3,0.4,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868880751911895,0.868827591500114,0.868939238627945,3.31329019416065e-05,0.3,0.4,100,measured_pre_event_window\nBus230_V_kV,229.758274595409,229.758218339073,229.758336089875,3.4939384818026e-05,0.3,0.4,100,measured_pre_event_window\nGrid_I_kA,0.868844207103302,0.868791052605748,0.868902688226916,3.31296878262738e-05,0.3,0.4,100,measured_pre_event_window\nFault_I_kA,1.32651092738561e-07,1.3265105953858e-07,1.32651128067701e-07,1.9886157086732e-14,0.3,0.4,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nDC_V,114.956010964658,114.955995031324,114.956026897991,9.33837926251544e-06,0.3,0.4,100,measured_pre_event_window\nBattery_SOC_pct,99.9989836697048,99.9988401365339,99.9991272028627,8.41234595540046e-05,0.3,0.4,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nAuxiliary_V_kV,6.60571173652385,6.60570658346524,6.60571806843051,3.41435785238875e-06,0.3,0.4,100,measured_pre_event_window\nGrid_P_MW,345.10858847178,345.087798575388,345.131458184796,0.0129374206710314,0.3,0.4,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4568528579585,-20.4615398775897,-20.4517517008039,0.0029010096414468,0.3,0.4,100,measured_pre_event_window\nDC_alarm,1,1,1,0,0.3,0.4,100,measured_pre_event_window\n"},{"path":"Phase6/results/reset_normal/fault_summary.csv","label":"Phase 6 · reset_normal · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","0","NaN","NaN","0","0.000132650989943338","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","B","0","NaN","NaN","0","0.000132650998637036","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","C","0","NaN","NaN","0","0.000132650995942702","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,0,NaN,NaN,0,0.000132650989943338,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,B,0,NaN,NaN,0,0.000132650998637036,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,C,0,NaN,NaN,0,0.000132650995942702,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\n"},{"path":"Phase6/results/reset_normal/relay_times.csv","label":"Phase 6 · reset_normal · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/reset_normal/breaker_times.csv","label":"Phase 6 · reset_normal · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/reset_normal/dc_statistics.csv","label":"Phase 6 · reset_normal · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956117347774","123.75","121.393332303944","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","20.8775318388611","-1.27877493637377","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","21.0662031199754","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775318388611","19.7874281836017","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","1","0.999999749779334","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.38","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.0026246719160105","1","0","0.001","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","2757.6921781196","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956117347774,123.75,121.393332303944,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,20.8775318388611,-1.27877493637377,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,21.0662031199754,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775318388611,19.7874281836017,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,1,0.999999749779334,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.38,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.0026246719160105,1,0,0.001,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,2757.6921781196,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/reset_normal/events.csv","label":"Phase 6 · reset_normal · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n"},{"path":"Phase6/results/reset_normal/load_point.csv","label":"Phase 6 · reset_normal · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.928922101504","359.908062258747","359.951864046365","0.0129794325955347","0.3","0.4","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6085702092089","27.6083385724154","27.609103745934","0.0002137218170854","0.3","0.4","100","measured_pre_event_window"],["Generator_V_kV","21.9999683434405","21.9999512891239","21.9999894523981","1.13487000917156e-05","0.3","0.4","100","measured_pre_event_window"],["Generator_I_kA","9.47346160157949","9.47290246868431","9.47407260928267","0.000345640083249047","0.3","0.4","100","measured_pre_event_window"],["Frequency_Hz","50.0000740731191","50.0000591334417","50.0000812228236","6.74631448276699e-06","0.3","0.4","100","measured_pre_event_window"],["Rotor_speed_pu","1.00000148146238","1.00000118266883","1.00000162445647","1.34926289658054e-07","0.3","0.4","100","measured_pre_event_window"],["Machine_delta","51.206347559754","51.2055542396045","51.207240001542","0.000499762396089163","0.3","0.4","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868880751911895","0.868827591500114","0.868939238627945","3.31329019416065e-05","0.3","0.4","100","measured_pre_event_window"],["Bus230_V_kV","229.758274595409","229.758218339073","229.758336089875","3.4939384818026e-05","0.3","0.4","100","measured_pre_event_window"],["Grid_I_kA","0.868844207103302","0.868791052605748","0.868902688226916","3.31296878262738e-05","0.3","0.4","100","measured_pre_event_window"],["Fault_I_kA","1.32651092738561e-07","1.3265105953858e-07","1.32651128067701e-07","1.9886157086732e-14","0.3","0.4","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["DC_V","123.75","123.75","123.75","0","0.3","0.4","100","measured_pre_event_window"],["Battery_SOC_pct","100","100","100","0","0.3","0.4","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60571173652385","6.60570658346524","6.60571806843051","3.41435785238875e-06","0.3","0.4","100","measured_pre_event_window"],["Grid_P_MW","345.10858847178","345.087798575388","345.131458184796","0.0129374206710314","0.3","0.4","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4568528579585","-20.4615398775897","-20.4517517008039","0.0029010096414468","0.3","0.4","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.3","0.4","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.928922101504,359.908062258747,359.951864046365,0.0129794325955347,0.3,0.4,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6085702092089,27.6083385724154,27.609103745934,0.0002137218170854,0.3,0.4,100,measured_pre_event_window\nGenerator_V_kV,21.9999683434405,21.9999512891239,21.9999894523981,1.13487000917156e-05,0.3,0.4,100,measured_pre_event_window\nGenerator_I_kA,9.47346160157949,9.47290246868431,9.47407260928267,0.000345640083249047,0.3,0.4,100,measured_pre_event_window\nFrequency_Hz,50.0000740731191,50.0000591334417,50.0000812228236,6.74631448276699e-06,0.3,0.4,100,measured_pre_event_window\nRotor_speed_pu,1.00000148146238,1.00000118266883,1.00000162445647,1.34926289658054e-07,0.3,0.4,100,measured_pre_event_window\nMachine_delta,51.206347559754,51.2055542396045,51.207240001542,0.000499762396089163,0.3,0.4,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868880751911895,0.868827591500114,0.868939238627945,3.31329019416065e-05,0.3,0.4,100,measured_pre_event_window\nBus230_V_kV,229.758274595409,229.758218339073,229.758336089875,3.4939384818026e-05,0.3,0.4,100,measured_pre_event_window\nGrid_I_kA,0.868844207103302,0.868791052605748,0.868902688226916,3.31296878262738e-05,0.3,0.4,100,measured_pre_event_window\nFault_I_kA,1.32651092738561e-07,1.3265105953858e-07,1.32651128067701e-07,1.9886157086732e-14,0.3,0.4,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nDC_V,123.75,123.75,123.75,0,0.3,0.4,100,measured_pre_event_window\nBattery_SOC_pct,100,100,100,0,0.3,0.4,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nAuxiliary_V_kV,6.60571173652385,6.60570658346524,6.60571806843051,3.41435785238875e-06,0.3,0.4,100,measured_pre_event_window\nGrid_P_MW,345.10858847178,345.087798575388,345.131458184796,0.0129374206710314,0.3,0.4,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4568528579585,-20.4615398775897,-20.4517517008039,0.0029010096414468,0.3,0.4,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.3,0.4,100,measured_pre_event_window\n"},{"path":"Phase6/results/reduced_180MW/fault_summary.csv","label":"Phase 6 · reduced_180MW · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","0","NaN","NaN","0","0.000132755983111674","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","B","0","NaN","NaN","0","0.000132755986039108","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"],["GIS230","faultGIS","C","0","NaN","NaN","0","0.000132755985937256","NaN","NaN","NaN","NaN","NaN","0.4","0","fault_not_enabled","fault_not_enabled"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,0,NaN,NaN,0,0.000132755983111674,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,B,0,NaN,NaN,0,0.000132755986039108,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\nGIS230,faultGIS,C,0,NaN,NaN,0,0.000132755985937256,NaN,NaN,NaN,NaN,NaN,0.4,0,fault_not_enabled,fault_not_enabled\n"},{"path":"Phase6/results/reduced_180MW/relay_times.csv","label":"Phase 6 · reduced_180MW · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GSUT51","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGSUT51,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/reduced_180MW/breaker_times.csv","label":"Phase 6 · reduced_180MW · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","B","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","C","busIn","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","A","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","B","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineLocal","C","lineLocal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,B,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,C,busIn,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,A,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,B,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineLocal,C,lineLocal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/reduced_180MW/dc_statistics.csv","label":"Phase 6 · reduced_180MW · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.956117347774","123.75","121.393332303944","114.956117347774","123.75","NaN","measured_post_warmup"],["Battery_current_A","A","-20.9715181773243","20.8775318388611","-1.27877493637377","20.8775318388611","0","NaN","measured_post_warmup"],["Charger_current_A","A","0","41.475825801372","21.0662031199754","0","19.3939393939394","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","20.8775318388611","19.7874281836017","20.8775318388611","19.3939393939394","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.99999886824804","1","0.999999749779334","0.999999420068575","1","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.38","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.0026246719160105","1","0","0.001","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","5248.30954566723","2757.6921781196","0","2594.5945945946","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","0","0","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.956117347774,123.75,121.393332303944,114.956117347774,123.75,NaN,measured_post_warmup\nBattery_current_A,A,-20.9715181773243,20.8775318388611,-1.27877493637377,20.8775318388611,0,NaN,measured_post_warmup\nCharger_current_A,A,0,41.475825801372,21.0662031199754,0,19.3939393939394,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,20.8775318388611,19.7874281836017,20.8775318388611,19.3939393939394,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.99999886824804,1,0.999999749779334,0.999999420068575,1,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.38,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.0026246719160105,1,0,0.001,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,5248.30954566723,2757.6921781196,0,2594.5945945946,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,0,0,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/reduced_180MW/events.csv","label":"Phase 6 · reduced_180MW · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n"},{"path":"Phase6/results/reduced_180MW/load_point.csv","label":"Phase 6 · reduced_180MW · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","179.943860952946","179.936053167312","179.951956720961","0.00470620288374606","0.3","0.4","100","measured_pre_event_window"],["Generator_Q_MVAr","13.2036845347036","13.2033047400104","13.204294101213","0.000297276478948421","0.3","0.4","100","measured_pre_event_window"],["Generator_V_kV","21.9999872103652","21.9999864951038","21.9999890719646","7.60449437179656e-07","0.3","0.4","100","measured_pre_event_window"],["Generator_I_kA","4.73500575805005","4.73479845352575","4.73521906663934","0.000123752348759459","0.3","0.4","100","measured_pre_event_window"],["Frequency_Hz","50.0000265561207","50.0000203603078","50.0000298489944","2.8557252488056e-06","0.3","0.4","100","measured_pre_event_window"],["Rotor_speed_pu","1.00000053112241","1.00000040720616","1.00000059697989","5.71145049769054e-08","0.3","0.4","100","measured_pre_event_window"],["Machine_delta","33.2179501457786","33.2176710594023","33.2182840050103","0.000182062120000158","0.3","0.4","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.4160432469375","0.416023706948809","0.416063509747778","1.18211199587828e-05","0.3","0.4","100","measured_pre_event_window"],["Bus230_V_kV","229.940111711198","229.940108853668","229.940116512417","2.13476234695214e-06","0.3","0.4","100","measured_pre_event_window"],["Grid_I_kA","0.416018266574","0.415998727097188","0.41603852914207","1.18210398130789e-05","0.3","0.4","100","measured_pre_event_window"],["Fault_I_kA","1.32756028509778e-07","1.32756026449627e-07","1.32756031377687e-07","1.23085895509616e-15","0.3","0.4","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.3","0.4","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["DC_V","123.75","123.75","123.75","0","0.3","0.4","100","measured_pre_event_window"],["Battery_SOC_pct","100","100","100","0","0.3","0.4","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.3","0.4","100","measured_pre_event_window"],["Auxiliary_V_kV","6.6057664569256","6.60576625159279","6.60576700454376","2.26057791017936e-07","0.3","0.4","100","measured_pre_event_window"],["Grid_P_MW","165.568910799463","165.561118694927","165.576990785613","0.00469692856498476","0.3","0.4","100","measured_pre_event_window"],["Grid_Q_MVAr","-5.91930833727746","-5.91954080273508","-5.91887296156378","0.00020228309080253","0.3","0.4","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.3","0.4","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,179.943860952946,179.936053167312,179.951956720961,0.00470620288374606,0.3,0.4,100,measured_pre_event_window\nGenerator_Q_MVAr,13.2036845347036,13.2033047400104,13.204294101213,0.000297276478948421,0.3,0.4,100,measured_pre_event_window\nGenerator_V_kV,21.9999872103652,21.9999864951038,21.9999890719646,7.60449437179656e-07,0.3,0.4,100,measured_pre_event_window\nGenerator_I_kA,4.73500575805005,4.73479845352575,4.73521906663934,0.000123752348759459,0.3,0.4,100,measured_pre_event_window\nFrequency_Hz,50.0000265561207,50.0000203603078,50.0000298489944,2.8557252488056e-06,0.3,0.4,100,measured_pre_event_window\nRotor_speed_pu,1.00000053112241,1.00000040720616,1.00000059697989,5.71145049769054e-08,0.3,0.4,100,measured_pre_event_window\nMachine_delta,33.2179501457786,33.2176710594023,33.2182840050103,0.000182062120000158,0.3,0.4,100,measured_pre_event_window\nGSUT_HV_I_kA,0.4160432469375,0.416023706948809,0.416063509747778,1.18211199587828e-05,0.3,0.4,100,measured_pre_event_window\nBus230_V_kV,229.940111711198,229.940108853668,229.940116512417,2.13476234695214e-06,0.3,0.4,100,measured_pre_event_window\nGrid_I_kA,0.416018266574,0.415998727097188,0.41603852914207,1.18210398130789e-05,0.3,0.4,100,measured_pre_event_window\nFault_I_kA,1.32756028509778e-07,1.32756026449627e-07,1.32756031377687e-07,1.23085895509616e-15,0.3,0.4,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.3,0.4,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nDC_V,123.75,123.75,123.75,0,0.3,0.4,100,measured_pre_event_window\nBattery_SOC_pct,100,100,100,0,0.3,0.4,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.3,0.4,100,measured_pre_event_window\nAuxiliary_V_kV,6.6057664569256,6.60576625159279,6.60576700454376,2.26057791017936e-07,0.3,0.4,100,measured_pre_event_window\nGrid_P_MW,165.568910799463,165.561118694927,165.576990785613,0.00469692856498476,0.3,0.4,100,measured_pre_event_window\nGrid_Q_MVAr,-5.91930833727746,-5.91954080273508,-5.91887296156378,0.00020228309080253,0.3,0.4,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.3,0.4,100,measured_pre_event_window\n"},{"path":"Phase6/results/interactive_bus_trip/fault_summary.csv","label":"Phase 6 · interactive_bus_trip · fault summary","note":"","headers":["Fault_location","Fault_branch_sensor","Phase","Fault_enabled","Initial_window_start_s","Initial_window_end_exclusive_s","Initial_samples","Pre_event_current_RMS_A","Initial_current_waveform_RMS_A","Initial_peak_abs_current_A","Initial_phase_voltage_waveform_RMS_V","Full_window_fundamental_current_RMS_A","Fundamental_window_start_s","Fundamental_window_end_exclusive_s","Fundamental_samples","Initial_window_status","Fundamental_window_status"],"rows":[["GIS230","faultGIS","A","1","0.15","0.17","100","0.000132651086312172","84607.5318599694","139096.281364994","912.986363386332","49909.0208008599","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","B","1","0.15","0.17","100","0.000132651079480391","59832.7041853051","103221.942321602","16426.0977641606","49877.6954264464","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"],["GIS230","faultGIS","C","1","0.15","0.17","100","0.000132651080789776","61428.2058633778","106745.884237602","16083.8569455613","49902.419446427","0.171","0.21","39","full_initial_cycle_measured","full_post_fault_DFT_windows_measured"]],"csv":"Fault_location,Fault_branch_sensor,Phase,Fault_enabled,Initial_window_start_s,Initial_window_end_exclusive_s,Initial_samples,Pre_event_current_RMS_A,Initial_current_waveform_RMS_A,Initial_peak_abs_current_A,Initial_phase_voltage_waveform_RMS_V,Full_window_fundamental_current_RMS_A,Fundamental_window_start_s,Fundamental_window_end_exclusive_s,Fundamental_samples,Initial_window_status,Fundamental_window_status\nGIS230,faultGIS,A,1,0.15,0.17,100,0.000132651086312172,84607.5318599694,139096.281364994,912.986363386332,49909.0208008599,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,B,1,0.15,0.17,100,0.000132651079480391,59832.7041853051,103221.942321602,16426.0977641606,49877.6954264464,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\nGIS230,faultGIS,C,1,0.15,0.17,100,0.000132651080789776,61428.2058633778,106745.884237602,16083.8569455613,49902.419446427,0.171,0.21,39,full_initial_cycle_measured,full_post_fault_DFT_windows_measured\n"},{"path":"Phase6/results/interactive_bus_trip/relay_times.csv","label":"Phase 6 · interactive_bus_trip · relay times","note":"","headers":["Relay","Enabled","First_pickup_s","First_trip_request_s","Pickup_minus_fault_s","Trip_minus_fault_s","Trip_minus_pickup_s","Timer_at_trip_s","Calculated_operating_time_at_pickup_s","Pickup_status","Trip_status"],"rows":[["GEN51","1","0.157","NaN","0.00700000000000001","NaN","NaN","NaN","4.68535271344581","observed","not_observed"],["GSUT51","1","0.156","NaN","0.00600000000000001","NaN","NaN","NaN","24.1541620077289","observed","not_observed"],["GEN51N","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87G","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87T","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"],["87B","1","0.153","0.222","0.003","0.072","0.069","0.07","0.07","observed","observed"],["87L","1","NaN","NaN","NaN","NaN","NaN","NaN","NaN","not_observed","not_observed"]],"csv":"Relay,Enabled,First_pickup_s,First_trip_request_s,Pickup_minus_fault_s,Trip_minus_fault_s,Trip_minus_pickup_s,Timer_at_trip_s,Calculated_operating_time_at_pickup_s,Pickup_status,Trip_status\nGEN51,1,0.157,NaN,0.00700000000000001,NaN,NaN,NaN,4.68535271344581,observed,not_observed\nGSUT51,1,0.156,NaN,0.00600000000000001,NaN,NaN,NaN,24.1541620077289,observed,not_observed\nGEN51N,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87G,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87T,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n87B,1,0.153,0.222,0.003,0.072,0.069,0.07,0.07,observed,observed\n87L,1,NaN,NaN,NaN,NaN,NaN,NaN,NaN,not_observed,not_observed\n"},{"path":"Phase6/results/interactive_bus_trip/breaker_times.csv","label":"Phase 6 · interactive_bus_trip · breaker times","note":"","headers":["Breaker","Phase","Current_sensor","Open_command_s","Current_cessation_s","Cessation_minus_command_s","Current_threshold_A","Required_hold_s","Failure_scenario_enabled","Status"],"rows":[["GCB","A","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","B","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GCB","C","genTerminal","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["Q0","A","busIn","0.272","0.2836","0.0116","6.04473012934893","0.02","0","sustained_current_cessation_observed"],["Q0","B","busIn","0.272","0.2762","0.00419999999999998","4.55776515673557","0.02","0","sustained_current_cessation_observed"],["Q0","C","busIn","0.272","0.28","0.00800000000000001","4.69344120569488","0.02","0","sustained_current_cessation_observed"],["LineLocal","A","lineLocal","0.272","0.273","0.001","108.665928388037","0.02","0","sustained_current_cessation_observed"],["LineLocal","B","lineLocal","0.272","0.2836","0.0116","86.7247033505161","0.02","0","sustained_current_cessation_observed"],["LineLocal","C","lineLocal","0.272","0.2796","0.0076","88.9935148881416","0.02","0","sustained_current_cessation_observed"],["LineRemote","A","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","B","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["LineRemote","C","lineRemote","NaN","NaN","NaN","NaN","0.02","0","no_open_command_observed"],["GAT","A","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","B","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"],["GAT","C","gatHV","NaN","NaN","NaN","NaN","0.02","0","initially_open_no_open_transition"]],"csv":"Breaker,Phase,Current_sensor,Open_command_s,Current_cessation_s,Cessation_minus_command_s,Current_threshold_A,Required_hold_s,Failure_scenario_enabled,Status\nGCB,A,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,B,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGCB,C,genTerminal,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nQ0,A,busIn,0.272,0.2836,0.0116,6.04473012934893,0.02,0,sustained_current_cessation_observed\nQ0,B,busIn,0.272,0.2762,0.00419999999999998,4.55776515673557,0.02,0,sustained_current_cessation_observed\nQ0,C,busIn,0.272,0.28,0.00800000000000001,4.69344120569488,0.02,0,sustained_current_cessation_observed\nLineLocal,A,lineLocal,0.272,0.273,0.001,108.665928388037,0.02,0,sustained_current_cessation_observed\nLineLocal,B,lineLocal,0.272,0.2836,0.0116,86.7247033505161,0.02,0,sustained_current_cessation_observed\nLineLocal,C,lineLocal,0.272,0.2796,0.0076,88.9935148881416,0.02,0,sustained_current_cessation_observed\nLineRemote,A,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,B,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nLineRemote,C,lineRemote,NaN,NaN,NaN,NaN,0.02,0,no_open_command_observed\nGAT,A,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,B,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\nGAT,C,gatHV,NaN,NaN,NaN,NaN,0.02,0,initially_open_no_open_transition\n"},{"path":"Phase6/results/interactive_bus_trip/dc_statistics.csv","label":"Phase 6 · interactive_bus_trip · dc statistics","note":"","headers":["Quantity","Unit","Minimum","Maximum","Mean","First","Last","Active_duration_s","Status"],"rows":[["Vdc_V","V","114.071314405544","123.75","116.155427510437","114.956117347774","117.84274699555","NaN","measured_post_warmup"],["Battery_current_A","A","-36.8557814248347","38.5723617101248","3.98003171094544","20.8775318388611","-36.8557814248347","NaN","measured_post_warmup"],["Charger_current_A","A","0","57.2219054434018","23.9178694222678","0","57.2219054434018","NaN","measured_post_warmup"],["Load_current_A","A","19.3939393939394","38.5723617101248","27.8979011332132","20.8775318388611","20.3661240185672","NaN","measured_post_warmup"],["Battery_SOC_pu","pu","0.999992230174394","1","0.999996287971984","0.999999420068575","0.99999622100681","NaN","measured_post_warmup"],["DC_healthy","logical","1","1","1","1","1","0.48","measured_post_warmup"],["DC_low_voltage","logical","0","0","0","0","0","0","measured_post_warmup"],["Battery_low","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_failure","logical","0","1","0.301455301455301","1","0","0.145","measured_post_warmup"],["Trip_unavailable","logical","0","0","0","0","0","0","measured_post_warmup"],["Charger_AC_power_W","W","0","7289.93137921088","3027.95358946266","0","7289.93137921088","NaN","measured_post_warmup"],["Trip_coil_power_W","W","0","2000","831.600831600831","0","0","NaN","measured_post_warmup"]],"csv":"Quantity,Unit,Minimum,Maximum,Mean,First,Last,Active_duration_s,Status\nVdc_V,V,114.071314405544,123.75,116.155427510437,114.956117347774,117.84274699555,NaN,measured_post_warmup\nBattery_current_A,A,-36.8557814248347,38.5723617101248,3.98003171094544,20.8775318388611,-36.8557814248347,NaN,measured_post_warmup\nCharger_current_A,A,0,57.2219054434018,23.9178694222678,0,57.2219054434018,NaN,measured_post_warmup\nLoad_current_A,A,19.3939393939394,38.5723617101248,27.8979011332132,20.8775318388611,20.3661240185672,NaN,measured_post_warmup\nBattery_SOC_pu,pu,0.999992230174394,1,0.999996287971984,0.999999420068575,0.99999622100681,NaN,measured_post_warmup\nDC_healthy,logical,1,1,1,1,1,0.48,measured_post_warmup\nDC_low_voltage,logical,0,0,0,0,0,0,measured_post_warmup\nBattery_low,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_failure,logical,0,1,0.301455301455301,1,0,0.145,measured_post_warmup\nTrip_unavailable,logical,0,0,0,0,0,0,measured_post_warmup\nCharger_AC_power_W,W,0,7289.93137921088,3027.95358946266,0,7289.93137921088,NaN,measured_post_warmup\nTrip_coil_power_W,W,0,2000,831.600831600831,0,0,NaN,measured_post_warmup\n"},{"path":"Phase6/results/interactive_bus_trip/events.csv","label":"Phase 6 · interactive_bus_trip · events","note":"","headers":["Time_s","Event_group","Device","Transition","Source"],"rows":[["0.021","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.15","scenario_schedule","GIS230","fault_on","scenario_setting_not_measured_switch_state"],["0.153","relay_pickup","87B","pickup","logged_signal_transition"],["0.156","relay_pickup","GSUT51","pickup","logged_signal_transition"],["0.157","relay_pickup","GEN51","pickup","logged_signal_transition"],["0.161","DC_state","Charger_failure","asserted","logged_signal_transition"],["0.222","relay_trip_request","87B","asserted","logged_signal_transition"],["0.223","trip_coil_power","Station_DC","energized","logged_signal_transition"],["0.272","breaker_command","Q0","open","logged_signal_transition"],["0.272","breaker_command","LineLocal","open","logged_signal_transition"],["0.299","relay_pickup","GEN51","dropout","logged_signal_transition"],["0.302","relay_pickup","GSUT51","dropout","logged_signal_transition"],["0.304","relay_pickup","87B","dropout","logged_signal_transition"],["0.305","DC_state","Charger_failure","cleared","logged_signal_transition"],["0.423","trip_coil_power","Station_DC","deenergized","logged_signal_transition"],["0.45","scenario_schedule","GIS230","fault_off","scenario_setting_not_measured_switch_state"]],"csv":"Time_s,Event_group,Device,Transition,Source\n0.021,DC_state,Charger_failure,cleared,logged_signal_transition\n0.15,scenario_schedule,GIS230,fault_on,scenario_setting_not_measured_switch_state\n0.153,relay_pickup,87B,pickup,logged_signal_transition\n0.156,relay_pickup,GSUT51,pickup,logged_signal_transition\n0.157,relay_pickup,GEN51,pickup,logged_signal_transition\n0.161,DC_state,Charger_failure,asserted,logged_signal_transition\n0.222,relay_trip_request,87B,asserted,logged_signal_transition\n0.223,trip_coil_power,Station_DC,energized,logged_signal_transition\n0.272,breaker_command,Q0,open,logged_signal_transition\n0.272,breaker_command,LineLocal,open,logged_signal_transition\n0.299,relay_pickup,GEN51,dropout,logged_signal_transition\n0.302,relay_pickup,GSUT51,dropout,logged_signal_transition\n0.304,relay_pickup,87B,dropout,logged_signal_transition\n0.305,DC_state,Charger_failure,cleared,logged_signal_transition\n0.423,trip_coil_power,Station_DC,deenergized,logged_signal_transition\n0.45,scenario_schedule,GIS230,fault_off,scenario_setting_not_measured_switch_state\n"},{"path":"Phase6/results/interactive_bus_trip/load_point.csv","label":"Phase 6 · interactive_bus_trip · load point","note":"","headers":["Quantity","Mean","Minimum","Maximum","Standard_deviation","Window_start_s","Window_end_exclusive_s","Samples","Status"],"rows":[["Generator_P_MW","359.910398361027","359.89463032508","359.930882375566","0.0107859065855432","0.05","0.15","100","measured_pre_event_window"],["Generator_Q_MVAr","27.6174440341898","27.6164192414377","27.6179070424173","0.000411527456488911","0.05","0.15","100","measured_pre_event_window"],["Generator_V_kV","22.0000345679029","21.9999893936677","22.0000470209818","1.46819147610245e-05","0.05","0.15","100","measured_pre_event_window"],["Generator_I_kA","9.47296360507273","9.47253706425837","9.4735231287915","0.000291553199234426","0.05","0.15","100","measured_pre_event_window"],["Frequency_Hz","49.9999369706726","49.9999152453988","49.9999646308809","1.46905744921265e-05","0.05","0.15","100","measured_pre_event_window"],["Rotor_speed_pu","0.999998739413452","0.999998304907976","0.999999292617618","2.93811489844952e-07","0.05","0.15","100","measured_pre_event_window"],["Machine_delta","51.2058848304628","51.2051939837473","51.2067966668733","0.000467041646430646","0.05","0.15","100","measured_pre_event_window"],["GSUT_HV_I_kA","0.868832298627969","0.868791688058935","0.868885806851415","2.79371774193335e-05","0.05","0.15","100","measured_pre_event_window"],["Bus230_V_kV","229.758403333275","229.758317130382","229.758443553266","3.31536641133254e-05","0.05","0.15","100","measured_pre_event_window"],["Grid_I_kA","0.868795771866399","0.868755165957607","0.868849303834242","2.79349233670145e-05","0.05","0.15","100","measured_pre_event_window"],["Fault_I_kA","1.32651167643321e-07","1.3265112500921e-07","1.32651187988848e-07","1.70067258645232e-14","0.05","0.15","100","measured_pre_event_window"],["Relay_pickup","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["Relay_trip","0","0","0","0","0.05","0.15","100","measured_pre_event_window"],["GCB_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Q0_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_local_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Line_remote_closed","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["DC_V","117.288944086924","115.745165958067","123.75","2.31099995871424","0.05","0.15","100","measured_pre_event_window"],["Battery_SOC_pct","99.9999311448154","99.999886824804","100","4.14796028551744e-05","0.05","0.15","100","measured_pre_event_window"],["DC_healthy","1","1","1","0","0.05","0.15","100","measured_pre_event_window"],["Auxiliary_V_kV","6.60573186691191","6.60572340023739","6.6057352949472","3.57195563800288e-06","0.05","0.15","100","measured_pre_event_window"],["Grid_P_MW","345.090340374148","345.074537439134","345.111039505036","0.0108232716225711","0.05","0.15","100","measured_pre_event_window"],["Grid_Q_MVAr","-20.4438401872368","-20.449066540074","-20.4413334486898","0.00232620639082392","0.05","0.15","100","measured_pre_event_window"],["DC_alarm","0","0","0","0","0.05","0.15","100","measured_pre_event_window"]],"csv":"Quantity,Mean,Minimum,Maximum,Standard_deviation,Window_start_s,Window_end_exclusive_s,Samples,Status\nGenerator_P_MW,359.910398361027,359.89463032508,359.930882375566,0.0107859065855432,0.05,0.15,100,measured_pre_event_window\nGenerator_Q_MVAr,27.6174440341898,27.6164192414377,27.6179070424173,0.000411527456488911,0.05,0.15,100,measured_pre_event_window\nGenerator_V_kV,22.0000345679029,21.9999893936677,22.0000470209818,1.46819147610245e-05,0.05,0.15,100,measured_pre_event_window\nGenerator_I_kA,9.47296360507273,9.47253706425837,9.4735231287915,0.000291553199234426,0.05,0.15,100,measured_pre_event_window\nFrequency_Hz,49.9999369706726,49.9999152453988,49.9999646308809,1.46905744921265e-05,0.05,0.15,100,measured_pre_event_window\nRotor_speed_pu,0.999998739413452,0.999998304907976,0.999999292617618,2.93811489844952e-07,0.05,0.15,100,measured_pre_event_window\nMachine_delta,51.2058848304628,51.2051939837473,51.2067966668733,0.000467041646430646,0.05,0.15,100,measured_pre_event_window\nGSUT_HV_I_kA,0.868832298627969,0.868791688058935,0.868885806851415,2.79371774193335e-05,0.05,0.15,100,measured_pre_event_window\nBus230_V_kV,229.758403333275,229.758317130382,229.758443553266,3.31536641133254e-05,0.05,0.15,100,measured_pre_event_window\nGrid_I_kA,0.868795771866399,0.868755165957607,0.868849303834242,2.79349233670145e-05,0.05,0.15,100,measured_pre_event_window\nFault_I_kA,1.32651167643321e-07,1.3265112500921e-07,1.32651187988848e-07,1.70067258645232e-14,0.05,0.15,100,measured_pre_event_window\nRelay_pickup,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nRelay_trip,0,0,0,0,0.05,0.15,100,measured_pre_event_window\nGCB_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nQ0_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_local_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nLine_remote_closed,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nDC_V,117.288944086924,115.745165958067,123.75,2.31099995871424,0.05,0.15,100,measured_pre_event_window\nBattery_SOC_pct,99.9999311448154,99.999886824804,100,4.14796028551744e-05,0.05,0.15,100,measured_pre_event_window\nDC_healthy,1,1,1,0,0.05,0.15,100,measured_pre_event_window\nAuxiliary_V_kV,6.60573186691191,6.60572340023739,6.6057352949472,3.57195563800288e-06,0.05,0.15,100,measured_pre_event_window\nGrid_P_MW,345.090340374148,345.074537439134,345.111039505036,0.0108232716225711,0.05,0.15,100,measured_pre_event_window\nGrid_Q_MVAr,-20.4438401872368,-20.449066540074,-20.4413334486898,0.00232620639082392,0.05,0.15,100,measured_pre_event_window\nDC_alarm,0,0,0,0,0.05,0.15,100,measured_pre_event_window\n"}],"images":{"Phase6/logs/resume_20260924/final_model.png":"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAADb8AAAlmCAYAAADE10g1AAAACXBIWXMAABcSAAAXEgFnn9JSAAAgAElEQVR4nOzdd3zOZ/v/8XcWYseKPWp921IUNWrvPYpSW5fZuqtmte5St61Lac2odVPULagQezRWtZQqIhEhxEhskfX5/dFH+8P1+Vy5ritXSPX1fDzy+N7O4zyP47hWQr8Op4dhGIYAAAAAAAAAAAAAAAAAAAAAAAAAAEhHPJ90AwAAAAAAAAAAAAAAAAAAAAAAAAAAPIrhNwAAAAAAAAAAAAAAAAAAAAAAAABAusPwGwAAAAAAAAAAAAAAAAAAAAAAAAAg3WH4DQAAAAAAAAAAAAAAAAAAAAAAAACQ7jD8BgAAAAAAAAAAAAAAAAAAAAAAAABIdxh+AwAAAAAAAAAAAAAAAAAAAAAAAACkOwy/AQAAAAAAAAAAAAAAAAAAAAAAAADSHYbfAAAAAAAAAAAAAAAAAAAAAAAAAADpDsNvAAAAAAAAAAAAAAAAAAAAAAAAAIB0h+E3AAAAAAAAAAAAAAAAAAAAAAAAAEC6w/AbAAAAAAAAAAAAAAAAAAAAAAAAACDdYfgNAAAAAAAAAAAAAAAAAAAAAAAAAJDuMPwGAAAAAAAAAAAAAAAAAAAAAAAAAEh3vJ90AwAAAADwtDMMQxEREYqIiFBsbKzi4uKUJUsW5ciRQ3ny5FGZMmXk7c0fzx6nmJgYnT59WteuXdOdO3fk4eGh7NmzK3v27CpZsqTy5s37pFvEExQfH6+wsDBFRkbq5s2bSkxMVPbs2ZUjRw4VLFhQxYsXfyx9XLlyRWFhYbpy5Yru3LkjT09PZc2aVYUKFVLJkiWVJUuWx9IHAAAAAAAAAAAAAAAAADwp/O1KAAAAAP8I48eP16pVq0xjNWvW1KxZs9xaLz4+XqtXr9aKFSu0c+dOXb9+3XJvpkyZVKFCBbVq1Uqvv/66ChYs6HCdwMBAjRkzxjQ2e/ZsVatWzam+e/bsqaNHj9qsFy1aVIGBgaZnfvvtN3Xt2tU0NmzYMHXr1s2pHkaOHKmgoCCbdW9vbx06dMipXH9KTk7Whg0btHr1am3ZskUXLlywu79gwYKqVq2aOnfurDZt2sjX19eluvYEBQVp5MiRprGsWbNq+/bt8vHxcTn/9u3b9d5775nGPvnkE7Vu3dqpfIsWLdKnn35qs16/fn199tlnLvX4qKlTp2rp0qWmsZCQkDR5Hf507do1LV68WN9//70OHDig+/fvW+718/NTlSpV1KVLF3Xu3NltQ2jx8fHauHGjVq5cqZ07d+r8+fOWe728vFSuXDk1b95cXbt2Vfny5V2qWbNmTd29e9dm3ZXXddWqVRo/frxpbOHChapYseJfvz506JDefPNN55p1QdmyZbVixYqH1lq0aKGoqCibvZUqVVJAQIBT+X/88UcNGDDANDZhwgS1aNHCqXwAAAAAAAAAAAAAAAAAHsbwGwAAAICnXnx8vD7//HNdu3bNNH78+HF9+OGHTg2d2fP9999ryJAhioiIcGh/XFyc9u/fr/3792vs2LF66623NGXKFGXNmjXFszExMTpy5Ihp7NatW071LUmnTp0yzXf79m3LM3fv3rXs4cqVK073cPbsWdN8Xl5eTueSpO+++04jR45UeHi4w2eioqK0Zs0arVmzRn5+fho7dqwGDBjgcg9mZs6cafm8SdKaNWv06quvupz/xo0blvkHDhyoBg0aODW0dfnyZdN87rwF7cKFC5Y9JyUlua3OgxITEzV58mRNmjTJ7vv8QbGxsQoODlZwcLDee+89/ec//9HAgQPl4eHhUg+GYWju3LkaN25cioOZf0pKStKRI0d05MgRTZo0SY0aNdLkyZP14osvOlX76NGjunPnjs26K6/r1atXLV+/R5/b27dv233/p6XffvvN9PuzI99zH3Xz5k3LxxETE+N0PgAAAAAAAAAAAAAAAAAP83zSDQAAAABAWluzZo3l4Jv0x/DLggUL3FJr6NCh6tChg8ODb2a9fP3113rhhRcUFhbmlp7+qaKjo9W4cWN17tzZqcG3R8XGxurdd99VjRo1FB0d7ZbeoqKitHHjRrt75syZ45ZaZiIjIzV27Ng0y/93cevWLTVq1Egffvihw4Nvj7p586beeecdNW/eXHFxcU6fj46OVoMGDdS3b1+HB9/MbNmyRVWrVtXIkSOVmJjoch4AAAAAAAAAAAAAAAAASE8YfgMAAADw1Js3b55De5KTk1NVZ+zYsZo+fXqqcvwpPDxcjRo10sWLF92S75/ml19+UdWqVbVlyxa35Tx48KBq1qypc+fOpTpXQEBAijeZbdu2TWfOnEl1LSufffaZjh8/nmb507ukpCS1b99eO3fudEu+TZs2qWPHjk7dUBcWFqbq1atrx44dbukhOTlZkydPVosWLUxvcwMAAAAAAAAAAAAAAACAvxuG3wAAAAA81c6ePautW7emuC8iIkKbN292uc7hw4c1btw4l8+bCQ8P16BBg9ya85/g1KlTatSokSIjI92eOywsTJ06dVJ8fLzLOQzDcOimQcMwNHfuXJfrpCQxMVH9+/eXYRhpViM9mzFjhkPfG5yxYcMGzZo1y6G9sbGxatasmc6ePevWHiQpODhYLVu2TNX7FAAAAAAAAAAAAAAAAADSA+8n3QAAAAAApKX58+c7PNwze/ZsNWvWzKU6Y8aMsbw5zs/PTz179lSDBg1UsmRJZc2aVXfu3NGZM2cUFBSkgIAA3bt3z/Ts999/r927d6t27dou9fVPc+PGDTVr1kzXrl2zu6948eJq2rSpypUrp7x588rLy0uXLl3SgQMHtHbtWt28edPy7IEDBzRhwgR9/PHHLvW4bds2hYWFObQ3ICBAn3zyiXx8fFyqlZLdu3fr22+/Ve/evdMkf3p1//59jR8/3jJeqlQp9erVSzVr1lShQoWUMWNGXb9+XcePH9fKlSu1du1ay7NjxoxR7969lS1bNss9SUlJ6tKli06fPm23z7x586ply5Z68cUX5e/vr6SkJEVHR+vAgQMKCgpSbGys5dmdO3dq4MCBaTpAmRo5c+ZU3bp1U9wXFhZmOchavXp1ZcyY0e75UqVKudQfAAAAAAAAAAAAAAAAgPSB4TcAAAAAT63k5GQtXLjQ4f3r16/XxYsXVaBAAafqXL16VRs3bjSN1a9fX999953y5MljE3vuuefUunVrDR48WA0bNtT58+dNcyxevJjhNwcNHz5c4eHhlvFnn31WEydOVNu2bS333L59W+PGjdO0adMsByc/++wzDR48WH5+fk73OG/ePIf3Xr58Wf/73//UqVMnp+s4atiwYWrTpo1y5cqVZjXSmx9++MFyQHLIkCGaNGmS6cBhxYoV1a1bN61du1adOnVSQkKCzZ7r169r3bp16tq1q2X9r776yu5Nk7ly5dLYsWPVr18/eXub/6eb+/fv67PPPtN//vMf3b5923TPvHnz1LZtW7Vq1cqy1pNSsWJF7dixI8V9I0eO1OTJk01jK1euVOHChd3cGQAAAAAAAAAAAAAAAID0xPNJNwAAAAAAaWXjxo2mA2UeHh6m+xMTE7VgwQKn6xw4cMDy1rdvv/3WdPDtQWXKlLE7pLdhwwane/onOnTokN1brtq2batDhw7ZHXyTpKxZs2rKlClavHix5Xvl5s2bWrRokdM9xsTEaM2aNaYxT0/zP6LPmTPH6TrOuHr1qkaOHJmmNdKbkJAQ0/VSpUpp2rRpKd6017ZtW40YMcIybu8zGxsbq3HjxlnGS5Qoof3792vQoEGWg2+SlDFjRo0cOVI7d+5Uvnz5LPcNHTpUiYmJlnEAAAAAAAAAAAAAAAAASM8YfgMAAADw1Jo/f77per169VSjRg3T2Lx58ywH2axER0ebrnt5eSl//vwO5WjYsKHKly9vGouKitLdu3ed6umfaPLkyZY3tdWtW1erV69W5syZHc7XrVs3DRkyxDK+bt06p3tcsmSJ7t+/b7OeNWtWDRo0yPTM1q1bdebMGadrOWPevHmWA2FPI6vPbIECBSwHHh/1zjvvyMvLyzR2+vRpy3NTp05VTEyMaSx79uzaunWrSpUq5VAPkvTiiy9qw4YNloNyJ0+e1Pfff+9wPgAAAAAAAAAAAAAAAABIT6z/CXEAAAAA+Bu7fPmy1q9fbxrr0aOH4uPjTYd9zp49q82bN6tZs2YO18qSJYvpelJSkjZu3Kg2bdo4lKdz587y8PBQlixZlDVr1of+771795wa3PqnOX/+vOWNalmzZtWSJUssB5XsGTNmjObMmaNbt25JknLnzq2KFSuqYsWKeumll5zOZzWQ+corr2jAgAH68ssvbWKGYWju3LmaNGmS0/UcZRiG+vfvr59++sml5+nvxuoze/jwYUVFRalgwYIp5siXL59atmypyMhIm89s4cKFTc8kJyfbvTFw+vTpKlGihGMP4gFVqlTRsGHDNHHiRNP43Llz9eqrrzqdFwAAAAAAAAAAAAAAAACeNIbfAAAAADyVFi5cqISEBJt1X19fdezYUUlJSfrXv/6luLg4mz1z5sxxavitaNGilrHXX39dAQEBat26dYp5Ro8erdGjRztcF/9fYGCgkpKSTGM9e/a0HEZKSfbs2bVgwQJlyJBBFStWtPtap+TAgQM6evSoZY9ly5ZVtWrVtH//fpv4woUL9cknn8jHx8fl+ik5cuSIvvzyS7333ntpViO9sHod79y5o1atWmnx4sV6/vnnU8yzdu1ap+ru27dPFy5cMI3lz59fvXv3dirfgwYPHqxp06aZft/bsWOHbty4oRw5cricHwAAAAAAAAAAAAAAAACeBM8n3QAAAAAApIUFCxaYrrdr107ZsmVTzpw5LW9kW7dunS5evOhwrSpVqih37tymsWvXrqlNmzZ64YUXNH36dIWFhTmcF47bsGGDZeztt99OVe6OHTuqTZs2qRp8k6R58+aZrhcqVEj169eXJPXq1ct0T3R0tNODVlYyZ84sDw8P09i///1vy+Gsp0nTpk0tYz///LPKly+vZs2a6dtvv1VMTIzb6u7evdsy1qtXL3l7u/5vFPn7+6tly5amscTERLu1AQAAAAAAAAAAAAAAACC9YvgNAAAAwFNn165dOnnypGmsR48ef/1vq0GjxMREy+E5M97e3g/lNfPrr79q6NChKlmypEqXLq2+fftq+fLlio6OdrgOrB06dMh0PUeOHHrhhRcecze27ty5o+XLl5vGunXrJk/PP/543qVLF2XMmNF03+zZs93SS5EiRfT666+bxm7duvWPuPmtUqVKqlixomXcMAxt2rRJvXv3Vr58+VS1alWNGDFCmzZt0p07d1yue/jwYctY3bp1Xc77p5o1a1rGfvrpp1TnBwAAAAAAAAAAAAAAAIDHzfV/UhwAAAAA0imrG7b8/f3VpEmTv37dtGlT5c+fX5cuXTLN8cEHH1jekPWoMWPGaOnSpbpy5UqKe0NDQxUaGqo5c+ZIksqXL69WrVrplVdeUZUqVRyq54jXXnvNcpDKiiP9pzdXr17V5cuXTWNVqlRx+DVMSytWrNCtW7dMYz179vzrf/v5+al169ZatWqVzb6tW7cqLCxMzzzzTKr7mTJlitauXaurV6/axFauXKlNmzbZvR3taTBjxgzVqVNHhmHY3ZeUlKRDhw7p0KFDmjJlinx8fPTyyy+rVatW6tixo4oVK+ZwTXs3P7rjs1+5cmXL2OnTp1Od/2l38OBBFS5c2Kkz9+/fT6NuAAAAAAAAAAAAAAAAAEjc/AYAAADgKXPjxg3TwSFJ6tq1q7y8vP76tZeXl7p162a69+zZs9q8ebPDdf38/LRq1Sr5+vo617D+uBVu4sSJqlq1qp577jnNmjVLcXFxTud51NWrV3XhwgWnvuLj41Nd93E7f/68ZaxAgQKPsRNr8+fPN12vVKmSnn/++YfWrG4kNAxDc+fOdUs/uXLl0tSpUy3jAwcOdMt7MD2rVauWpkyZ4vS5hIQE7dixQ0OHDlWJEiXUsGFDrV+/3qGzVu9VX19f5c2b1+leHmVvcOvChQupzv+0i4+Pd/p7ptkAKQAAAAAAAAAAAAAAAAD34eY3AAAAAE+VZcuW6d69e6axHj162Kz16tVL06dPN90/Z84cp26/qlOnjgIDA9WlSxddu3bN4XMPOnHihAYOHKhp06Zp/vz5ql+/vkt5/klu3LhhGcuZM6dDOT766CPFxsY6Xbtbt26qUaOG3T0nTpzQjz/+aBoze082a9ZM/v7+io6OtokFBARo3Lhx8vHxcbrXR/Xu3VsLFy7Uzp07bWJnzpzRxIkTNXbs2FTXSc+GDh0qwzD0wQcfKDEx0enzhmFo27Zt2rZtm+rVq6eAgAAVL17ccr/V7X85cuRwurazeW7evOmWGgAAAAAAAAAAAAAAAADwODH8BgAAAOCpMm/ePNP1cuXKqVKlSjbr5cuXV6VKlfTzzz/bxAIDA3Xp0iXlz5/f4fqNGjXS0aNHNXr0aC1evFhJSUmON/+A8PBwNW7cWHPnzlWfPn1cyvFPcffuXctYxowZHcoREBDg0s1YFStWTHH4zeo96eXlpa5du9qse3t7q2vXrvrss89sYtHR0Vq7dq06duzodK9mvv76a1WoUEEJCQk2scmTJ6t79+4qXbq0W2qlV8OGDVPdunU1YsQI7dixw+U8O3bsUJUqVRQcHGz6vUaS5WBu1qxZXa77oCxZsljGnvab/AAAAAAAAAAAAAAAAAA8nTyfdAMAAAAA4C6//PKLDh8+bBozu2HrT7169TJdT0xM1IIFC5zuo2DBggoICNDp06c1evRoFS1a1OkckpSUlKS33npLW7duden84+Lh4fFE62TOnNnyzJO+7So+Pl6LFy82jTVp0kT+/v6mMav3pPTHjYTu8uyzz2ro0KGmsfv372vAgAFuq5WevfTSS9q+fbt+/PFHvfHGG8qePbtLea5du6bmzZub3ton/THwaObOnTsu1XvU7du3LWMZMmQwXX/Sn18AAAAAAAAAAAAAAAAAsIeb3wAAAAA8NebOnWu67unpqW7dulme69q1q4YNG2Z6+9W8efM0atQolwY3SpQoofHjx2v8+PH65ZdfFBQUpODgYIWEhFjeAPWopKQkvf766zp16pTDt5j9qWHDhk7dWidJmzZt0tWrV5064+n5eP5dFavBoRw5clieuXHjRlq145C1a9fqypUrpjF7A5kVKlRQhQoVdOTIEZvYli1bFBYWpmeeecYtPX700Udavny5wsPDTWutWLFCnTt3dkut9K5GjRqqUaOGZs2apT179igoKEhbtmzRkSNHlJyc7FCO6Ohovfvuu1qxYoVNLHPmzKbvyevXr6e6d8n++93qVrgn/flNT/LmzasmTZo4debixYvatm1bGnUEAAAAAAAAAAAAAAAAgOE3AAAAAE+FuLg4LVu2zDTWoEEDFSpUyPJs3rx51bx5cwUGBtrEwsPDtXnzZjVt2jRV/VWsWFEVK1bUyJEjFR8fr5CQEG3dulVBQUE6dOiQDMOwPHvu3DktXrxYb775plM1R44cqUaNGjl1pnr16k4Pv3l7W//R0tGBoQclJSU5Vad48eKWuUJDQ52u707z5s0zXc+WLZvatWtn92yvXr00ZMgQm3XDMDR37lxNnDjRLT36+vpq5syZatGihWn8vffeU/Pmzd1S6+8iQ4YMatCggRo0aCDpj+G0HTt2aMuWLdq4caPCwsLsnl+5cqXGjx+v0qVLP7SeP39+0wG1e/fuKSYmRrly5UpV3+fPn7eMFSxY0HTd6nPlzs+uvTrpSZkyZbRkyRKnzgQFBTH8BgAAAAAAAAAAAAAAAKShx/PPewMAAABAGlu1apXl7Ulbt26Vt7e33a9169ZZ5p4zZ45be82QIYPq1q2rcePG6cCBAzpz5owGDx5sdzhk1apVbu3BnezdSGd2m15KrM5kyJDBdD1nzpyWN9z9+uuvun//foo1c+XKpdy5c5t+ZcuWzfHmH3Du3Dlt2bLFNHbr1i1ly5bN7nty6NChlrkDAgJcem6tNG/eXB06dDCNXbx4UR999JHbarnKldsX3SVnzpxq166dvvrqK505c0Z79+5V69atLfcbhqHVq1fbrNsb1Dx48GCq+zx06JBlrESJEqbrVp9fd352JevPLwAAAAAAAAAAAAAAAADYw/AbAAAAgKeC1Q1b0h+DKElJSXa/7N28FhgYqEuXLjnUx/Xr13XixAnt3bvX4d5LlCihzz//XOvXr7cc8HHHYExasTccdu/ePafz3b1713Q9S5Yslmdq1Khhup6QkODQa3H06FFdvXrV9GvRokWONf6IBQsW2L09K6X3pL2z0dHRpjcVpsYXX3xh+VrOnDlTP//8s1vrmbH3OfTy8nJ7veTkZF2+fFlHjhzRr7/+6vC5mjVrKjAwUB988IHlHrPPbIUKFSz379692+H6Vvbs2WMZq1ixoum61Wvuzs+uZP/zCwAAAAAAAAAAAAAAAABWGH4DAAAA8LcXGhqqXbt2pVn+xMREBQQEmMaWLFmimjVrqkSJEvL19ZWfn5+ee+451a5dWzExMU7Vadq0qVq2bGkai4mJsTtY8iTlzJnTMmZ1G589sbGxpuv2huyaNWtmGbM3GJlWkpOTLd8z7uLuGwkLFSqkcePGmcaSkpK0bNkyh3MdP35cP/zwg2bPnq3Ro0erZ8+eqlevnuVNeH+yN3DlrpvDhg0bpipVqqhQoULKkCGD/P39VbFiRXXv3t3pXB9//LFy5cplGouMjLRZq1WrlmWub7/9VklJSU738KeLFy8qKCjIMm5V2+rz687PrmT/8wsAAAAAAAAAAAAAAAAAVhh+AwAAAPC3N2/ePLs3RrnD3LlzTWt4eHgoJCREZ8+eVVxc3F/rhmFo48aNTtcpU6aMZcyVm5geB19fX+XIkcM0Fhoa6nS+CxcumK7ny5fP8kzbtm3l4+NjGlu9erVLfaTG5s2bde7cuTStERwcrPDwcLfmfOedd1SpUqVU52nQoIFatmypfv36acKECVq8eLF27tyZYr83b940Xc+aNas8Pd3znzCuX7+un376SVFRUQ8Nmx07dsx0YM0eHx8fFS9e3DRm9nlt2LChfH19TfefP39e//3vf52q/6AvvvhCiYmJprEKFSqoSJEiprECBQqYroeHhzs9jGf12fX09FTu3LmdygUAAAAAAAAAAAAAAAAAEsNvAAAAAP7mEhMT9e2336Z5nfDwcAUHB9us2xsUmjlzptN1rIa0PDw8lD17dqfzPS7FihUzXd+xY4fd26AedfbsWV28eNE0VrhwYctz/v7+at++vWksPj5ePXv2TNWtWs56HLfNGYahuXPnujWnl5eXZs+enepBM6vb0H7//Xe75yIiIkzX7Q0+OsvqM5ucnKyvv/7aqVyJiYk6e/asaczsRrXMmTOrU6dOlvkGDx6sqKgop3qQpAMHDmjatGmW8d69e1vGrD67N2/e1NatWx3uwTAMhYSEmMYKFCggLy8vh3MBAAAAAAAAAAAAAAAAwJ+8n3QDAAAAAJAa69ev16VLl0xjDRs2VMWKFZ3KFx4eru+//940NmfOHDVp0uShtWeffVbPPPOMwsLCbPaHhIRo/vz5euONNxyqfezYMcvb4kqXLm15s1l6UL58eR09etRm/c6dO/rwww8dHgScOHGiZey5556ze3b48OFauXKl6Q19ISEheu2117RkyRJlyJDBoV6kP4a1Jk+e7PB+Sbpy5YoCAwNNY2XKlFHr1q2dypeQkKAvv/zSNBYQEKCxY8e69b1RtWpV9e3b1+lBsAcVLlzYdNAtKChI06dPNz0TFxenX375xTRWunRpl3t5VIsWLeTh4WH6Pvnss8/UrVs3Pf/88w7lmj9/vmJiYkxjVu/Xf/3rX1q8eLFp/ZiYGDVv3lxBQUGWN7I96tixY2rfvr3lcKefn5/69Oljeb58+fKWsZEjR6pu3brKmDFjin0sX77cchAwpc8uAAAAAAAAAAAAAAAAAFhh+A0AAADA39r8+fMtYzNnzlTZsmWdynfr1i0FBQXp7t27NrG1a9fq0qVLyp8//19rHh4e6t69u8aNG2ear3///sqYMaO6d+9ut+5vv/2mli1bKiEhwTT+6NBdetOkSRMtXbrUNDZr1izlzJlTY8eOlbe39R9Dp06dqjlz5ljGmzdvbreHypUrq1evXlq4cKFpfOXKlYqMjNTMmTP14osv2s0VERGhTz/9VHPmzFFcXJzdvY9atGiR5es4ZMgQ9e3b16l8knT48GHt2bPHZv3SpUsKDAxUhw4dnM5pz8SJE7VmzRrLwdKU1KhRQ1u2bLFZ/+233/T111+rf//+NrFZs2ZZPtdVqlRxqQ8zxYsXV+3atbVr1y6bWFxcnJo1a6a1a9em+B5ZvXq1Bg8ebBm3+sxWqlRJXbt2tfy8HD16VDVq1NBXX32lVq1aWeY3DEPffvuthgwZYvd2xQ8//FA5cuSwjDdu3NhyGPDnn39Wu3bttHTpUsvb/CRp69atdt/XKX12AQAAAAAAAAAAAAAAAMCK55NuAAAAAABcFRUVZXlTWtWqVZ0efJOkbNmyqWPHjqaxxMREBQQE2Kz37dtXWbNmNT2TkJCgHj16qEGDBlq8eLFCQ0N1+/Zt3b17V+fPn9fGjRv19ttvq1KlSjp37pxpDg8PD7355ptOP5bHqUOHDpbPgSRNmDBB5cqV05QpU7R7926FhoYqPDxcBw8e1DfffKMaNWpo+PDhludLly6tSpUqpdjH1KlTVbRoUcv4vn37VKVKFTVt2lQzZ87Unj17dPr0aZ04cULbtm3T9OnT1bBhQ5UqVUpffvml04NvkvVAZoYMGfTqq686nU+SXn/9dcuYvYFBV+XIkcPyhjZHNGrUyDI2cOBADRo0SPv27VN4eLhCQkL0/vvv233927Zt63IvZoYOHWoZO3/+vKpXr66ePXtq/fr1unDhgu7du6ebN2/q9OnTWrZsmeThIiEAACAASURBVFq0aKGOHTvq/v37pjkKFChg94a/zz///KEh2kdFRESodevWql69uqZOnapdu3bp1KlTOnHihLZv365x48apfPny6tOnj93Bt+rVq9sd0JOkYsWKqW7dupbxoKAglSlTRsOGDVNQUJBOnjypiIgIHT16VMuXL9err76qxo0b69atW6bnPTw81KlTJ7s9AAAAAAAAAAAAAAAAAIAVbn4DAAAA8LcVEBCgpKQk01iPHj1czvvGG29o0aJFprF58+Zp5MiR8vDw+GutYMGCGjNmjN3hne3bt2v79u0u9dO1a1dVqFDBpbOPS5YsWVJ8Dk6ePKkRI0a4lP+jjz5yaF+ePHm0Zs0a1alTR3fu3DHdYxiGNm/erM2bN7vUy598fHxUunTph9b27t2rEydOmO5v1aqV/Pz8XKr16quvavDgwaYDRsHBwQoPD1eJEiVcym2la9euCggIML3BLSV16tTRCy+8oKNHj9rEDMPQzJkzNXPmTIdy1axZU1WrVnW6B3tat26tli1basOGDabxhIQELV68WIsXL3Yp/7hx45QhQwbLeJ48efT999+rQYMGdgcs9+/fr/3797vUQ6FChbRq1Sp5eXmluHfSpEmqWbOmkpOTTePXrl3TtGnTNG3aNKf76NOnjwoXLuz0OQAAAAAAAAAAAAAAAACQuPkNAAAAwN+UYRhasGCBaczb21tdunRxOXedOnVUqlQp01hYWJjpMNB7772nVq1auVzTSvHixTVjxgy3500LQ4YMUY0aNdyet2XLlk4NM7744osKDg52edDMEUWKFNGWLVtsbsyaN2+e5ZnUDGRmyZLF8tY4wzDs1k2NWbNmKWPGjC6d/eSTT1Jd38fHx+EhOWfNnTvX7QOD0h+31DlyU2ONGjX0v//9T5kzZ3Z7D4ULF9aWLVtUqFAhh/ZXq1ZN77//vtv7KFSoUKpuEAQAAAAAAAAAAAAAAAAAht8AAAAA/C1t27ZNYWFhprFmzZopb968qcrfp08fy9js2bNt1ry9vbVy5Uo1btw4VXUfVLx4cW3dujVNh7jcycvLS4GBgapcubLbcjZt2lTLly93+lyNGjW0b98+VatWzW29SFLGjBn13nvv6dixY6pTp85DsVu3bmnlypWm53LlyqUWLVqkqvbrr79uGVuwYIESExNTld9M6dKlNXLkSJfOtmnTRkOGDHG5toeHhxYsWKCKFSu6nMOeAgUKaMuWLSpWrJjbcjZt2lT//e9/ndq/e/dulSxZ0m091KpVS/v27dP//d//OXVu0qRJdr/vOatEiRLatm2bcubM6bacAAAAAAAAAAAAAAAAAP55GH4DAAAA8LeUVjds/al3797y8vIyjQUGBio6OtpmPVOmTAoKCtK0adOUKVMml2t7eHioW7duOnz4sJ555hmX8zwJefLk0e7du/Xuu+/K09P1P3JmypRJo0aN0vr165U1a1aXcpQpU0Z79+7Vl19+6fANWFb8/Pw0dOhQnT59Wp9++qmyZ89us2fZsmW6c+eO6fnOnTsrQ4YMqeqhZs2algNNly5dUmBgYKryWxk1apRKly7t0tlp06bp448/loeHh1Pn/Pz8FBgYqO7du7tU11HPPPOMjh49muqhr8yZM2v8+PHasGGDfH19nTr74osv6siRIxo1apTTZx+UJ08ezZgxQzt27HDp/e7p6akFCxbom2++MX1/O6NDhw4KCQlRmTJlUpUHAAAAAAAAAAAAAAAAABh+AwAAAPC3ExsbqzVr1pjGsmfPrjZt2qS6RsGCBdW0aVPTWEJCggICAkxjnp6eev/99xUREaGJEyeqbNmyDtfMnz+/BgwYoCNHjmjJkiV/mxvfHuXr66svvvhCx48fV79+/ZQnTx6Hz+bNm1eDBg3S6dOnNWHCBHl7e6eqFy8vL73zzjsKCwvT4sWL1a5dO2XOnNmhswUKFFDXrl21evVqRUVFaerUqSpSpIjl/vnz51vG3DXEZe/2tzlz5rilxqMyZsyoWbNmuXTWw8ND//73v3Xo0CG1b98+xdczf/78GjZsmE6fPq1WrVq5VNNZ2bNn14IFC3T8+HG98847ypcvn8Nnn3vuOY0dO1bh4eEaPXq05cBsSrJkyaIJEyYoMjJSU6ZMUZUqVRwaGPT29lb9+vU1Z84cnTt3ToMGDXK5hz/17dtX4eHhGjt2rFPDa76+vnrllVe0f/9+rVq1Sv7+/qnqAwAAAAAAAAAAAAAAAAAkycMwDONJNwEAAAAAT7OrV6/q4MGDCg0N1fXr13Xjxg0lJSXJ19dXefLkUbFixVShQgWVKlXqSbeaJgzDUGhoqI4fP64LFy7o2rVriouLU1JSkjJkyCA/Pz8VKVJE5cqVU9myZVN1Y5wjEhIS9Pvvv+vYsWOKiorSzZs3FRcXp8yZM8vPz08lS5bUs88++7e7de/v4Pbt29q7d69OnTqlmJgYxcXFKVu2bCpUqJBeeOEFVahQIc1ff0eEh4fr0KFDioyM1I0bN3Tz5k15enoqc+bMKlCggEqUKKHKlSs7NSjnrBs3buinn35SaGiooqOjdffuXUl/DMoVLFhQpUuXVuXKlR0e5nTVpUuX9MsvvygyMlKXL1/WvXv3FB8fLx8fn79eu7Jly6pChQrKmDFjmvYCAAAAAAAAAAAAAAAA4J+H4TcAAAAAAAAAAAAAAAAAAAAAAAAAQLrz5P85dQAAAAAAAAAAAAAAAAAAAAAAAAAAHsHwGwAAAAAAAAAAAAAAAAAAAAAAAAAg3WH4DQAAAAAAAAAAAAAAAAAAAAAAAACQ7jD8BgAAAAAAAAAAAAAAAAAAAAAAAABIdxh+AwAAAAAAAAAAAAAAAAAAAAAAAACkOwy/AQAAAAAAAAAAAAAAAAAAAAAAAADSHYbfAAAAAAAAAAAAAAAAAAAAAAAAAADpDsNvAAAAAAAAAAAAAAAAAAAAAAAAAIB0h+E3AAAAAAAAAAAAAAAAAAAAAAAAAEC6w/AbAAAAAAAAAAAAAAAAAAAAAAAAACDdYfgNAAAAAAAAAAAAAAAAAAAAAAAAAJDuMPwGAAAAAAAAAAAAAAAAAAAAAAAAAEh3GH4DAAAAAAAAAAAAAAAAAAAAAAAAAKQ7DL8BAAAAAAAAAAAAAAAAAAAAAAAAANIdht8AAAAAAAAAAAAAAAAAAAAAAAAAAOkOw28AAAAAAAAAAAAAAAAAAAAAAAAAgHSH4TcAAAAAAAAAAAAAAAAAAAAAAAAAQLrj/aQbAAAAAIDH6dNPP9W4ceNs1n/++WeVKFHCoRzBwcGKjo52uYdMmTKpY8eODu8PCQnRmjVrFBISoosXL+r27dvKmzevihQpombNmumVV15R4cKFXe7HEf369dO+fftS3Ddr1izVrFnToZzXrl1To0aNZBiG3X2ZM2fWjz/+mGIvnp6e2rt3r3x9fVOs/euvv6pHjx6W8cKFC2v9+vUp5pH+eMxz5swxja1du1bFihVzKA/Sj3fffVe7du2yWe/SpYtGjhzp9nqLFi3Sp59+arNeokQJrVmzxu31nlbDhg1TcHCwzforr7yiMWPGPIGO8CCrz1WnTp00evToJ9AR8M9Us2ZN3b1712Z98uTJatq06RPoKH1JSEiQj4/Pk24DAAAAAAAAAAAAAPAAht8AAAAA/GMcP35cH3zwge7fv28TS0pKcjjPG2+8ocjISJf7yJ07t0PDbydPntTAgQO1detWm1h0dLSOHTumjRs3aujQoRo6dKg++ugjhwa/XBEaGqojR46kuG/Dhg0OD79t27ZNv/zyS4r7smTJ8tCv8+TJY9nLoUOHVLt27RRzbty40e7jOXLkiC5duqT8+fOnmGv9+vWmuXLnzq2iRYumeB7pT1hYmOlrWqtWrTSpd/nyZdN6cXFxaVLvaRUeHm76PFapUuUJdINHWX2uqlev/gS6Af65jh49qjt37tisx8bGPoFu0pfvvvtO06dP1/79+590KwAAAAAAAAAAAACAB3g+6QYAAAAA4HFISEhQz549TQffnBETE5OqwTdH7dmzR1WqVDEdfHtUQkKCJk6cqAYNGujWrVtp3ps9W7ZscXivI4/NjL3hNkdup5Mc63PHjh0p7jEMw/IvSNeuXVseHh4O9QMAAIAn48iRI6pbt646d+6siIiIJ90OAAAAAAAAAAAAAOARDL8BAAAA+EcYP368Dh8+nOo8jtxUllpHjx5V8+bNdfv2bafO7du3Ty1atFBiYmIadZayn376SdevX3dor6vDbzVr1pSXl5dpzJHht/v372vPnj0p7tu+fXuKe06dOqWYmBjTWJ06dVI8DwAAgCfj6tWr6t+/v1588UXt2rXrSbcDAAAAAAAAAAAAALDA8BsAAACAp96hQ4c0YcIEt+T6+eef3ZLHSnJysnr27On04Nuf9uzZo0mTJrm5K8clJSU5NDR27tw5hYaGulQjW7ZsqlChgmnMkeG3vXv36t69eynuc+TmN3v1GH4DAABIn3bt2qUyZcrom2++UXJy8pNuBwAAAAAAAAAAAABgB8NvAAAAAJ5qcXFx6tmzp9tuQ0vrm9+WLVumI0eOmMZKlSqlr776SmvWrNHw4cPl6+trum/y5Mm6cuVKWrZp15YtW9yyx57atWubrkdFRSkyMtLu2eDgYIdqnDp1SlFRUXb3hISEmK5nz55dFStWdKgOAAAAHq/ffvtNsbGxT7oNAAAAAAAAAAAAAIADvJ90AwAAAACQlj744AOdOHHCbfmsht+GDx8uDw8Ph3JkyZLFMvbll1+arpcvX14hISF/nW3Xrp3atGmjunXrKikp6aG9t2/f1oIFCzRixAiH+nE3Rwbbtm7dmqoatWvX1hdffGEaCwkJUZEiRSzPOjN4t2PHDnXt2tUybnXz28svvywvLy+H6+Cf7f3339e//vUvm3VHv6cAAAAAAAAAAAAAAAAAwNOK4TcAAAAAT62dO3fq888/d1u++/fv6/fff7dZL168uCZPnpzq/KGhoTp48KBpbOLEiTZDcy+//LI6d+6sZcuW2exfsmTJYxl+y5s3r80tc6dOnVJkZKTdAbRt27Y5lMuK1c1v0h8Daa+++qppLDY2VocPH3aohmR/+O3OnTs6duyYaaxOnToO1wA8PDzk7c1/ogEAAAAAAAAAAAAAAACAR/E3qwAAAAA8lW7duqXevXvLMAy35fz111+VmJhos16+fHm35N+4caPpes6cOdW0aVPTWI8ePUyH344dO5biAJo71KlTR6tXr7ZZ37Jli/r06WN65tixY7p06ZLNer169bRy5UqH6ubLl09lypTRqVOnbGJWt7FJfwzdJScn26znyZNHV69etVnfvn27Za4DBw7Y3Lr3p8cx/BYfH6+zZ8/qypUrun79urJkyaLcuXOrbNmyypAhg9vqJCcn68yZM4qKitLt27eVM2dO5cuXT0WLFlXGjBndVsfM9evXFR4erujoaOXNm1fFihVTnjx5Ujx38+ZNhYWFKSoqSpkzZ1bJkiXT7LNw7do1hYeH68qVK8qdO7eKFi2q/Pnzp0ktV92/f18RERGKjIyUh4eH8ufPrzJlyrhl4M4wDIWHh+vSpUu6ceOGcufOLX9/fxUtWtStN9dFRkbqwoULio2Nlb+/v0qWLKkcOXK4Lb+73bx5U5GRkbpy5Yru3r2r7NmzK3/+/CpZsuTf7ka/9PhY4uLidPbsWV26dEn379+Xv7+/ChYsqHz58j2Rfuy5ePGiTp48qXv37snf31/PPPOMcubM6dYaN27c0MmTJxUbGysPDw/ly5dPBQoUkL+/v1vrpDeP+31gGIZ+++03RUZGKlu2bHrhhReULVu2NKllVf/06dOKiIiQJBUsWFAlS5ZUpkyZHlsPD0pOTlZ4eLguXryo27dvKzExUb6+vvLz81ORIkWUN2/eNKudlj/XAAAAAAAAAAAAAADpD//fYAAAAABPpSFDhujs2bMPrfn4+MgwDNMBNkf88ssvpuvuGn7bu3ev6XqVKlUs/zJvrVq15OnpaTrQ9eOPP6pz585u6c1KjRo1tGHDBsXFxT20bm/4bevWrabrzgy/SX/c/mY2/Hb48GHFx8ebDoBt2bLFNNfQoUM1ZswYxcfHP7QeGhqqCxcuqFChQjZnrIbsMmfOrKpVqzryEJyWlJSkJUuW6LvvvtPOnTt1584dmz0+Pj6qXLmyunXrpj59+tjcGOhone+//17Lli1TcHCwaR1fX1/Vq1dP7dq1U+/evR0euPv4449NX4cVK1b89TyvW7dOs2bNUnBw8EMDhh4eHqpbt67+9a9/qW3btjY5/rztccOGDUpISHgoVqpUKfXv31/vvPOOfHx8HOrVnjVr1mjGjBnauXOnzefvhRdeULdu3fTuu+86NJSwfPlyffXVVzbrxYoV09KlS03PvPfee6Y3RQYGBipXrlyS/hjQnDVrllavXq3bt28/tM/Pz0+tW7fWBx98oLJly6bY46OOHz+uzz//XOvXrzcdZi1QoIBatGiht956S9WqVXM6v/THQM/06dO1YsUKm8+6j4+PmjRpoiFDhqhBgwYu5Xe3GzduaNasWVq3bp3lcGzWrFnVoEED9erVS+3btzcdHvvpp580ePBg0xojRoxQ69atHepnwoQJ+uGHH2zWCxcurOXLlz+Wx+JuP/zwg+bNm6fNmzebfl967rnn1KpVK73zzjsqXLhwmvXRpUsXnT9/3mZ9z549kv4YClqwYIG+/PJL/frrrw/t8fLyUv369TVgwAC1b9/e5R4iIiI0e/Zs/e9//9OJEydM95QuXVrNmjXT22+/rXLlytnN9+9//9v05/PgwYPVqVMny3MnTpzQW2+9ZbPu6empoKAgZc6c2fLshx9+qB07dtisd+/eXf369bM8lxbvgxEjRpj+PmzVqlXKnz+/fvjhB73//vsP3QDs7e2tFi1a6OOPP1alSpUcqvOoK1eumL4PKlWqpBkzZkj6YxB82rRpCggIUFRU1EP7smbNqtatW2vEiBGqUKGCSz04IzExUYsWLdLy5cu1e/dum9//PahQoUJq0qSJ+vfv79Dvix7Hz7Uff/xRw4cPlyTTn12SFBMTo1q1aj20Nn/+fJd+VgIAAAAAAAAAAAAA3MQAAAAAgKfMhg0bDEk2X+PGjTNy5MhhGjt9+nSKeQcOHGh69r///a9b+i5Tpoxp/kGDBtk9V6JECdNzw4cPd0tfhmEYDRs2NK0xY8YMo169ejbr/v7+lrlatWplsz979uzGvn37TGtkyZLFNM/ChQtN90sy9u/fb3qmVKlSpvtPnDhh1KlTxzS2ZMkS01ytW7c23d+gQQPnn2AHBAcHG2XLlrV8zGZfhQsXNtavX+9UnU2bNlk+T1ZfxYoVM5YtW+ZQ/s6dO1t+Bq9du2a8+uqrDtXs16+fkZCQYBiGYdy9e9fo37+/4eHhkeK5evXqGVevXrXbY8uWLU3PDhw40IiJiTF9D5t9FS9e3Ni9e3eKz8nUqVNNz5ctW9byjNVn8uLFi8a9e/eM999/3/D09EyxR29vb2Py5MkOvXaGYRj37t0zBgwYYHh5eTn0HHh4eBhdu3Y1rly54nANwzCMNWvWGHnz5nWoRs+ePY27d+8aHTp0MI2/8cYbTtV2xRdffGH4+fk59bmpVq2acfLkSZtcCQkJhr+/v+mZNm3aONRPUlKSZY6Ufja487E8yOpz1bdv3xQfT0REhNG4cWOH+8mcObPx8ccfG4mJiQ49X84qWbKkaV3DMIyoqCjTn4tmX82bN0/x+9Gjbty4YfTv39/w9vZ2+Pnw9PQ0unfvbly8eNEy7/z5803Ptm3b1m4/n376qWXdTZs2WZ5LSkoy8uTJY3pux44dpmfS8n1g9f4MDw83Vq1aZfd73qRJk1LMbyUyMtI0Z926dQ3DMIyQkBCjWLFiKT5WLy8vY9iwYUZSUlKKNbNkyWKaI6Xfzx45csTy96opfb3xxhvG3bt37eZ/HD/X1q1b51L/Bw8eTPF5BQAAAAAAAAAAAACkHU8BAAAAwFMkJiZGb775ps165cqVNWrUqFTl/vnnn03X8+TJo6lTp6pJkyYqVqyY/P39Va5cObVt21Zz5szRtWvXUsydnJys8PBw01hKt5aY3UomSadPn06xrjvUq1fPZi06OtrmthvpjxtDdu3aZbNeq1YteXl5OVX30Vs5HmR2K1tERIRCQ0Nt1gsVKqT/+7//U6NGjUxzbd++3XR9//79put16tSx7MtVX3/9tZo1a6aTJ086de78+fNq27at5s+fn+JewzA0evRoNW3a1PR5siciIkJdu3bVu+++a3pDlCNiYmLUoEEDfffddw7t/+abb/Thhx8qLi5Obdq00ddffy3DMFI8t2PHDrVu3dqhvY+6cuWK6tevr/Xr1zu0/+zZs2rcuLECAwOdruWq+/fvq3Xr1po+fbrpjZCPSkxM1IgRIzRr1qwU98bGxqpJkyaaNWuWw6+zYRhatmyZatWqpXPnzjl0Zu7cuerQoYOuXLni0P5FixapRYsWNrcAPQ7x8fHq06ePBg8erNjYWKfO7t+/XzVr1tRPP/300Lq3t7e6detmembTpk26ceNGirl3796t6Oho01jPnj1N19PisbjD0aNHVaNGDQUHBzt85u7du/r444/VqVMn3b9/3+09Wbl48aJeeukl09vMzGzcuFF16tSxuc3Lyu+//66KFSvq66+/duoW2+TkZC1ZskRVq1bV4cOHTfe0adPG9Ofw1q1bbW5FfZDVjaqS9c9P6Y/3zNWrV23W8+bNa/rz/Um9D37//Xf16tXL8nueh4eHXnvtNZdyp2Tbtm2qU6eOIiIiUtyblJSkqVOn6rXXXrO5+dQdjhw5olq1apneuOuI+fPn65VXXnHpZ29a/lwDAAAAAAAAAAAAAPw9MPwGAAAA4KkyYMAAXbx48aG1jBkz6ttvv5W3t7fLeQ3D0NGjR01jzZo10/DhwxUcHKxz587p8uXLOn78uAIDA9W3b1+VLFlSU6dOtTssEhUVZfmXlXPnzm23tzx58piunz171u45dzEbfpNk+hfUDx48qJs3b9qs169f3+m6JUuWVMGCBU1jZsNvVn9h/s+hN6vhN7MhhrCwMF2+fNl0f926dU3XXbV06VINGDDA5aGypKQk9evXT7t377a7b+jQoZowYYJLNf40Y8YMl4cAOnXqpCNHjjh1ZsqUKapdu7bd4QszISEhmj17tlNnJOm7775zuse4uDh16dJFv//+u9P1XNGzZ0+nnw9JGjVqlGJiYizjSUlJateuXYrvIysnT55UvXr1dOvWLbv7du/erX79+jk04PCgHTt2aNOmTS71lhoDBgzQwoULXT5/7do1tWvXzmbQr0+fPqb779+/r7Vr16aYd9WqVabrlSpV0vPPP28aS6vHkhpRUVFq1KiRw8Nhj1qzZo3lIGFaaNeunc6fP+/Umd9++03t27dPcZgtLCxMderUsRyUd8T58+dVu3ZtHTx40CaWJ08e06Gz27dvW37urQba/2Rv+O2HH34wXW/btq3NEN6TfB8MGDBAd+7csYzXrl1bRYsWdSm3PRcuXFCnTp2cHmT77rvvNGLECLf2EhcXpw4dOqT4/TslQUFBWrp0qdPn0urnGgAAAAAAAAAAAADg74PhNwAAAABPjRUrVmjFihU262PHjrX8y/6OCg0NtbxVKKWhpBs3bmj48OFq27at5V+gtjcskD17drv5s2bNarpudqNKWqhevboyZcpks272F5Wt/vKyK8NvkvXtb2bDb1a1GzZsKEl66aWXlCNHDpv4mTNnFBkZ+dBaSEiIaa4MGTKoWrVqdnt2xsmTJ9W3b1/LeMaMGVWnTh117NhR1apVM30dpD8GFN566y3L4Yrly5fr008/tdtLtmzZVLp0acthyz+tXLlS//nPf+zuMfPgrWD58uVTz549NWLECHXs2FE+Pj6mZwzD0KFDh/76taenp5o3b65hw4bpjTfeUK5cuSzrffbZZ073+KBMmTKpTZs2Gj58uAYNGqRy5cpZ7r137566devm0o03znpwECVTpkxq27athg4dqrfeekv58+e3PHfz5k3LgSlJGjdunOWQS6ZMmdSuXTuNGDFC/fv31zPPPGO6Lzw8XO+//75ljbi4OPXo0cPu4NtLL72kwYMHa+jQoWrcuLHTN0a609KlS+3equjn56dmzZqpffv2Kl++vDw8PEz3nT9/XiNHjnxorVy5cqpSpYrpfrOfcw8yDENr1qwxjVnd+paWj8VVycnJ6tatm+XPx7x586pXr14aNWqUevToIT8/P9N9q1ev1rJly9zSU0oOHDjw0K+fffZZtWzZUi+//LIyZMhg99wnn3xiGU9ISEhxsNDT01OFChVSiRIl7Na6e/euXnnlFdObAdu3b296xmpQbf/+/XZvXDx06JDpwLu9nB06dHjo10/6fZDSsGH37t2dzumI0NDQhwa3vLy8VK1aNbVq1UoVKlSwe/bzzz/Xtm3b3NbLzJkzdebMGdNYnjx51KNHD40aNUrDhg1Tx44dlTNnTstcKX3/MpNWP9cAAAAAAAAAAAAAAH8jBgAAAAA8BS5evGjkypXLkPTQV/Xq1Y3ExMS/9uXIkcNmjyTj9OnTdvOvWLHC9JyzXw0aNHionz9t3brV8sy6devs9vb222+bnsuSJYtrT6aJhg0bmtaYMWOGYRiGUb9+fdP68fHxD+WpW7euzb4cOXIYSUlJxsGDB51+HDNmzLB83qKjo//al5ycbOTNm9d0X1RU1F/72rRpY7pn0aJFD9UdNGiQ6b6XX37ZHU/3Xzp16mT5+Hr27GlcvXr1of3nz583WrZsaXkmICDApsb169cNf39/yzOVK1c2goODH3rfHj161OjQoYPlGU9PT+PXX381fUydO3e2+xkZNGjQ/2PvvqOiOL8+gH/pTalSLWAB7KCRogiCIBLFAhpbsCGJic66egAAIABJREFUEmOMLaYYkxhj19hL1NhFVLBgLCiiYoFYsKDELtJEVEAQqTvvH7y7P5aZ2Z2FpZjczzmcA0+bZ2Znd9nZuc9lCgsLpfpcuHCBUVNTk9nPxsaGtc3MzEymZcuWvH2qHj8xWccQANOjRw/m2bNnrH579+5ltLW1efudOHGCc3tLly7lbG9vb8/ZnmH4n5Pin4CAACYzM1Oqz/v375nBgwfz9vnkk084t/XixQtGS0uLs4+joyPz9OlTqfZlZWXMr7/+yrudmzdvcm7nzz//5O1jZGTEnDp1itXn1q1bTJs2bWQeiwkTJvAex+oqKSlhmjVrxrk9dXV1ZtmyZazXv4SEBMbOzo6zj5qaGvPo0SOp9uvWreNsq6Ghwbx584Z3bhcvXuSdV+XXxbrcF4bhf15NnDiRcz8OHTrE+5gGBQUx+fn5Uu1zcnKYgIAAzvbm5uasfaiJ1q1byzznHB0dmevXr0v1yc7OZkaNGsXbp1GjRkxubi7n9hYuXMjbT0tLi/nxxx+lnu/5+fnM5s2bGTMzM95+w4YNY20nJSWFs227du045/Xzzz/LPA4AmGPHjrH6ZWZmMioqKqy2BgYGrMeprs4Dea/7WlpazMSJE5nNmzczK1euZPr06cNoaWnJfC4KkZqaKvcYDhs2jPV6fufOHeajjz7i7ePu7s67TT09Pc4+YWFhnO1btWrF2X7gwIGs92uGqfi/wtXVlbOPlZUV77zq4n3t1atXTGxsLBMbG8tMmzaNs4+RkZGkjfjn7du3vPMmhBBCCCGEEEIIIYQQQgghhBBS+yjzGyGEEEIIIeRfISQkRCpDBgDo6Ohg+/btSskMdPPmzRqPAQBnz57F3LlzWeXFxcW8fdTV1WWOyVdfVFSk2ORqwNPTk1X27t07qQxphYWFnBnTPDw8oKpavY+n7u7uvHWVs7/dunWLM2tM+/btYWlpKfm7T58+nGOdO3eOd+zKevXqJWu6Cnn69CkiIyM56z799FPs2LEDJiYmUuVNmzbF/v370a5dO85+XJmdNmzYwJkBCKjIAnT58mX4+PhIPY86deqEgwcP4qeffuLsJxKJOM9zeQIDA7FmzRro6OhIlbu7u2Pw4MG8/TQ1NXH69GlW9jULCwvMnj2bt9+zZ88UnqO9vT2io6NhbW3Nqhs5ciR2797N23fdunUKb686Pv74Yxw4cICVEUdbWxs7duzgzd735MkTzvK1a9dyvkaZm5vj1KlTsLGxkSpXU1PDnDlzMHXqVM7x+DKMbdiwgbNcXV0dJ0+ehK+vL6uuc+fOiImJkZshU9n27t2LtLQ0zroNGzZgxowZrIyFzs7OOHz4MGeGxvLycmzfvl2qbOTIkdDS0mK1LS0t5c3sBoA305Gvry/MzMxY5XWxL9WxfPlyzvLevXtjx44drKynhoaGCA8P58yYl5WVhaioqBrPSYhOnTrh/Pnz6Nq1q1R5kyZNsGfPHowbN46zX0FBAbZt28YqLywsxNKlSzn76Orq4tSpU5g3b57U871Ro0YICQlBQkIC6/kpduDAAdy6dUuqrEWLFqx5A0BycjLn62VMTAzn2JXFxsayyo4fP86ZCdPf3591rjWE80BHRwfx8fHYuHEjQkJCMHXqVERHR+Pu3bu8meaUZezYsdi3bx/r9bxjx444e/YsOnXqxNkvLi4OiYmJNd5+Xl4e/Pz84ObmhsaNG0vKmzRpgr1797LerwHAwMAAv/zyC+d4L1684M1CK4uy3tdMTEzg6ekJT09P2NnZcfbR1NSUtBH/VN53QgghhBBCCCGEEEIIIYQQQgghdY+C3wghhBBCCCEfvC1btuCvv/5ilS9YsAD29vZK2Yas4LdBgwbh0KFDePToEZ49e4ajR4+id+/evO2XLVuG1NRUqbLS0lLe9vKC9/iC38rLyzlvLq8NXl5enOVnzpyR/B4XF4eSkhLBfYXo1KkTDA0NOesqB9pVnkdlPj4+Mv8Wq3zzflFREStgQMzDw0PmfBURERGB8vJyVrm6ujpWrFjB209XVxefffaZ5G9LS0v4+vpi5syZmDhxIqs9X8BRq1atsHPnTmhqavJu6+eff4afnx9n3aFDh1jnuTx8N8sDgKurK2/duHHj0KZNG8667t278/Z7/fq18Mn9v+XLl0NPT4+3fsiQIbzP/9jYWM7HVNmWLl3K+7qhr6+Pfv36cdbxHY99+/Zxlk+fPp0zmErsxx9/5Aze2rNnD+s45OXl4dq1a5zjfPbZZ3B2dubdTosWLfDtt9/y1teGAwcOcJZ37twZISEhvP3atWsnCeJTVVVFmzZtEBgYiJ9++ol13hgZGfEGfe7fv593G3xBs2PGjOEsr4t9UVR6ejouXrzIWbdw4ULegGkNDQ38/PPPnHU7duyo0ZyE2rx5s8xgzNWrV/MG6hw7doxVtm/fPlZwv9iyZctkBl3b2Nhg7969UFFRYdUxDIPVq1ezygMCAjjHOnHihNTf79694w0Er4wv+I3LkCFDpP5uKOfB1KlT4ejoyCpv3bq1wmMpwtTUFGvXruV8/ICK1/NNmzbx9uf631hRBgYGWLduHS5evIi8vDw8evQIERER2L17t8z3wqrB6GIikQj5+fkKz0PZ72uEEEIIIYQoy82bN7Fx40bWz5YtW7Bnzx6cPXsWubm59T3NepOdnY2NGzfyLtTzb5Sbm4uNGzciLCysTrcbExMDf39/REdHK23Mx48fY+vWrVi5ciUiIiIEfZ4rKCjAkSNHsGrVKmzatAl37tyR2b68vBwxMTFYv349tmzZguTkZIXnKV6wRpFzbc+ePZI+7969AwDs3r0bGzdulLlg2vHjx7Fx40b88ccfvN+9FBUVScYuLCxUeH/EJkyYwLuIkqLy8vKQlJTE+/Po0SPOfsp4fM6cOYONGzfi6tWrcttu3boVGzduxIsXLxTeDiGEEEIIIYSQ/4D6TTxHCCGEEEIIITXz9OlTpnHjxgwAqR93d3emvLyc1d7AwIDVFgDz8OFDmdsJCAhgTE1Npfro6+szf/31F2d7kUjETJkyhXNbAJipU6dKtT969Chv2+joaJlz+/LLL3n7Kou3tzfn+GvWrGEYhmGKi4sZHR0dVn337t0lY8yaNYtzjBs3bjAMwzBXr17lrNfT05M5t379+nH28/T0lLTx9fXlbHP06FHWeM2aNeNsm5KSwjAMw8TFxXHWq6mpMW/fvq3xsRYbOHAg53Z8fHzk9n358iUTExPDvHr1Sma7a9eu8Z4769evFzTP+Ph43jE2b97Maj98+HDOtpaWljK3s3PnTt7tREVF8fZ7/fo1bz+ux59hGKZ///6c7Zs0acKUlZXJPSZ//vkn7zYTExNZ7ZcuXcrZ1t7enncbfM9JW1tbufObN28eZ19zc3NW2xcvXvDuy507d+Ruy8PDg7Pv3bt3pdpFR0fzbichIUHudlJSUnj7T5gwgbNPUVER8/79e8E/4sdeJBIxhoaGnNuaP3++3LnevXuXSUhIYN69eye37cmTJzm3o66uzmRnZ7Pa8z0f9fX1mcLCQlb7utwXvufVxIkTWW3DwsI425qYmMjdzvv37xlNTU1WX1NTU7l9hWrdujXn/BwdHQX15/v/oHHjxqz/Xfz9/TnbNm3alCktLRW0PT8/P94xqkpKSuJs6+/vL9Xu+PHjrDZcx11VVZV58+aNpF9JSQmjr6/Paqerq8s6j+ryPOA7PwEwycnJQg5ztaSmpvJu9+uvvxY0RqdOnTj79+vXj7O9np4eZ/uwsDCl7FNBQQGzdetW3v3KzMzk7FdX72tiGzZsULgPIYQQQgghVS1cuJD3f9/Kn5WCgoKYFy9e1Pd065z4eq+Dg0N9T4UpLi5m5s2bx+zatatWt5OcnMwAYFq3bl2r26lq27ZtDMB9PVZRJSUlzLhx4xgVFRXWZ/eVK1fy9tu6dSvn9y+BgYFMQUEBq31iYiLTvn17VvuRI0cKutYkNmPGDElfDQ0NqesQXJ4+fSq1vdTUVIZh/ncN5rfffuPsJxKJGHNzc0k/8fcaVZ09e5YB5F/vlsfa2prz2k11LFiwQObrVIcOHVh9lPX4iL8P+OGHH+S2FV+ziIuLU2j/CCGEEEIIIYT8N1DmN0IIIYQQQsgHi2EYjB8/nrXiqJ6eHrZt28abEaQ6IiMj8fLlS+Tk5ODvv//G7t27ceHCBd5MEyoqKlixYgXat2/PWR8VFSX1t4aGBu+2y8rKZM6Nr17WmMqmqanJmWHr6tWrePv2LQDu7GtGRkZwcHCo0bbd3d05y69du4by8nKUlJRwZo5RV1eHp6cnq9zb25tzvHPnzgGQzihXWZcuXdC4cWNhkxaALwtW165d5fY1NTVF7969YWJiIrMd374AQGBgoNztAICLiwssLCw467gy/vDhy9wmJivDTLt27XjrGjVqxFunaBa2bt26yc3ECEBmlrL79+8rtE1F2draym1jbGzMWc51PBISEnjHadGihdxt8WVGqpo98d69e5zttLS00KVLF7nbadGiBczNzeW2q8za2ho6OjqCf37//XcAwKNHj3hXbRfy/Gzfvj2cnZ2hq6srt22fPn3QtGlTVnlZWRlnhje+1a0/+eQT6OjosMrrcl8U8ffff3OWCznntLW1OY9ZdnY2MjMzazw3WYRm/+R738rPz8fTp0+lyviyqw0YMIA382tVfBkE09PT8fDhQ6myDh06cL6OnD17FsXFxZK/Y2JiWG38/f1hZWUlVSYSiXD+/HnJ3xcvXpT8X1CZn58f6zxqCOeBkZER2rZtK7i9MtX0fLp9+7Yyp8MrIyMDx44dw5w5c+Dp6QljY2NMmDCBt71IJFJofGW/rxFCCCGEEFIbWrVqhRkzZkh+pk2bhpCQELi7u6O0tBS7d++Gq6vrfy6bkYaGBszNzXkzoNelb775BnPnzkVRUVF9T6XBmzZtGrZv3w4bGxts374dFy9exMqVK6GlpYWvv/4aW7ZsYfXZunUrJkyYgPLycixZsgQXL17Ejh07YG1tjcjISAQHB0u1T09Ph5+fH5KTkzFjxgxcunQJkZGRcHR0RFhYGEJCQqo199LSUhw6dEhmm/DwcM5y8fcCfFnoExMTkZWVJbl+cfLkSc524usgvr6+guZcF27evAkA6Ny5M3r16sX6cXJykmpfW48PIYQQQgghhBBSE8LukCCEEEIIIYSQBmjlypWSgKTKlixZwhtwUVOGhoZwcnJifRnIRV1dHSEhIZg+fTqr7smTJ0hNTUXz5s0ByA7sKS0tlbkdvnpZQT+1wdPTE2fPnpUqKysrw7lz5+Dm5sYKdgEqbuyuaZAi303fBQUFSEpKwps3b1BYWMiqd3Z25gxW8/HxwY4dO1jlsbGxGDNmDG8gQq9evRScuWzZ2dmc5Vw381cXXyCWpaWlQoFEXbp0wYkTJ1jlqampgseQdxOMrGBOMzMz3jpNTU3Bc5BH/HyVR9aN+jk5OcqaDidTU1O5bfgClRiGYZVlZWXxjiMkAOX9+/ec5UlJSVJ/8x0XS0tLwYG8tra2MuerLC9fvuStU+bzEwBUVVUxZswYLFy4kFW3f/9+fP7551JlERERnOOMGTOGs7wu90URfI/j7du3YWhoKLd/1aB4saSkJFhaWtZobrLIC+IVs7e35617/fq15H+Y169f49WrV5zthASFCmmbmprKes0KCAjAkiVLpMoKCwtx/vx5yY1bXMFv3t7e0NPTw65du6TKY2NjJQF4x48f55zHkCFDWGUN4Txo2bKloHa1oabn0+vXr5U5HYkHDx7g+PHjOHfuHBISEhS+eVfR//uU/b5GCCGEEEJIbWjXrh2WLVvGWRcfH4+hQ4fi2bNnGDFiBOf17H8rBweHBhPwR0Fvwjx58gTr1q1D48aNERsbC2trawCAm5sb2rZtCz8/P8ydOxfBwcGSz3dZWVmYPn061NXVcfLkSbi5uUn6eHl5oW3btti/fz/mz58vuQbx22+/ISsrC7Nnz8aiRYsk2/f29pYEWE2ePFkylhBt27bFP//8gwMHDrCC7Srbt28fjI2NkZ+fL/Xdio+PD4CKBeNEIhHr86v4+veXX36JJUuW4MSJE/juu+9Y4zfE4LfExEQAFYs8CvnurDYeH0IIIYQQQgghpKYo8xshhBBCCCHkg3T//n18//33rHIHBwf06dMHjx494vzhyzbx/PlzqXaVs5vUhKurK2/ds2fPJL/Luon73bt3MrfBd3O3vKxfyubl5cVZfubMGcTGxnIee74+inBycoK2tjZnXXx8PGfGOeB/X2YLLRffmMIX/CY0Q4sQVb94r0xWoKSi+DI+KboaM197vgA+LvIyR6moqPDW1VWgp9Bjr6mpyRt0V9vBb0KyDwrNFgUAb9684a3Ly8uT+1NSUsLZt+q5x3cuKpJNUV9fX3DbmpB1TJT5/BQbP348Z/m5c+ekgteuX7/OyhoGADY2NrxBwnW9L0Lxzau8vFzQecf3Xs93nimL0PPVwMCAt67ya4Ss+SryOi2rLdfrdEBAAGdb8U1er1694gxo9/Hx4XwPrRwYzxX8pqmpCX9/f1Z5QzgPZAVX17aank/v379X2v+zAHDs2DE4OzvD3t4e06ZNw5EjR6p1E6uiwW/Kfl8jhBBCCCGkrrm6uuLQoUNQV1fH+fPncfr0aaWNLRKJkJmZybtwSlWlpaXIzMxEWlqaQsFgeXl5yMzM5PyclZ+fL3NxHXnKysqQnp4udwE4WUpKSpCamsp7nbw2lZeXIz09/V8TXBcXFwctLS0MGjRIEvgm5uvrC11dXWRmZkoterZ79268ffsWn3/+OSsYqnnz5pg6dSoCAwMl1zwKCwuxbds2qKqqYubMmVLt9fX1MW3aNADAtm3bFJq7p6cnzMzMEBMTw3sN9sGDB7h58yaGDh3K+nzasWNHWFhYIDc3F3fv3mX1PXnyJFRUVDBjxgxYWFjgypUrrOz2JSUliI+Ph4qKCvr06aPQ/GtLQUEBHj9+DGNjY0GBb7X1+BBCCCGEEEIIITVFwW+EEEIIIYSQD1JcXBznF8q3bt2CnZ0dbG1tOX/4vgD39vaWaideCbOmLCwseOsq35QgK8tW1S9QhdbL2nZtcHZ25gxgOnPmDG8AmjKC3zQ1NeHs7MxZV53gNwsLC3To0IFV/uzZM1y4cAEZGRmsOhUVFd7gkuooKyvjravJjSBVqampcZYrehM5X3u+wANlbFNMTU1NZmCcMvEFcnHhy1ZW2zfoC8mSpsjxqq0bd+QF9Yopcr7XVfBDXT0/xWxtbTlXUS4vL5fK9Hbw4EHO/kFBQbyPeV3vi1D1fd5Vl9BjJvQ5yPcaDSh2vstqy/U67eLiAisrK1a5OHDt7NmzrIxazZs3h52dHed76927d5GdnY2UlBTcu3ePVe/t7c0ZvNoQzgNZgYq1TdnnU3WJRCIEBwdjwIABuHr1qtz22tra8PT05K2XdV5zUfb7GiGEEEIIIfXByckJw4cPBwDs3bsXQEVWaxsbG3Tq1In3//+vv/4aNjY2OHToEICKz/g2NjbIyMjATz/9BDMzM1hZWcHU1BStW7fGjh07OMc5duwYPD090ahRI1hZWaF58+Zo3LgxPDw8cOHCBam2165dg42NDX744QckJCTA1dUVhoaGsLKygrm5OdauXQsASE5OhpeXF/T19WFubo4mTZpI6sTu3LkDGxsb9OvXjzWny5cvw8/PD9ra2mjWrBl0dHTg6urKey2XS1hYGDp27AgdHR20aNEC+vr6aNeuHdatWydpk52dDRsbG+zZswcA8O2338LGxgZ//vknAGD58uWwsbHBypUrObfh5OQEGxsb1uIf6enpCAoKgq6uLpo1awZ9fX2MHj2alYW7tLQUDg4OsLGx4f3OYd++fbCxscHs2bMF73ttGTt2LAoKCqSOoVhhYaHkXK38Of7YsWOSvlwWLFiAiIgIyTX8+Ph4FBUVoWPHjpwL9vTu3RuA9GI6QqipqSEwMBClpaWS50xV+/btAwCMHDmSs1687YsXL0qV5+XlIT4+Hl27doWZmRl8fX1RVlbGOl8TEhJQVFSErl27CspkXhdu3boFkUgEJycnQe1r6/GpjpycHNjY2Mj9qRqkRwghhBBCCCHk34mWRCWEEEIIIYSQWiT0Bl8zMzNoa2tz3uidlZUls29mZiZnecuWLQVtW1k0NTXRvXt3xMTESJUnJydzrj5sYmKCTp06KWXb7u7urBs1ACAmJoYzWK1Ro0Yys/L5+Phwru66aNEizvadOnWCkZGRAjOWzcDAACoqKqzgAoA/01918GXKUjQ7Et9Kug3lC35lEXpcRCIRb3CFrCyPyqBoRh15+M4RFRWVGmVaqxqowHdc5AX/VrdtTch6rtfWCuPjx4/HpUuXWOXh4eEIDQ0FAKlAuMpGjx7NO2597IsQfOeWhoaG3CyRspSXl1e7rxBCXyNkHdvKj4ms55gir9OyMk5yvU6rqKhg0KBB2LBhg1T5gwcP8OTJE9b7PPC/gHIrKyu0a9cOycnJkjqGYXDu3DnebKCBgYGc5Q3hPNDR0an2dmqqpueTjo4OtLS0ajyPmTNnylzN3dDQED179kSPHj3Qo0cPuLi4oKCggPd/AEXfp5T9vkYIIYQQQkh96d+/P/bs2SMJGOncuTO0tLSQlJSEEydOYODAgVLtCwsLsXXrVohEIslnrhcvXiAlJQXBwcE4deoUPDw80KZNG9y4cQM3b97EuHHjYGpqKhVstmHDBnzxxRfQ0NBAv3790KZNG+Tm5uLMmTOIi4tDnz59cPPmTbRr1w5AxUIkKSkpiImJwYoVK2BhYYGxY8fi+fPniI2NxZQpU/D+/XssWLAAhoaGCAoKwsuXLxEdHY0pU6bAyMgIn376KQCguLgYKSkprOs+4eHhCAoKQllZGXx8fODg4IBHjx7h6NGj6Nu3LyIjIzFo0CCZx3PPnj2S4LMRI0bAysoKqampOHToEL788ku8efMGP/74IzQ0NODo6Ihbt26hoKAAzZs3h7W1teQzS05ODlJSUng/g6WmpiIrK0tqAaG0tDS4ubnh+fPn6NixI3x9ffHy5UtEREQgNjZWqr+GhgZcXFywefNm7Nq1C126dGFt448//kBKSgp8fX1l7nNdUVdXZ30mLy0txcyZM1FaWopBgwZJXb+4ffs2VFRU4OjoiLy8POzbtw+JiYnQ0NCAp6cnAgICpD7b3b9/HwDQpk0bzu23atUKQMVidIWFhQpdAxg+fDg2btyIAwcOIDg4mFUfHh4OKysreHh4cPb38fHB3r17cfHiRck1N6Bigb+ysjL07dsXQEUWvJ07d+LkyZNS1zXOnz8vqW8obt68CQDo0KEDli9fjqioKGRkZMDCwgL+/v6YPHky9PT0JO1r8/FRlKqqKmxsbFjlampqYBhG8nwTkjWeEEIIIYQQQsiHj4LfCCGEEEIIIaSaiouL5d5ULOuGcxMTE6m/7ezscPv2bVa71NRUmdvgq2/fvr3MfrXBy8uL86Z4rhvee/XqpbRMHXxZ1/iOjYeHh8xMIj4+Pli1ahWr/MSJE7zjKZOqqioMDQ05z59Hjx4JGuP9+/dyb9rnC5BMSUlBQUEBGjVqJGhbSUlJnOWWlpaC+n8ohB7758+f89YZGxsrazp1gm++mpqaCgdJVmc7mZmZKCoqgra2ttwxnjx5orT5yCLrMXz06JHcVZRFIhFKS0sVCkoZNmwYvvrqKxQWFkqVx8XFITMzEy9fvsTDhw9Z/VxcXGBnZ8c7bn3sixB88+rduzdOnjyp1G0pE1dWMy7Pnj3jrat885ixsTEMDAyQl5fHascVoM2H7zUa4H+dDggIYAW/ARXZ37hW4ff29pb87uPjIxX8BgCxsbGcr41qamq8NzQ2hPNA2ee2Iu7duydoVXa+80kZQfn379/nzX7g6uqKX3/9FV5eXqzFHrjOWTEKZiOEEEIIIf9Vtra2ACoCp0QiEVRVVTFu3Dh8//332L17Nyv4LTIyEgUFBQgKCmIFdsTFxeHs2bPw8vICULHoSHBwMLZv347Vq1dLgt8KCwsl2cT++usv9OnTRzJGcXEx+vTpg7i4OOzatQsLFiyQ2kZCQgKGDBmCsLAwyXXUSZMmYdOmTfjmm28waNAg7Nu3T3LN5ueff8Yvv/yCHTt2SILfuGRnZ2PSpEkoLy9HWFgYRowYIak7ePAgPvnkE0ycOBH+/v4yF5ZbunQpgIqgpO7du0sdGw8PDyxfvhzfffcdDA0NcfjwYcncJ0+ejJCQEN5xhZg1axaeP3+OUaNGYefOnZJ5zp49m/M68fjx47F582aEhYVh6dKlUvuVmpqKc+fOoUWLFpKMWg1JZGQkTp48iePHjyM9PR3e3t5SC6Tk5+fjzZs3aNKkCeLj4zFs2DCpxfzWrl0LFxcXHD16FGZmZgD+t9if+O+qdHR0oKenh3fv3uHNmzcKBVd5eHjAwsICMTExyMnJkfpsfOfOHdy7dw/Tpk3j/Wwqvr5RNfOb+HuBysFvKioqrOsT4uA3cbuGQBz8tmrVKpSXl0NLSwtlZWV4+PAh4uLisH37dpw+fRpNmzYFUHuPT0REBP755x+ZbaouDmlgYIBz586x2jEMg2HDhgEA/Pz8MGfOHEFzIIQQQgghhBDyYaNvmgkhhBBCCCFEjqioKEybNg3Dhw+Hu7s7WrduDR0dHZlf4ovJuuG8bdu2Un87OjpytktMTOQdIzU1FW/evOGs69atm9z5KZunp6fgtuKbM5ShR48egrPsAf/LUMPH09NTZnBcVcoOfgOAjh07cpZfu3ZNbt+ysjKYm5ujefPm8PPzw4wZM/Dnn38iISFB6gtkvsx7IpGIM4iRy7Nnz3iDwviCEj9UN2/eREFBgdx2N27c4K1TVrbDusJ3HhYXF3NmVawuvmBdhmEEnfMZGRkygw65REZGIjY2VvDP8OHDAVQEKmsCGLyjAAAgAElEQVRqanKOKWSuf//9N/T09NC2bVsMGTIEc+fORXh4OJKSkjizPQIVqxcPHTqUVS4SiXDw4EEcPHiQs9+YMWNkzqU+9kUIvvOurgIcqysuLk5QO77XCF1dXVZQMt+xiI6OFjwvrmA1oCIIX7yyf1Wenp6cGRk3bdrE+ThUDX6r6tSpU6zV74GK9wm+DGEN4TxQ5H8LZavp+dShQ4caz+GPP/7gfC537NgR586dg4+PD+cx4st+ClDwGyGEEEII+e8SB7CJRCLJghFjx46FmpoaoqKiWItI7Ny5EwAwbtw41lgTJkyQuraqoqKCyZMnA6gI8BHLzs7GsGHDMHHiRKnAN6BisY8hQ4YAqAjI47JmzRqpa6TiYBNxXeXFisRjpaSkcI4ltn//fuTm5iIwMFAq8A0Ahg4digEDBqBz584yF44BgJcvXwIA67qGu7s7wsLCEBkZWaNrE3xycnJw4MABaGlpYe3atVKfiTp27Ijvv/+e1ad79+5o27YtXrx4wbrmumvXLjAMgzFjxihtoThl2rp1KzZv3oz09HSoqKjAzMwML168kNSLs5EXFxdj4MCBMDY2Rnh4OBITE7Fz5040b94cCQkJCAgIkDwe79+/BwCZi12JF3WT9fmSi6qqKoYOHYrS0lIcOnRIqi48PBwAMHLkSN7+LVq0gK2tLZ4/fy61sN6pU6fQuHFjSaClqakpunTpgtTUVMkCRaWlpbhy5QoaNWqEHj16KDTv2iT+fqldu3a4cOEC3r9/j4KCAhw7dgwtWrRAcnKy1HO7th6ff/75BxERETJ/ysvLBY01a9YsHDx4EJ06dUJ4eHi9Xr8hhBBCCCGEEFJ36JtmQgghhBBCCJHj1q1bWLlyJfbv34+LFy/iyZMnKCoqwpkzZyRfBPI5fPgwZ7m9vT1r5Uy+AKrExESpL5Qr4wtQ0tLSqpcvWJ2dnQWv9KlIoJw8jRs3hoODg+D28oLfGjVqBBcXF8Hj1UbwG9+YN27ckJuB7MyZM8jPz0daWhpOnTqFFStWYMKECXB1dZW6ccTNzY03O9yKFSsE3SDy+++/89Y1pBVulaGkpAR79uyR227fvn2c5UZGRpJVvj8UnTt35r3RQV7mpeLiYixatAhHjhzBw4cPZd684OLiwhsQwXc8K9uxY4fcNlX16NEDnp6egn+aN28OoOLGD75sTEJu0jh8+DDKy8tx//59REZG4tdff8WIESNYN6FVxXWzG1Bx405ERASrXFNTUxKwx6e+9kUeZ2dnzvKHDx/i8ePHMvvev38fq1atwunTp5Genl6jeSjq8ePHnKtRV3XgwAHO8m7dukFdXV2qjO/96ubNmzh79qzcbWVkZEhu7qqqT58+vM87DQ0N+Pv7s8q5gvo7duwICwsLyd+enp6s/Xjy5AkrcyEABAYG8s69IZwH9Xnj4cGDB2VmUAMqVmO/cOECZ13lzAfVdevWLc7yUaNGycyKJ+sm1YZyMyffPITeaEcIIYQQQoiiKgeJiAO2rKys4Ovri6KiIqmFbdLT0xETE8ObDczV1ZVVJv5cVvl6tbW1NbZs2YKNGzdKtS0oKMCFCxck2a1KS0tZ49nY2LCyhYsXL2nSpInkOomYeAGV4uJi1liViRdG6d+/P2f90aNHER0djdatW8scR3zt1MvLC1OnTkV0dLRk0a8RI0agd+/eCi1uJtTFixdRXl4OJycnzozbAwYM4Ow3fvx4ABXBbpXJCnJsCDZt2oTc3FwkJiZixIgRCAsLg5ubmyTje0lJCYCKIDgTExNcvXoVw4YNg6OjI0aPHo34+Hjo6+vj8uXLiIqKAgDJNQNZ155FIlG15ywO5Kp6/SU8PBxt2rSRm2W9ava3pKQkpKWlsc4pX19fAP9bdOjatWt49+5drZ171TV//nysXr0asbGxcHd3h4qKCrS1tdG/f3/89ddf0NDQwOXLlyVZ62rr8QkKCpK7+JisgDux9evXY/ny5bCwsMCxY8egr6+v8FwIIYQQQgghhHyYKPiNEEIIIYQQ8kFyd3fH5s2bFf7hC/RZsGCBVLvKX67zZa/Ky8vDwoULeed47do13uC3oKAgVpmfnx/nTegikQgbNmxglTMMg3Xr1nGO7+PjIzgITZk0NDTg5uYmt52pqalSMpJUJjTLmLm5uaDsW/IC5MTs7e1hbm4uqK0i+vXrx1v39ddf837BzDAMfvvtN866li1bSmUc1NHR4b0h48KFC1i0aJHMOZ48eRJr167lrPPw8IC9vb3M/h+iOXPmyFzB+sqVK5yBSEBFoElDuelfKA0NDd6bkZYuXSqVSbCq8PBwfPfddxg8eDDs7Oygp6cHBwcHjBo1ipWlrXHjxpw3bgHAli1bcP36dd7tPH/+XO65qmx8z8+UlBQsX76ct192djY2bdrEWffxxx/LPD88PT1ZWcEA4NKlS5IbjqrO0cTEhHe8yu241Oa+yNO9e3epYKrKfv31V5l9Fy9ejK+//hq+vr5o1qwZDA0N0aNHD0yePLlWVnyvasqUKZxBXmI7duyQWoW/Mq6gwcorb1cVHByMzMxM3vri4mKMHj2aN1D/888/5+0LAAEBATLrxSpnfQMAfX19uTeSARXBR7K28SGfB8qQl5eHadOmyWzz7bffoqysjLOupkGoAHjPr9evX8vst337dt66hhJcxncjoqz3NUIIIYQQQmoiKysLQEXWbz09PUm5OChq9+7dkrLdu3dDJBLxZgPjCroSB6xwXTP8+++/ERoaCnd3dzRr1gz6+vro1auXJOCO63OSsbExq0w8F67rDUKvA2RkZACoyLBVE6tWrUK3bt2Qn5+P1atXo2/fvjAyMkK/fv2wY8cO3s9KNSVeYKVq8J9Yq1atOMvHjBkDdXV1HD58WHLdICEhAffv30fPnj3lBvvVl2bNmsHAwACOjo7Yu3cvBg8ejJycHPz8888AIHUuz5o1S+pvoCLAc8KECQAqsqcBFQvPAZC5sKC4TtxWET179kTTpk0RExODnJwcABXf1Tx69Ehm1jcx8fcC4uC3EydOAGAv9Cb+W7wQkjh4TBwU11D4+flhypQpaNKkCauuY8eOkv0VL65TW4+PtbW13MXH5GVwi4qKwldffQUdHR0cPXq0xq8jhBBCCCGEEEI+LBT8RgghhBBCCPkg2dvbIyQkROEf8aq6VX3yySdS7cSr2AIVQTxt2rTh7Dd//nz8/vvvrBsErl27hoEDB3J+ya6rq4vPPvuMVd60aVPOlXyBiiCT48ePS/4uLi7GtGnTcO3aNc724psm6oOQjG69evVSehCQ0OC3qjfp8xEa/FYbWd+AiqxUfNnn/vrrL4waNQqvXr2SKi8sLMRnn30m+WK+qpCQEFbZjBkzeOfw/fff48svv0Rubq5UeVlZGdasWYPBgwfzBuHJC0z4UL169Qq+vr6c2Y+uXLmCQYMG8R6T0NDQ2p5erRDfoFLVP//8g9GjR3Ou6J2amopvv/1Wqqy4uBi3b9/GpUuX0LRpU1YfvuNTXFyMgQMHIiEhgXMOPj4+ePv2rZBdUZpJkybxBhh/++23WLhwIWvV9OfPn8Pf35/1fBLjO85iKioqGDt2rOA5jhkzRlC7+tgXedTV1Xnnv2PHDt6gvFOnTrFWUM/Ly8OVK1eQl5dXJ8GnSUlJ8PPz48w2tn//fkycOJGzn4aGBudrdPv27WUGKPbo0UOywnhl4ucGX3Y4Ly8veHl5ydoV+Pn58S4aUBnX+6WQ91BnZ2c0a9aMt/5DPg+UZdu2bZg8eTIrIKu0tBSzZ8/mDTLr1KkTevbsWePtGxgYcJbv27dPcgNhVXv27JGZJVVWcGhd4nvdKygoQGJiouTv169fS2XoIIQQQgghpLri4+MBAF26dJEqHzRoEExMTHD+/HmkpqYC+F92ML5sYIp8rpkwYQJcXFywceNG3L59G9bW1pgwYQI2b94sCWDiUluZq8TXkfgykQtlbm6OhIQEnDp1CpMmTUKbNm1QVFSEEydOYNy4cejZs6dSPn9Uvc4n/pvvMVBXV+ess7CwgJ+fHwoKCnDo0CEA/8v6Vp/X8hUl/l7j0qVLACoy/okDL9u3b8/Zp127dgCAFy9eAIDkuqA4ILSqt2/f4v3791BTU4OZmZnCc1RRUcHQoUNRWloqOdbh4eEAICj4zcvLC6qqqrh8+TKAigXgAHbwm5ubGxo1aoQLFy6AYRhJ8FjVdg2dra0tAEg+59f241Nd169fx8iRIyESibBr1y5BCy8RQgghhBBCCPl3oeA3QgghhBBCCJFDRUUF3333HWcdwzCYPn06OnTogOnTp2POnDnw9/eHq6srb7aMn376iTdTWNVgEbH379+jf//+6Nq1K/z9/dGyZUusWrWKs227du0wePBgAXtWO4QEv8m74b46hAa/CQ1qc3FxQePGjeW2q63gNwD45ZdfeOvCw8PRvHlz+Pn5YcKECQgMDESzZs2wdetWzvYGBgacwUXOzs68N9IAwLp162BlZQU/Pz8EBwcjMDAQlpaW+OqrrziDnoCKbES1eVzq24MHD+Do6IjBgwdj/vz5WLRoEQYNGoSePXsiOzubs4+zs7Og50ZD9PHHH/M+ngcPHkSnTp2wdu1axMfH4+LFi1i+fDmcnJx4XwPnzJnDuYrvsGHDeFfHzsjIQI8ePdCvXz/MmzcPS5YswYgRI+Do6IiHDx9Wf+eqydjYGF999RVnHcMw+P7772FlZYUhQ4YgJCQEvr6+sLW1xd9//83Zx8PDQ1DWzLFjxwq6wc3Y2Jg3Yx9X2/rYF3m++eYbzlXmAWDmzJnw9vbG3r17cf36dZw+fRrTp0/HoEGDOIPONTQ08P3339d4TkLFxcXB3t4eo0aNwvz58/Hdd9/BxcUFw4cP533dHDduHG+Ws99//x1aWlqcdc+ePUOfPn0k2xs7dixcXV3Rvn173kDoxo0b82btrExXV1fuauXq6uro1asXq1zIe21gYKDcNh/yeaAs69evR6tWrfDFF19gwYIFmDp1Kuzs7LBkyRLePnz/TyqqW7dunOXp6eno06cPEhISJJnc7t69i88++wyjR4/mDQIHwBs0W9dkZcZ0d3dH37590bVrV8kNtYQQQgghhNSESCSSZHar+nldU1MTo0aNAsMwiIiIQFJSEu7evQt3d/caZwMLDw/Hn3/+CQMDAxw5cgQ5OTm4dOkSNm/ejJCQkGpl1aop8aJz4kCoqu7du4fLly8jLy9P7liqqqrw9fXFhg0b8PDhQzx58gRLliyBjo4OEhISsGPHDrljiK+z8GWprrrgkqWlJQBwLnoDAC9fvuTNOC4Ocjtw4ABEIhEOHjwIXV1dfPLJJ3LnWVeio6Mxb948qUVBKhN/RhcfFw0NDbRt21aqrCpxubhvx44dAVRcY+Vy//59AICdnV21gzCHDx8OoOLaJcMwOHDgABwcHCSBeLIYGxujS5cuSEpKkjxn2rRpw7puqaGhAS8vL7x58wYPHjzA5cuX0apVK96FFOtDdnY2du3ahU2bNvG2ET8+4sxwdfH4KColJQX+/v549+4dFi5ciCFDhtTJdgkhhBBCCCGENCzq9T0BQgghhBBCCPkQBAcHIywsjDO7CgAkJycjOTlZ7jju7u6YPn06b723tzdGjRqFvXv3ctYnJibyfvEMVHxZv2rVKs7Akrri5OQEPT09mVkyaiP4zczMDHZ2drxfyooJDX4T39B/7Ngxme1qM8irb9++mD59OlasWMFZX1RUhFOnTgkaa+3atTAyMuKsW7VqFW7cuIHbt29z1r9//17wdlxcXLB+/XpBbT80VlZWyMjIAFBxQ8yRI0dw5MgRuf10dHQkKzl/qNavXw8nJye8f/+eVffw4UNMmTJF0DgeHh6c2a2Aipu9du3aBQ8PD84bjkQiEU6cOIETJ05w9q/8+NSFefPmITY2ljco4tWrV4iMjJQ7jq6uLjZv3ixomzY2NvDy8uLN5iU2fPhw3kynXOpjX+QxMTHBsmXLEBwczFl/9uxZucdBbPbs2byrj9eWd+/eISwsTFBbGxsbLFu2jLfezs4OGzdulLkS/IMHD+S+/wEV/yfs3LlT8PEICAiQ+TrHFyjevXt3uf8LCAl++9DPA2XJzMzEhg0bBLUNCAjAqFGjlLLd0aNHY82aNZx1169fh6urK7S1taGuro6CggJBY6akpAi62bC2OTg48Na9e/cO0dHRkr/F2TcIIYQQQgiprsWLF+PJkyfQ09Pj/GwXHByMNWvW4OjRo8jPzwfAn/VNEeKMVSEhIRg4cCCrXnwtkC/wqza4uLjg1KlTOHfuHGcWrm+//RZRUVHYuXMnRo8ezTlGRkYGvvrqK5SUlODo0aOS8pYtW2LWrFnIyMjAypUrpT4n8y0mpK2tDQB48+YNq+7evXusRWx69uwJNTU1JCQkIDc3F4aGhlL1sbGxPHsODBgwAKampjh9+jRiYmLw8uVLjB49WtACbHUlMjISmzZt4v0cKs6G1qFDB0lZnz59kJSUhL/++gv+/v68fT766CMAFZ/HzMzMkJycjOfPn6NFixZS7cXX/uQtyCOLq6srWrRogZiYGJw6dQopKSmcC8Px8fb2xvXr1/HHH3+guLiYN5ubr68voqKisGfPHuTl5QnKLFeXcnNzMWbMGACAv7+/JKubWGlpqeQ7L/H3HHXx+CgiNzcX/fr1w4sXLxAcHIzZs2fXyXYJIYQQQgghhDQ8tR78FhAQgDNnzshcSZUQQqp6/fo1Jk6cKPPmL0IIIYSQunbgwAH4+Pjg+vXr1erv4OCAyMhIqKvL/ii2ZcsWvHjxQvDN3JXNnz8fffr0qdb8lEVDQwNubm5SNw1XZm5uXms3Pbu7u8u8+d/Ozg7NmzcXPJ6Pj4/M4DcbGxvWl7/KtmjRIqSlpWH//v3VHmPGjBkICgrirdfX18fJkycxYMCAap/fANC7d28cPHiQN0PRhy48PByjRo1S6CZ4dXV1bN++Hfb29rU4s9rXoUMH7N27F8OGDUNpaWm1xrCzs0NERITMzGU9evTAqlWrMGXKFN5Vsrl07twZv/76KwYNGlStuVWHhoYGIiIi4Ofnh6SkpGqPsWvXLtjZ2QnuM378eLnvD3w3h8maR33sizzjx49HcnIyli5dWu0xhg4dKjOLpjKNHj0aR48eFbQ6vZixsTEOHjwIfX19me3GjRuHwsJCTJ06lTOrmRDa2trYvn27QtlhBwwYAHV1dd5tent7c5ZraGjAw8ODN1i1c+fOgldC/9DOA2WZPHky1q9fr9BrYZcuXbBlyxalzcHJyQljx46VmS2hqKiIVaanp4cuXbpwZh+Mi4uDn5+f0uZYXWZmZujWrRuuXbsmt+3z58/rYEaEEEIIIeTfRiQS4e7du9iwYYMkiGjhwoWcWb8dHR3h6OiIuLg4ZGRkKC0bmPga3dOnT1l10dHRkgXY+LKU14axY8diwYIF2LlzJyZOnIiuXbtK6i5fvowTJ05AT0+PM4hKzMLCAhcvXkRWVhZOnjwp9RlDJBJJFo+rfA1avEhQVlaW1Fjiz6ZHjhzBb7/9JglmKy4uxjfffMPatqmpKQYNGoTIyEhMnToV27dvl1zrevPmDebOncs7bw0NDXz66adYuXKlZIE8ZQQ5KtOoUaOwadMmbNu2DRMnToSjo6Ok7p9//sG8efMAAJ9//rmk/PPPP8fatWuxdetWBAUFwc3NTVIXGxuLQ4cOQV9fH8OGDQMAqKmpYfz48Vi8eDFmzZqFffv2SY5hSkoKVq9eDTU1NXz55ZfV3g8VFRV88sknWL58OUJDQ6GiooIRI0YI7u/j44MlS5Zg7dq1AMAb/CYu37p1q8x29cXW1hZdu3bFjRs3MGvWLOzZs0fq2uw333yDtLQ0uLi4oGfPngDq5vERqqSkBIGBgbh37x769u0rM4MdIYQQQgghhJB/v1oPfsvMzERBQQHvjRCEEMLlyJEjePXqVX1PgxBCCCFEiqGhIWJiYvDFF1/wZmbjExAQgG3btsHAwEBuWx0dHURFRWHMmDGIiIgQNL66ujp+++03zi/k64Onpydv8Junp2etbdfd3V3yRTMXoVnfhLavzaxvYhoaGti3bx/s7e2xaNEihQKPtLW18euvv2LmzJly21paWiIuLg4//vgjVq9erdB2NDQ0MGXKFCxevFhucOeHrFmzZoiJicGIESNw48YNue319fWxe/duDBgwoA5mV/sGDx6M6OhoBAUFIT09XaG+ffr0wb59+2BsbCy37eTJk9GoUSOEhoZyZpqrysvLC3v27MH9+/cVmpMyNG3aFJcuXcKYMWMEZQGszMrKCtu2bVN4leQhQ4Zg8uTJePv2LWe9ra0tunfvrtCYQP3sixBLlixBixYtMGvWLM4gGz6qqqqYNm0aFi9eDFVVVaXPi4uzszNmzpyJgQMHIiUlRW57a2trREVFoVOnToLG/+KLL9CpUyeEhobi7t27Cs2tffv22LZtG5ydnRXqZ2xsDA8PD96AS1nvkz4+PrzBb0KyvlX2IZ0HyjJp0iT07NkTEyZMQGFhodz2Xl5eOHTokKD/NRWxadMmyQ2lQrRq1QqRkZHIycnhzPQrvqG0IVi8eDH8/Pzk/s9Dmd8IIYQQQog80dHRaNKkieTv8vJy5OfnSzKqqaioYM6cOZgyZQrvGMHBwfjqq69w//59pWUD+/TTT/HHH38gMjIS48ePh6+vL0pLSxETE4M9e/agbdu2uHv3LisgrDa1atUKixYtwsyZM+Hu7o5x48bBzs4O//zzD7Zv346ysjKsX78eRkZGvGOoqqpi/vz5+OyzzzBw4ECMHDkSDg4OKCwsRFRUFP7++2+0bdtWajEw8YJo8+fPR3R0NMaMGYMJEyagX79+MDU1RXp6Orp27Yrhw4ejrKwMkZGReP36NRwcHHDr1i2p7a9evRoJCQnYuXMnHjx4gKFDhyI/Px9//vmn3AVrgoODsXLlSiQlJcHa2przc1N98vDwQEhICLZs2YKePXti0qRJsLW1xb1797BlyxYUFhZi5MiRUkF7bdu2xaJFizBjxgz4+Phg/Pjx6Nq1K5KTk7FhwwYwDIPVq1dLXRf84YcfEBERgf379yMrKwsjRozAmzdvsHr1arx+/Rpz5swRvGgOn2HDhmH58uV49uwZevToAWtra8F9e/bsCS0tLaSlpUFDQ4P3cbK1tUXLli3x9OlTqKuro3fv3jWac23YuHEjevXqhbCwMDx79gyffPIJNDU1cfDgQZw7dw5mZmbYtWuXVJ+6eHyEWLFihSSbora2NoYNG4aioiKIRCKpdmpqavjrr79qfT6EEEIIIYQQQuoZU8tcXFwYFxeX2t4MIeRfxsTEhBk7dmx9T4MQQggh/0IGBgYMANbPw4cPFRonOjqa8fPzY1RVVTnHE/94eHgwx44dq/Z8Dx8+zHTr1o13fHV1debjjz9m7ty5U+1tCOHt7c25/TVr1nC2v3LlCu+cN2zYwNnn6tWrnO319PQEz/Px48cyH4/IyEiF993Kyop3vC1btig8Xk08evSIGTNmDKOvry9zP/X19ZmJEycyDx48qNZ2njx5wkyfPl3mvgNgjIyMmPHjxzOPHz8WPPbw4cM5x5L3/39UVBRnPzU1Nbnb5Jv/oUOHONv379+fs/3Tp08ZhmGYkpISZv78+YyJiQlnOy0tLSYoKIjJyMgQdEyWLl3KOY69vT1vH77n5IwZM+Rub9euXZx9TUxMBM03Pz+fWbhwIdOqVSuZ5wcAxs3NjTl48KCgcat68uQJExgYyKirq3OO3aZNG2b9+vWMSCRiGIZhYmNjOdtNmDChWttXVGxsLOPj48NoaGjIPCYtWrRgfvnlFyY3N7fa2woJCeEd/5dffmmQ+8L3vJo4caKgOaWkpDCTJ09mjIyMZM5JS0uLCQwMZG7cuFHTw8CrdevWnNsWvyfm5OQwX3zxBaOrq8v72vntt98yBQUF1dp+aWkps2/fPsbLy4v3+QGAUVFRYT766CNm69atTFlZWbX3d82aNZzj6+npMSUlJbz9bt26xTu327dvV2sutXUe8J2fkydPrtY8hUpNTeXdB/H/dsnJyUy/fv14/+ds2bIls3XrVslroTx6enqc44SFhfH2KS8vZ1asWMFYWlryzrdp06bMkiVLmKKiIoZhGKasrIwxMzPjbBsbG8vaRn29r505c4axt7fn3a9GjRoxc+fOlTsOIYQQQgj5b1q4cCHv57FGjRox7du3ZyZOnCjos8nr168ZTU1NBgATExPD2Ub8f/OJEydYdZmZmQwAxsDAQKo8PDycadq0qdT8mjVrxqxZs4bJz89n9PT0GA0NDSYzM5NhGIaJi4tjAHDe53Pnzh0G4L5mJf58Y21tLSkTX+91cHBgtd+1axfTokUL1rz27t0r8zhVtmbNGtbnDk1NTWbEiBGS/RHLyclh3NzcJO0qX4tMTExkXYN3dHRkrl+/zgwZMoQBwKSmprL2d8CAAYyKioqkT4cOHZjExEQGANO6dWveeX/00UcMAObHH38UvK/ybNu2jQHAbN68ucZjlZWVMfPnz2d9l2JiYsIsXryYKS8v5+y3Z88eplmzZlJ9rK2tmf3793O2T01NZXx9faXaN27cmPntt98Ef8ZlGIaZMWMG72f4li1bSl2zqUxLS4vzsRXz8vJiADCenp4ytz9p0iQGANOzZ0/BcxbC2tqaadq0qVLGunr1KuPi4sJ6nerbty/z6NEjzj7KenzE3wf88MMPctuKr1nExcUxDMMws2fPlnn9R/wj5DsCQgghhBBCCCEfPhWGYRjUIldXVwBAfHx8bW6GEPIv06RJE/j7+2P79u31PRVCCCGEEJny8vJw+fJlPHjwAG/evEFJSQkMDAxga2sLNzc3WFhYKGU7jx8/xuXLl5GRkYG3b9+iSZMmaN68Oby9vWWugkv+ncrKynD58mX8888/yM7ORoewiqsAACAASURBVEFBARo3bgxTU1M4OjrCwcEBmpqaNd4OwzC4c+cObt68idTUVBQUFEBfXx9mZmZo164dXFxcoKampoQ9+jCVlJTgwoULuHHjBnJycmBiYgIbGxv4+vpCX1+/vqdXJx48eIDr16/j2bNnePv2LVRVVWFoaAhbW1s4OzvDysqqxtt4/fo1Tp8+jZSUFBQUFKBZs2ZwcHCQXHNqaPLz83H+/HmkpKQgOzsbpaWlMDAwgJWVFbp16wZ7e3uoqKjUaBszZszAihUrOOseP36MVq1a1Wh8sbrYF0WVlZUhMTERd+7cQVpaGt69ewdtbW0YGxujY8eOcHJyqvXnX5s2bfD48WNW+Zo1a/Dll19K/i4oKMCpU6fw5MkT5ObmwszMDG3btkXv3r2hoaGhlLnk5uYiISEBycnJeP36NQDA1NQUlpaW8PDwgLm5uVK209A0hPNAGdLS0iTZB6q6c+cOOnbsKPk7IyMDp0+fRmpqKkpLS2FpaYmPPvoITk5OdTVdlJaW4urVq7h+/Tqys7OhoqICS0tLdO3aFU5OTnX+eqAsDMPg6tWriI+PR1ZWFnR1dWFubo6WLVvC3d1dKf9TEUIIIYQQIk9OTg6srKxgYWGBJ0+eKPX/67KyMjx79gyZmZkwNTWtl8/zXBiGwf379/Hy5UsYGxujffv2CmftLi8vx8OHD5GVlQU9PT3Y29vLzJr38uVLFBcXw8rKinVd8+nTp0hLS4OFhQVsbW0Fbf/ly5d49OgRDA0N0b59e0F9XFxccPXqVTx69Ehp13C2b9+O8ePHY/PmzQgJCVHKmCUlJbh58yZycnJgamqKzp07Q11dXWYf8fXkrKwsWFhYoH379nKvH6empuLBgwcwNDRE27Ztoaenp5T5f+hsbGxQVlaGtLQ0pY35/PlzPHz4EOrq6rC3txf0/RU9PoQQQgghhBBCGgoKfiOENEgU/EYIIYQQQgghhLCVlZWhWbNmyMrKYtX16NEDly5dqodZ/bcIDX4jRB5Fgt8IIYQQQggh/26rV6/G1KlTMW/ePPz444/1PR1SS27fvg0HBwf07t0bMTExShu3NoLfSP2qjeA3QgghhBBCCCHkQyZ7SR5CCCGEEEIIIYQQQkiD8fvvv3MGvgFAUFBQHc+GEEIIIYQQQggh1fX06VMUFhbi/v37mDt3LnR0dDBx4sT6nhZRsjdv3iAlJQWFhYUIDQ0FAEybNq2eZ0UIIYQQQgghhBDyYaHgN0IIIYQQQgghhBBCPgDx8fH4+eefOet0dXUxYsSIup0QIYQQQgghhBBCqu3o0aP4+uuvJX8vXboUZmZm9TgjUhtSU1PRtWtXyd/9+/eHv79/Pc6IEEIIIYQQQggh5MNDwW+EEEIIIYQQQgghhDQwc+bMgb6+PoyNjfHu3TtcuXIFERERKCsr42w/btw4GBkZ1fEsCSGEEEIIIYQQUl1ubm7w8fFBeXk5Ro0ahZCQkPqeEqkFrVu3xqBBg5CdnQ0PDw/MnTtX6dswNjaGg4MDTExMlD42qR/t27dHeXl5fU+DEEIIIYQQQghpMCj4jRBCCCGEEEIIIYSQBiY2NhaXL18W1FZHRwfffPNNLc+IEEIIIYQQQgghytStWzecPn26vqdBalmjRo1w+PDhWt3GwIEDMXDgwFrdBqlbx48fr+8pEEIIIYQQQgghDYpqfU+AEEIIIYQQQgghhBAirXnz5oLbzp07F9bW1rU4G0IIIYQQQgghhBBCCCGEEEIIIYQQQuoHBb8RQgghhBBCCCGEENLAtGjRQlC7kJAQzJ49u5ZnQwghhBBCCCGEEEIIIYQQQgghhBBCSP2g4DdCCCGEEEIIIYQQQhoYecFv1tbW2LZtGzZv3gwVFZU6mhUhhBBCCCGEEEIIIYQQQgghhBBCCCF1S72+J0AIIYQQQgghhBBCCJEWEBAANTU1PHnyBLm5uSgrK4O+vj5sbGzg6uoKV1dXCnqrJ7dv34ZIJGKVa2lp1cNsyIesadOmyM/P56zT1dWt49kQQgghhBBCCCGEEEIIIYQQQgghDRMFvxFCCCGEEEIIIYQQ0sA0bdoUoaGh9T0NwoGCkoiyqKiooFGjRvU9DUIIIYQQQkg13bx5E/Hx8axydXV16OjowNLSEl27doWhoWE9zO5/jh07hrS0NPTv3x/NmzeX255hGGzatAkAMGnSpNqeniDp6emIioqClZUVBg4cKCnfunUrSktLERwcDE1NTYXHvXXrFq5cuYLOnTujR48eypxyg/Bv3z/SMJ04cQIpKSnw8/ODjY1NfU9HKW7cuIG///4bXbp0gYuLS31PhxBCCCGEEEL+k1TrewKEEEIIIYQQQgghhBBCCCGEEEIIIYR8SE6ePInQ0FDWz2effYagoCB4e3vD3Nwco0ePRlZWVr3Nc+XKlQgNDcXdu3cFtS8vL5fsS0ORnJyM0NBQrFixQqp86tSpCA0NRWFhYbXGPX36NEJDQ7F//35lTLPB+bfvnyxZWVn49NNP8fjxY8F9EhMTERAQUIuz+m9Yt24dQkNDcfPmTanyAwcO4JtvvqmnWdXM8ePHERoaikOHDtX3VKqlOs8HQgghhBBCCGloKPMbIYQQQgghhBBCCCGEEEIIIYQQQggh1dCqVSupgBmRSIT8/Hzcv38fFy9exO7du3Hx4kVcuXIFFhYW9TjTfx9zc3O8e/cOqqq09jcXPT09mJubQ19fv76nUuf69u2LW7du4ZdffhHU/tWrV3BycqLnqBIYGRnB3Nwc2trakrLDhw9j2LBh+PTTT+txZv9dij4fCCGEEEIIIaQhouA3QgghhBBCCCGEEEIIIYQQQgghhBBCqqFdu3ZYtmwZZ118fDyGDh2KZ8+eYcSIETh37lzdTu5fjrIYydbQMvjVpaKiIoXal5WVoby8vJZm89+ya9cuVpmijwdRLjr+hBBCCCGEkH8DWvqIEEIIIYQQQgghhBBCCCGEEEIIIYQQJXN1dcWhQ4egrq6O8+fP4/Tp07xtCwsL8fz5c+Tl5dXqnIqLi5GWlob3799Xe4zy8nJkZGQgOzsbDMMoZV45OTl49eqVUsYSYxgGL168wLt375Q6rjyvXr1Ceno6ysrKBLUvKipSqL0yiR/LgoIChfqkp6dzHleRSISMjAwUFxcLGkvRYwUAJSUlSEtLQ35+vuA+yqLM52lpaSnS0tKQnZ0tuE91Hq8P5RiXlJQgNTW1xttU1jiyiM/z3NxcQe3z8/ORlpZWK0Foyhq7uq/reXl5yMzMhEgk4pzby5cvazQvQgghhBBCCBGj4DdCyP+xd+fhMV/7H8DfM9kT2fc9SIqKtSGKVCNC7UqtQWqtpYqueqkulHu7Ra1tUTtVilJCJJYmXEsIYhciEiGrJLIvc35/5DffGjOTTCLBbd+v55nnmZzlc873fJeQ5MyHiIiIiIiIiIiIiIiIiIiI6kG7du0wdOhQAMDmzZvV6iMiIhAQEAALCwt4enrCysoKvr6+WLt2rVrbb7/9Fl5eXli0aJHWsby8vHD//n21usLCQkydOhXW1tZwd3eHubk5evbsifj4eJ2PJTU1FWPHjoW1tTVcXV3h4OAAV1dXfPrppzpvdnpUcXEx5s6dC1dXV9jY2MDe3h7W1tb48MMPddpc1Lx5c3h5eSEvL0+lPCUlBWPHjoW5uTmcnZ3RoEEDNGrUCD/88IPGDRqPu3btGlq0aAEvLy+sWLFCp2MpKSnB559/Djc3N9jb28PNzQ3W1tYIDQ1Famqqxj4nT55EYGAgTE1N4ebmBjs7O3zyySeIi4uDl5cXZs2aJbU9duwYvLy8MGzYMI2xpk2bBi8vL+zatUsqW7lyJby8vPDFF19IZUuXLoWXlxe2b9+OsLAwODk5wdXVFebm5mjTpg3++OMPtdgjR46El5cX7t69i48//hg2NjZwc3NDgwYNEBwcjOTkZCgUCixcuFC6JszMzNC9e3ckJiY+8Vp5e3sjKCgIGRkZGDlyJCwsLODu7g5LS0t06tQJJ06ckNru2bMHXl5eUlbAV199FV5eXrh8+bLGdQOA2bNno127dgCA+/fvw8vLCy1btlRpU5P7tDrXr1/HkCFDYGVlBXd3dzg4OMDFxQVz5sxBYWGhStvanC+gfte4OuPGjYOXlxciIiIAAEFBQZg2bRoAYNeuXfDy8sLEiROl9lu2bIGvry9MTEzg4eEBCwsLNGvWDMuWLdN5zJrEqc299KilS5fC2dkZrq6usLa2RuvWrTW2LS8vx9y5c+Hm5iatp7m5OQICAlQ2Ql+4cAFeXl5o0aIFysrKNI45Y8YMeHl5YefOnTWKrcv9UJPnemxsLLy8vDB79mycPHkSHTp0gJWVFVxcXODo6IilS5cCAK5cuYLAwEBYWFjA0dERdnZ2Uh0REREREVFt6T/rCRARERERERERERERERERERER/V317t0bmzZtwqFDh1TKFy9ejOnTp0Mmk+G1116Dr68vkpKSsGvXLowZMwanTp3C8uXLpfYPHjxAUlKS1mxDycnJSEtL05jh6e2330ZaWhr69++Pxo0b48iRI9i/fz9iYmJw9OhRtG3btspjSEhIQJcuXZCamgofHx+MGDECcrkce/bswRdffIGjR48iIiIChoaGOq1JUVERXn31VZw6dQqOjo6YOHEiDA0NsWfPHnz99dc4fvw4oqKiYGRkpDVGUlISCgoKVDa0XblyBa+++irS09PRvHlzBAcHIzc3F9u2bcPkyZORkJCAb775RmvMGzduoGvXrkhNTcXcuXMxefLkao+luLgY3bt3R3R0NGxtbRESEgJHR0ccOXIE69evR2RkJGJiYtCwYUOpT2RkJPr27YuSkhIMHz4cbdu2xblz57BgwQJERkYiKSlJJRNeUVERkpKS4OXlpXEOGRkZSEpKUskIlpubi6SkJGRnZ0tlOTk5SEpKwvz583H+/Hn06tULgYGBuHHjBtasWYN+/fph9erVGDNmjNTn/v37SEpKQkhICGJiYtC9e3fY2dnhwIEDiIyMxIABA9C+fXusXLkSQUFBcHV1RXh4OA4ePIiePXvi0qVL0NPTq/Va3b59GyUlJXj11VeRmJiI4OBg2NnZISIiAsePH0e3bt2QmJgobZ5s3bo1srKykJ+fj2bNmsHMzAwmJiZaz5+7uzt8fX2RkpICAwMDtG7dGmZmZlJ9Te/Tqvz3v/9FcHAwCgoK0Lp1a3Tt2hUPHz7Ezp078eWXXyIiIgKHDx+Wxq/N+arvNa5OWloakpKSpI18zZo1Q15eHjIzM6Xzoxx706ZNGDlyJExNTTFs2DC4uLggOTkZO3fuxNtvv43s7Gx88skn1Y5Zkzi1uZeU1q9fj3v37uHll1/G6NGjcf36dezZswevv/46fvrpJ0yYMEFqO3nyZKxatQouLi6YMGECLCwscO7cOURFRaFnz56IjIzEq6++ipYtW8LIyAgXL15EeHg4+vXrpzJmYWEhVq9eDYVCgW7dutUodnX3Q02f68XFxUhKSkJUVBS+++47ODk5ITQ0FHfu3MHhw4cxbdo0FBUVYcGCBbCyssLIkSORnp6OiIgITJs2DdbW1ggJCan2fBIREREREWkk6pm/v7/w9/ev72GI6G/G1tZWhIaGPutpEBERERERERERERERERERqVm4cKEAIHr37l1t29OnTwsAQi6Xi4qKCiGEEBcuXBByuVwYGBiI8PBwlfZxcXHCxsZGABC//vqrVD579mwBQHz66acax3F0dBQARHJyslQWFBQkAAh9fX2xf/9+qVyhUIhp06YJAKJt27ZSeVlZmQAgHv+Tovbt2wsAYvz48aK0tFQqLygoEMHBwQKA+Pzzz6tdC6V//etfAoDw9/cXOTk5KvHatWsnAIglS5YIIYQ4ePCgACC6dOmiEsPMzEwAEA8ePJDKOnbsKACIKVOmSGsthBDXr18XVlZWAoCIj48XQgjx9ddfCwBi+vTpQgghEhIShKurqwAgFi5cqPOxfPDBBwKA8PPzE2lpaSp1c+bMEQBEYGCgVFZcXCy8vLwEALF+/XqV9lu3bpXWf9y4cVK5tjVQGjp0qAAgNmzYIJU9fnxCCDFv3jwp/pdffqkSIzIyUsjlcmFhYaFyHMpryNjYWBw/flwqv337tjA0NBQAhIGBgfjzzz+luoyMDGFraysAiGPHjtV6rYQQQk9PTwAQzZo1E4mJiVJ5Xl6eaNGihcbz1aRJEwFA3LhxQ+N6Pe7evXsCgHB1dVUpr819qk1xcbFwc3MTAMQnn3yiUpeVlSX8/Pyka1epNufraa2xNr179xYAxM6dO6WyLVu2CAAiJCREpW2rVq0EAJXrSggh/vzzTwFAWFpairKysmrHrEmc2txLj56HOXPmqLTftm2bACBMTU3FvXv3hBBCZGZmCrlcLhwcHFSeb0II8cUXX6h971iwYIEAIAYPHqw2nw0bNggAYuTIkbWKLYT2+6Gmz/Xo6GhpHQYNGqTS56233pLq+vfvL4qKiqS6Tz/9VAAQwcHBasdHRERERESkK/mTbJwjIiIiIiIiIiIiIiIiIiIiIiLtzM3NAQAKhQK5ubkAgCVLlkChUGDy5Ml47bXXVNq3bt0aX375JQAgLCysTuYwfvx49OjRQ/paJpPhm2++gYODA86ePYvTp09r7Xvs2DGcOnUKbm5uWLJkCQwMDKQ6U1NTLFu2DACwdOlSCCGqnYtCocCqVasAACtXroSlpaVKvHnz5qFt27ZaM9xpc+nSJRw/fhxOTk5YtGgR5PK//izKx8cHM2fOROfOnXHr1i21vrdu3UJgYCDu3r2LsLAwzJo1S6cxi4uLsWLFCgDA2rVr4eDgoFL/6aefwsPDA4cPH8bFixcBVGZ9u337Nl5++WWMGjVKpf2QIUPUMj/VhxYtWuDjjz9WKQsKCsKIESOQl5eHrVu3qvUJDQ3Fyy+/LH3t6ekJf39/AMDo0aMREBAg1dnZ2aFLly4AKjP0AbVbq0fNnz9fJVuXubk5Ro8eDQCIj4/X+dhroi7v099++w0pKSlo1aoVPv/8c5U6GxsbrF+/HjKZDKtXr8bDhw9V6nU9X/9ra5yeng4AahkjAwICsGXLFuzYsUOnZ0pdxanOiy++qHbu3njjDfTv3x+FhYXYsGEDACArKwsKhQJyuRz6+voq7d955x2sX78en332mVQWGhoKPT097NmzR/oeobR+/XoAwJtvvlmr2No86XP98T5DhgxRqTM2Npa+HjRoEIC/ngVERERERES1wc1v/yC3b5fCyemC2svN7QKaNLmE7t1vYNmyDBQXK9T6/vFHLpycLmDRovRnMPPaEQKIinpYfUMiIiIiIiIiIiIiIiIiIiKielJQUCC9V27O+PPPPwEAAwcO1NhHuZHg9OnTKCkpeeI5vP7662plhoaG6NatGwAgOjpaa9/Dhw8DANq3b4+cnBzcv39f5WVubg4HBwdkZGTg2rVr1c7l8uXLSE9Ph4eHB1q0aKFW36NHD5w5cwZz5szR9fBU5tm9e3eVTRlKc+fORXR0tNrmsqSkJAQGBiI5ORkTJkzAjBkzdB4zNjYW+fn5cHJygq2trdraZGZmom3btgCAmJgYAH+d++DgYI0xBwwYoPP4tTVgwADIZDK1cuUGL+VaPurRjW9K9vb2AIA2bdqo1VlZWQGAdP3WZq0e1aFDB7UyJycnAEBRUZHmA31CdXmfKmO9/vrrGte+WbNmaNGiBUpKSnDq1CmVOl3P1//aGr/yyisAgMDAQEyfPh0REREoLi4GAAwbNgxdu3bVeC/XV5zq9O/fX2VTrVLv3r0B/PUcbdSoEdzc3HD//n20aNEC8+bNQ2xsLBQKBSwtLTFq1Cj4+flJ/V1cXNC9e3cUFxdj+/btUvndu3cRFRUFDw8PdO3atVaxtXmS57qXlxecnZ1VypTPAjs7O7i7u6vUPf4sICIiIiIiqg1ufvsHKS8XSEsrw4MH5bCy0pNeBgYypKWV4eDBPLz99h20bXsFqallKn2LixVISytDfn7FM5p9zQgBdOx4FbNn333WUyEiIiIiIiIiIiIiIiIiIqJ/sLS0NACV2XTMzMwAAKmpqQCgkmXpUTY2NrC0tER5eTkyMjKeeA7axlFuUlDOR5Pk5GQAwI4dO+Ds7Kzxpcy8lJqaioqKClhZWWl8XblyRRrLw8PjiY/rUbWNu2vXLukYt23bhrt3df9bE2W/+/fva12bXbt2qczv/v37AABXV1eNMRs3blyj+ddGo0aNNJZXdT3Y2NiolSk3ZNna2mqtU6rNWj3K2tparUyZ+UqhUP+g77pQl/dpdbEAoGHDhgCAe/fuqZTrer7+19b4+++/h5+fHx4+fIjFixejR48esLa2Rq9evbBu3TqUl5c/1TjV0fU5qq+vj19++QVOTk5ITEzE3Llz0a5dOzg4OGD06NGIiopSizFmzBgAwMaNG6WyjRs3QqFQYPTo0dL9VJvYmtT0uf6oJ30WEBERERER1YZ+9U3o76ZhQyNcvdpcrfzixSJMnnwHMTH56N07AadPN4W+fuV/PoOCLHD6dDO4uj75p+A8DRUVAidOFMDf3+xZT4WIiIiIiIiIiIiIiIiIiIj+wU6cOAFANTuWciOJLpsClNniqlPV5hRN2YoeHV+5wUWTsrLKD1Du0KED/P39q5yDk5MThBDIzc3VWF9RUSFl/9E2p9qqbVy5XI6ff/4ZBw4cwJYtWzBx4kTs3btXp77KtXFzc8OgQYOqbKvMxlTdJqLaZKiq6cYkPT29KuNoui6fNHNWbdbqUc9iA01d3qdPEkvX8/W/tsaOjo44efIkIiMjsXPnTkRGRiIhIQHh4eEIDw/HihUrcOjQIZiamj6VOEDdPUc7deqEhIQE7Ny5E3v27MHhw4eRkZGBDRs2YMOGDZg2bRoWL14ste/fvz9sbW1x9OhRJCcnw93dHRs2bAAAvPnmmyrj1TS2JjV9rj+qLrLoERERERER1RQ3v5HE19cE+/f7wN//Ks6dK8S6dVkYN84OAGBtrQc/P+0/AFAogDr+mSSAygxu2n6uUhdj1te8iYiIiIiIiIiIiIiIiIiIiBQKhZTJp3fv3lK5o6Mjbt26hZSUFI2ZyvLy8pCXlwe5XC5l0lFusKioqNA4Vl5entZ5pKWlwdvbW608JSUFAODi4qK1r4ODAwCgadOmWLRokdZ2j9KWBcva2hr5+fkA/sqA9jghBMLDw9GoUSM0bdpUp/EAwN7evsq46enpiI+PR9OmTVWyro0bNw6hoaHo1asXDh48iH379mHt2rVqG040Ua6Nvr6+zmujHFu59o/TNP8nOfe6jvHonLRlpXsStVmrZ60292lVsQDt5x34KxuX8lpW0vV8/S+usVwuR/fu3dG9e3cAQGJiIrZv345PP/0UJ0+exLp16zB58uQ6i/Okz1FNtD1HzczMMHLkSIwcORJCCJw9exYrV67Ejz/+iCVLlmDy5Mlo1qwZgMoNjyNGjMCSJUvw22+/oVu3brh06RICAgI0ZoOsSWxNavNcJyIiIiIiepa47YdUmJnJ8Z//VP5AZO3aLKk8MjIPrVtfxqpVmVJZbm4F3nknGY0bX4Sh4VmYmMShY8er2Lw5W2Ps9euz4O9/FSYmcTAzi0P79lexdesDlTb9+iVgzJjbiIjIg7PzBZiZxWHkyESp/uTJAvTpkwBz8zjo65+Bp2c8Zs26i/z8vz51Z/fuHPj5XQEAxMcXoXXry5g9+65UX1yswLx59+DjcxEGBmdgYhKHoKDrOHLk4ROsHBEREREREREREREREREREZGq//znP7h16xbMzMwwZswYqfzll18GAISHh2vst2/fPggh4OfnJ2V9MjY2BgBkZ6v/Xcbly5elzGeaxMTEqJWVlZUhMjISQGUmIW2Ucz106JDGMXJyctCpUycMHjwYDx5U/h2InZ2dxpeenh5atWoFIyMjJCQk4O7du2rx4uLi0Lt3b5XNgrpQZi86evSoxvqNGzeiW7dumDt3rkq5MhuUvb29tAlk5syZGuf2uPbt20NPTw+3b9/G5cuXNbYJCQlB3759pQyAXbp0AQDs379fY/uoqCi1sqrOvUKhwLlz56qd66OU5/1xBw4cAAAEBQXVKJ4uarNWtVXTDGba2tfmPtWmulgpKSk4f/48DA0N0bZtW5U6Xc/X01zjmtC0vqmpqXjjjTfQr18/lfKGDRvigw8+wFtvvQUAuH79epWxaxrnSe4lTc9R4K9zqnyOHj58GL169cJnn30mtZHJZHjppZfwww8/oHXr1hqPbezYsQCA3bt3Y+fOnQDUs77VJram9a/Nc52IiIiIiOhZ4uY3UhMcbAFDQxlOnChAUVHlprKcnAqcP1+E+/crU54LAfTocQNLl6ajVSsTzJnjhLfeskNCQglCQhLxww+qn+A1ZcodhIbext27pRg71hZTp9ojNbUUw4bdwqJF6VK7y5eLcfx4AYYNu4XCQgWMjGRQZpP/7bcHCAi4hsjIPAwcaI25c53RvLkJ/vOf+3jllWsoKKhsaGOjj1atKn8waWoqR+vWpvD0NAJQufEtKOgG5s5NRYMGenj/fSdMmmSHy5eLERR0HRs3at64R0RERERERERERERERERERKQLhUKB+Ph4TJkyBf/6178AAAsXLoSTk5PURrkhY9GiRWqbLVJTUzFr1iwAqhsflJnbfv/9d+Tk5EjlJSUl+PDDD6uc0zfffIPExESVstmzZ+P+/fto164dXnrpJa19e/XqBXd3d9y5cwdz5sxRq//oo49w/PhxpKamwtrausp5AICJiQlGjBgBhUKB999/HwrFXx94rFAopM1pw4YNqzbWo7p06QJvb29cu3YNy5cvV6nLyspCWFhYtXFDQkLQq1cv5OTkYOLEidWOaWNjgzfeeAMAMGnSJBQVFanUb9myBZs3b8bhw4elLHY9evSAj48PTp8+jZ9++kmlfWxskhT0VQAAIABJREFULFatWqU2jvLcX7lyBadOnVKpW7BggdaMVNpERERIm2uUDh06hC1btsDa2hpDhgypUTxd1GatasvQ0BCA9kxd2trn5uaqbASqzX2qzZAhQ2BlZYWYmBi1c1xaWoq33noLFRUVGDBgACwtLVXqdT1fT3ONa0LT+XByckJMTAz27NmjthFUoVAgLi4OAKrMXlabOE9yLx04cAB79uxRKdu7dy927NgBMzMzjB49GkBlVrXw8HAsW7ZMLdNfZmYm7ty5AwBq56B169Zo3bo1oqOjsWnTJpiammLw4MEqbWoTW9P61/VzvTbOnz+P/fv3Iz4+vl7iExERERHR34v+s54APX8MDWVwdzfEzZslSEsrh5eXoVqb06cLcPJkASZOtMOPP3pK5e+844AmTS7hu+/SMGmSPQDg8OGHWLEiA23bmiIiwge2tpWX3fvvO6Fly8qsbOPH26FBg8q9mNevF2PQIGts2tQQBgYyPHhQjqyscrz55m0YGsrw3/82RYsWJtKYYWFpePfdFMydm4pvv3VD584N0KGDGdavz0LjxkZYu9ZLavv55/dw/Hg+3nzTFqtWeUJPr/KTbebMcUb79lcxcWISgoPN4ehoUOfrSkRERERERERERERERERERH8vERERsLOzk76uqKjAw4cPUVFRAaAy486cOXMwbdo0lX4BAQF477338O233+Lll1/G6NGj0bx5cyQnJ2PNmjXIyspC7969MWnSJKlPr169YG9vj7t376Jt27YYOnQoysvLsWPHDmRlZaFVq1Y4f/68xnkaGhrCz88P48ePh7OzM/bt24eDBw/C0tISP//8c5XHaGBggPXr16Nnz5745ptvcOLECfTt2xdCCPzxxx+IiYmBlZUVVqxYofO6ffXVVzhy5Ah++eUX3Lx5E4MGDUJFRQV27NiBM2fOoGnTptLGIl3J5XKsWbMGwcHBePvttxEZGYlXXnkFGRkZWLNmDe7du4cRI0YgODi4yjg//PADmjdvjn379mHt2rXVbmz6/vvvceLECURHR6NFixYICQmBlZUVTp48ie3bt0Mmk2H58uWwsrKS5rlx40Z07doVb731FiIiIhAQEIDExESsXLlSY5YmR0dH9OjRAwcOHEBwcDBGjhwJGxsbHD58GMeOHUNAQACio6N1XitDQ0MMHjwYo0aNQps2bXDp0iWsWbMGQggsXboUtra2OseqiZquVW25u7vjwoULGDBgAHx9ffHdd9+hTZs2WttbWVnB3NwcDx8+hK+vL9zd3REZGVmr+1QbCwsLrFmzBoMHD8aECROwe/duBAYGIj8/H1u2bMGVK1fg6emJJUuWqPWtyfl6WmtcE+7u7gAqM9i1b98eHTp0wOLFizF//nxMmDAB/fr1w/Dhw9GqVSsUFhZiz549OHXqFJo2bYqRI0dWGVsul9cozpPcS87Ozhg4cCBGjx6Nli1bIj4+HuvWrQMALF++HPb2lX8r17x5c4SEhGDTpk1o3bo1Ro8eDU9PT6SlpWHjxo3Izs5GaGgomjRpojbG2LFj8c477+DatWsYNWoUzM3NVeprE1vb/VDXz/WaWrhwIbZu3YrQ0FCsXbu23sYhIiIiIqK/CVHP/P39hb+/f30PQzq4caNYALGiSZOL1bZt3vySAGLFuXOFQgghtm3LFkCsmDcvVQghRHT0QwHEio4dr4rc3HKVvtevF4ucnL/K3nwzUQCxYv/+XLVxNmzIEp98clekpJQKIYRo3DheALHi7NkClXbff58mgFjx4YcpajHKyxXC0fG8sLaOEwpFZVlZmUIAscLf/4rUTqEQwtb2nDAwOKM2ZyGEWLKkcoywsLRq14fqn62trQgNDX3W0yAiIiIiIiIiIiIiIiIiIlKzcOFCAUDtJZPJRIMGDcSLL74o3nrrLXH27Nkq4/z444/C1dVVJYaTk5NYsGCBKC9X/9uGuLg44efnp9K+devW4syZM2LQoEECgEhOTpbaBwUFCQAiJiZGdOnSRaXfyy+/LOLj41Xil5WVSfWPO336tAgICBAymUwlTo8ePcT58+drvIb37t0TQ4YMEfr6+lIsuVwuhgwZItLT06V2Bw8eFABEly5dVPqbmZkJAOLBgwcq5SdPnhT+/v4qczQzMxOzZ88WZWVlUruvv/5aABDTp09Xm9vSpUsFAGFlZSVSUtT/VuVx9+/fFyEhIcLQ0FBl3BdffFHs3LlTY58zZ86onEuZTCZef/116doaN26cSvvMzEzxxhtvCLlcrnKtbNq0SSxZskQAEBs2bKjy+ObNmycAiBkzZohx48YJPT09KVazZs3E3r171eapvIbCw8PV6pTX3JYtW9Tqxo0bJwCINWvWPNFaKedYVFSkVrdlyxYBQPTv319tbd3d3aXYj89BkzVr1kjXFACRmJgo1dX0Pq3KkSNHxEsvvaQSy9TUVIwbN05kZWWptK3N+RLi6ayxNr179xYA1MaZNGmSNI6np6dUvmTJEuHg4KAyT0NDQzFs2DBx7949ncasaZya3kvK8/Djjz+KiRMnqpwHDw8PsWPHDrX5FBUViUmTJgkTExOVOVlZWYnZs2eLkpISjceRlZUlnbeoqCiNbWoau6r7oSbP9ejoaAFA49+CxsfHCwCiSZMmanXJyclq510IIYYOHSoA8O/DiIiIiIhIJzIhhKhmf9wT6dChAwDgxIkT9TkM6SAhoQQ+PhfRpIkxrl5tXmVbT8943LlTioQEXzRubITt2x9g8OBbmDfPBXPmOKO8XKBly8u4cqUYJiZyBAWZo2dPS/TpYwkPD9VMcS1bXkZ8fBEePmwjZXfTxtv7Im7dKkFpaVvo6//1SVYjRyZi06ZsjB5tizZtTNX6LVuWjoSEEmm+5eUCBgZn4e9vhhMnmqocv4ODPj7+2Fktxs2bJVi6NB0jR9pgw4aGVc6T6p+dnR369OnDT/YhIiIiIiIiIiIiIiIiIqK/NSEErl27hvT0dDg4OMDb2xv6+vpV9klMTERKSgqcnJzg4+Oj81g3b95Eamoq3N3d4eXlVav5pqenIyEhAYaGhmjcuDGsra1rFUcpJycHV69eRXl5OZo1a1ZnWcdSUlJw+/ZtGBkZoUWLFjA2Nq6TuFUpKCjAlStXUFpaCk9PT7i4uGjM5PaoW7du4e7du2jYsCHc3Nzwww8/YPLkyRg3bhxWrVql1j4zMxPXrl2DmZkZfH19q71WHjV//nx88skn+Oijj/Dvf/8b6enpuH79OhwdHeHt7V3tXOtSbdaqJhQKBe7evQtDQ0M4Ojrq1KekpASpqamwtbWFhYWFSl1t7tOqpKSkICkpCWZmZvDx8YGZmZlamyc9X/W9xjWVl5eHrKwsODs7q9yPFRUVuHHjBtLS0mBmZoYmTZqoZTzTRU3j1PZeUp4HS0tL+Pr6VrmmRUVFuHr1KvLy8mBjY4NmzZpVOc6DBw/g4uICJycn3Lp1q85iV3c/1PVznYiIiIiIqK7V/n/g9LdVWKhAamoZ9PVlcHU10NhGX1+Gw4dfwL/+lYpff83GH3/k4o8/cjF1KtC5cwOEhbnDz69yk1pmZjn09WXVbnxTMjWVq2x8A4CsrHIAwPr1WVi/Pktr3+zscjRubKSxThkjPb0cM2cmVxGjQqd5EhERERERERERERERERERET0pmUyGpk2bomnTpjr3adiwIRo2rPkH+zZu3BiNGzeucb9HOTg4wMHB4YliPMrKykr6cO265ObmBjc3tzqPWxUzMzP4+fnVqE+jRo3QqFEjndvb2dnBzs6uplPTqK7PZU3UZq1qQi6Xw93dvUZ9jIyMtN5XtblPq1Kb67Om56u+17imLCws1DYVAoCenl6drG1N49T2XqrJeTAxMUGbNm10jr1hwwYUFxdj7Nix1W5UrEns6u6HZ/ksICIiIiIi0gU3v5GaqKiHKC8XaN/eDMbG2jesOToaYPVqTyxf7oFjx/IRGZmHnTtzEBOTj27driMhwRd2dvowMZGjvFygtFTA0LB2nx5kalo5j127GiMoSP2HII+3q6qufXszREW9oLXdE3woExEREREREREREREREREREREREZFOEhMTUVhYiGvXrmHu3LkwMTHBW2+99aynRURERERE9FzRLRUX/WOUlwt8+eU9AEBoqK3WdjdulGDlykwkJJTAyEiGrl3NsWCBK65caY4BA6yQm1uBo0cfAgCaNq1MUx8fX6QWZ8WKDDRpcgkHDuRVOa9mzUwAABcvFqFBA7naa/v2BwgPz0VpqUJrDG9vIxgYyHD5chH09aEW486dUvzySzauXSupepGIiIiIiIiIiIiIiIiIiIiIiIiIntDu3bvh6+uLQYMGITc3F1988QWzsBERERERET2Gm99IkpxciuHDE3HyZAGaNTPG+PHa07rHxhZg4sQkhIWlqdWZm+sBAKytK1OoDR5sDQD47rs0CPFXu7IygZ9+ysSNG8Vo0cKkyrkNHVoZIywsHenp5Sp1R48+xJgxtzF79l0YGVVe0np6MshkQHHxX5vhTEzk6NvXEvn5Cnz55X2VGAoFMH16MiZMSNK4SY+IiIiIiIiIiIiIiIiIiIiIqL61bNkS06dPR3BwcJ3H9vf3x/Tp09G5c+c6j011j+frn6FTp07o1q0bAgMDsXLlSrz//vvPekpERERERETPHf1nPQF6+u7cKcWrr16Xvi4tVSA9vRy3bpVACKBhQyPs3u0NQ0OZ1hj9+lnBx8cIy5dnoKREoGdPC8hkMkRF5WHjxiy0bm2KLl0aAABGjrTBqlWZ2Lw5Gw8eVCAkxAYyGfDDDxk4d64Qs2c7w8XFoMo5t2hhghkzHLBoUTpat76M995zxAsvGOPChUJ8/XUa9PRkCAtzh+z/pyyTAQ4OBrhwoQgjRiSic+cGmDLFHl9/7YYjR/Ixf/49JCSUoF8/S8hkwM8/ZyEyMg+vvNJA2mhHRERERERERERERERERERERPQ0dezYER07dqyX2MHBwfWyqY7qB8/XP4Ofnx8OHjz4rKdBRERERET0XOPmt3+goiIFjh59KH2tpyeDpaUeOnVqgP79rTBpkj0aNKg6KaCZmRx79/ogNDQRq1dnYvXqTCnWgAFWWL7cA3p6lTvR9PVlCA/3xrRpydi0KRvh4bkAAGNjOWbNcsIXX7joNO/vvnOHq6shFi68j/ffT5HKmzY1xtdfu6F3b0uV9vPmuWD69GRs2ZKNy5eLMGWKPRo1MsLx400wdeodbN2ajV9+yQYAGBjIMH68Hb75xg0GBto3/RERERERERERERERERERERERERERERERERHR0yETQoj6HKBDhw4AgBMnTtTnMPQM3b1bhsTEEujpyfDCC0awtdW+pzInpwKXLxdBJpOhRQuTajfZaVJRIXDpUjHy8irg7m4IDw9DKePb40pKBLKyymFvr6+2qS0trQwJCSUwNZXD29sI5uZ6NZ4L1R87Ozv06dMHa9eufdZTISIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiomeAmd/oibm6GsDV1UCntlZWeujYscETjaenJ0PLliY6tTUyksHFRfPcHB0N4Oio27yJiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiI6OmqedotIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiKiesbNb0RERERERERERERERERERERERERERERERERE9Nzh5jciIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiInrucPMbERERERERERERERERERERERERERERERERERE9d7j5jYiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiInjvc/EZERERERERERERERERERERERERERERERERERM8dbn4jIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIqLnDje/ERERERERERERERERERERERERERERERERERHRc0f/WU+Anr6FC+/j6NGHGuu8vIzwww8e9TJucbECYWHp2LIlG8nJpXByMsCIETb46CMnGBrKVNomJ5diwoQkrbHmzHFG584N6mWeRERERERERERERERERERERERERERERERERPTscfPbP9Dmzdm4eLFIY13z5ib1MmZ5ucDrr9/E/v156NDBDEOH2uDEiXzMnZuK48fzsXevD+SP5CE8daoABw7kaY03frxdvcyTiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiJ4P3Pz2D1NSInD1ajHatzdDVNQLavV6evUz7qpVmdi/Pw/Tpztg0SJ3AIBCAYwbdxtr12Zh7dpMjB3714a2c+cqN+ft2tUYQUEWavFMTGRqZURERERERERERERERERERERERERERERERET098HNb/8wFy8WobxcwN/fDA0ayKvv8BghAFkt9p19/306jIxk+OILF6lMLge++84dW7ZkY9myjMc2vxUCADp3blCreT5OoYBKZjkiIiIiIiIiIqKnIT4+HgUFBfDy8oKTk1O9j1deXo779+8jMzMTJiYmcHR0hJWVVb2P+78oNzcXKSkpKC4uhrW1NTw9PaFXX58ORn9LOTk5SEtLQ1FREezs7ODo6AgDA4MnillQUIDU1FRkZmbCyMgIHh4esLOzq74j0T+EQqFASkoKsrOzoaenBwcHB9jb20NeB78Eun//PtLS0iCEgL29PVxdXetgxk9Xeno60tLSUF5eLj2XDA0Nn/W0iIiIiIiIiIiIiIiIngg3v/3DKDeVtWtnqnOfTZuysXhxOuLiCiEE8OKLxpg61QETJ+r2C/d798pw9WoxAgIawMJC9Y9HrK310K6dGWJi8pGdXQ4bG/3/n2cRGjUygq1t7S/R3NwKfPJJKvbuzUVSUikMDGRo08YEb7/tgBEjbGodl4iIiIiIiIjoeXHo0CGsXbsWJ0+eRFpaGvT19eHm5obAwEBMnToV3t7eVfaPjIzEjz/+iFOnTuHBgwdwdHTESy+9hDFjxqBHjx7Vjl9YWIglS5Zgx44duHHjBvT19dGwYUMMGjQIU6ZMQYMGDWp1XIMHD0ZcXBz8/Pzwyy+/6NRn0qRJiIyMBACsWrUKr776ao3GHD16NI4fPw49PT0cO3aszjabjBo1CufPn0dYWBhmzJhRJzE12bdvH3766SdERUUhPz9fpc7b2xt9+/bFe++9p/EP+YcPH47Tp09DLpfj7NmzVZ63q1evok+fPtLXCxcuxODBg6ucm7+/P7KysuDh4YFDhw6pzAsAOnXqhHXr1gGovKZatmxZ/QFX4d1338WUKVM01qWmpmL58uX47bffcPXqVZU6MzMzBAYGYtq0aejevbvW+O+//z527doFADh69KhOmyNKS0vx4osvAlA93j179mDmzJkAACsrK0RFRcHS0rL6g0Tl5r2goCDk5ORALpdj+/btGtdu6tSpOHDgAABg4MCB+Oqrr3SK36pVKxQUFFTZRi6Xw9jYGPb29mjatCn69OmDnj17am0fGhqKY8eOaayTyWQwMDCAubk5XFxc0LFjRwwZMgSenp46zfdpycrKwrfffovff/8dly9fVqkzNjZG165dMXr0aAwdOlTnmGVlZVi9ejW2bNmC48ePo7y8XKW+cePGGDp0KN555x04OjpWGWvixInSfRYXFwdzc/Nqx9d2fR4+fBgTJkzQ+Tg02bp1K1566SUAQEBAAO7duwc3NzccOXJEp/7R0dEYM2YMgKrvbW169eqF69evw8LCAmfPnq1RXyVNzyqlsLAwLFu2DEDls3TevHk6xRw7diz+/PNPmJmZ4fz58yp1GzduxGeffVaruQYHB2PFihW16vskzpw5U+U1r7y/TUxM4OzsDH9/fwwePBhNmzbVKX5xcTE2b96MrVu3Ijo6GkVFRSr1NjY26N69O8aMGVPl81uTuLg4LF++HH/88Qfu37+vUmdvb48BAwZg5syZaNasmcb+Dx48QLt27bTGl8lksLCwgK2tLfz8/DBgwAC0b9++RnOszoEDB7Bu3TocPHgQmZmZKnVGRkZ45ZVXMGTIELz55pvQ19f+e7f6eO6fPHkSISEhADTfw3+H7wtERERERERERERERPQUiHrm7+8v/P3963sY0tHbb98RQKz45ZdsMXp0ovD1vSSaN78kJk1KEomJJWrtZ8yobO/sfF5MnZokZs++K1q2vCSAWDFhwm2dxjxyJE8AsWLsWM3t33wzUQCx4tixh0IIITIzywQQK/r3TxDff58mAgOvicaN40Vg4DWxZk2mUCiqH1OhEMLf/4qQyWLF668niE8/vSumT78j7O3PCSBWrFiRrtPc6dmxtbUVoaGhz3oaRERERERERM+l4uJiMXToUAFA68vAwEAsX75cY//y8nIxbty4KvsPHjxYFBUVaZ1DYmKieOGFF7T29/b2FlevXq3V8fn7+wsAolOnTjr3+fXXX6Wxa/ozhXv37gk9PT0BQLz22ms1nG3VWrVqJQCIsLCwOo2rVFJSIgYMGFDluVS+zMzMxM8//6wWY/bs2VKbgwcPVjnet99+qxJz+PDhVba/fv261HbcuHEqdcryoKAgqezhw4c6HUtVr3nz5qnNQ6FQiAULFghjY2OdYgwdOlQUFhZqPKaQkBCpXWJiYpXHr1RUVKTxeIUQIjg4WKqbMGGCTvGEEGLMmDFSv5kzZ2psk52dLYyMjFSugdzcXJ3im5mZ1Wr9g4KCtI4RFBRUo1hyuVzMmDFD67l42vbv3y+sra11mntAQIDIzMysNuZ///tf4e3trVNMU1NTsWjRoirj9e7dW2r/4MEDnY5L2/W5Z8+eJ74fo6OjpXiurq4CgPD09NRpXkIIER4eXuW9XZ3mzZsLAMLS0rLGfZW03btCqD4/5XK5iImJ0Slmjx49pHvycUuWLKn1evfv37/Wx/kkoqOjazxXuVwuZs6cKSoqKqqMvXfvXuHm5qZz3ODgYJ3uvQcPHoiRI0fqFNPAwEAsXLhQY5yMjIwaH/uIESNEcXFxrdb6UVevXhUdO3bUeVwfHx9x5swZrfHq47l/+PDhKu/h//XvC0RERERERERERERE9HQw89s/jDLz27Bht+DhYQgXFwNcu1aMH37IwC+/ZGP/fh/4+5sBAA4cyMOiRelo2dIER482gZVVZda2zz93xuDBt7ByZSb69rVC375VfxJxZmblp9Ta2Wm+3KytK8sfPKj4/zlWfmLn77/nIDw8F23amEJfX4ajRx/i8OGHiIjIw6ZNDSGTaR/z9OkCnDxZgIkT7fDjj55S+TvvOKBJk0v47rs0TJpkX91yERERERERERE9lyZMmICtW7cCAF566SXMmDEDvr6+KCkpweHDh/HVV1/hwYMHmDJlCmxsbNSysXz88cdYvXo1gMosHx999BFeeOEFJCcnY8mSJTh06BC2bdsGY2NjrF+/Xm38oqIiKZuOgYEB3n//fQwYMAAVFRXYuXMnwsLCkJCQgD59+uDMmTOwsLCo9zXp378/7OzskJmZiR07dmDFihUwMTHRqe/GjRtRUVH5s6nx48fX5zTr3Pjx46UsZO7u7hg/fjzat28POzs7lJaWIjExEbt378a2bdtQUFCA8ePHw9raGgMGDJBidOvWDV9++SUAICYmBt26ddM6Xnh4OIDKDFfFxcWIiIiAQqGAXC7X2P7PP/+U3uuSTdDQ0BBTp07VWJeZmSld9y1atMArr7yisd3jGXgUCgVCQkKkLIIGBgYYPnw4+vXrhxdeeAHGxsa4d+8eIiIisGzZMuTk5GDr1q1IS0tDREQEDAwMqp33k1i9ejV8fX2Rl5eHlStXYtiwYejatWuVfQ4cOIA1a9YAAJo3b44FCxZobLdp0yaUlJTAxcUFWVlZKCgowIYNG7SusSaurq6YNWuWxjqFQoHs7GycOXMG+/fvR3l5OaKiojBy5Ejs3r27yriTJk2Cnp6e9LUQAiUlJcjMzER8fDxu3boFhUKBRYsW4eLFi9i7dy8MDQ11nnddi4+Px8CBA1FYWPkz9oEDB6J///5o3LgxjIyMkJ2djdOnT2PlypVISkpCdHQ0+vTpg6NHj2qd965duzB8+HAUFxcDAHx8fPDmm2+ic+fOcHJyQlFREc6fP49NmzYhIiIChYWFmDFjBi5cuIBVq1ZBVtUPyetAw4YNtV4r58+fR0xMDADgtddeQ+PGjTW2c3Fxqbf5PW8UCgXGjBmD8+fP6/z9pzrdu3eHj4+Pzu1btWpVJ+M+ibZt2+Lll19WK1coFMjPz8f58+dx4cIFKBQKhIWFQV9fX2tGyhUrVmDq1KkQQgAAmjRpgmHDhiEgIACOjo6QyWS4c+cODhw4gLVr1yI3NxcHDx5Ely5dcPz4ca3//sjIyEDXrl1x8eJFAICdnR3Gjh2Lrl27wsPDAzKZDDdv3sT27duxYcMGlJWV4eOPP0Z+fj7mz5+v9dgbNmyIXr16qZRVVFQgPz8fiYmJOHnyJMrLy7F582bIZDJs3LhRpzXV5MSJE+jZsydycnIAVGa/CwkJQXBwMNzc3GBqaoq0tDT8+eefWLt2LW7evIkbN24gMDAQR44cQZs2bbTGrq/nfnX+174vEBERERERERERERHRU1Tfu+uY+e35Ym0dJwwMzoh16/7KoFZSohDvvpssgFjh4XFBFBdXVrz+eoIAYsW+fTlqceLjC4UyO1t1Nm3KEkCsmDv3rsb6jz9OEUCs+PXXbCGEEIsWpQkgVnTpck2kppZK7c6cKRAeHhcEECuWL686c1t09EMBxIqOHa+K3Nxylbrr14tFTk65lp70vGDmNyIiIiIiIiLNTp48KWW/6NOnjygtLVVrc/36dWFjYyMACGdnZ5U2N2/eFHK5XAAQHTp0EGVlZWr9Bw0aJI1x9uxZtfr58+dL9b/88ota/a5du4RMJhMAxOzZs2t8jLXJ/CaEEDNmzJDmtWXLFp37+fr6CgDCwcFB43o+ifrM/HbhwgXpeDt06CDy8vK0tt23b58wMDAQ+P9wwHcnAAAgAElEQVSsS48eZ0lJiTA1NdWa2UipoKBAyiL2zjvvSGOfOHFCa59Ro0ZJmVqysrJU6pT9qxrzUXFxcVKfqVOn6tRHCNXMTJ6enuLy5cta2969e1e0aNFCaq/p+q3rzG9CCLFy5UqpvlGjRqKgoEBrrLy8POHh4SFlI4qLi9Patk2bNgKAGDVqlJQRrHnz5jrNWZkBqFWrVjq1P3funLC3t5eOQ1MGrEcz/FSVWVIIISIiIqRMYQDE2LFjdZpHfVE+F2Uymdi6davWdgUFBaJ79+7SvH/66SeN7S5cuCBMTEwEAKGnpycWLlyo8XmstGfPHmFubi7F/eyzzzS2q8vMb1UJCwuT+mzbtk2nPn/3zG/K14wZM6qNqWvmt5p8L3uWHs389tFHH1XbfvPmzUJfX1+6/m/cuKHW5uDBg9K/V/T19cWiRYtEebn23+1kZGSIbt26SfOYPn26xnYVFRXilVdekdp17969ynslJiZGWFpaSu0jIiLUxlXWVZd57/r168LT01NqHxsbW2V7bVJTU4Wjo6MUZ8yYMSInR/13eUqlpaXigw8+kNq3bdtW41rWx3O/Jpnf/te+LxARERERERERERER0dOj+eN46W/r/v1WuHOnBUaPtpUypxkayvDNN27w9zfDnTul2L8/FwBw6lQBACA2thCLFqWrvA4ezINcDpw5U/kpt6mpZdi1K0ftlZZWBmPjysusrExonJOyXF+/ckLTpzsgPb0VwsO94ez816cqt21rihUrPAAAP/2UWeVxduhghmbNjHH8eD6cnC6gb98ELF+egTt3SuHjYwRLS70q+xMRERERERERPa82bdoEAJDJZFi2bJnGrFQ+Pj748MMPAQD37t3DsWPHpLoNGzZAoVAAABYvXgx9fX21/p999pn0XplVTKmiogLLli0DAHTs2FEtqxxQmYVt0KBBAIBly5ahtLS0JodYa+PGjZPe65pN5ezZs1Lml9DQ0HrP8lWXHs2w8v3338Pc3Fxr2549e+Ltt98GACQlJeHAgQNSnaGhITp37gwAUlYaTQ4fPoySkhLIZDLMmjULDRo0AADs379f67jKzG9+fn6wsbHR8cjqzpUrV/Cf//wHAODs7IyjR4+iWbNmWtu7uLhg9+7dMDMzAwB8++23SEtLq/d5jh8/Hq+99hoA4NatW5gzZ47Wth988AHu3LkDAPj888/RunVrje3OnTuHuLg4AEBQUBDeeOMNAMClS5cQHR1dl9MHUJlx6t///rf09a+//vpE8YKDg/Hnn3/Czs4OALBmzRqcO3fuiWLWlkKhwB9//AGgMsvZkCFDtLY1NTXFhg0bYGxsDAD48ccf1doIIRASEoKioiIAlcc2a9Ysjc9jJWUWOWVGsfnz5+PSpUu1Piaqe8osY4sXL66Xe+zvZPjw4Zg0aRKAyn9XKDNzKpWWlmLSpEnSv1c2bdqE6dOnq2QFe5ydnR12794tZSFcvnw5srKy1NqtXr1a+t4UGBiI33//HVZWVlrjdurUCStXrpS+Vv77qjZ8fHyk70mA+r+xdPXhhx9K35umTJmCn3/+GZaWllrbGxgY4KuvvsKIESMAVP7bZ+/evbUa+1F1/dyvzvP0fYGIiIiIiIiIiIiIiJ4ubn77hzE0lMHJSf0PeGQyoHv3yl/MXr5cDADIyqoAAMydm4qZM5NVXu++mwKFAsjOrvxDmOPH8/H66zfVXqdPF0obzR4+VGick7Lc2vqvX1ra2+vDxET98gwOtoC+vgyXLxdVeZz6+jIcPvwCxo61g54e8McfuZg69Q48PeMREHANsbGFVfYnIiIiIiIiInpexcbGAgBeeOEFeHh4aG3XoUMH6f3Nmzel902aNMGQIUPQuXNn+Pn5aezr7e0tvb93755K3alTp6Sy4cOHax1f+QfWOTk5OHTokNZ2tVFcXIyEhATpVVFR+XMsX19ftG/fHgBw4MABZGZW/QFKALBu3Trp/aOb5/4XpKSkSO+ruhaUhg0bJr1XbopS6tatGwAgPz8f58+f19hfucmtTZs2cHZ2RmBgIAAgPDxcY/s7d+4gKSkJANCjR49q51cfvvnmG2kz39y5c+Hp6VltHy8vL0yePBlA5bWm3PRU31atWiVtXvj+++9x4sQJtTaHDh3CTz/9BKByQ0ZVmzBWr14NoHLTQ//+/TFw4EBp49SKFSvqevoAIF0TQOUmvifVqFEjLFq0CEDlhrEvv/zyiWPWRkZGBkpKSgDodq85ODhIa3Hx4kW1DaV79uxBfHw8gMr7ctSoUTrNo02bNvjkk08AAOXl5c9sPUizr776CjKZDAqFAmPGjEFhIX8PUZWBAwdK769cuaJSt3nzZunfLqNHj65yw+mjTExMpA38ZWVl2LFjh0q9EAJfffUVAEAul2PJkiXSRtWqDB48GO3atQNQeU9fu3ZNp/lo8ui/z+7evVvj/rdu3ZI+CMHb2xthYWE69124cCHk8srfvW3durXGY2tS18/96jwv3xeIiIiIiIiIiIiIiOjp4ua3fyBtGdhMTeVqX8vlQEZGKzx82EbjKz29FQCgWTNjzJ7trPby8TGCt7cRAODOHc2f8K0s9/IyksrKywWEhmnq68tgYCCTstZVxdHRAKtXeyIzszWiol7Axx87oWlTY8TE5KNbt+vIzNT8CdZERERERERERM+z3377DSdOnNCYTehRDx48kN4rN7wAlRsttm7diujoaMi0/JDlxo0b0vvHN3o8uiEnICBA6/jKTGIAVDLPPanCwkL07NkTPj4+8PHxwbp161QywSg3sJWXl1f7h91lZWXYsmULgMpjadKkSZ3N82lwdnaW3u/bt6/a9m3btsW1a9eQkZGBf/3rXyp1ys1vABATE6Oxv3Lzm3IjW/fu3QEAp0+fRnZ2tlr7o0ePSu+VbZ+msrIybNu2DQBga2tbo82N06ZNw7Zt25CWlvbUNkW6urpKmxgUCgXGjRuHsrIyqb6wsBDjx4+HEAINGjTA+vXrtWZBKikpwebNmwFUZiqzsrKChYUF+vXrB6DyOZKenl7nx5CTkyO9V26weFLDhw+Hu7s7gMpNrdoyE9YnOzs7KSvkoUOHpI1wVVm9ejXu3LmDrKwstYxuq1atkt6/9957NZrLe++9J2Wp+u2335CXl1ej/lR/unTpImXYvHnzJmbNmvWMZ/R8ezQb6OMbBdesWSO9r+k6Dho0CLNnz0ZUVBRCQ0NV6k6cOIGEhAQAQO/evdG8eXOd4y5evBgRERHIycl5on8vPHrP6rKZ9nHr1q2D+P9foL377rswNDTUua+Hhwe+/vprbN++HUuXLq3x2JrUx3O/Os/D9wUiIiIiIiIiIiIiInq6uPntH+TQoYcwMjqLvn0TNNbHxVX+crFFi8o/hmrWzBgKBXDtWjEaNJCrvABg7dpMHDuWDwBo3twE8+e7qL2aNDGGh4chnJwMcPJkgdqGNoUCOHWqAM7OBvDyqvwFXbdu12FoeBYnTxaozfHq1f9j777DpKrv/YG/Z+koKgoCKohdBI1eRTG2KCoaReMNWKIRQWOMGlu4135NroaYGCJ2RQVj8Ho1Go0NiRpsmCgWUMGCBVuQqpTQ2fn9wY+5IGV3EdjBvF7PM89zZs75fs9nZuecs2Xe+5mdWbMq06FDo6XWLW7MmDm59dZJee+9OWnQoJADDmiSPn02zVtvtc/3vrdBpk5dkGeemV79Fw8AAACgTLRs2TJ77LFH9ttvvxVu98ADD5SWd9lll2rPP3fu3Jx//vlJkjp16uT4449fYv3i3U622mqr5c7TvHnzNG7cOEny7rvvVnv/KzJr1qx07do1Tz/9dJLk8ssvz+WXX77ENscdd1zWWWedJMmgQYNWON9jjz2WiRMnJkl+9KMfrZIa16TFu+acffbZufHGG/PPfy79O7VF6tatm2233TbNmjVbKjS18847p1mzZkmWHX774IMPSoGBQw45JMn/heAqKyvzl7/8Zakxzz77bJJkvfXWW6LTzZry8ssvZ/r0hb8D3HfffUvhpepo06ZNunXrlo033nh1lbdMPXv2zGGHHZYkGT16dPr27Vtad8kll+TDDz9Mklx99dXZcsstlzvPgw8+WAokLh7+OPHEE5MsPM4HDBiwyuu/4447SsvL6yxZUxUVFaX33PTp0zN8+PBVMm9N1KlTpxQcHDNmTI488siMGDFihWNatWqV1q1bl85Hi1RWVua5555LsrBDXE1fp/r165feI3Pnzi2dDykPV155ZenaeP311y8RAmZJb7/9dml5s802Ky1PmzYtL7zwQpKFXW7btWtXo3kbNWqUK664IgcccMBSwbDFj5fFQ9/V0alTpxx00EFLHdM1tajzZkVFRalLbk0s6rZaKBRK56WaOO+88/L9738/TZs2rfHYZVkd5/2qlMN1AQAAAAAAWLOE3/6F7LZb49StW8jQodPz+uuzllj34ov/zH33fZFNN62Xgw9eL0lyzDEL//B16aX/yPz5S6bWfve78fnpTz/Jvfd+kaoUCsmxxzbN+PHzcuedk5dYN2DApEyePD+nnNKs9FinTuumWEz69Ru/xLaVlcn553+aJOnVq1lW5OWX/5lTT/0oV189fql1TZos/GBP06YL/9tusZhMmjQ/kyf7z5AAAADAN8Nrr71W6vrUsWPHKj84PnHixLz00ku5/vrr0759+wwePDiFQiE33XRTtthiiyW2HTduXJJk/fXXz7rrrrvCeRd1Jhs/funf0dTU7Nmzc+SRR+avf/1rkuQ3v/lNLrnkkqW2a9KkSbp3755kYYeX999/f7lz/v73v0+SbLDBBunWrdvXrnFN69ChQ84555wkyYwZM3LGGWekefPmOeKII9KvX7+8+uqrWbBgQbXmKhQKOeCAA5Isu1Pfog/bN2nSJHvuuWeSZJtttim9PxatX9yi0McBBxywVOerNWH06NGl5d1333217OOvf/1rHnnkkSpvy3p9lqd///6lzl6XX355xo4dm9deey3XXHNNkqRr16455ZRTVjjHomBb06ZNc/jhh5ce79KlS+m4vOWWW1JZWVmj57s8s2bNyhVXXJHrrrsuSdK4ceNV2jFvhx12KC0vCmGuab/+9a9LAdEhQ4Zkl112yfbbb59zzjknDz74YClIW5X33nuv1CmpY8eOK1XL4uHnkSNHrtQctWnWrFnVOm4eeeSRvPTSS7Vdbo00btw4AwcOTKFQSLFYTK9evVYYSq5KZWVl5s+fX61bdc/35WDOnDm56qqrSvcPOuig0vLrr79e6uT1ne98Z5Xud3VfF2bPnp1PP/10qds777yTxx9/PEcffXQp/Pbf//3f2XbbbWs0/4IFC/L6668nWXgN3nTTTVf5c6iu1X3er0o5XBcAAAAAAIA1Z81/4oBas956dXL55ZvkZz/7NAcd9G4uuqhVttuuYV5++Z/51a8+T506hQwY0Db16xeSJD/+cfPcddeUDB06PXvt9U5OOaVZmjevmyeemJabbpqYli3r5dJLW1Vr3xdd1Cp33TUlp532cT75ZG723HPdvPDCjFxxxbi0bVs/Z5/9f/9B+Wc/a5FBgybnnnu+yPz5H+SHP9wwM2dW5tZbJ2Xo0Onp3LlJfvzjFYffjjhig2yzTYPceOPEzJlTzKGHrpdCoZCnnpqWQYMmZ+edG2e//RZ+OGv8+Hlp1er11KlTyPz5/7aSry4AAABAeZg0aVK6d++e+fPnp6KiIr/97W+rHHPMMcdk6NChpfsNGjTIfffdt0RoZpGpU6cmSamr24o0atQoSUrdt1bWnDlz8r3vfS9PPPFEkqRfv345++yzl7v9ySefXOpEMmjQoFx22WVLbTN58uQ8+uijSZIf/OAHpVrXNn379s0GG2yQX/7yl5k3b15mzZqVhx9+OA8//HCShWG1/fbbL4cddli6d++ejTbaaLlzHXjggbn33nszbty4fPDBB0t0Fnv88ceTLAyyLd5B7eCDD84tt9ySIUOGpFgsplBY+LvFzz//PGPGjCltUxsWD122aNFitexjdXzQf5NNNsk111yTHj16ZObMmfnpT3+aKVOmpLKyMs2bN89tt922wvGffPJJnnzyySTJsccemwYNGpTW1alTJyeccEKuuuqqjB07NoMHDy51EVuejz76KMcee+wy182cOTMTJkzIyJEjM3v27CQLOwwOGDAgm2yySU2e9go1b968tDxp0qRVNm9NbLXVVhk6dGhOOOGEUuDsnXfeyTvvvFMKJu6www45+OCD8/3vfz977733MueZMGFCablly5YrVcvi4z799NOVmqM2TZgwIV27dq3tMlabffbZJ2eddVauueaafPDBBzn//PNz/fXXr9Rcxx9//FIdWJenRYsW+fzzz1dqP2vK1KlT8/zzz+eKK67IK6+8kmThcbP49xtjx44tLa/K80iy+q8LQ4YMSevWrVe4TaNGjXLNNdesVMfZcePGZc6cOUlW/WuzuHI471elHK4LAAAAAADAmiP89i/mvPNapFGjilx22T9yzjmflB5v165hrr++TQ44oEnpsfr1C3niiW1y3nmf5s47J+fUUz8qrTvwwPVy7bWts/nm9au13+bN6+avf902PXqMzaWX/qP0+N57r5vbb988G230f2/Fpk3r5Nlnt8tpp32c++//Ivffv7C7XIMGhfzkJ83z299uljp1Civc3zrrVOTRR7dJjx4f5vbbJ+X22xf+4atOnUK+970NcuONbaqcAwAAAGBtM2XKlBx00EGlbme/+MUvsu+++1Y57pNPPsnmm2+e2bNnZ/z48ZkzZ06OO+64nHXWWbniiitKgaYkmTt3bpKkYcOGVc67KFA2b968lXk6SRYG34466qgMGTIkhUIhN954Y0477bQVjtl7772z3Xbb5Z133sldd921zPDb3XffXXouVXXRKmcVFRW57LLL8oMf/CA333xz7r///nz00f/9Hm/69OmlDkq9e/fOpZdemvPOO2+JANsii3feef7550vht7lz55bCkYcccsgSY7p06ZJbbrkl48ePz4gRI7LLLrskSZ599tnSNrUVflsUEEhSZZfCcnPiiSfm/vvvz0MPPZRHHnmk9Pitt96ajTfeeAUjk4EDB5Y6uvXo0WOp9SeddFKp49JNN91UZfjtyy+/zD333FOtuvfcc89cddVV2Wuvvaq1fXUtHuCbNm3aKp27Jjp06JCXX34599xzT+688848/fTTpfNIsrCr1OjRo9OvX7/stddeufHGG7PTTjstMccXX3xRWl5//fVXqo5FHeiSfK2uYqw+ffr0yaOPPpr33nsvN954Y77//e9n//33r+2y1oh+/frl5ptvXurxuXPnZtasWUs8tsEGG+Tuu+9ORUVF6bEZM2aUljfccMMV7qtXr15LHINfteGGG+baa68t3S+H68KsWbNy1113ZbvttqvW92iLq8lrc9VVV1XZGbJv377LDAGWw3m/KuVyXQAAAAAAANYM4bd/QT/5SfOcemqzjBo1O19+uSCtWtXLNts0WOa2TZrUya23bp5+/Vpn1KhZqaxMttyyQTbeuOZvnQ4dGuWVV9plzJg5GT9+Xtq0qZ82bZYdnmvTpn4ee2zrTJgwP+++Ozv16xfSrl3DNGlSp9r722abBnnhhe3z2Wfz8uGHc1KnTiHbbttgiaBdkrRsWS/F4q41fj4AAAAA5eTTTz9Nly5dMnr06CTJ6aefnksuuaRaY998883Sh4hHjRqVM888M08//XT69OmTCRMm5NZbby1tu2i7+fPnVznvotBb3bor92vIuXPnplu3bhk8eHCS5LTTTqsy+LZIr169cv7552fMmDF58cUXs8ceeyyx/ve//32SZNdddy0FttZm22yzTfr27Zu+ffvm7bffztNPP51nn302Tz/9dMaNG5dkYUjmggsuyAsvvJD7779/qa9L27Zts+WWW+aDDz7IsGHDcuKJJyZJnnvuuVLApkuXLkuMOeCAA1K3bt3Mnz8/Tz31VOm1fOaZZ5Is7Ja11VZbrdbnvjyLdydcPHC0Kg0ZMqRanW7mzp2bXXet2e8gb7nlljz//POZMmVKkoXv6SOPPHKFY4rFYqnr4XbbbbfU+z5Z2GWpY8eOGT58eAYPHpyxY8embdu2y52zSZMm+fa3v126v2DBgnz88cd59913kySFQiHnnHNOTj/99Gy99dY1eo7VtXiwobaDjHXr1i1145oxY0aef/750vE2fPjw0rlx2LBh6dSpUx5//PElAi6Lh3xWFNpZkcUDb2tj18pNNtkkQ4YMqda2w4YNq/Z5v5w0btw4AwcOzH777ZfKysr06tUrb7zxRo3fvyeeeGK1r1HrrLPOypS6ys2ZM2eJkNmy1KlTJ127ds1VV1211Hlj8VDT5MmTVzjP//zP/6xwX5tuuukS4bevXhcW7x62Kuy6664555xzlnisWCxmxowZGT9+fIYNG5Ynn3wyzzzzTA488MDcdddd6d69e7Xnr8lr89RTT1V5nP385z9fZvitHM77VSmn6wIAAAAAALD6Cb/9i6pTp5Cddqr+H8XXWaciu+++av5wus02DZYbtvuqjTeum403/np/tNp003rZdNOl/5M1AAAAwDfFq6++miOOOCKfffZZkqR3796lzk7VsfiHqdu3b58hQ4Zk7733zvDhw3PbbbfllFNOKYVoFn3AePbs2VXOu2iblQ1nDB8+fIn7d999dy6++OJsuummVY7t0aNHLr744syfPz+DBg1aIgQ0evTovPzyy0nW7q5vy7P99ttn++23LwVGRo4cmf79++e2227L3Llz89BDD+XXv/51Lr744qXGHnjggenfv3+ef/750mOPP/54koUBuy222GKJ7ddff/3sscceGTZsWJ5++un07t07yf91fqutrm9JlnifTJo0abXsY9ttt11hcGyR6hwvX9WyZct069Yt/fv3T5KlAhXLMnTo0Hz44YdJFnZnrGpMZWVl+vfvnz59+ix3my233LL0Hljc008/nV69euXDDz/MtddemxYtWuT888+vssaVsfjXr6puR4t88cUX6dix43LX77DDDnnooYe+Vl3rrrtuDjnkkFJHxGnTpuXhhx9Onz59Mnr06MyaNStHHXVUxo4dmyZNmiRZ+HVdZGXflxMmTCgtLz5fsjBUtMiiDoBVWTzMvPj41aVevXrp0KFDtbb99NNPV3M1q8/ee++ds846K/369cvYsWPzH//xH7nppptqNMehhx6aY489drXU9/jjj+fMM89c7vqePXsu8zpRlb322isHHnjgEo8VCoU0aNAg66+/frbccst07Nhxucfy4u/p8ePHr3Bfu+666zLDb4uOv6/66nVh2223XeH8NbXZZpvlhBNOWOE2Tz31VLp27ZpZs2blpJNOyre//e1qfV+TJC1atEihUEixWKzytdl2222XeY755JNPljiHLEs5nPersjLXBQAAAAAAYO0l/AYAAAAAa7EHH3wwxx9/fGbOnJmKiopcddVVOe+8877WnPXr189//dd/pWvXrkmSP//5z6Xw2KIPGE+dOjXFYjGFQmG58yzqWLXxxhuvdC1169bNWWedld/97nf58ssv86Mf/SiPPfZYleNatGiRww47LH/+859zzz335Oqrry51OlvU9a1x48b5wQ9+sNK1rS2+9a1v5YYbbsjRRx+dgw46KPPmzcvVV1+dCy+8cIkuVEnSuXPn9O/fP2+99VamTJmSDTfcsNR5b1HA56sOPvjgDBs2LM8991wWLFiQqVOnZtSoUUmW7hS3JrVv3760/Oqrr9Z4/KuvvpoOHTqkfv36q7KsGln8+FrRsbbIgAEDSssjR47MyJEjqxxz++235+c//3mNn+d3vvOdDB06NJ06dcrnn3+eCy64IHXr1s3PfvazGs1THYvCqkmy0047VWvMggUL8v777y93/eroFLTeeuvl+OOPT/fu3dOtW7c8/PDDmTJlSgYOHJizzjorycLQXb169TJv3rwlnldNvPTSS6XlHXfccYl1DRs2LC1XN3S5tneSK2d9+vTJo48+mjFjxuSWW25Jt27d0rlz59ouK0kyY8aMFR4jEydOXKl599577/z85z9fyaqWfE9XdYwMGzZsmY/vvPPOyzz/ffW6sHh3s6rMnDkz77//fjp06FCt8/HydO7cOeeee2769OmTmTNnZtCgQdUOkDVu3Dhbbrll3n///bz//vv54osv0rRp02Vuu3jHu8Wdc845ueaaa1aq9jV53q/KylwXAAAAAACAtVdF1ZsAAAAAAOXo2muvzfe///3MnDkzjRs3zn333fe1g2+L7LbbbqXljz76qLS83XbbJUnmzp2bzz//fLnj58yZU/rgfHU6Yy1LvXr1cu+996Zv377p2bNnkmTw4MG5/fbbqzV+UVe3iRMn5i9/+UuShYGYQYMGJUmOPvrorLfeeitVW237y1/+kj322CNt27bN0KFDqzVmv/32K3UQmjx58jI7KnXu3LnUVeall17KZ599VmWQbdHj06ZNy2uvvZbnnnsuxWIxdevWzf77778yT2+V+Na3vpUNNtggSfLXv/612l2wkoUdZTp27JimTZuW3nvlburUqfnTn/6UJGndunWOPPLIFd4WdTyaMGFCaVxNbb755rnrrrtKIcr//M//rPb7sbrmz59f6iTYuHHjaocc6tevny5duiz3ttdee1W7hmOPPTYdOnTI4YcfXu199+vXr3R/xIgRpeVGjRpl3333TZK89957efvtt6tdR5IUi8U8+uijSZKKiooccMABS6xv3rx5abmqzlCLfPLJJ6XlrxNWZmmNGjXKwIEDU1FRkWKxmJNPPjnTp0+v7bKSLOywtqJjpF27drVS12abbZbtt98+ycKA04oCejW13377lZafeOKJGo19/PHHs9NOO6Vly5a58cYbv1YdBx10UGn5zTffXKmx8+bNywMPPPC16lgZaz2UHHAAACAASURBVOK8X5WVvS4AAAAAAABrL+E3AAAAAFgLXXnllTn77LNTWVmZVq1a5dlnn81RRx1V5bjevXvnu9/9bv7zP/9zhdvNmTOntNy4cePS8uIdWVbUVWrEiBEpFotJFoaQVsbuu+9eek59+/ZNixYtkiTnnXfeEmGN5Tn00EOzySabJEnuvvvuJAtDUP/4xz+S/F84bm3UqFGjvPTSS/noo49Kwb7q2HzzzUvLc+fOXWr9RhttlJ133jlJMnz48Dz99NNJFoZ5vvOd7yxzzo4dO5Y6Ar7yyit57rnnkiR77rlnrYYLKyoqSu+fL774Iv/7v/9b7bF33HFHKisrM3PmzDRp0mR1lbhK3X333Zk1a1aS5L/+67/y4IMPrvB2ww03lMbedNNNK73fAw44IGeffXaSpLKyMj/84Q8zderUr/dkFnPvvfeWQlxHHXVU6tWrV61x6623Xh5//PHl3hZ//lWZOHFiRo0alaeeeqraz61Nmzal7lBfPdZOOumk0vKvf/3rateRJH/605/y3nvvJUm++93vplmzZkus32abbUrLr7/+erXmfO2115Y5nlVjr732yjnnnJNkYZi8d+/etVzRQnvvvfcKj5Ef//jHtVbbiSeeWFr+1a9+tcrm/bd/+7dsueWWSZIhQ4bkww8/rPbYRZ01J0yYkJYtW66ymho0aFCj7Rd/bX73u99Vu8PjqrS6z/tVWdnrAgAAAAAAsPYSfgMAAACAtcwdd9yRCy+8MMnCTmx///vfs+uuu1Zr7JNPPpnBgwdn4MCByww/LfLMM8+Ultu3b19a3n///dOoUaMkC7ugLM/gwYOTJIVCIQceeGC1aluRpk2b5rrrrkuysMPYySefXOWYOnXqpEePHkmSRx55JPPmzcu9996bJGnXrl2NOj+Vm1122aUULOvfv38mTZpUrXGLgmkNGzbMFltsscxtFn29XnrppVJnlX322SfrrLPOMrevqKhI586dkywMPb7wwgtJkoMPPriaz2b1+elPf1pavuCCC6rVcenzzz8vhS0qKiryk5/8ZLXVtyot6ojYoEGDdOvWrcrtO3fuXOrK+Oyzz5Y6/K2MX/7yl9l6662TJJ999lnOP//8lZ5rcRMnTlwiqFtbX4tF3aJmz56dvn37VmvM888/XwoAf7WD1jHHHFPqonnHHXdUu/PeuHHjcvrppydZeG696KKLltrm29/+dmn5tttuq9a8d911V2l5bT4vlrMrrrii1G2xf//+SwQOWdppp51WCnbefvvtpQB7dcybNy///Oc/l7v+zDPPTLIw5F/dbrl/+ctfSh0X27RpU+0ukMuzaK5k6fNDVfbcc89Sx8dRo0aVgpXV9eWXX9Zo++VZXef9qpTLdQEAAAAAAFizhN8AAAAAYC3y1ltv5YwzzkiSbLzxxnnqqafSpk2bao9fFIqZNGlSbr755mVuM3369FxxxRVJlg7SrLvuujniiCOSLPxA+rI6sE2aNKnUVenAAw/MZpttVu36VqR79+458sgjkyRPPPFE+vfvX+WYXr16pVAo5Msvv8yTTz6ZBx98MMna3fUtWfh1WNSVZ8qUKTn44IPz/vvvr3BM3759S6HGk046KXXq1FnmdovCb8OHDy+F5bp06bLCuRetHz58eCnUUQ7ht1122aXUJeeTTz7Jfvvtl3Hjxi13+3HjxuW73/1upkyZkiTp2bNnjYMJteHNN9/Myy+/nCTp2rVrNthggyrHFAqF9OzZs3R/eeeD6mjUqNESx2P//v1L752VNXLkyHTu3DmfffZZkuToo4+utWDW6aefXuqAecUVV6Rfv36prKxc7vafffZZTjvttCRJvXr1lujUtOix/v37p27dukmS4447LnfeeecKaxg9enT23nvvTJgwIUny4x//OHvuuedS23Xs2LEUsnr++edz8cUXl0J4y3L11VeXzgtbb711OnXqtMI6WDmNGjXKwIEDU1Gx8M9yi76OLNvigfckOeGEE3LRRRdl3rx5Kxw3dOjQdOrUqdQdcVl+8pOflI6RBx98MCeeeOIK5/3b3/6WY489tnT/l7/8ZerXr1/dp7KUhx9+ONdcc02SpG7duunevXuN57jppptKAfhbbrklXbt2rfI99e677+bYY4/N73//+5oXvQyr47xflXK6LgAAAAAAAGtW3douAAAAAACovt69e2fmzJlJkk6dOuUPf/hDlWMOOOCA7L777kkWdsK68cYbM27cuPzHf/xHCoVCTj/99FIQ6s0330zPnj0zZsyYJMkll1yyVHjtiiuuyIMPPpgZM2akS5cuue+++7LDDjskSd5///0cc8wxmTRpUurUqVMK0a0qN954Y4YOHZpp06ald+/e6dKlSzbffPPlbr/11ltn3333zTPPPJPevXtn0qRJqV+//lJhlLXRJZdckiFDhuT111/Pa6+9lvbt2+e4447L4Ycfnq233jrrrbdepkyZkpdffjl33nlnqSPbJptskksvvXS58+6zzz5p0KBBxo8fn/HjxyepOvy2KOj2yiuvJEk23HDD7LbbbqviaX5t1157bV599dW8+eabee2119KuXbv06tUr3bt3z1ZbbZXGjRvngw8+yJ///Of069evFHzbcccd069fv1quvnoWdX1LFoZEqqtnz575xS9+kcrKytx555258sorl9vhryr7779/evXqlQEDBqRYLObUU0/NiBEj0qBBg2Vu/9vf/rYU/kqSYrGYf/7zn5kwYUJeeeWVvPrqq6V1O+64Y2699daVqmtVaNasWW644Yb07NkzxWIx5557bgYMGJDjjz8+e+21V1q2bJn58+fno48+ypAhQ3LrrbdmxowZSZKLLroorVu3XmrOfffdN/37988pp5ySuXPnpkePHhkwYEB+9KMfZe+9907z5s0zY8aMvPnmm7nnnnsycODAUkDnwAMPLIVnluW3v/1tKaTcp0+fPPnkkzn55JPToUOHbLjhhpk6dWreeOON/M///E+GDh2aZGEY8rrrriuFs75p5syZkyuvvLJa2/bq1Ssbb7zxKq/h29/+ds4999xqdw9Mkoceeihjx46t0X5OOeWUUte0tdmxxx6bjz/+OOeff34qKyvzq1/9KrfffnuOOeaY7L///mndunXq16+fcePG5W9/+1sefPDBjBw5sjR+/fXXT58+fZaat2HDhrnnnnuy3377Zdq0afnDH/6QYcOG5Ywzzkjnzp2zxRZbZMGCBXnzzTczaNCgDBgwIPPnz0+yMDi+onPsmDFjlvk+W7BgQSZPnpwXXnghL774Yunxc889t0b/wGCRbbfdNg888EC+973vZfr06XnkkUfStm3bdO3aNUcccUTatm2bpk2bZsKECXnjjTfyyCOP5MknnyyFdisqKnLuueeu8Pun6qjpeb8qa9N1AQAAAAAAWMOKq9kee+xR3GOPPVb3boBvmI022qjYo0eP2i4DAAAAysp7771XTFLj21VXXbXEPMOHDy9usMEGpfXrr79+sWPHjsVtt912iXGnn356sbKycpm1DBgwoFgoFIpJioVCobjTTjsVd95552JFRUVpfN++fVfqee6xxx7FJMW99tprmetvvvnm0j46d+683BoXufPOO5d4Xt27d1+pulbGt771rWKS4tVXX71a5v/HP/5R7NSpU7XfC5tvvnlx5MiRVc67//77l8a0atWqWrW0a9euNOboo4+ucvvFv4bV8dprr5XGnHHGGdUas8jnn39e3Geffar9Ou2zzz7FSZMmLXOu448/vrTdhx9+WK39z5o1q8bPt1gsFn/84x+Xxr3xxhvL3Gbu3LnFZs2aFZMUN9poo+LcuXOrPX+xWCx26dKltI/+/fuXHl9nnXWKSYrf+ta3qj3XlClTii1atCjNd+mlly6xvnPnzjU+fx199NHFL7/8skbPaXW5/vrri40aNapW3YVCoXj22WdXOefDDz9cbN68ebXnPPPMM4tz5sypct5rr722WKdOnWrN26BBg+Idd9xRo9fi6quvLo3/4x//WK0xm266aek8VF2DBw8u7efyyy+vUY3FYrHYvn37Gr/nXnvttSXmWNGxe/HFF5fWv/XWW1XWM2vWrOJ2221XGrPOOusstc11111X45oXvy3vXLE6Pffcc6X9n3/++at07j/96U/FVq1aVfv5V1RUFLt161b8+OOPVzjviy++WNxss82qPe8ZZ5xRXLBgwVLzTJw4caW+Tj/60Y+K8+fP/1qvzRtvvFHcbbfdarTfjh07Fp9//vllzrc6zvtDhw5d4TG8tl8XAAAAAACANeOb+S88AQAAAOAbaMSIEatknt122y0jRoxI9+7dU6dOnUydOjXDhw/Pu+++myTp0KFD7rvvvtxwww0pFArLnKNnz5557LHHsv3226dYLOb111/PiBEjUllZmTZt2uTuu+/Oeeedt0rq/apTTz01++67b5Lkqaeeyk033bTC7bt165b111+/dP+UU05ZLXXVhlatWuWFF17IgAEDsu+++y7RMWVxW221VS677LKMHj06O+20U5XzHnjggaXlqrq+LWu7RZ3gykWLFi3y9NNP54477sgee+yx3Pf1TjvtlNtvvz3PPPNMNtpoozVc5cp56KGHMmnSpCTJ0UcfnXr16tVo/Mknn1xarupYqkrTpk1z7bXXlu5feeWVGTVqVLXHN2zYMC1btsy+++6biy66KK+//nruueeeJY7f2nTGGWdk9OjROfXUU7PJJpssc5sGDRrksMMOy3PPPVetzoGHH3543n333Vx22WXL7cK03nrr5Yc//GFeffXVXHfddalfv36V8/70pz/NSy+9lH//939Pw4YNl7lNo0aNcvTRR+fVV19Njx49qpyTr69hw4YZOHDgN7bD3upw1FFH5d133821116b3Xbbbbnn7y222CJnnHFGRo0alT/+8Y/L7Li4uN133z2jRo3KL37xi2y55ZbL3KZOnTo55JBDMnTo0Fx//fUr/XWrX79+mjVrlk6dOuXcc8/NK6+8kv79+5e67q6sDh065MUXX8z999+fQw45ZLkd1zbccMMcc8wxeeKJJ/LSSy9lr732+lr7XdzXPe9XpdyvCwAAAAAAwJpRKBaLxdW5g06dOiVJ/v73v6/O3QDfMM2aNcvhhx+eO+64o7ZLAQAAgG+0L7/8Mq+88komT56cddddN+3atcsWW2xRozlGjRqV9957L/PmzcuWW26ZnXfe2Qf7/7+dd945I0eOzNVXX51zzjlnte9v6tSpGTNmTCZNmpRp06Zlo402Sps2bbLNNtus9n2vTb744ouMGjUqEyZMyLx589K0adPsuOOOadWqVW2XxlpkzJgxGTduXCZNmpQ6deqkZcuW2WGHHdKkSZOVnvPDDz/M22+/nWnTpqVhw4bZfPPN0759+xqHGhc3e/bsjBo1Kp9++mlmzpyZhg0bpnXr1mnfvn0aNWq00vNCbVj8/F1ZWZmNN944bdq0Sdu2bb/WvJ988kneeeedfPHFF6moqEjz5s2zyy67fK3jeU2bPXt2Ro8enU8++SSzZ8/ORhttlFatWqVdu3a+LwMAAAAAANZqwm9AWRJ+AwAAAL4J1nT4DQAAAAAAAADgm8S/+QMAAAAAAAAAAAAAAACg7Ai/AQAAAAAAAAAAAAAAAFB2hN8AAAAAAAAAAAAAAAAAKDvCbwAAAAAAAAAAAAAAAACUnbq1XQAAAAAAwDfVgw8+mNmzZ6dFixa1XQoAAAAAAAAAwFpH+A0AAAAAYDVp27ZtbZcAAAAAAAAAALDWqqjtAgAAAAAAAAAAAAAAAADgq4TfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlJ26a2InL774Ynr37r0mdgV8Q0yePLm2SwAAAAAAAAAAAAAAAKAWrZHwW5L07dt3Te0KAAAAAAAAAAAAAAAAgLVcoVgsFmu7CAAAAAAAAAAAAAAAAABYXEVtFwAAAAAAAAAAAAAAAAAAXyX8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlB3hNwAAAAAAAAAAAAAAAADKjvAbAAAAAAAAAAAAAAAAAGVH+A0AAAAAAAAAAAAAAACAsiP8BgAAAAAAAAAAAAAAAEDZEX4DAAAAAAAAAAAAAAAAoOwIvwEAAAAAAAAAAAAAAABQdoTfAAAAAAAAAAAAAAAAACg7wm8AAAAAAAAAAAAAAAAAlJ26tV0AAAAAAADAv4rp0xfkJz/5uLbLAOBf2K9+tWlat65f22UAsAoMGzYjN900sbbLAFirdOmyXn74w41quwwAAKAGhN8AAAAAAADWkDlzirnrrilJko028mcaANacyZPnJ0kuuKBlWreu5WIAWCU+/HCuny8AamDy5Plp1qyu8BsAAKxl/NYDAAAAAABgDfvVrzbNBRe0rO0yAPgXcscdk9Oz59jaLgOA1WD48HbZbbfGtV0GQNkrFF6p7RIAAICVUFHbBQAAAAAAAAAAAAAAAADAV+n8BgAA1Kq//e2feeaZ6bVdBgBrgXr1CvnZz1rUdhkAAAAAAAAAAMAaIvwGAADUqmeemZ4LL/ystssAYC0h/AYAAAAAAAAAAP86hN8AAICy8NZb7dOsmR9RAFi2U075KI8/PrW2ywAAAAAAAAAAANYgnywFAADKQrNmdYXfAFiuZs3qpm7dQm2XAQAAAAAAAAAArEEVtV0AAAAAAAAAAAAAAAAAAHyV8BsAAAAAAAAAAAAAAAAAZUf4DQAAAAAAAAAAAAAAAICyI/wGAAAAAAAAAAAAAAAAQNkRfgMAAAAAAAAAAAAAAACg7Ai/AQAAAAAAAAAAAAAAAFB2hN8AAAAAAAAAAAAAAAAAKDvCbwAAAAAAAAAAAAAAAACUHeE3AAAAAAAAAAAAAAAAAMpO3douAAAAAACqY9asWSkUClVuVywW10A1AAAAAAAAAADA6qbzGwAAAAAAAAAAAAAAAABlR/gNAAAAAAAAAAAAAAAAgLJTt7YLAAAAAICVUSwWS8uFQqEWKwEAAAAAAAAAAFYHnd8AAAAAAAAAAAAAAAAAKDvCbwAAAAAAAAAAAAAAAACUnbq1XQAAAAAAfH0vl5YKhVdqsQ74ZigWd63tEgAAAAAAAAAAhN8AAAAAWDsVCoVlPl4sFtdwJfDNIkAKAAAAAAAAAJSLitouAAAAAAAAAAAAAAAAAAC+SvgNAAAAAAAAAAAAAAAAgLJTt7YLAAAAAIDqaNSoUWbMKNZ2GQCwQoVCoYotNkjy5JooBQCWaccdd0zy/gq3KRb97AVQ26r+2SJJvpvkv1d3KbBSFiwo5osvFqRZMx9RBAAA4OvR+Q0AAAAAAAAAAABYJebPL2bXXd/K5pu/kQ8/nFPb5QAAALCWE34DAAAAAAAAAAAAVonLLvtHRo6clZkzK9Ot2weZN09XWQAAAFae8BsAAAAAAAAAAADwtQ0aNCV9+nyeJKlfv5BXX52Z00//OEX5NwAAAFaS8BsAAAAAAMBqUCwWSzcAKEeuVQBrD+ds1gZPPjktPXuOTZL87Gctct99W6WiIrnttkn59a8/r93iAAAAWGsJvwEAAAAAAAAAAAArbcSImfn3f/8g8+cXc+yxG+Y3v9ksXbuun2uuaZ0kufDCz/K//zullqsEAABgbVS3tgsAAAAAAKC8FAqv1HYJsBZ7ubRUKLySYnHXWqwFAGpq4XXM94MA5eDlJe75+YJy9tFHc3Pooe9l+vQF2X//Jrnjjrap+P//lv/MMzfOBx/MzdVXj0+PHmOz2Wb1s/fe69ZuwQAAAKxVhN8AAAAAACjxQTr4egqFwlfu11IhAFANX71uJbslSYrF4povBoAlLH2O9vMF5WnKlPk55JAx+fzzedlxx0Z54IGt0qDBkm/Wq67aNGPHzskDD3yZI498P3//+/bZZpsGtVQxAAAAa5uK2i4AAAAAAAAAAAAAWLvMmlWZI454P2+/PTutW9fP4MHbZP316yy1XZ06hQwatEV2332dTJkyP4ceOiYTJ86vhYoBAABYGwm/AQAAAAAAAAAAANW2YEExxx//YYYNm5ENNqiTwYO3zqab1lvu9o0bV+Shh7ZK27b18/77c3Lkke9l1qzKNVgxAAAAayvhNwAAAAAAgFWkWCyu8DZx4sTaLhGAf3FvvPFGldcrAGpfVefqYrGYP/zhD7VdJv+iisXk7LM/yQMPfJn69Qv585+3Tvv2jaoc16JFvTz22DbZYIM6+dvf/pkePcamUv4NAACAKgi/AQAAq02hUKjyduGFF9Z2mQAAAAAAAEA1/eY3n+eGGyamUEgGDdoi++67brXHtmvXMA88sFXq1Svkj3/8Ihde+NlqrBQAAIBvAuE3AAAAAAAAAAAAoEqDBk3JBRcsDKxdfXXrdO/etMZzfOc7TTJgQNskC4N0N9+sSzoAAADLJ/wGAAAAAAAAAAAArNCTT05Lz55jkyS9e7fI2WdvvNJznXDChvnv/94kSXLGGR/nscemrooSAQAA+AYSfgMAANaYYrFYugEAAAAAAABrhxEjZubf//2DzJ9fzHHHbZhf/3qzrz3nJZe0ykknbZTKyuSYYz7IiBEzV0GlAAAAfNMIvwEAAAAAAAAAAADLNHbs3Bx66HuZPn1B9t+/SQYObJuKVfDJw0IhueWWzdO5c5PMmFGZww57L59+OvfrTwwAAMA3St3aLgAAAFi1CoVXaruExby8xL1C4ZUUi7vWUi0AAAAAAABATUyZMj+HHjomn38+Lzvu2CgPPPD/2Lvz+KgKe///7zOTmUz2jSws2UiCRBBU0OJaFasCFRQrWIXi0lrrWu+9VfHa3tZvtaLdsGprr0tbqMULiIWCUKU/60ZVlM3KlkAgCSRkX8gks53fHyMTxgRIIOQk4fV8PPIwZ+bMOe85CTDjnPf55Cky0uix7TudhpYsydOFF27Xv//t1pQpRXr33dMUH2/vsX0AAAAAAPo3ym8AAADAANRXCmaG0fGDr05uAgAAAAAAAAAAANDHuN0BTZ1arG3bWpWZ6dQbbxQoIaHnS2mJiXatXJmvCRO2afNmt2bM2KUVK/LlcPDBIgAAAABA6oHh4wAAAAAAAAAAAAAAAAAAYKDw+03ddNNuvf9+sxIT7XrjjXwNHeo4afvLznZqxYp8RUfbtGZNo+68c69M86TtDgAAAADQj1B+AwAAAAAAAAAAAAAAAAAAkiTTlO67r1TLltUrMtLQ8uX5GjUq6qTvd/z4aC1aNFw2m/TCC9WaN6/ipO8TAAAAAND3UX4DAAAAAAAAAAAAAAAAAACSpCefrNCzz1bJMKSFC3N10UWxvbbvq69O0Pz5mZKkuXPLtWhRba/tGwAAAADQN1F+AwAAAHDSmKZ5zK+f/exnVscEAPQTbrdbhmEc8wsAAAAAAAAAcHwWLKjRQw+VS5J+/etMfeMbSb2e4e6703T//emSpDlzSvTee829ngEAAAAA0HdQfgMAAAAAAAAAAAAAAAAA4BT35puNuvXWPZKkH/wgXffem2ZZlqeeGqprr02Ux2Nq2rRi7dzZZlkWAAAAAIC1KL8BAAAAAAAAAAAAAAAAAHAK27ixRdddt0s+n6lvfjNZTzwxzNI8druhhQtzde65Maqt9WnSpJ2q7RvfXAAAIABJREFUqvJZmgkAAAAAYA3KbwAAAAAAAAAAAAAAAAAAnKJKSjyaNKlITU1+XXZZnF5+OUe2PnBmYXS0TcuX5yknx6ni4jZNm1YktztgdSwAAAAAQC/rA29RAQAAAAAAgO4zTTP0BQAAAAAAAADovkNT1SoqvBozJkqvvZanyEjD6lgh6ekOrVpVoMREu9atO6g5c0oUoP8GAAAAAKcUym8AAAAAAAAAAAAAAAAAAJxi3O6Apk4t1rZtrcrMdGrVqgIlJNitjtVBYaFLy5blyeEwtHhxnebOLbc6EgAAAACgF0VYHQAAAAAAAAA4cetD3xnGJxbmAGAl0xxndQQAAAAAAIB+we83ddNNu/X++81KTLRr9eoCDR3qsDrWEV1ySZxeeilHs2fv1pNPVig316k77ki1OhYAAAAAoBdQfgMAAAAAAEC/ZBhGp7ebptnLSQD0BRRfAQAAAAAAusY0pfvuK9WyZfWKjDS0fHm+Tj/dZXWsY5o1K1m7d7fpRz/ap7vu2qusLKcmT06wOhYAAAAA4CSzWR0AAAAAAAAAAAAAAAAAAAD0jiefrNCzz1bJMKSFC3N10UWxVkfqskceGaybb05RICDNnLlLGze2WB0JAAAAAHCSUX4DAAAAAAAAAAAAAAAAAOAUsGBBjR56qFySNH9+pr7xjSSLE3WPYUjPP5+tiRPj1Nwc0JQpRSor81gdCwAAAABwElF+AwAAAAAAQL8QFRUl0zSP+QUAAAAAAAAA6OjNNxt16617JEk/+EG67rknzeJEx8fpNLRkSZ5GjYrSvn1eTZlSpMZGv9WxAAAAAAAnCeU3AAAAAAAAAAAAAAAAAAAGsI0bW3Tddbvk85m68cZkPfHEMKsjnZDERLtWrsxXRoZDmze7NWPGLnm9XBwNAAAAAAYiym8AAAAAAAAAAAAAAAAAAAxQJSUeTZpUpKYmvy67LE4vv5wj2wA4czA726kVK/IVHW3TmjWNuvPOvTLpvwEAAADAgDMA3sICAAAAAAAAAAAAAAAAAIAvq6nx6aqrdqqiwqsxY6L02mt5cjoNq2P1mPHjo7Vo0XDZbNILL1Rr3rwKqyMBAAAAAHoY5TcAAAAAAAAAAAAAAAAAAAYYtzugqVOLtX17q7KynHrjjQIlJNitjtXjrr46QfPnZ0qS5s4t16JFtRYnAgAAAAD0JMpvAAAAAAAAAAAAAAAAAAAMIH6/qZtu2q0PPmhWYqJdb7xRoCFDHFbHOmnuvjtN99+fLkmaM6dE773XbHEiAAAAAEBPofwGAAAAAAAAAAAAAAAAAMAAYZrSffeVatmyekVGGlq+PF+nn+6yOtZJ99RTQ3XttYnyeExNm1asnTvbrI4EAAAAAOgBEVYHAAAAAAAAAAAAQN+zZYtb5eVeq2MAQL8waFCExo+PtjoGAACAJOnJJyv07LNVMgzpz3/O1UUXxVodqVfY7YYWLszVpZfu0EcfHdSkSTu1bt1IpaZymiQAAAAA9Ge8qwMAAAAAAAAAAEAHv/hFpf74xxqrYwBAv3DllfFavbrA6hgAAABasKBGDz1ULkmaPz9T112XZHGi3hUdbdPy5XmaMGGbiovbNG1akdauHaGoKJvV0QAAAAAAx4nyGwAAAAAAAAAAADrIyXFq3DimGAFAVxQUuKyOAAAAoDffbNStt+6RJD3wQIbuuSfN4kTWSE93aNWqAp1//jatW3dQc+aUaNGi4bLRfwMAAACAfonyGwAAAAAAAAAAADr48Y+H6Mc/HmJ1DAAAAABAF2zY0KLp04vl85m66aZk/exnQ62OZKnCQpeWLcvTFVfs1OLFdcrNLde8eaf2MQEAAACA/oprmQAAAAAAAAAAAAAAAAAA0E+VlHg0eXKRmpsDmjgxTi+9lMOUM0mXXBI8FpL05JMV+t3vqqwNBAAAAAA4LrzFBQAAAAAAAAAAAAAAAACgH6qp8emqq3aqosKrsWOj9NpreXI6Datj9RmzZiXr0UeDU83vumuvVq1qsDgRAAAAAKC7KL8BAAAAAAAAAAAAAAAAANDPuN0BTZ1arO3bW5WV5dSqVQWKj7dbHavPeeSRwbr55hQFAtLMmbu0cWOL1ZEAAAAAAN1A+Q0AAAAAAAAAAAAAAAAAgH7E7zd100279cEHzUpKsmv16gINGeKwOlafZBjS889na+LEODU3BzRlSpHKyjxWxwIAAAAAdBHlNwAAAAAAAAAAAAAAAAAA+gnTlO69t1TLltUrMtLQ8uX5Kix0WR2rT3M6DS1ZkqdRo6K0b59XU6YUqbHRb3UsAAAAAEAXUH4DAAAAAAAAAAAAAAAAAKCfmDevQs89VyXDkF55ZbguvDDW6kj9QmKiXStX5isjw6HNm92aMWOXvF7T6lgAAAAAgGOg/AYAAAAAAAAAAAAAAAAAQD+wYEGN5s4tlyQ9/XSmpk9PtDhR/5Kd7dSKFfmKjrZpzZpG3XnnXpn03wAAAACgT4uwOgAAAAAAAAAAAAAAAAAAAJDOOWerqqp8nd7X2hpQZWXwvvh4u37+80r9/OeVvRlvwIiNtamlJaAXXqjWkiV1Skiwd7reunUjNXiwo5fTAQAAAAAOR/kNAAAAAAAAAAAAAAAAAIA+oLTUq8pK7zHXa2z0q7HR3wuJBr76er/q6zs/ln4/Y+EAAAAAwGqU3wAAAAAAAAAAAAAAAAAA6ANWrsyX1xteuNq/36vvfGePamp8Gj8+Wr/8ZaYcDsOihAPL/PkHtGhRrRwOQ7/5TZbGjo0Kuz81lalvAAAAAGA1ym8AAAAAAADoF9xutwzj2Cd0mCZX4gUAAAAAAADQP40bFx22XFPj0803l6imxqexY6O0du0IxcfbLUo38JxzTo7a2gJatqxeDz9crn/9a6QKCiKtjgUAAAAAOAzlNwAAAAA4iurq4AeKAHAqmDIlQd/7XqrVMQAAAAAAAAAAktzugKZOLdb27a3KynJq1aoCim89zG43tHBhri69dIc++uigJk3aqXXrRio1lVMrAQAAAKCv4B0aAAAAABxFa2tAK1c2WB0DAHpFTo7T6ggAAAAAAAAAAEl+v6kbb9ytDz5oVlKSXatXF2jIEIfVsQak6Gibli/P04QJ21Rc3KZp04q0du0IRUXZrI4GAAAAABDlNwAAAAA4qqSkCL38co7VMQCgV4wc6bI6AgAAAAAAAACc8kxTuvfeUr3+er0iIw2tWJGvwkL+/+3JlJ7u0KpVBTr//G1at+6g5swp0aJFw2Wj/wYAAAAAlgsrv23Y0KI9ezxWZQEAoF/4yldiNHgwV1MDgFNFTIxNN9+cYnUMAEAnTNMMfW8YhoVJAAAAAAAAAKDnzJtXoeeeq5JhSK+8MlwXXBBrdaRTQmGhS8uW5emKK3Zq8eI65eaWa968oVbHAgAAAIBTXlj57dlnq/Tii9VWZQEAoF9YtixP11yTaHUMAAAAAAAAAAAAAAAwwCxYUKO5c8slSU8/nanp0zk/oTddckmcXnopR7Nn79aTT1YoN9epO+5ItToWAAAAAJzSIjq7cfL8gt7OAQBAn1exsUmfvlxhdQwAAAAAnVof+s4wPrEwx8BgmuOsjgAAAAAAAACcct58s1G33rpHkvTggxm6++40ixOdmmbNStbu3W360Y/26a679iory6nJkxOsjgUAAAAAp6wO5bfIWLvSR8dYkQUAgD7N9JtWRwAAAABwGMMwOr3dNHntfiIoDwIAAAAAAAC9b8OGFk2fXiyfz9SsWcl6/PGhVkc6pT3yyGDt2tWmP/yhRjNn7tK7756mM8+MtjoWAAAAAJySbFYHAAAAAAAAAAAAAAAAAADgVFVS4tHkyUVqbg7o8svj9eKLObJxZp+lDEN6/vlsTZwYp+bmgKZMKVJZmcfqWAAAAABwSuItMgAAAAAAAAAAAAAAAAAAFqip8emqq3aqosKrsWOjtHTpcDmdhtWxIMnpNLRkSZ5GjYrSvn1eTZlSpMZGv9WxAAAAAOCUQ/kNAAAAAAAA/UJUVJRM0zzmFwAAAAAAAAD0B253QFOnFmv79lZlZTm1alWB4uPtVsfCYRIT7Vq5Ml8ZGQ5t3uzWjBm75PXy/6EBAAAAoDdFWB0AAAAAAPqy1taA3n672eoYANArsrKcOv10l9UxAADo1wzjWFfnT5T0Vm9EAQCgU2eccYak4qOuw4VFAMB6x35vIUmTJT16sqPgJPH7Td1442598EGzkpLsWr26QEOGOKyOhU5kZzu1YkW+vvrV7VqzplF33rlXv/99trr0xxQAAAAAcMIovwEAAADAUVRX+zRp0k6rYwBAr7jrrlQ980yW1TEAAAAAAAAAYEAzTenee0v1+uv1crlsWrEiX4WFXJisLxs/PlqLFg3XNdcU6YUXqpWXF6mHHsqwOhYAAAAAnBIovwEAAADAUTgchsaNi7Y6BgD0iqwsp9URAAAAAAAAAGDAmzevQs89VyXDkF55JVcXXBBrdSR0wdVXJ2j+/Ezdc0+p5s4tV06OUzfckGx1LAAAAAAY8Ci/AQAAAMBRpKc7tH59odUxAAAAAPRDpmmGvjcMw8IkAAB0jn+rAKD/4O/sgWPBghrNnVsuSXr66Uxde22ixYnQHXffnaZduzz61a8qNWdOiYYNc+rCCykvAgAAAMDJZLM6AAAAAAAAAAAAAAAAAAAAA92bbzbq1lv3SJIeeihDd9+dZnEiHI+nnhqqa69NlMdjatq0Yu3c2WZ1JAAAAAAY0Jj8BgAAAAAAAAAYEAzjE6sjAJLWh74zjE9kmuMszAIAQHcF/x3jdRUA9AXrw5Z4f9H/bdjQounTi+XzmZo1K1mPPz7U6kg4Tna7oYULc3XppTv00UcHNWnSTq1bN1KpqZyOCQAAAAAnA++2AAAAAAAAAAD9HicAoq8wDCP0vWmaFiY5cV6vKb+/fz8HAOgtNpshp9M49op93nhJ/f/fMAAYCA5/byHxd3N/V1Li0eTJRWpuDujyy+P14os5MgbCS4dTWHS0TcuX52nChG0qLm7TtGlFWrt2hKKibFZHAwAAAIABh/IbAAAAMMCMGRNldQQAAAAAgDqerNrffOc7e/THP9ZYHQMA+oUrr4zX6tUFVsfotv7+bxUAnEr4O7v/qqnx6aqrdqqiwqszz4zW0qXDB0hpHunpDq1aVaDzz9+mdesOas6cEi1aNFw2+m8AAAAA0KN4mwUAAAAAAAAAAAAAAAAAQA9zuwOaOrVY27e3KjvbqZUr8xUfb7c6FnpQYaFLy5blyeEwtHhxnebOLbc6EgAAAAAMOEx+AwAAAAaYsWOjrY4AAAAAABgAfve7LD3zTJbVMQCgX7BzDjsAAPgSv9/UjTfu1gcfNCs5OUKrVxdoyBCH1bFwElxySZxeeilHs2fv1pNPVig316k77ki1OhYAAAAADBiU3wAAAACcNIZhdGGtmyXdfZKTAAAAAEDvME3zqPdXV/uUmrqpl9KcGJfLZnUEAMBJsGXLFo0eHWV1DADAMRzrvYUkLVxYq9mzd/dCGnSXaUr33luq11+vl8tl0/LleRo50mV1LJxEs2Yla/fuNv3oR/t01117lZXl1OTJCVbHAgAAAIABgU8tAQAAgAFmzBhOXAEAAAAAAAAAAACsMm9ehZ57rkqGIb3ySq4uuCDW6kjoBY88Mlg335yiQECaOXOXNm5ssToSAAAAAAwIlN8AAAAAAAAAAAAAAAAAAOgBCxbUaO7ccknSb36TpWuvTbQ4EXqLYUjPP5+tiRPj1Nwc0JQpRSor81gdCwAAAAD6PcpvAAAAwADD5DcAAAAAAAAAAACg9735ZqNuvXWPJOmhhzJ0112pFidCb3M6DS1ZkqdRo6K0b59XU6YUqbHRb3UsAAAAAOjXKL8BAAAA6DWmaYa+AAAAAAAAAAAAgIFiw4YWTZ9eLJ/P1OzZKXr88aFWR4JFEhPtWrkyXxkZDm3e7NaMGbvk9fL5KAAAAAAcL8pvAAAAwABzxRXxVkcAAAAAAAAAAAAAThklJR5Nnlyk5uaALr88Xi+8kC3DsDoVrJSd7dSKFfmKjrZpzZpG3XnnXnF9UAAAAAA4PhFWBwAAAAD6GsP4xOoIA8j6sCXD+ESmOc6iLAAAAAAAAAAAAEDPqqnx6aqrdqqiwqszz4zW0qXD5XTSfIM0fny0Fi0armuuKdILL1QrLy9SDz2UYXUsAAAAAOh3KL8BAAAAnejPBa2//72xz0x/Mzq5pCVXuQQAoG8bMybK6ggAAAAAAABAv+B2B3T11UXavr1V2dlOrVqVr/h4u9Wx0IdcfXWC5s/P1D33lGru3HLl5Dh1ww3JVscCAAAAgH7FZnUAAAAAAAAAAAAAAAAAAAD6E7/f1I037ta6dQeVnByh1asLNHiww+pY6IPuvjtN99+fLkmaM6dE773XbHEiAAAAAOhfKL8BAAAAA8zmzW6rIwAAgH5s7NhoqyMAAAAAAAAAfZppSvfeW6rXX6+Xy2XT8uV5GjnSZXUs9GFPPTVU116bKI/H1LRpxdq5s83qSAAAAADQb1B+AwAAAHDSmKZ5zK+f/exnVscEAAAAAAAAAAAAumzevAo991yVbDbpL3/J1QUXxFodCX2c3W5o4cJcnXtujGprfZo0aaeqqnxWxwIAAACAfoHyGwAAAAAAAPoFt9stwzCO+QUAAAAAAAAAJ8uf/lSjuXPLJUm/+U2Wrrkm0eJE6C+io4NTAnNynCoubtO0aUVyuwNWxwIAAACAPo/yGwAAADDAbN7stjoCAADox8aMibI6AgAAAAAAANAn/f3vjbrttj2SpLlzM3TnnakWJ0J/k57u0KpVBUpMtGvduoOaM6dEAfpvAAAAAHBUlN8AAAAAAAAAAAAAAAAAADiKDRtadN11xfL5TM2enaLHHhtqdST0U4WFLi1blieHw9DixXWhSYIAAAAAgM5RfgMAAAAGmE2bWqyOAABArzBNM/SFnsPkNwAAAAAAACBcSYlHkycXqbk5oK99LV4vvJAtw7A6FfqzSy6J00sv5UiSnnyyQr/7XZW1gQAAAACgD6P8BgAAAAAAAAAAAAAAAABAJ2pqfLrqqp2qqPDqrLOitXTpcDmdNN9w4mbNStajjw6RJN11116tWtVgcSIAAAAA6JsirA4AAAAAoGdt3uy2OgIAAL3OvGxT+8LEzdYFGQCukKR5Vqfow9aOsToBAAAAAAAAeonbHdDVVxdp+/ZWZWc7tXJlvuLi7FbHwgDyyCODtWtXm/7whxrNnLlL7757ms48M9rqWAAAAADQp1B+AwAAAAAAQL9kGJ1fXdk0zV5OglMGxUoAAAAAAIBTht9v6sYbd2vduoNKTo7Q6tUFGjzYYXUsDDCGIT3/fLZKSz1au7ZJU6YU6cMPR2rYMKfV0QAAAACgz7BZHQAAAAAAAABA3/H3vzdaHQEAAAAAAACwlGlK995bqtdfr5fLZdOKFXkaOdJldSwMUE6noSVL8jRqVJT27fNqypQiNTb6rY4FAAAAAH0G5TcAAAAAAAAAAAAAAAAAAL7wxBMVeu65Ktls0l/+kqvzz4+1OhIGuMREu1auzFdGhkObN7s1Y8Yueb2m1bEAAAAAoE+g/AYAAAAAAAAgZPNmt9URAAAAAAAAAMv86U81evjhcknSM89k6ZprEi1OhFNFdrZTK1bkKzrapjVrGnXnnXtl0n8DAAAAAEVYHQAAAAAAAADoiqioKDU380k/AAAAAAAAgI5aWwMnvI233mrUbbftkST94AfpuuWWlB7ZLtBVo0e79Kc/5WjGjF164YVqZWc79V//lX7C242MtMkweiAgAAAAAFiA8hsAAAAAAACAECa/AQAAAAAAoD/KyflMlZXeHtveU09V6qmnKntse8Dx+OEP9+mHP9x3wtspLT1Dw4Y5eyARAAAAAPQ+m9UBAAAAAAAAAAAAAAAAAAAAAAAAAAD4Mia/AQAAAAAAAAjZtKnF6ggAAAAAAABAtxUXj5Zpntg2Pv/crcxMp+Li7D0TCjgBgYD0ySctOuec6BPeVnQ0cxIAAAAA9F+U3wAAAAAAAAAAAAAAAAAA/VpMzImXe849N6YHkgA959JLY62OAAAAAACW43IeAAAAAAAAAEI2b3ZbHQEAAAAAAAAAAAAAAACQRPkNAAAAAAAAAAAAAAAAAAAAAAAAANAHRVgdAAOD56BfrfU+SZIrMULOGLvFiQAAAAAAAAAAAAAAAAAAAAAAAAD0Z5TfcNway9v0+dIqlf6rUc2VnrD74oZEKnNCvEZfn6qYNKdFCa0T8Jmq2tai9NExYbfvWFmjT1+uCC3fsGRUb0frN957cq/KPmqSJKWNitZlP8nt8X3Ul7TKlRghVyJ/FQIAAAAAAAAAAAAAAAAAAAAAAPQ1ND5wXP695IDW/+9+BXxmp/c37WvT569Vadvyap3z3SE6fXpqLye0TvnHTfrwuXIl5bg6lN+8rQG567wWJetf2pr9oWPV1uTv0W17mvza8KcKbftrtaY+fxrlNwAAAAAAAAAAAAAAAAAAAAAAgD6Ixge6bfMrlfrkxf0dbndE22XYJE9ze1Ep4DP14bPlamv066ybM3ozpiXW/bpM21ZUS5KSclwWp0Fn6na3avV/Fqm1wWd1FAAAAAAAAAAAAAAAAAAAAAAAABwF5Td0S+VnB/XJS4cV3wypcFqqRl0/SHEZkZKkg1UebVteoy2LDsgMBCfDbVxYobRRMRp6TpwVsXtNTVHLUe/PvjBBiVmU4rrizG9laOTVgyRJzjh7j223pdpL8Q0AAAAAAAAAAAAAAAAAAAAAAKAfoPyGbvnkhX2S2b484Z5hKpw2KGydmFSnxt02WMnDXXr7p3uCN5rSpy/v09BzTjvmPporPXLX+BQ9KEIxac5jhzKlxn1tam3wKzLWpvhhkTJsRpefk+egXw2lbYpJdSg6xdHh/rZGn5r2e+X3BBQRaVNshkOR8cf3Ryc23anY9C48p8O01vvUVOFRRKRNidlde25NFW1qrfV3/Rh2k68toMbSNpmSEjMjZY+0delxrfU+HazySqYUk+6QK+HIxzElP6rbuY7nWAEAAAAAAAAAAAAAAAAAAAAAAKBvovyGLmup8arys4Oh5fTRMR2Kb4fLvTRJxWvrVLquUZJUvd2tmiJ3qNS06vs7VbPTLUn6yt1DlZQTpXVPl6pmhzu0jUGnRWnCPZlKLYzuuANT2rq8WptfqVRLtTd0szPOrhGTUnTm7HQ5osMnhn30233a/rdqSVLBlckaMi5O/3xsj3xtAUlS4TWpmnDPUEnS/g3N+vj35WF5DkkZEaVz7xiqjLGxkqSSd+r17ry98n+xHUna816DFkzZLEmateIMGTZD2/5arY9/vy+0zuyVY0Lfr/3Rbu37pEmSdPYtGco8L0H/+k2Zytc3hQqHroQInTk7XYXXpnZ6zMs/btJHz5Wrfm9r6LbUwmhd8J9ZKvlnvT5bfECSlHlegi55JLvTbXx5e//48W5JUlSSQ9e+PFIbXq7QtuVV8rqDz9URZdPIqak6+9YM2SI6L5sV/b1Wn79WFfp5S5IMKfW0aI2dnaHMCfEdHvP2T/eodF2DJCn9jBhd8UTeCR+r5XdsV/2etrD9rLhrhwxDOuOGNJ05O+OYxwQAAAAAAAAAAAAAAAAAAAAAAAC9g/Ibuqzsw8awqW/5VyQf8zH5VySHym+SVLGxKVR+87UF5GsNFqj2f9qsdb8uU8Bnhj2+ertbb/xHkS5/LFdDzo5rv8OU3nlij4rfquuwT0+TX5/93wHt+7RJk36eL2dcewEu4G3fZ22xWztX14aKb5KUMMwZyvPmw8Xye8PzHFKzw601DxRr0q8KlHZ6tEy/GdpuKGLAlK81+HjTlAxJfl/H9Q7xe9qzVW93a+OCSnma/WHrtDb49K9nymVEGBp5dXjxsPjNWr07b6/ML0Wu2tqilffuVPromND2/Z7OM3xZ4LDn5XX79Y8f7VbZR41h63jdAW15tVK1u1r0tceHh01bMwOm/vnYHu1+u77jxk2paluL3vrvXRp9fZrOuWPIEY+H32Me8b7uHCtfq9nhuR8qLAa8AgAAAAAAAAAAAAAAAAAAAAAAQB9iszoA+o+m/Z6w5ZTTOpnG9iWDRoSvU7+3rdP1dv2jTgGfqWFfideZszM07Nz2SWB+T0DvPL43NGlMkrb+tSqs+Db0nDhNuHeYRs9Ik90Z/LWuLXLrw+fKj5it8rOD8rUFFBkXoZg0p2wRhnIvTZIk/euZslDxLW5IpM793hBd8B+ZGjltkIwvul0Bn6ntK4JT5CITIpRaGC1HVPsfqci44G2phdGhx3TVrn/Uydca0MirB+mC/8hUwaSUsPs/X1odttxS7dUHvyoLFd9sdkOF0wbpvHuHafhlSfK2+DuU1rqrtd6nso8aFZ3i0OnTUzXqulRFJTtC95d/3KTPFleFPWbTwsqw4lt0ikMjpqSo4MpkRca3d28/W3xAn78W/tiu6s6xSs5zKSHLFXZ/0nCXUgujFZNGFxgAAAAAAAAAAAAAAAAAAAAAAKAvoe2BLmtt8IUtRyUe+9fH9aV12hp9R1hTGn/7EJ0xMy20vOnPFfr0pQpJkrvOq+I3azVy6iAF/KY2v3IgtF7OxYm69H9yQssZY2P11n/vkiQVv1Wncd8erOiU9pLW4YZ9JV6X/SRXdoehhtJWuRIj1Nbk0+Cz4+RKjFBjWZuunDdccUMiQ49prfOp5J1goauxrFWSNOTsOA05O05/u3uHqra2SJIGnxUblqu7LnogS8MnBst4I6akyNca0O7/L1j4ayhrld9ryu4Ituq2r6wJm2B32aO5ypwQLBCOnDZIqYXR+vDZIxcBuyo2w6mvP1OgqKTg8Rw9M00r79mp5spgMfLzpVUaPSNNhhH8fdn058rQY1MLo3Xlk3lyRAcn8bXW+7Tq+0VqKA0ew09frlD+15LDJvV1VVeP1SU/zFH5x036+0PFocd+9eEerZwGAAAgAElEQVQcJeW6Ot0uAAAAAAAAAAAAAAAAAAAAAAAArMPkN3RZ4ItJaCFdmGZmfukhZqDz9WLSnBr1jdSw28Z8Mz2sPLd/Q7MkqWanWy013tDtI6cOCntc5oR4xaQ5v9ifqfKjTDw781sZoQJZQmawABUZF6EJdw/VpF/ma+b/jQorvjWWtcrX2v4kvK1HeEInKCrZESpzHZIxNqZ9wZR8bn9osWJTc+j75PyoUPHtkMJrBnUoIh6PsTemh4pvUnCS2+gZ7T+3lhqv6kuCZbZda4PT/A6ZcM+wUPFNChYjz7ljSGjZ2+LX3nUN3c7U3WMFAAAAAAAAAAAAAAAAAAAAAACA/oHJb+gyZ2z4RK7Wev8RJ6qF1mnwhi1Hxnf+K5eSHyWbPbxNZ9gMDTotWmUfBstrjfvaJEkNe1vD1tv5Ro32vFsfdpvpby9d1ZW0dbpPm93QoBFRR81fta1FFZuaVPV5i6q2toSV7k6muIyOxzXyS8f/8GJZ035P6PuUvI7PybAZSs6L0r5Pmk4oV8pp0R1uSy2MCVtu2tempFyXaovdoduccXYN6uSxQ86ODZYov3gqNTvdyr+ie5m6e6wAAAAAAAAAAAAAAAAAAAAAAADQP1B+Q5fFD3GGLVdvP6jkPNdRH1Ozwx22/OVtHOJK6PxX8fBJYT53cMqapzl8ilfx2rqjZvA0+zq9PTI+Qoat8/F1NTvdenfeHtXtDi/aGTZDzhi72pqC27Qd4fEnKiLK3uE2w37kfR0+jc7u7Hyg46EJdyfCldAxlyM6fH+HpuG1NbX/nI5UkrQ7bYqMi1Bbo6/DY7qqu8cKAAAAAAAAAAAAAAAAAAAAAAAA/QPlN3RZ+pi4sOWiNbUaMTnlqI8pfiu8mJYxJrbT9VobOy+oeVvay1CHSlZfLneN+kZahwLW4ZKHdz7dLSKq88e01Hi15gfFoYJbTKpTeV9L0uAzY5VaGK1NCw9oy6uVkiSjY++qRxhHfjqdckTb1BYckCd3fefT6ZorPZ3e3h1tDX7FpIbf5m0JhC07vygsuhLb/3px13T+8/V7AqHjLEmRcd0/oN09VgAAAAAAAAAAAAAAAAAAAAAAAOgfKL+hy5LzXEoa7lLdruA0tMrPDmrbimqNvHpQp+vvebdBe99vCC3HD41U6qiYTtc98O+DCvhN2Q6f2GVKtUXtk+Pih0YG/zssMuyxWRckKGNM+HY9B/1yxhy9SHWkqW/Fb9WGCln2SJum/m5EWJHL19peyDvSNnpbUo5LzRXBclvl5oPye82wSW8Ne1tVv6fthPdTsblZyfnhZcKanS1hy/FDg9P9EjLbf05tTT7VFrd2mBRYsemgZLYvDxrReVERAAAAAABJcrvdMoxjvxc3TfOY6wAAAAAAAAAAAAAAAADo+5iZhG4561uDw5bXzS/TJy/uD5ve5W3xa8urlXr7pyVh6575rQwd6fy01nqfNi2sDLtt+8pqtdS0TzEbMi44eS7t9OiwYtu/lxwIe1zV1hb9eeoWvTrz3/r7Q8Wq2hpezjrkSFmaK9v3GRFpU2R8+74CPlP7Nza3L/vDT6Y7vAznaw2fiHYyZZ4XH/q+tcGn95/aK783mK2l2qt3ntgrM3DiJ/5tWXQg7GfiafLr86XVoeWYVKcSMoMFt9xLEsOO8b9+Uyp/W/sx8Rz06+Pny0PLzhi7Ms9LOOGMx/LlSXG+tt77OQEAAAAAAAAAAAAAAAAAAAAAAKDrmPyGbsm+KEEjpw7StuVfFJ5MafMrlfrs1QOKGxIpw5Ca9reFileH5F+RrLzLk4667Y1/qlDNjhaljY5RbZFbu9+uD90XneLQ8MuCj7c7bTp9eqo2LqiQJO19v0FvPrxLwycmyecOhG5vqfYq4DOVmOPquLOjiMtwhr5va/Tpg1+XadQ3UuWu8WnjggrV72kN3e89GF6cckS3N6v2fdqkD35VquYKjyb+dHjYJLaelv+1ZG368wEdPBCc/la8tk571zUqNt2hhtI2BXymZChsytrxaKnx6q+3b9eISSmSIe3+R72aKtonyo36xqDgfhQswp12dfvvSuWWg1p263ZlXZiggN/Unnfqw4p0Z9+SIWfs0af19QRHVPg+1s0v1aAR0UrMdun06aknff8AAAAAAAAAAAAAAAAAAAAAAADoGspv6LYJ9w6TI8quLa+2T2oL+E01lLZ2un7hNan6yl1DjrrN+KGROljtVem/GlX6r8aw++wOQxc/lK0IV3uxbOysdB34/KD2fdIkSSr7sFFlH37pcU6bLn4oW46o7g04zL8iWVsWHVBrQ3Ca3Y6VNdqxsiYsa2N5sPB18IBH/raA7JHBfaSPjlH5x8FMAZ+p7X8LPq6lyqO4IZHdytEd9kibJj6aq9X/WSTPQb+k4AS+ut3B77POT5DnoF8Vm5qPtpljSs5zqba4VZv/UtnhvqHj4zqUx869c6ia9reFjklTRVuHSX2SNOobaSq8tneKZ8l5Ljmi7fK2BI9NzQ63ana4j1nOBAAAAAYy05Sqq32qqvLJ5TKUnu5QTEzPDotvavLrwAGfPB5TSUl2ZWQ4enT7ODWZZvtVXowjjXgHAABAj/D7TW3Z4pYkJSVFKDvbeYxHAAAAAAAAAAAAACeO8hu6zTCk8bcPVu4lidr8l0qVf9worzt8AlpEpE2Dz47VmBszlHZ69DG3mVIQpYsfyta7T+1Vw972El1Srkvnfz9TaaNjwta3RRi6/LHh2rKoUltfr1ZrvS/s/sFnxurs24Z0ad9f5kqM0JVP5umdJ/aobnd7Fke0XaOuS9XomWl69frP5HUH5Pea2vN+Q2gq3enTU7V/Q7P2b2wvmdmdNnlaAh3209NSCqI07fenaeOfKlT2cZM8TT7FDYnUiCkpOn16qtY8UBRa1xZxfCcEXvxQjnaurtHWv1YHp8kpWE4cOS1V4749WIYtfLt2h6Erfpan7StrtPX1qrDjKQV/vmfNGazsixKOK8/xsEfadP73h+mDX5eFCnCSQs8HAAAAfYdpSosX12nBghpt2NCihga/EhMjdPbZ0brtthRNnZrY6ePc7oCefbZKS5bUqbi4TaYpjRgRqZkzk3XHHamKjDzy6+HXX6/Xb39bpU2b3PJ4AsrLi9SNNybr7rvT5OjGNOe//a1B3/72ntDyxx+PVGbm0U8MvfTSHdq6Nfia2W6XNm8+XSkpR37bvmZNo+bMKQkt33dfmubOzehyxkBAeuWVWr3ySq3Wrm2Ux9P+mthmkwoLo3TDDUm67740xcV1nNL87rvNuv76XaHlZ5/N1HXXhV9U4uDBgH7+80r93//V6vPPw98PpKREaPLkBD34YLpGjYrqcm4AAACgu3rqdf7dd+9Vfb3/2CtKys526rHHhh5zvYcfLtdLLwUvpJeZ6dDHHxd2OU9vq6vz66yztkqSZs5M0qJFw7u9jX//2620NIdSU0+djyhvuaVEb7wRvIDj+efH6LXX8ixO1DVdye31mvrww4O68MLY3o4HAAAAAAAAAABOIafOJ0vocSkjonTp/+Qo4DPVUNoWnJQWCJbH4jMjZe/GB8aSlHp6tKa/NFJ1u1vlrvMqOtWhxCzXEde3OwydOTtDY2dlqGFPq9y1PkW4bIob4pQrsfNf7Qn3DtOEe4cdM0tyfpSueWGk6ve26uABr5zRdiUXRIWe06y/jen0cY5ou676Rb4ay1rVVOGVM8aupFxXaGrdqOtSNeq6ziecXfHE0T/szLk4UbesPbPT+zzNftmdhmIznLrwgaxO1/EfdiKrM7bjiatdYYsITnMbOztddbtaJcNQSn5wktoRGdJpX0/RaV9P0cEDHjVXemUGTMUNdiom7cgn/058NPeI953IsZKk4ROTlHVBgqp3uGX6TcWkORQ/9ORN5gMAAED3tbQENH16sdasCZ/w3NzsUVmZR8uX12vOnBS9/HKODh/2tG+fV5deukM7doQXrdat82nduoNauLBGa9YUKDm543uG++4r1dNPh08qXr++RevXt+i11+q1enVBl6ehtbYGVFnpDS37u3B+7MSJcXr77abQ8tKl9br99kFHXH/RotqwfUyZ0vWLSuzd69F11xVr/fqWTu8PBIInpf7wh2799rdVWr48X+PGhV9cpK0t/Dm63eEXlCgr8+jii3do9+62TvdRU+PTggU1evXVWv3hDzn65jeTu5wfAAAA6KqefJ2/ZEl92Gvgoxk7NqpL5bfGRn9omy7XwJ1kW1fn149/vE/PPVelDRsKT6nyW11d+8+4trZr5cm+4Fi516xp1Pe/X6pRo6IovwEAAAAAAAAAgJPq1PlkCSeNLcJQUu6RS2rdYkhJw11KUte3ZxhSYo5LiTk9E+FwiVmuoxbwjiR+mEvxw3romHTB58uqtOEPFYpKcig2w6HCa1OVN7F94oK3xa/6kvaTfxOGnVjRKzIuQhlju/9BZkza0QtvvSnCZVPGmJhjrwgAAABLPPBAWVjxzW43lJoaocpKr8wvOlZ//GONTj/dpQceaJ929q1v7Q4rviUl2dXWZqrli2nM69e36Lvf3avFi8MnFLz2Wn3YCbFRUTZFRdlUWxucMv3ee8165JFy/epXmT3+XA+56aZk/fCH+0LLixbVHrH85vWa+utf60PLo0dHacyYrk1PKy316Pzzt6m8PPykXYfDUGKiXTU1PgUOG169b59XV1yxU59+Wqjs7K6/nr/hht1hxTeHw1BmplMREYb27vWotTW4E4/H1Jw5JRozJooJcDgh5mWb2hcmbj75O1zb+YVxAABA32Hl6/yIiIFbZOuuzz5z69JLd6i62md1FPSQ731vr373uypJ4n0cAAAAAAAAAAA46Si/AQPAoNOCExjcdV6567xqKCtT0742xaQ65a71qnhtnTzNwatyGoaUfWHXJ0IAAAAAva2hwa8XXqgOLV90Uaxeey1PgwZFaNeuNl155U4VFQVLVb/4RaX+678yZLNJmze7tXZt++S0X/5ymO6/P12trQF961slWry4TpK0ZEmdysu9GjrUEVr3xz9uL52NGROlt98+TfHxNn33u3v14ovBLM88U6X//u/BGjTo5LyVzs2N1HnnxWjduoOSpH/+s0kVFV5lZDg6rPvWW42qq2u/8v6sWV2bmmaa0o037g4rvp11VrQee2yIJk6Ml9NpyOs1tWpVg/7zP8tUXBw8zrW1Pj34YJkWLRp+pE2H+eSTFr3/fnNo+fbbB+nxx4cqJSV47Boa/LrvvlL98Y81koJlvl/8olIvvZTTpe0DhxhG5yeVm6bZ6e09pjfKdeibhvfexY4AACeup1/n33lnqhobO5/cVVLi0dKlwfcckZGG5s8/eRfO6G/KyryndPHtf/5nsO64I1WSlJxstzhN1x0t94YNnU8RBwAAAAAAAAAAOBkovwEDwLBz4jX0nDiVfxw80dfT5NeGP1R0uu7oGemKG3Jik98AAACAk+m995rV1tZeXPn5z4eFTkQdPjxSDz6Yoe98Z48k6cABn8rKPMrKcmr79lYNHepQeblXY8ZE6f770yVJLpdNDz6YESq/SdLOna2h8tuOHa3assUduu+RRwYrKSl4Yt+jjw7Ryy9XKxCQfL7gtLXbbut8GltPmDUrJVR+CwSkxYvrdM89aR3WO/y5GIZ0441dK7+99lqd3nuvvZR2ySVxeuONfLlcttBtDoehadMSNX58jM4++3MdOBA8SXXp0nrV1/uVmHjskzUPP56S9NOfthffJCkhwa7//d9srVrVoKqq4PbfeadZAAAAQE85Ga/zf/SjwZ3ebprSJZdsDy0//XSWLrgg9gSfwfEpLfWovDx4EY2cnPDJzX6/qa1bW9Xaamr4cKeSk0+Njwmbmvzau9ejpqaABg92dGui9dHU1PhUUuKRx2Nq8OCOx/uQs86K7tZ2y8o82r/fqxEjXEpI6Pj+KxAIvqetqfEpOtqmggKXYmJsnWzpxHQ395EcOOALTf+Oj7dr+PBIxcb2fF4AAAAAAAAAADBw8ckCLBMRaVOEK/hld/KreEIMaeJPcjV2VoaiUzpOhZCk+KGROv/+TI2/vfMP5ztjsxuhn1GEyyaDHxMAAAB6QUFBpObPz9TcuRm67bZBHU64+/IJmoFA8L/XX5+ksrIxamw8U8uX54etc+CAN2w5M7P9pMRDZbNDzjsvJvT9kCEO5eW1Xzziww/D1z0eb7zRoISEjYqN3aDY2A0aN25raIrbjBlJiohon2S1aFFdh8d7vab++teG0PJXvxoX9nyO5vnn2yfq2e2GXn45J6z4drihQx164olhuueeNL30Uo7Wry9UXFzX3hS4XOHTuJ599oC+PIjL4TC0aNFwLV2apzVrCvTKK7ld2jYAWCovyuoEAIAu6s3X+U8/fSB0MYdJkxJ0++09c8GMRx7ZF3rfEBu7QbfcUhJ6XX399btCtz/99AGtX9+iCRO2KStri847b5tyc4P/3bGjVZL0+99Xa9iwLTrjjM91zjlblZ6+WbNn71ZTU+eT7HrKuHFbde21xWG3nXvuNsXGbtD/+3/79fWvF4Wexz33lIat19ZmatCgTaH7584tD7u/utqn+Pj291arVzeG3f/ee82aMqVISUmbNHr05zrvvG3Kydmi3Nwt+vWvD8jnO75pwf/4R5MuuGC7UlM3afz4rTr//ODxzsoKbvfL732++c3doYyTJu3s9FjExm7Qq6/Wae7ccmVlbdG5525Tevom/eUvtaF1m5r8euCBMqWmbtLIkf/WBRds11lnbVVCwkZNm1as7dtbw7bt95thvz+Hph0e7tvf3hO6/7LLdhwz99KldYqN3aCPP27/M/P66/Wh9fz+9ie/ZEmdzjjjc6Wnb9I552zVRRdt19ixnysxcaMuv3yHNm8Ov2gKAAAAAAAAAADAkZwal3REnzT51wVWRxhQ7JE2nX1Lhs6+JUMHqzxqqfbJ1xZQRKRNMWmOI5bijmboOXGavXLMSUgLAAAAHNmIES6NGOE64v3vvNMU+j4uzh6a4Hb4bXFx7VfH37atVQ880H6S5OWXx4ed6LptW/sJgoYhDR4cvr1hw5zaubOtw7rH49NPWzRjxi41Nwcbe1lZTr3+el5oAsWgQRG68sp4rVwZLLetW9es0lJPWLlt7dom1db6QsuzZnVt6ltbm6m3324/dpdcEnvEyQSH3HJLim65JaVrT+4wF18cJ7vdCJ34+JOf7NfChbWaOTNJV1wRrwkTYhUZaeiyy+K6vW2c2qKiotTcfHwnKQMA0FsMwzjGGomS3uqNKKe03nqdX1zcpocfDr7fiIw09Mwzmce9rcP9/vfVeuyx/aHlK/5/9u47Poo6/x/4a3tP7wlJSKOEDgKCIAoIKgp4ih4od3gcIir6VVHs7U6x/LxTsSJ4dvAsnKggAoKFovTQQoCEFNJ7sput8/tjzWwmu0k2IZAAr+fjkccjM/uZz3xmdoEZdl6f9xUBePvtBDR+vCwWF+rr3fcV69bV4MEHC9DQ4JL0sX17Pa64IgvXXhuE114rkbzmcAj46KMK1Na6sHp1cqeM2Zf6epfXuCwW97LVKuCKKzz3P2vWVOG11zzn75df6lBe7rn3Wb++Bs89Fysur1tXI4b3jEY5xo3zVNt75ZUS3HdfviSM1Sgnx4b/+788/O9/Vfj662TJ/WNb3nyzFHfemStOwtJUXp673/37zVixIlFyvI3vlcUiHY/Z7HltxYoyrF/vCfBZrQL69XMH78vLHRg37igOHPAOjDmdAr7+ugpbttTip596YcAA9zaCALFvwD2RSnMNDZ79m83e71PzcdvtgqTPxv3X1wviPgHgvffKceutOV77a2y/cWMtLr00E5s398LAgZxcoCv0798fwPFW2wjNk5xERHTWtX1vAQBXAXj6TA+FiIiIiIiIiKhLsY4T0XnIEK5GeB89ogcZEd5H36HgGxERERFRd5SZ2YB33vHMVj99ehBUKt8PANTWOhEaug99+hwUHxAcOlSPTz+VVhgrKfE8TKnXy6FQSPsLCFD4bNteJ0/acPXVx8TgW0SEEj/8kOpVtW3WLE+YTRCAVauk1d8+/9yzrNHIcP31wX7tPzOzQfKw49ChhlZan56YGBXuuSdCsu74cSuefbYI48YdRVDQXkyalIW33y5FTc2ZrTRBRNSpkloOZxMRUfdytq7zn3mmUAwNzZsXjqQkTRtbtO2776qxYEGuuDx6tBFffZUMtdr3vc/atdWQyYD774/EO+8kYMwYTwjs5EkbXnutBKGhSjz1VAxefjkOMTGe7wz+978qsTrcmTBokA69e0v//RwwQIcRIwzo0UOF6dODJGM9fNgzlg0bpJXc9u41i1WzAYihOQC46qpAsar1jz/W4t5788Tgm04nx003hWDBgnDJRCubN9fiL3/J8ftYdu0yY+HCPDH4FhKixB13hOOxx6Ilx/jee+X4+usqv/tt1Bh869FDjdBQJQYO1KF/f3cwbO7ck5Lg2+WXm/D449GYPTtUrB5eXe3EnDn+H09HhIUpMWKEAUaj5yvmkBD3uhEjDJDJ3OG2Bx/MF1//29/CsGFDGrZv741lyxIQFuaem7WqyonFi/O99kFERERERERERERERNQcK78RERERERHROSEvz4bJk7PEKgE6nRyPPRbdYvusLKukQprRKMeiRVFilbVGdXWehyd9PUzaNFzXfIZ7f1VWOnDzzdkoKrIDAIKCFFi/Ps1nhbupU4NgNMrFkNyqVRW4//5IAO7qDKtXex6inDIlCIGB/lUpaFoxAYD4wGFTu3aZ8eabpS32MWOGu3KbP55/PhZ1dS68/bZ3fw0NLqxfX4P162uweHEBXnmlB2bPbn+FOSIiIiKilpyN6/z8fBs++aRC7G/RosgO9dPUrl3uatGNwa1Bg/T49tsU6PWtz2f58cc9xSDZddcFISJinxjSUihk2LgxTayw1a+fDldckSVue/BgQ6vVt0/HypVJWLeuBlde6dnfxx/3FCuaAe5JSnbtMgNwB/n69HGPZePGWklfLpe7EvjUqUFwOgVJlbTrrvNMCnLfffnisQcHK7B1a28xnOZwCJg1KxuffeaeVOSrr6qwcWMtxo9vuyr1c88VweFwvy/h4Urs3NkH8fHuyUwWLYrEwIGHkZ3trib4wQcVuPbaoBb7askzz8Tg0Uej4XQKyM62AQAOHLBI7gMffDAKS5Z4KuANH27AnXe6w5L79lmwd68Zgwbp271vf0yYEIAJEwIwcuQR7NhRDwC47DITPv88SWyTk2NDaann/vPBB6OQmuoOhY4YYUBcnBorV1ZgwAAdBg48M+MkIiIiIiIiIiIiIqLzC8NvRERERERE1O3l5NgwfvxR5OTYxHUvvRSHlJSWqyoUFdkxfLgBBoMcW7fWoa7OhZtuOoErrwzE558niQ+POpsUHpPLvR+KlTd5xrTxQcf2mjUrW6xgIJMB33yTIj542pxeL8e0aUH46CP3Q7Q7d5px/LgVyckabNpUKwmx3XxziM8+fBGaDd3XsWRnW7F8eZnX+ka9e2v9Dr8pFDK89VY85s0LwxtvlGL16iqvAB7gnu3/L3/JQUODgHnzwvzqm4ioy7DyGxHROeNsXOf/618lYnXlWbNCvKo6t1dNjRNTphwTw3hxcWp8/31qmxNeREQoJRXUQkOViIhQiZNvjBljlNx/NFYTa1Rb27XVmK+7LlgMv61bV4N7741EVZUTu3e712k0Mlit7vP844/u8Nv27fXiZCdarRxXXx0IANi/34I9e8xi3w89JK3KplTK8OqrPfDNN9Vixb6PPy5vM/zWPGw3e3aoGHwDAJNJgRUrEmA2uzBwoB6xsSpf3bQqKEiBRYuiALjvpxrvd7/7zlPhTqGQ4aGHoiTb3XprKPR6OQYM0CE9XStWwOsqQUEKyOUQA4hDhx7GlCmBmDgxAGPHGjF5cgAmT/bvvpKIiIioO7DbBZSUOFBV5YDJpEBMjEqsvtteNpuA4mI7amtdCAlRICqq/deNRERERERERBeirv32g4iIiIiIiKgNmZkNGDMmEydOWMV1DzwQhQULwlvd7qqrArFjR29s2pSGrVt7Q6dz3wKvXVuNf/6zUGzXtIKCr4deGx9mBQCDoWO30Y3BN8AdQmucwb8ls2ZJq6CtWuWuSvDf/1aK60JClLjqqkC/xxAeLp3/pqTE7ve2p2PIED3efTcBJSUD8fvvffDCC3GYODFAUmkDAO6/P7/LH7olIiIi6myCIIg/dHad6ev8+noXli3zTBxxyy2nX8m4stIpBtYAoLTU7tc1ckKC96QgTY8/OVn6evPjdXWs8F2naRrc++mnWpjNLmzaVCtWv5s7N0y8f/jxR3c1uG+/9QTCJk40wWh0H9PevZ7gGwBMmuQdsoqMVEnCgI3Bu9acOiV9L5oHCAFg3DgTrroqsEPBNwAYPFgPjcb7IerMTM+9cI8eKq8wpE4nx5w5oRg6VN/lwTfAHX5rWomvttaJTz+twK235iAl5QDi4zOwcGGe5D6Zuhb/rSIiOnfw7+yWzZ+fi6io/V4/MTH7ER+fgbS0Axg16gjuuCMXR4+2fR1SXe3Eiy8WY9iww9BodiMubj/69TuEhIQMGI17MHZsJt5/v9yva2lBAD77rBITJ2bBZNqD+PgMpKcfRHT0fkRG7sPcuSdbHNMHH5T7PK6oqP2Ijt6P2Nj9SE09gNGjM3Hfffk4ftzqs5/zycGDFsl52Lq1rsvGsmxZmWQs3Ul5uQMZGZauHgYREREREVGn6fpvQIiIiIiIiIhacOCABWPHZiI/3xMWe+SRaDz/fGy7+hkyRI/Zsz0PozZ9SDUgwHNr3Fhhoam6Os+6oKDWKy74a/HifJ/7ajRxogmRkZ4HJleurIDDIWD16ipx3Q03BEOt9n922bQ0raT9b795P+A5eLAer73WQ/xZvDjKq017VFY6UVXlfkBULgeGDdNj0aJIrF+finxIsekAACAASURBVOzs/hg3zlNdobbWKamkQETULQ1rvSoMERF1H2f6Ov+bb6rFMFR4uBKXXmrswChbZ7UKuP/+/Dbb6XTe9wWyJquah91kso5VqThT+vTRolcvd3U2q1XAjz/WYsMGz73BtGlBGDnSAADIyLCgrMwhqYb2pz95glYVFdKwYEyM7yBaTIynaltlZdsBw5oaaZvGyVU6U0SE0uf6pvvu7P12tOphW959NwHXXON7spa8PBtee60E/fsfwgsvFJ2R/RMREdGFp6rKgeJiu9dPYaEdeXk2ZGVZsW1bPd54oxTp6Yfw6acVLfa1aVMtevU6iAceyMeuXWY0zxparQJ+/rkOf/1rDsaOzURZmaPFvsrKHBg3LhM33ngCGzbUwGaTdlZS4sDy5WUYMOAQli8v89rebHb5PK7iYjuKiuw4dcqOY8es2Lq1Di+/XIz09IP4/PNKr37OJ3a7IDkPzc/p2VRfL31/ugOnU8DSpSVITT2ALVtqu3o4REREREREncb3tyhEREREREREXSwry4oJE7JQUuL54vjFF+Nw//2RrW5nswmwWFxes+E3rXZQWupATY0TAQEKyXqHQ0BlpRPBwZ5tm35hmZqq7fDxPPpoNF58sQhWq4CCAjuWLCnCM8/E+GyrUMhw443BePXVEgDuBzzfeKNU8iX6zTeHtGv/Go0MY8eaxIdIt22rQ1aWFampnuNPTtbgzjsjxOW9e81YsqR9DyM6HAJ69z6I/HwbrFYBs2aF4KOPenq1i41V4cUX43DRRYfFdbm5rVfEI6KzRybb1dVDICI6h+0Uf5PJdkEQhnbhWC5cZ/o6v+nEFNdeGwSFonMCZQEBCsyfHy6GglavrsLGjbUYP77lAHZbYbZulnXzafr0IPHeY926Gmzc6H5IU6ORYfRoI664IgA//1wHQQA++aQC+/a5KxgolTJce62nclzzAFlhoR1hYd5fhxYUeO49mn4uWmI0SttUVrb8gHNHNd+HZ70n8OZPUK8lTasdNjKbz0zZv8BABb7+OgUZGRasWlWJdeuqsWePWVIZxekUsHhxAa68MtBnJT3qSu5/x3hPQETUHeyULPH+onM4HAJuvjkb8fFqjB4tncTi++9rcM01x7yunXQ6OfR6OcrLpdeBv/5ah2uvPYYtW3qJ1Yob1dY6MWZMJo4ckVZ1MxjkkMtlksrCVquAefNOIjFR0+q1f1usVgGzZ+dgyBA9kpK8K0TT+c3hEDB48GEcOMCKb0REREREdP5h+I2IiIiIqJkBA87tB27O9fETAe4H+q66KkvyQOprr/WQBLOau+uuPHzxRSWKiuyYMiUQX3+dInn9xAmr+LtCIYNe736AsPlDdvv2mcWKZFargKNHPdsNHNixP1+NoT2r1YUXXywGALz0UjHmzg1DQoLa5zazZoWI4TcAeOihAvH3xETvL+X9MWdOqBh+EwRg7twcrF+fBo3G99OwHXmwUqmUwWRSwGp1PxywZk01CgvtiI72rriQk2OVLAcF8b8piLoDPkTVip21rP5GRG1qHkQ6F4JH56MzfZ2/ebNnBv2OXJv7otHI8N13KRg1yogtW2qxY0c9AOCee/Kwd2+fTgvYdUdNw28rV1aIE3+MGmWETifHxIkBeOyxUwCAZ54pFLe77DKTJLzWWEGu0aZNtV6fhbIyBzIyPA+DDhtmaHN8sbEqGAxysYrgrl3elbSXLCnChx+Wo39/HQYO1GPx4qh2/flXtJDBa3pMRUV2FBTYERvrub+yWgWkpR1AUpIG/fvrMGtWCEaMMEChkEEuhxg4q631Drrl55+56hRmswtarRz/+EcM/vGPGNTUOLF1az0++KBcrLQiCMCWLd7vEZ1d3gHaYQAAoXmZGyIiOut8TXLA+4u26fVyHDyYDgBwudyT5R082ICnny7EwYOWP9YDzz1XhG++8XyPUFxsx5//fEISfLv++mA89FAUBg/WQyZzB9pWrCjHww8XiBMJbNtWj+XLyzB/frhkHAsW5EqCb6NGGfGvf8Vh+HD39WdmZgMWLcrHmjXV4pjmzTuJY8f6tfg+r1uXKt6/CII77FRS4sDSpSX4z3/KAQAWiwvvvFOGJUtiO3wOu7PkZA3Wrk0Vl/m9qIfDITD4RkRERERE5y15202IiIiIiIiIzq6FC3Nx7JjnYdRJkwJwySVG7N1r9vppaHB/wRwaqkBhoR2CAKxdW4Pt2+vF7Y8ds+LDD8vF5TFjjFAqZX/8boLJ5HnK8N13y8TfV62qEPsHgKlTPRUF2uP664MBAI88Ei1WHWhocGHRovwWtxk+3ICUFM/MrE1n5J85M6RDDznceGOw5Ivgn36qw2WXZYoP1TY6ccKKhx8uwJQpx9q/EwA33RQs/l5T48T06ceRmSmd3faXX+pw99154rJMBlx8cdsPnRIRERER+aOj1/llZe4HRxt/Cgq8w0E5OTYUFXnWX3SRvlPGHBWlwujRRshkwMsvx4nrDxyw4O23y1rZsntrHuryVW3soosMiItzTwzStOL1hAkBAIBhw/QIClJ4vX7dddJ7tKFD9ZLq1v/8ZyFycjxV3gQBuO++fDHEBvhXVVuplGH8+ABx+ZNPKrB/v+eh0vp6F5YtK8OhQw1YtaoSa9ZUtfueraUKfpMmBUiWH320QFJBbcWKMuTm2rB5cy1ee60E1dXOP/qTTjDy++/S+77t2+uxd693iM8fTYOYzd/PZcvKkJiYAaNxD/r2PYiTJ93nPyBAgcmTA/DWW/GS9s0rpBARERGdLpnMPYFcYqIaSUkapKfrMGNGMLZsSZNMnPDTT3WS7f7xjyLJhHAPPhiF//43CUOG6MVrO5NJgbvvjsDq1cmSbZvebwDuYNvHH1eIy8OHG7BpU5oYfAPckxx89VUyJk70XO+dOGHF+vU1LR5baKgSUVEqREWpEB2tQo8eagwdqse77yYgMtIzQcLRow0t9tEaQQCysqzYtq0eR440wOn0LwxvtQrYu9eMnTvN4vXomWIyua8rG39CQjp3Uj2HQ0BmZgO2bq3D1q11OHrU//PQko6e16bq6lzYs8eMXbvMqKs7MxWciYiIiIiIujOG34iIiIiIiKhbOXq0AZ98UiFZ9/33NRg8+LDPn8aQ3N//Hg6j0X2b63AIGDcuE7fcko05c3IwbNhh8eFGmQx49NFosW+NRoZ588LE5Y8/rsC11x7D3LknMX9+rrj+sstM6NNHWkWgvQIDFXjyyRhx+b//rfT6gr2pWbN8P4R5882hHdq/QiHDqlVJki/4t22rx8iRRxAZuQ8DBx5CXNx+JCcfwHPPFUkeYmx8YMAfCxaESyoR7NhRj/T0Q+jV6yAuuSQTiYkZGDMmE6dOeR4Ynj49CL17n975JSIiIiJq1NHr/Px8G+66K0/8ycryfmj08GFP6Emtlp32fYIvo0YZxUk0AODxx091qDJzd9A0hAi4K2DcdttJvPKKp9K1TAZMm+Y92cj48e5qfQqFDJdfLq2+Kpf73uYf//BUuCgtdWDgwEOYN+8kFi8uwJAhh/HBB56JUa67LgiXXeZfVdcHH4yE/I9vVuvrXbj44iO45ZZs3HdfPgYNOiSpNv5//xfpV5/+GDxYLwnA/ec/5bjoosO477583HjjCdx1l2dSkX79dJKHpwcP9kx+snp1FebNO4mVKyvw+OOnMGlSFjpa2Mtk8nzFvGFDDW677SQmTcqC1SpgzBgjCgrsYiWSSZOy8PHHFdixox7ffluNWbOyxW2VShkmTQrs2CCIiIiI2ik0VIkRIzzhs9paJ2w29wWR1SrgP//xBNjS0rT45z9jvPpoNHFiABYtisRDD7kDcp99liR5fcWKcsm11gsvxEKj8Q79KxQyPPlkNMaONeLhh6P+qATd/kniFAoZ9HrPNVpUlKqV1t4EAXj99VL06LEfaWkHMGrUEfTpcxDh4fuwaFE+amt934tYrQIefLAAYWF7MXjwYVx00WFERu7DwoV5sFoFxMXth9G4B0bjHslkDM88UyiuT04+4NXviRNW8XWjcQ82bPAEAjMyLJLXfv7Z/R3L7Nk54rrExAw4HN4Xu4WFdgQG7hXbvfFGqfiaxeLCXXflITR0H3r3PojRozMxenQmevU6iODgfV6TaJyp8/ryy8Xi+KZPP46aGicWLMhFRMQ+DBlyGMOGHUZY2F7cfnsuLBbPeO65Jw9hYfskfd13Xz6Mxj244oqsdo2biIiIiIioO+rcqU+IiIiIiM4DAwd2zoztXeVcHz/Re++VS2ax91dsrAorViTiz3/OhtMpwGoV8NFHFV7tnn8+TnyAstETT0Rj06Za7NnjnvV+zZpqyetBQQq8/rp0dvqOuu22MCxdWoIjR9wP0d59dx527eojPkTZ1KxZoXjqqULJuiFD9Kf1cG3v3lr89FMvzJhxAocPex7kLSlxoKTE4XObtDQtXn21h1fFgZaYTAp8/XUKJk7MQkWFu0+nU8DRow04etS7ff/+OixfntjuYyEiOutONADD/HtAnoguXEIbaZKyMgfCw/e12oY6x5m6zs/N9VQSCwtTSqpgdabnn4/F119XwWYTUF7uwBNPnMKrr/Y4I/s6kwYO1MFkUogPdu7a5a5W0Lzi2vTpQVi61BOICwhQYNgwz/9xTJwYgC+/rBKXR40y+nyod8aMYBw6FI2nny6EILirUS9b5l05b+xYI/7zn0S/j2PUKCOefTYWixcXAHBXPPN1z/mXv4TihhuCvdafjvfeS8SYMZk4ftwdsNu924zdu6VV2wIDFfjww0RJxbm77orAxo214vKyZWXiudBoZJg5M8Rr8hl/XHKJEd9/734A2W4X8M477j7z823o3dt9/3jHHbkQBHfVk5tvzvbZz7PPxvo9yQp1royMDPTrp2u7IRERdam27i0A4KOPKnDLLb7/rSVv2dmea3mDQQ612n3x9OuvdZJqWrfcEtLmdf4LL8S1+NpPP3muwYKCFBg7tuX/Txo1yogtW3q1OfbWvPlmKbKzPZMx+FPduJEgALNnZ/u8tq2sdOKll4qxYUMtNm2SVs5zOARMmXJMEkwD3IG4114rQUGBDbW1LjEw5nRK2zSu9xUoc7mk6x1NvrpwOgXJa41V1G6+OQQfflj+R582rFtXgylTpBMtfPRRBWpq3APRaGS48cZg8VimTz8uXuM2V1vrxMsvFyMzswHffJPis01zHT2vNpvn+IqK7Bg37qh4T9vIahXw1lulqKx0YOVKd/CyoUHwOpc2mwCbTfBZfZuIiIiIiOhcw8pvRERERER0xshksjZ/Hnrooa4eJnUz27bVt92oBTfcEIwtW9Iks7c2Sk/XYc2aFCxa5D0Dv8mkwKZNabj11jDxy+5GI0casGVLr06r5qBUyvDii54vxffuNePdd70fxASA1FQNLrpIeizt+dK6Jf366bBnT1+88UY8hg71HZgNDlZgxoxgfPFFMg4d6ut38K3RkCF6ZGT0xdy5YWJFvuYSEtR46qkY/PZbbwQFKXy2ISIiIiLqqDN1nd+0AltY2JmbZzIpSYO77ooQl998sxSHDnlXouvudDo53nor3qsCXGOVjUZjxxoRGuo5n+PGmSQPHDetaAa4q7a15MknY7BxYxrGjzd5TTQSGanCkiWx2LAhzWtMbXnwwSh89VUy0tO9Q0PR0Sq8/HIcVqxIbFef/oiOVmH79t74+9/DoNNJD0guB66+OhA7dvTGoEHS+7upU4OwbFmC5LwCwPDhBvz6a29cfHH7q4oAwMKFEV4V87Raufgg8e23h2P9+lSMHOm7//R0HVatSvJ5f05ERER0JjQ0uLBoUT4yMz3X003/b/zAAYukfUv/b+6vptftffvqJBMUnI45c3IwcuQR8Wfo0MOIiNiHBQs81a0feSQao0YZ/e7z9ddLJAGtSZMCsHRpPO6/PxJarfvac+9eM+65J0+y3QsvFEuCbzExKrEaXkKCGl9+WSVeH54NEycGIDlZIy6//365VxtpFehg8Tr5iy+qJMG3uXPD8O67CXjppTj07eu5Z/z222pJyLA1HT2vTW3fXo89e8yYMiUQb74Zj8cfj5ZU+Pvss0qcOmUHACQlqTF8uPT6OzFRjREjDEhP7/xq5URERERERGcbK78RERERETUzYMC5PevxuT5+os2b005r+9Gjjdi+vTdOnbIjM7MBLhfQs6caSUmaVrcLClJg+fIEvPxyHDIyLLBaBSQnazo0C/311wdDEIa2+PqUKYGtvt7Ub7/1bvf+/aHRyHD77eG4/fZwVFU5ceRIA6qrnTAY5IiOViExUd3qzLYTJgS0eQwxMSosW5aAN9+Mx6FDDTh1yg6bzYXgYCViY1VtvidERN3OiXMvcEBEdKFr73X+oEH6Nq9zFy+OwuLFUZ0yvqVL47F0acvV5156KQ4vveRdUaKtagPHjvVr8TWjUe73/UhnmTkzBFOnBmHXLjMcDgHx8WqkpEjvB5RKGcrKBrbYR3Kypl3jvuwyEy67zITycgeOHbOittaJ6GjVaT98PG1aEKZNC0JOjg3Z2VY4nQJiY9Xo1Uvrs6L36tXJLfZ14EBfv/cbFqbEO+8k4NVXeyAjw4KKCieMRjnS03WtTiYyd24YZs8Oxb59ZtTUuJCUpEbPnu5zP3SoHnfeGeFzu9bGHRDgDpYePdqAnBwbAgMV6NdPB4PBcwImTAjAhAkBKCtz4MiRBtTVuaDXy5GcrEFsrHfFPiIiIqLOYrG4MGzYYQDuCmJ1dU7k5dnR0CCtfnXHHZ7roPJyh+Q1X5NcfPJJBTZtqvVa3+ixx6KRkKCGwyFIQl+dOfFb85BeczfeGIzHH4/2uz+HQ8BzzxWJy3/6UzA+/zxJXL70UhOuueYYAODjjyvw3HOxiIlRwekU8MorxWK7xEQ1tm3rLVZmvv/+SFxySSYOHz57/5cmkwHz5oXhwQfdlZrXrKlCZaVTrKq2e7dZcv7mzQuTbHvjjcHIyLDgkkuMePvtBPG1yZMD0K/fIXE5K8sqXk+3pKPn1Ze//z0M77zjGU9MjArz57vDjoIAHDxoQUyMCg88EIWFCyOg0+0R2953X2SL1/tERERERETnGobfiIiIiIiI6LwUE6Nq8cvC1gQGKnDJJf7Pino+CApStDgjf2dQKmUYMEDHcC4RERERdZkL8Tq/uzEY5Bg79uy/B6GhSq/KZ50hMVHdoclSTpdWK/eqEN4WtVrW7m38kZamRVpa61UkwsKU/LNHREREZ5XLBezaZW61zbx5YZgxI1hcFqRFieFwwMvWrXVYvrysxT7nzw9HQoLaq8Jx877PpFWrKrFtWz3Wrk2VVCxrye7dZrFyGAAsWBAueX3KlEDEx6uRm2uD0ylg3bpq3HprGDIyLCgp8Zyke++NFINvABASosRDD0Vh9uyc0z+odpgzJwyPPXYKNpsAq1XAqlUVmD/ffUxNK8Glpmpw6aWeSsYzZgRLPg+NzGYXjhyRBvjq611e7Zrr6Hn15d57pdWSm44bwFmtrkdERERERNSVGH4jIiIiImrmXA9ndOfxC02+4ZOdzjTrRERERF3heOuzaxMRERERERERUffVq5cWDzwQ6RU0Cg+XPkJXUmJHR+n1cmg0Mlit7u/Eqqs7L5z08cc9xVCbIABWq4Dycgd+/LEWr75aArtdQG6uDZMnZyErqx80mta/i2temW3FijJ8+WWlZJ3d7vlu7+BBd/vsbJukzYgR3hMtnInJF9oSHq7EddcFY+XKCgDABx+UY/78cDgcAj79tEJs9/e/h/usBl1Z6cS6ddXYurUev/1Wjz17zJLj91dHz6svSUnSKnPNKwl2ZHxERERERETnIobfiIiIiIiIiIiIiIiIiIiIiIiI6Jyn1cqxZk0yAPdEjCqVDCaTHLGxakRE+H5Urn9/6cSSv/1Wj6lTgyTrZswIQe/enmpqmzfX4YsvpIGmRgkJGhw96g40Na8c1pzNJuDtt0sxdWoQ4uNbryyclqbFoEF6r/VXXx2ImBgV7rsvHwCQl2fDqlUVmD07tNX+qqqkwbyPP65ooaVbZaW72pvZLK1+Fhio8Gqr08lb7as1DkfHA13z54eJ4bdt2+px7JgVhw83oLTUPXaVSoa//EV6XpxOAQ8/fAqvvFIshhYbRUQoJVXuFN6H6qWj57U5lUoGtVqa0lMqObkoERERERFdmBh+IyIiIqJuRSbb1dVDoE61U7Ikk+2CIAztorEQERERnaYTrT+sREREREREREREXUuhACZMCGjXNhdfbITBIEd9vTvU9cknFXjqqRhJ0GjsWCPGjjWKyw4HWgy/jRljFMNvFRUO7NhR77M6GgCsX1+DhQvzsHBhHoYN0+OFF+Jw2WWmdo0fACZOlB7zgQOWNrdpHlC7995ImEwth9YGDHAH75qH3RrPW1O5uTavdb74qlzWPFzXHpdeakKfPlqx+tpnn1UiI8NzLqZNC/IKQT766Cm88EIRAEAmA6ZODcLVVwdizBgjevRQw2DYI7ZVKNoOn3X0vDYn73h+kIiIiIiI6LzD8BsRERERdTsMR50/ZDLvL4B8rCIiIiIiIiKibi4wUIEffkgFAERFqbp4NEREREREnUejkWHmzBAsW1YGAMjJseHRR09hyZLYFrdpqVoXAMycGYLly8vE5cceO4V161K9wkwOh4BnnikUl3fuNMNk8qO0mA9ZWVbJslbbdnIqNVUjWZ46NUgS8AOA6mqnV9itVy+tZHnvXjOGDJEGuDZvrm1xvyqV58vCujqn1+v5+f4F51py223huOeePADAypUVyMnx9DdvXpikrcsFLF1aIi7/3/9F4v/9vzhxuaxM+j77E37r6HklIiIiIiKilnF+ECIiIiKiZtavr+nqIZyWc338RERE3V6Stu02dH7ie09ERBcwlUqGCRMCMGFCAPr103X1cIiIiIiIOtWjj0ZDr/c8Svf880X4619zcPKkJzglCMCOHfWYOTMbTz9d6KsbAMDll5twySWesNMPP9TghhuOS0Jdubk2TJt2HL/9Vi+uGz3aiGHDfFcBAwCbzYWGBs+PxeJCebkD33xTLYa9GjUPW/ly8cUGSQDrX/8qlry+Y0c9goL2Ii5uPyZPzsKOHe6xpqZqkJioFtv9+98lqKnxhNjy8mxefTUVEuLZp80mYN8+T2U2lwt4550yX5v5bfbsULH6WkaGBbW17rElJWkwfry0Ql55uQN1dZ5Kcz16qCWvf/+99HtXh8O7Ul1zHT2vp6t5MO90KugRERERERF1N6z8RkRERERERERERERERERERERERBes+Hg1li9PwKxZ2XD9kRl6//1yvP9+ORIT1TCZFMjPt6Gy0rtSmcmkQFiY9DG8jz7qiaFDD6O83F057Msvq7B6dRVSUrSw2wXk5FghNMlRaTQyvPpqj1bHOHp0pl/HMnSoHpdfHtBmO61WjoULI8Tqc6tXV+Hqq49h5swQ1Ne78PTTpwAABQV22GwC0tM9k2Dcc0+kGLjLyLBg2LDDmDUrFIIg4K23ynyep0aDB0sDftOnH8cDD0RCq5Xj/ffLW60a54/gYAVmzAjG+++XS9bPnRsGWbPCbSEhCgQGKlBd7R7v888XITVVg6QkDb79thpPPnlK0r5pyK8lp3NeT4dKJYNGI4PV6v5g/fvfJcjNtcFmE/DOOwmdsg8iIiIiIqKuwspvRERERETN7N9vabtRN3auj5+IiKjbS2alkwsW33siIiIiIiIiovPWTTeF4LPPkhAcrJCsz8mxISPD4jPQNWFCAHbu7C2phAYACQlqbNmShoQEz3qXCzh6tAHZ2dLgm1Yrx8qVSRgypOWqb/6Ki1Pjk096Qu7nU4GPPhqNiRM9QbnvvqvGzTdn47bbTqKgwC6O74MPesJo9HR6553huPRSk7iclWXFk0+ewlNPFaK42I6+fbUt7vPiiw0YOtRzrNnZVtx+ey7mzMnB5s21mDYtCCEhpzen//z54ZJlpVKGOXNCvdopFDLcfXeEuFxUZMeUKcfQt+9BLFqUD6cTiI1Via8fOdLg1/47el5PV9OKg4WFdrz+einWrq1pZQsiIiIiIqJzA8NvRERERER0xgiC0ObPc88919XDJCKic4TFYoFMJmvzh4iIiIiIiIiIiKgj/vSnYBw50g8PPRTlFWhrlJioxoIF4di+vTd++CEVaWm+g17p6TocOJCOJ5+MQY8e3n3pdHLMmhWCjIy+mDYtqF3jlMsBtVoGo1GOiAglRo0y4sknY7BvX58Wx+OLWi3DmjUpePrpGEREeAfOLrvMhE2b0jB5srSSnEIhw7ffpuDWW8OgUHj+T1ank2PRokgsXRrf4j4VCvc+J02S9hkQoMDDD0dh1aokrwpt7TVypAGDBnkCdtdcE4ioKJXPtk88EYMHH4yCRiPd6cUXG/DLL71w++2eIN1nn1VKgost6eh5PV0vv9wDPXtqJOvsdsGvMRMREREREXVnpzdFChERERHReehcr5x2ro+fiIio20vy/+EROs/wvSciIiIiIiIi6nZWrkzCypWd119EhBLPPhuLZ5+NRUGBHSdOWGE2uxASokBMjFpSCawtRqMcTzwRjSeeiMaxY1YUFNhgswkID1eib18d1OqWU17z54d7VTA7EzQaGR57LBqPPBKNw4ctKCpywGCQIylJ4zO41chgkGP58gS88EIsMjIsUChkGDRIB5NJgV9+qWt1n9HRKqxbl4q8PBuysqwwGOQYMEAHnc49l39Z2UCf2w0apIcgDPXruPbs6eNXO7kcWLIkFg8/HIW9ey2w2VxISdGK4cehQ/V45JFor+3uuScC99wT4bW+UUfO6+LFUVi8OKrFPsPClK0e/4ABOmRlpWPPHgsqKx2IiFChXz/taYcJiYiIiIiIuhrDb0RERERERERERERERERERERERETNxMaq2hV2a01KigYpKZq2G3YRudxdrS49vX3bhYYqMW6cqUP77NFD7bMqMFBuZQAAIABJREFUXlcICFBg7Fhjp/fb0fPaUQqFDMOG6dtuSEREREREdA6Rd/UAiIiIiIi6m337zF09hNNyro+fiIio22P1rwsX33siIiIiIiIiIiIiIiIiIiKis4qV385DNQVWfHf3MZ+vyeSAXCWDNlCB4J46pFwRgqiBnT9jzelae+8xVOdaAQApV4Rg2Dzv0vEtOfptOXa/VyQu3/T5WZo2pwNaG+uZOI6m57XnZUEYcUfsaffZVOHeOkQP6n6fp/ZadeNBCE7370PmRCHt6lAAQFVOA9bdf1xsd/lTiYhIN3htb61xwFzuQHBPPhBHRERERER0JgmCIP4uk8m6cCRERERERERERERERERERERERHQmMPx2HhKcAiyV9lbb1BUBZZkWZK2rQOxFJox7NBFqo+IsjbBtDdUO8Rhs9c52bWtvcLV5/N1Fa2M9E8chOa917TuvranOa8CO1wtQlmnBzK/6dVq/XcVS4YDgcj9AaW9wietdDumfLZdDkGwnuAQc+boMu/9ThCF/jWL4jYjoHLZ/v6Wrh3BazvXxExERdXvDTF09AuoqfO+JiIiIiIiIiIjapFDIYDDImyx34WCIiIiIiIjonMfwG6Hg91p8/8BxXP1qKuRKzpJO7XP8hwr88lIeXA4BmoAL968Ul1PA17dlojK7oauHQkREREREdEESLt/nWRi/v+sGQkTnn40DunoERERERERERETnlIsvNqCubnBXD4OIiIiIiIjOExduUuUCMmBmJHpdHQoBAgSHAGutCyUH67D/0xI0VDkAAGWZZuz9oBhDbo3q4tFSo4RLAhEU3/0rh1XmWL0qoJ2vTDFqXLEkWVwOTvK8P4JTYPCNiIiIiIjoLJPJfE/iIwhn+D51Zy0rgF2o+N5feBimJSIiIiIiIiIiIiIiIiIi6lIMv10ANCYFjFFqybrwPnokXhqENbdnwVJpBwAcXl2K/jeFQ6X3XWdeEABzmQ3mMgeUGjlMsWooNXKfbc+UmgIrrNVO6MOVMISr296gNQJQc8qKhmonNEY5AuI0kMk7p/Kd0+pCzSkb7PVOqAMUCIjVQK5oX9/GSDWMkf4do7XGgboiO5wOAfoQpdf73Z24HALqS2ywVDmhMckRENs5591cbkd9sR1KrRymGDWU2rY/m4JLQNVJKxwNLgTEqtusXKfSKxB7ER9wIyIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiOhsYfruAGcLVGDAzAjteLwAA2OqdKPi9FomXBknaOa0u7P+0BFnrKlBfahPXK1QyxA4PwJA50QjuKa1QJrgEfHRNhrg84s5YpF0ZKmnz60t5OPFjJQAgvLcek/9fSotjPbW7FttfK0B1rqeyVlgvHUbcEYeIdEP7DlwADn9dhv2fFMNcZhdXq00KpF0ZikG3RLYYAGxLTYEVu5YXIm9rNZx2zyzzKr0CKVeEYMitUVAb/Ov7yP/K8Ps7p8TlW74d4NWmcE8ddr9XiJJD9UCTSe0N4Wqk3xCO9OvCAT9yZS6HgB8ePoGSg/UAAJkMGL4gFmlXhba4TUOVA/+ddUhS9c1a48CHV7tnw574bBKiBhrF1+pLbdj7fjGyt1TBbnaK69UmBVImhmDgzZHQBrb/r6RTu2uxc9kplB+1iOsUKhl6XByIYX+PhilG472RAGR8VoKMlSWw1rirH8rkMiReGoSRd8a2uK/K7AZ8c+dRcfmKJcmI7G/AjtcLcPS7cknb3948hZ3LChGRbsCkF5Kbd0VERERERETnshMNrP51oeJ7T0RERERERERERERERERERHRWMfx2gesxMkAMvwFA8YF6SfjNXG7H+sXHUXmiwWtbp11A7q/VKPi9FmMXx0u2EwTA0eASl5sGpMTtbS6xjcPq8nq9UeGeWhz9rhyCS9pHWaYFa+89hvHP9ETc8AA/jhaAAPy05CSOb6j0eslW68SBz0pwanctrnwpBWpT+wJwpYfNWL/4OGx1Tq/X7GYnDq8uRdH+Wlz9ahpUurarkjkdguQcNnfk6zJsfzUfgvepRX2pDb+9UYDKExZcsii+9R0JwC8v5OLUrlpx1eC/RLUafAPcAUdf42tc53J6Bla0vx6bHs+Gtdbh1d5W68ShL0tx8pdqXLEkCUEJWq82Lcn8phzb/p3ndQ6cdgE5P1WhcE8dJr2QjNA0neT1X17KRda6Cq/jyf6xEuVZFvg8qQAEp/SYGz+TTpv3uXA5BLgcQqufbSIiIiIiImofnU6Hujrf92xERERERERERERERERERERERHT+aTuBQ+c1U4wGCpWnNFjtKavnxT+CYk2Db8FJWvSZFo7EsUGQK93bOW0ubHn2JMoyzWdkjDUF7jH1vjYMFy+MQ/L4YPE1l0PAz0tyJZXEWnP4f6WS4FvsRSaMXBiHfjMioFC7/zhUHLNgxxsFLXXhk6PBhR+fyhGDbzK5DMnjgzH4L1GIHuKpflZ5ogF7/lPUrr59KT9qwY6lBWJGS2NSos/UMAy6JQqB8Z7wWNa6CuRurW61r13LC3F8o+ecpP8pHINmR7U5BrlKhvA+euhDVZ51Cve68D56scJdQ5UDm5/OkQTfYoeZ0Gd6OKIGeKr21ZfYsOHhbNjq/Xsvy49ZsP01T/gvKF6Li+bHYOjcaBjC1QAAa60Dm/+RI6nCl/NTlST4pg1UYtAtURi+IBbhffWoyW9oKfvWIlOMCuG99ZJ1xig1wvvoEZzof5iPiIiIiIiIzhE+JgmiCwTfeyIiIiIiIiIiIiIiIiIiIqKzipXfCCq9As5qdzCpadWy3G3VKNxdJy73mRqGkXfFAX9k5UqPmLH2niw47e4KV7+9UYCrXkk9I2O89JEE9BznrizXe2oYQnvp8dsfAbWGageOb6xE72vCWu3D5RSw/5MScTlxbBAueyJRXI4aaMSGR04AAI5vqMTQudGSYFdrstaVo77UJi5P+Ke0Gt2PT+Ug56cqAMCJTZUYNi8acoXMqx9/7f+0WKyspg1S4to302CIcAe++s0Ix//+fhS1Re7Q4PEfKhE/KtBnP5nflGH/p8XicurkEAy/PdavMWhMSkxZmoadywqRsdLdh8qgwJSlac3GWgJLpV1cHvdYovheAsChL0vF6oO1RVYc+KwUQ+a0Hb7b/0mxWFHQEKHGNW+mQal1BxhTrgjBl389ArvZiZoCK3J/rRb3efirUrEPpVaOKW+kwhSlAeD+jG949AQKfq9Fe/S/MRJ9p4fjgyv3i+v63RCOPtPC29UPEREREREREREREREREREREREREREREREReTD8RmKYDYCkQtax75tUxwpSYti8GEnb8N569JkWjgP/dQfKig/Uo67YBmOkulOHF9xTKwlLAUCfaWHY91ExrDXu0F7R3ro2w2/lWRaYyz0hrN7XStv3GBkAQ4Qa9SU2CC4BBb/VIPXKUABAVU4DHFbvcmBypQwhyVrk7/CEpULTdJLgGwAM/VsUeo4LQnCSFgFxWsg6nntzj22nZ38pE0PE4BvgDjNe8kAPOBpcCEnWQR/mO8BXcsjsVQVv9H09JO/x6RIE4PgPns9R3IgAr/ey7/RwHN9QgbJMCwDgxIbKNsNvgkuQBNRSJ4WIwTcA0IeqkHBJII6td+87b3sNeo4LgtMuoOSQp0Jh2lWhYvANcL+fA/4c2e7wGxEREREREREREREREREREREREREREREREXU+ht8IdrNL/F1tUIi/VxxrEH+P7GeQhIsaxQwzieE3wB0w6/zwm85rnVwhQ0iSFoV73ZXp6opsXm2aq85tkCxnrS3HyZ+rJOsEpyfgVpljFX//8ZkcVOVItwcAXbAKN32ejuo8T9sQH+MNiHOH3jqDudwOu9lToS84ybvfqIHGNvupyZceT12xHYLQqdk3mEttaPijqiAAxA4zeTeSATFDA8TwW22RFbZaJ9QmhXfbP9SXSs9B0f46bH81X9Km6qTF83uO+3dzuU2sFgcAIT7OXWiq9/tHREREREREJHHc0nYbOj/xvSeiTnTkSAOOHPH+f2ciIqIzhf/uEBGdv44caYDR6P1cDxERERERERHR+YDhtwucudwOp80TfmtaJcxa6wkt6UN9Vw9rvt7WZJu2uJzeldR80QT4/piqmgT1HFaXzzZN2eqckuXjGytbaNnY3v9jaRrEUmjO7H8m2uulx6pQd87+qnMbcOR/Zeh7XXin9AcA1hrpOW+pCp0+VPoeW+scrYbfbHXSc1C0rw5F++pabl/rbu+wSD9zvj5bKl3L+yUiIiIiIiIiIiLqLO+/X4733y/v6mEQEREREdF54JZbsrt6CEREREREREREZwzDbxe44v3SwFB4X734uzZICVu9O7xkrrD73N5cJl2vNvn+SAkO76CbP4E1AJLKYU3ZLZ5glUrfdmCpeUgs/foIqPQtB8dCkvyvAKbUyYFq9+/WWmfrjU+TUicdc3tCes0F99QiKFGH7B/dQcA97xchaXwwtIGd81eDNljaj6W8pc+R9Bg0xtb3r9RIlxPGBPqsENhIbXCfs+bvd+PnWzKWFj7rRERERERERKITrJZwweJ7T0SdwGiUY9myhK4eBhERXcBiYnxPWElEROeekSMNvL8gImqn9HT/nwskIiIiIqLugeG3C5jLKeDAf0vEZYVKhvhRgeJyYA8NagqsAIDSQ2Y4rS6vqmaFe6XhubBe7htDuVwGmQwQ/si82S3eQTdzqX8ho5KD9RAEQCbzrBNcAiqPex42CozT+NhSKqBZm/jRgYgaYJCss9U7oTZ4B+nGPZIIR4P3MchV7kEF9tCgrsgGACg/avY+hgP12PLsSQT31CK4pw59poe1WE2vLfowFZRauTiesqMW9GrWZv+nxTj+QyWCe2oRkqzDgD9HAjJpG1OMBpNeTAYA5O+ogd3shK3OiT3vFeHie+I6NLbmdMFKqA0KMWR2ak8d+kz3rixXuLfWM65oTatV3wDAEKmBXCmD649QZUiyDoNuiZK08fVe6sNUUGrkYvCy7IgZKVeESNqUZ1n8PDoiIiIiIiIiIiKi9tNq5Zg7N6yrh0FEREREROeBlBQNUlLafmaGiIiIiIiIiOhc1nLZKzpvuJwCnDYXnDYXHFYXGqocKNxdh/UPHkdZpifokzIpVBLI6nl5sPi7udyOPe8XSfqtzG7Aoa9KxeWoAQYYwtXuBRmgblK9q/SINBBWesiM8uP+hYzqS2w42CSkBwCHviyVVISLHmxss5+IvnpJGOrg59I+Sw+b8fG1GVh140GsX3wcpYc9Yw5O0iK8r97rJzTVHfaLHWYS29YUWJG1tlw63q9KUVdsQ972Ghz8vAQqXcf/6MkVMsQM8ezvxMZKVDaZddzR4MLRbytQdbIB2ZurkLet2iv4BgCR/QzQBaugC1ZhwJ8jxPWZ35ajMtv/WcxlTQ7FaXMBQtPXZEi8NEhczv21GnnbayTbH11bLjnXyROC0RaFSoboQZ73/Oi3FZKApd3iwhezD+PjqRn47u4sZK2rAOA+d1EDPdsdW1+BmnzPsTqtLuz7UPo595dMLj3J/lY2JCIiIiIiIiIiIiIiIiIiIiIiIiIiIiIiIt9Y+e0CsOvdQux6t7DVNgFxWlx0W7RkXeLYIBz4rAQVx9whtYxVJSjOqEPUQBPM5XZkb6mC84+Aj1wpw0XzpdXCQlK1KNztrgyX+2s1fn05DzGDjag6acXBL0olIam2/P72KZRlmhHeR4/Sw2Zkb64SXzOEqyUBq5Yo1HL0vS4ce/8IN+X+Wo0fHj6BpPHBcFhc4npzmR0uh4CgRK3f40u7KhT7Py1BQ5U7kPfLS3nI+bkaQQlalB6uR3FGvdg29apQqPStVzZrS/+bIpC3rRqC4A67fXPnUSSMCYQ2SIW8bdWoLbSKbdOvj2ilp8Y24Tiyphz1JTYILgE7Xs/H5JdS/BqLSu9JvzkaXNj4RDYUKhl6Tw1H1AAD+t8UgezNVbCb3dXfNj56AgljghAQp0HFcQvyd3jCcKYoDdJv8K4M5/scRKJgp7tiXH2pDd8sOIq+fwqD2qjEoS8870XxgXpcND9Wcqz5v7n3abe48O3CY0i7OhRKrQzZP1a1K/jXlFwpg0Ilg9Pu/mAf+qIM9cV2OB0CRt/bo0N9EhERERERERERERERERERERERERERERERXcgYfiOEpupw2ZOJXoEshUqGy59IxPrFJ1BT4A5TlRwyo+SQ2avdmMUJCOulk6zvOy1cDL8BwNFvy3H023Jxm6TxwTixsbLN8SWPD0b25irxR7JvtRxjH4qHQu1fJbWBN0ei5FA9Tu1yh6byd9RIwldin4sT2lWdTaVXYNxjidjw8Amx4pevvoN7ajFsbrSvLtolIt2AoXOjsXOZO9TosLpwfIP3uUy5IsTvYODQudH46dmTAIDCPXU4+XM1EsYEtrltZH9p1b3cX6sBADHDTIgaYEBArAaXPpKALf88CbvZCUEAcn6q8urHEK7GhH/2lFTna030YCMG3RIlhharchuw9V/5Xu0GzY5CeB+9uBwz1IS+14Xj0JfuqoUN1Q7s/6RYfD0oXguVXu5VrdAfEf0N4mfeXG7H4f+VeaohEhERERERERERERERERERERERERERERERUbsw/HYBUmrl0AYpEZqqQ9LlwYgfHQi5QuazrSlGg6nv9MK+j4qR9X0FLBV28TWZXIaYoUYMmxuDkBSd17bxowMx+r4e2LmsENYah7g+vLceF9/dAyWH6vwKv8UOD0DqVaHY9u98VOd5qnKFJGsx6p54hPfVt7K1lFwpw4R/JiFjZTEOry4Tq4M1ih5kxJC/xSCiHX023XbK0jT8/nYBTu2qhdCksp1SK0fKpBAMvTX6tKu+Nep/UyQCe2ixa0UhqnKk1cr0oSr0mxGOvn9qu+pbo+TLg3Hoi1KUZbpDX7+/dQpxIwOgUPn+bDSK7GdA+p/cYTLxmGWA0+Y5AT1GBmDqsjTsea8IJ3+uFgOCAKDUyJE8MRhD5kRDG9S+v5IG/zUKQYla7Hm/CNW50nMQ2EOLATMjkHJFiNd2I+6IhSFChX0fFsNW765IJ5MBCWODcPHCOPy05GS7xiH2e3scNj6WjdoiT+U9l0NwVzls/TQSERERgJiY/QgJ4S0KERH5Vlxsb7sRERERERERERERERERERERERGdV2SC4InozJ17Eh+tqsTM//XvyjFRNyW4BNTkW2Euc0ChliEwQQONqe2Hk10OARXHLbDXu2CMUcEUpenwGCqzG2CpsMMQrkJgvLbD/QCAIADVJxtgqXBAqZXDFKNud/iqJdYaB6pyrXBYXNAGKhHUU9tmiOx01BXZUFtkg+ASoA9TIbCHFrKzHLayVNpRmd0AhVqOgFg1dMEqn+0cVhdq8m1oqLJDbVQiOKlzzk1dkQ11xTYAgDFSDWOkus3AmdMuoDzLAqfVhaBETYtjbg/BJaA8qwG2Oge0QSoE99RAJmfy7XxRtK8Oa+89hq++Ssa0aW1XVSSijpHJdkEQhl7wYzgd59r416ypxqpVFV09DCIiOgdoNHIsX57Q1cMAxu8HNg7o6lFQV+B7f+Hhe05ERERERERERERERERERNSlWFaB/CaTyxAYr0VgfPu2kytlCOvV/kpqvgT31CK45+mF3hrJZEBQohZBiZ3SnYQmQInIfmfvj5cxSg1jlPqs7c8XXbDKr/CYUiNHSLIWQOe8j406cg4UKlmHqvy1RiaXIayXdyVEIiIiatk11wTimmsCu3oYRERERERERERERERERERERERERETUzci7egBERERERERERERERERERERERERERERERERERETNMfxGRERERERERERERERERERERERERERERERERETdjrKrB0BEREREREREREREREREREREREREXc9uF1BS4kBVlQMmkwIxMSoolbKuHhYRERERERFdwBh+IyIiIiIiIiIiIiIiogvSwYMWjB+f1aFtCwr6Q6HgA6D+aH6ev/wyCaNGGbtkLMuWleGxx06Jy0VFA7pkHO0xf34ujh1rAAD06qXF66/H+73tnDk5WLu2BgAwapQBX36ZfEbGSERERETntupqJ955pwyrVlVg924zBMHzmkYjw/DhBvztb2G45ZZQyOUd38/pXJ/+9ls9rr32uLi8cWMq0tN1HR8MERERERERnTMYfiMiIiIiIiIiIiIiIqILkt0uoLjY3qFtmz4MSq1rfp5ttq47efX1rg6/511l+/Y67NtnAQBUVTnbtW1lpVM83oqK9m1LRERERBeGTZtqMXNmdovXyVargJ9/rsPPP9dh2bIyrF6djLCwjj12eDrXpzab9L7CbudNGRERERER0YXiNOZhISIiIiIiIiIiIiIiIiIiIiIiIqJz0fff12Dy5Cyv4JtOJ0doqHfA7ddf63DttccYPCMiIiIiIqKzipXfiIiIiIiIiIiIiIiI6ILUt68O2dn9vdZfcskRFBS4H/4cPdqIjz7q6dVGqZSd8fGdL5KTNVi7NlVcHjBA12VjmT49CL17a7ts/2fbE09EY/78cABASIiii0dDRERERN1JcbEdf/7zCUmQ7frrg/HQQ1EYPFgPmQyorXVixYpyPPxwAcxmFwBg27Z6LF9eJl5ntgevT4mIiIiIiKgjGH4jIiIi+v/s3Xd4FOXaBvB7W3rvPSEECBBqREDpvSlS5IAUBYWDSJMiKFVU1A9sFI8gYKEICIgU6UVBgQhSEkICgYSQQHrfTdvy/bFmNsPuJiQEQrl/18V1TXnfd56ZzfHs7MzzPkRERERERERE9FSysJAgKMjCaHv5xDYrK9NtzImOLkJpqQ6hoVawtBQnyKlUWsTFFSMvTwOFQgJvbwUCAu59bAAoKNDi2rUiaLVAgwZWsLOTVto+Lq4IBQVaWFlJERhoAXf3qj0izMpSIy6uGHZ2MoSGWkF61yFv3ChGWpoafn4K+PkZn4+9vQy9ejnc07lVJ9aq9AsMtEBg4L1d85ISHW7dKkFamhouLjKEhFhCJqta0qNarcPVq/rPvE4dC3h6KqrU/361aGFT5T7p6WrExxfD2lqKRo2sKj1nnQ6IiytGRoYazs4y1KtX9etERERERA/fhx+mIDtbI6zPmuWFTz7xFbWxt5dhyhQPNGpkhR49rgnb16ypPPktN1eD2Ngi+PlZwMdH/z34Xr+fFhRocfVqEQCgYUMrWFtXfN9DRERERERETzbeFRIREREREdEjT6PRISWlFNHRRYiPL0Zhoba2QyIiIiIioqdcZqYadnbnhX9XrxahR49raNz4Mpo3j4af3yXExupf1oyPL0b//tfh6HgBzZpFo337WLRpE4PAwEj4+0fim2/Sjcb//PNUYewBA64jL0+DCRMS4eFxES1bXsEzz1yBm9sFvPlmosl7pIsXC9G9+zU4Op5HixZX0L59LFq1ugIPj4sIC4vGjh05Rn2WLUsTjvnyyzeQklKKoUNvwNPzElq3jkHjxpcRFBSJvXtzAQAnThSgWbNo1K0bhbZtY+DvH4nnn48VXlItExlZKLpWJ04U3Hes1e339dfpolhMuXWrBG+8cRNubhcREhKF556LQWjoZbi7X8SUKbeQkaE26vP330phTDe3i9BqgS+/TIOfXyQaN76Mtm1j4O19CT17XkN8fLHJ4z4Iw4bFC3H17n1NtG/AgOvCvs8/T8W1a8Xo1esaPD0vonXrGDRtGg0vr0tYvjzN5Ng6HbByZTr8/S+hfn39dWrYUH+dZs5MQn6+xmQ/IiIiIqp9xcU6fP99hrBev74VPvrIx2z77t0dMHOmJ9591ws//xyMrVuDRfunT08SvltOnJiInTtz4OOjv4/w9b2ESZNuAaj4+ykA5ORoMHbsTbi5XUB4+BWEh1+Bp+clzJ9/G2q1zqg9ERERERERPR1Y+Y2IiIiIiIgeWX/+WYAlS1Jx5EgeCgoML3PKZBI0bWqN1193w3//6yaqyvAgjB6dgH378gAAzz1nix076ppsd+xYPjp3tq+RY377bQbmzbsNQF9pIiGhSY2M+yiLiFDixRevC+tHjtRD48bWtRgREREREZF5Oh2gVBruUyZNuoVDh/KEdakUqFvXEsnJpejU6SoSE0tMjpOUVII330xEQYEWM2Z4CttLSnTC+Ckp+jHOn1eJ+hYX6/DNN+nIzlZj82bDy6eRkYVo1y5GdB9V3uXLhRg8+DrWrQvCa6+5mjzm9evFaNs2BgkJ4rhv3SrBgAHXMXeuNz788A5KS8UvoP71VwG6dr2GK1caC1XpNBqd6FppNIY+1Y21Js7RlD/+KMCAAdeRlWWc4JadrcGyZWnYuTMH+/bVQ6NGVuXOyfD3oFbrMHbsTaxblyHqr9MBBw/moWvXa4iKagQbmwc/T2lhoVaIq7BQZ3bf2bMqfPDBHeTkiBPWMjLUmDz5FhQKiaiyh04HjBoVjw0bsoyOmZ2twdKlqTh8OB9Hj9aHs7Ospk+LiIiIiO7Tn38WiL5LjxzpUmn13v/7Pz+z+4qLDd8tL14sxHffZUKlMoxfv74lgIq/nxYUaNGxYywuXSoUbc/P1+CDD+7g55+z7+HMiIiIiIiI6EnEym9ERERERET0SPrwwzto1y4Wv/6aY/Qyo0ajw/nzKkycmIiOHa8+8Nnks7M1SE0tRWpqKbKyjI8VG1uE3r2v4eWXb9TYMZVKrXDMlJTSGhv3UVZSohPOOTW11OglWiIiIiKiR9nBg3mQSoF69SxhbS3FsGEukMsl+PDDO0Lim52dFPPmeWPt2kDMn+8NFxfDPJXmqmsBwOnTSpw/r0K/fo743/8CMH++tyhxauvWbNy+bbhvWLDgtnAf1b69HXburIszZ0KxY0ddtGxpA0CfvDRjRpLZRLDz51VISCjBsGEuWL06EKNHGxLISkt1WLDgNrRa4K233PH11wFo29ZW2J+UVIJNm4yTokypbqw1cY53S0tTY8iQG6LEtx49HDBpkgc6dLATtiWkaT+MAAAgAElEQVQmlqBfvzjk5pq+Fy0u1mHdugw0aWKNzz7zw5df+iMoyELYHx9fjF27TFezqy0//ZQFpVKL8ePdsXp1IMaMcRPt//JL8d/nypVposS3nj0dsGJFAGbM8ISVlf5v88IFFaZOvfXggyciIiKiKouKEieYhYfb1NjYJ08WQKXSwsVFjoAACygUEgwd6lJpv3ffTRYlvjVtao2lS/2waJEP/P0tEBNTVEFvIiIiIiIiepKx8hsRERERERE9cg4dyhOqnpVxdZXD21uBjAy1KBnsr78KMH58IjZurPOwwwQArF+fiddfv4nSUh1cXXmbTURERET0tJLJJDhypB46drRHXp5GSLjy81OgXz9HREYW4oMPfDBypCGJzMNDgYkTEwHoE6pKSnSwsDBdbWHsWDesXh0orPv4KDB+vL6vTqevdObjowAA/POPoULcyJGu6N/fSVhv3doWU6feQpMm1mjSxBq6CuacmDzZA1995S8c/9w5lehl1K++8sdbb+mrgY0Y4QJ394soLtYPePlyofGAJlQ31po6x/I++SQFqamG+80tW4IxZIizsL5sWRqmTNEnc8XHF2Pp0lR88IGPybGaNbPGqVOhsLbWJ4L16uWA0NDLwv7IyEIMHXpvcT0s338fhFde0b+UPHasG1QqLTZv1ie4Xb1ahOJiHSwtJVCrdfj44xSh36BBzti2zVB5sGNHe7zwQhwAYOPGLHz8sa/wt0lEREREj4bMTHGlYzc34+cbmzZl4ejRfLNjzJvnjcBAC5P7+vRxxI4ddWFpKUFsbBHc3St+fqJUakWVk8PDbXDiRAPh+/S4cW5o2fKKaNIPIiKiJ4lKpULTpk2F9ZMnT8LLy6taYw0dOhRnz54FABw8eBDBwcGV9KBHRUWf3V9//YVRo0YBAPr164cvv/yyVmIkIqotfCuPiIiIiIiIHjnLlhlmlPfwkGPTpmB07WovbDt+PB8DBlxHTo5+lv1Nm7KweLGv2Yes92vBAm+MH69/odPFRSbad/lyESuUERERERERevRwQMeO+vsWBwcZHBz09w5z5nibbJ+WpkZSUolom1KphYWFzGT7adM8RetlxyqTl2eoQubqKsfNm/qx33wzEdu2ZaNXL318zZvbYOvWe3vhpew+qEyjRtZC8pulpQRjxxqqg9nbyxAUZInYWH01hnut0F3dWGvqHMtotfrJTcr06eMoSnwDgEmTPLB+fSbOntUn3m3cmGU2+W38eHfhRV0AaNDACp6eCiG5Li/v3qrRPSxeXgoh8a1Mx452QvKbTgcUFGhgaSnHP/+oRC8dT5gg/jvp188RAQEWSEwsgUajw/79uUaV5IiIiIiodt09QYRabdzmr78KsHZthvGOf40f7272ucyCBd6wtNRP7NGggVWl8UREKKFSGb4jz5njLfo+7empwLhx7li48Lap7kRERI89rVaL69evC+tqU//nfI+SkpKEsUpKSippTY+Sij47lUol7EtJSTHqS0T0pGPyGxERERERET1yIiMNFQIGD3YWJb4BQKdO9liwwAdvv31L2HbiRAECA8Uv6tWUFi1samyszEw1EhL0FR28vRUICqpawp5SqUVMTBGkUv0DYxsbaeWdqkGt1uH69WJh9lc3Nznq1rWETGa6CsXdcnM1iI0tgp+fhckZ/gsKtLh6Vf9SbMOGVqKH2EREREREj6M2bWwr3H/jRjEOHszDqVNKREQoERNTVKXxg4MtRetOTuIkufKTcowZ44Z//tFXhdNodDh4MA8HD+YJ/Xr2dMCYMW7o0cOhwmPe/SJr+fsPPz8Loyp1traG/dp7zO2qbqw1dY5lkpJKkJFheKmoZ0/jfhIJ0L27g5D8Fh9fjOxsDZydjRMW7/68yuIqS3571CZRqVPH+N7U3N/YlSviv9116zKwY0e2ybaAftIYIiIiInq03F2JLS2t5iqqyeUShIdX7blKQoL45e5mzayN2rRsWXPPaoiIiIiIiOjxwuQ3IiIiIiIieuRYWRlemNyzJxczZhSjTh3xi4MjRrjAy0sOOzsZ7OykCA3Vzxz66acp+OCDOwCAkBBLXLjQSNSvd+9rOHGiAADQvLkNTp5sINrfunUMLl/WJ99NmeKBjz7yxbBh8di9OwcA0L69Hfbtq4e0NDWCgyNRUmJ4oS8zUw07u/P/xh2CTp0MSXtHj+Zj3rzbOHWqQDSjqr+/BaZN88SUKR6QVJBXVlCgxbvvJmPt2gwUFurfIrWxkeK//3XHJ5/4Ci+dvv76TWzZop+Z385OhoSEMNH1BIDo6CI8++wVYX3duiChokFhoRbvvJOMH3/MFFWOAPSVHMaOdcOiRT6il1qnT0/CqlXpAIDXXnNFt24OGD48XpildeJEDyxf7g8AyMnRYObMJKxfn4niYp0w7tSpHujSRZzkSERERET0OPHwMP3YLT1djbFjb2LXrhyj6goeHnKkpRkSrmSmi75BoZAYJZrJ5eZvICZMcEdycgmWLk01SrLKydFgy5ZsbNmSjYEDnbB5czAUCtNj3T1JRfl7lvL3BKb236vqxlpT51gmK0s8m7apSTxMbc/OVptMfrOzM74+FX1mtc3OzvgczMVbVoW9zMaNWRWOnZ1d/ZnKiYiIiOjBaNJEnFwWEaFE//5Oom1DhrgIz14A4PjxAmzfLp70wBRXV/k9T6RXRqkUf8d0dTW+vzL1HZuIiIiMjRkzBt26dQMAuLm51XI0VFOCg4OxYMECAEBYWFgtR0NE9PAx+Y2IiIiIiIgeOV262CM2Vj8zfGJiCRo0uIx+/Rzx4otO6NLFHgEBFnBzk2PoUONKb717O2L27GQAwMWLhYiPNyTOFRZqcexYvpB0depUAXJyNMJs9klJJYiIUApj9enjKPRTKrX/Luv7arU6YVt5ZdvUasPLl//7XzomTkw0Wfng1q0SvP32LVy6pMK6dUEmr4dWC3TrdhVnzihF21UqLb74IhUFBRqsXh0IAPjPf5yxbl2GEMtvv+Vh4EDxA+uff84W4rSzk6JvX0ch5gEDruPAgTyTceTna/D556mIjS3Cnj0hwvbiYsP1uXixEN99lykkvgFA/fr6619QoEXHjrG4dKnQaNwPPriDn3+u/KE5EREREdGjylTyEAD07x+HU6f03+VtbaUYPtwF3bs7oF07O5w/r0KfPnFCW3MviEqr+I6nRAIsXuyLSZM8sGVLNvbuzcWffxYIE2mU2bEjB6tXZ+Ctt9zNjlPRMWpCdWOtqXMs4+EhTmq7c8d05YvkZPF2Z2fTj1ul0kc30c2UqvyN3Z0UOW2aJ+ztzQ/QtCkrdBARERE9atq2tYOtrVT4bX/Tpiy8/76PaAKEDh3s0KGDnbCuVuOekt+qk6Rmby++n8rJ0cDRUbwtJaXmqtMRERE9ycaMGVPbIdADEBwcjIULF9Z2GEREtYbToRAREREREdEj5913vYSENAAoLdXhl19yMHp0AgIDI1G3bhQmT74lSlQr07SpNerWNVSJ27/fkMj1xx8FQuIboE8q++OPfGF9795cYdnLS4G2bQ0Pde9mYSFB69a2oln/5XL9ttatbYWHsufOqTB58i0h8c3FRY633nLHvHneohlTv/suE7t25Zg8VmmpDmfOKPHCC4745psAfPihj6iywNq1GcjI0M+k362bA/z9LYR9ZVXgyiufZDZokLNQsWH79hxR4tsbb7hhzZpALF3qh0aNDLHu3ZuL+Phik7GePFkAlUoLFxc5AgIsoFBIhCTFd99NFiW+NW1qjaVL/bBokQ/8/S0QE1NkckwiIiIioseBqaptERFKIfENAH76KRirVgVi8GBneHkpjCbUMFf5rTrUah3y8zV46y13HDpUDzk5zXHqVCjmzvUWvdB67Fh+BaM8HNWNtSbP0dNTLnq59uhR033KjxUcbGmy6tuTrl49cWX2/v2dsHChj+jf2297Cst3T8hCRERERLXP0lKCV14xTDCYkFCCuXNvV9jnXiv6VrXqG2D8HfPvv42f/5w7p6ryuERERERERPRkYOU3IiIiIiIieuT4+1tg//56GDz4BpKSSoz237hRjOXL07B8eRr69nXEt98GwtvbkIT20ktO+OyzVADAvn25ePNN/Qz/R44YVzQ7diwfL76ofxHvt9/yRGNUNPO9i4scp0+HYvbsZHz6aQoAwNFRhtOnQ0XtPv44RagC5+4ux9mzDREQoE9OmznTE82aXRESyX78MUuI5W7jxrlh1apAYT0kxApDh94AoE/ii4oqRKdO9pBKgVdfdcWHH94BAOzZkwulUiskuMXEFOHyZUMC2qhRrsKyRKKvHBcZWYh27exEx+vVywFhYdHC+rVrhop6d+vTxxE7dtSFpaUEsbFFcHeXQ6nUChXpACA83AYnTjQQKgaMG+eGli2v4PZtztxKRERERI8nU5XQbt4U38/4+4uri91ddVl9b++SVujcORVGjIjH9evFKC3VYePGOnjlFRdYWEjQpo0t2rSxxd69uTh/Xv/iqEJRexXKqhvrgzhHmUyCl192xpo1+vuWnTtzsGdPLvr1cxTarF2bIarIPWKEcTXyB02nA4qKTJQVL0cqlcDC4sF9rm3b6id8yc3VAAC++CJVVBHkzBkl2rSJga+vAmFh1nj/fR+0bm37wOIhIiIiouqZO9cbGzdmQaXSf7/89NMUpKSU4v33fRAYqH+OodPpJ/X46qs0/PST8WR7plSnSnR4uC2cnGTIydF/x/zooxT07esoPEOIjy/G6tUZFQ1BRERE/zpz5gyys/UT4rZv3x62trbIyspCREQEAMDe3h7PP/98pePExcUhLi4OAFCvXj3UrVvXZLsLFy7gwIEDiI+PR35+Ptzd3REeHo4+ffrA1dXVZJ97pdFocOjQIQBAYGAgGjZsiISEBKxatQp37txB/fr1MWzYMNSpU+eBxhYTE4Pjx48jNjYWWVlZ0Gq1cHZ2RoMGDdCtWzc0aNDgnsbJzs7Gjh07cPbsWeTl5cHT0xOdO3dG7969IZdXnNaRmZmJv//+GwDg7e2NZs2aCft0Oh0OHDgAAPD390fjxo0BANHR0di5cycSEhJQVFQEPz8/dO/eHR07doS0ohdi/lVaWop9+/bhxIkTuH37Nuzs7NC4cWMMHjwYPj4+KCwsxO+//w7A8PmYUlBQgL179yIiIgKpqalQKBRwc3NDq1at0K1bN7i4PPzfWYno8cPkNyIiIiIiInoktW5ti9jYxvj++0z8+GMm/v5bKVRPK2/v3lx07XoVp06FCrP0DxxoSH47diwfJSU6WFhIcPiwfob+sllHNRqdMGt/cbFOlBw3aND9z0yv0ehw8KBhzFGjXIXENwCwt5dh3bpAqFRaNGtmA19fhalhAACTJnmI1p95xka0np2tEZZHj3bFRx/dgU4HqFRa7N6dI1RfK1/1LSDAAp072wvrQ4Y4Y8gQZ6Njq1Rao6psd1eoKG/BAm9YWuqvcYMG+opxERFK4QE6AMyZ4y08tAYAT08Fxo1zx8KFFc8sS0RERET0OLl7wogJExLx1Vf+kMkkWL06Q0i0KpOXp4GdXeUvHVSkSRNrlJToUFqqn4TjzTcTkZpaitatbVFcrMNvv+XiwgVDxYTyyV0PW3VjfVDnOGuWF7ZuzUZenv7+qn//OAwY4Iz69S1x8WIhfvvNUC28Th1LTJvmeX8XoBr++UcFa+vzFbZp3drWaGKWmmRlJcXkyR744AP9pCs7d+agb984vPKKC5RKLRYt0t/XJSeXoqREh8aNrR9YLERERERUfQEBFli7NhDDh8cLz19++CETP/yQiaAgC9jby5CUVCJ6/lDG3l4GN7eae/XQ0lKCCRPcsXixfrLBCxdUaNUqBiNHuiA7W4O1azOQn28cBxERERmbPn06/vzzTwDAlStXEBoaCrlcjkGDBkGlUkGhUOD27dtwc3OrcJz//ve/OHr0KADg+PHjRslvUVFRmDhxopD8dDcbGxu88847mDt3LmQyWbXOpbCwEL179wYAvPXWWxg1ahS6du2KgoICoc38+fMRGRkpSryqqdhOnTqFd955BydPnqwwzn79+mHNmjXw9DT/e+GyZcswZ84cUewA8MUXXyAsLAw//fRThcc4f/68cC3+85//YPPmzcI+jUYj7Hv99dexZMkSjB8/Hlu3bjUa5+OPP0bz5s2xfv16hIWFmT3esWPHMGbMGCQkJBjte+eddzB//ny88soros9nxYoVRm2XL1+OOXPmID8/3+RxrK2tMXHiRHz00UdQKMy/M0NExOQ3IiIiIiIiemTZ2EgxYYI7JkxwR2amGseO5ePo0Xzs3ZuLxERDBYUrV4rw5ZdpWLDAGwDQtq0dvLwUSEkpRUGBFidPFqBZM2vh5cdWrfSJY6dPK3HpUiEyM9U4d04lJHS5uMjRqZM97tft26Wih7FNmhi/8HevxylLIitz9wuxJSU6YTk42BIdOtjj99/1Px5u2ZJtMvltxAgXkzOwZmdrsH9/Lv76S4mICCXOn1cJL5VWRi6XIDzcxmh7QoK44kWzZsbXomVL435ERERERI+zZ56xQceOhu/mp04p8eyzMcL+gAAL3LlTKnzfjokpgo/P/T3gt7CQ4Kef6qB792vIy9MgL0+DadOSTLbt188Rr7xSe7PqVjfWB3WOISGW/1aRi0d+vgZaLbB9e7ZROz8/C+zeXVeYgOVpNHeuN06fVuLQIf2EL7/9litKDgT0SXI//ljnvhM6iYiIiOjBGTrUBQqFBGPH3hQlud39m3553bo5YOVKfwQFWZhtUx3z5nnjyJF8odry5cuFmD07Wdg/bJgLduzIRnHxvT2vICIiIgMHBwcMHDgQGzZsQGlpKbZs2YK33nrLbPukpCQcP34cABAcHIwOHTqI9h8+fBgDBw4UEpqkUikaNWoEJycnJCQkICkpCSqVCgsXLkRERAR++eUXWFjc33cHpVKJ//znP0bJY0FBQaLEt5qKbc+ePRg8eDCKi4sBAJaWlmjYsCGcnJyQl5eHK1euoLCwUGjbrVs3/PPPPyYTuKZPn47PP/9cWHdxcUHDhg2Rk5OD6OhoREVFoWvXrrCzs7uvawToEwZ79OiBs2fPAtAn+rm6uiI1NRUlJfrveBcuXECXLl0QHR1tMgnyl19+wbBhw4RzVygUaNq0KeRyOSIjI6FSqTBnzhyhEp05S5YswTvvvCOs+/j4oE6dOlCr1YiLi0NmZiYKCwuxZMkSxMfH4+eff77v8yeiJxefNBAREREREdEjqaREh+TkUmHd1VWOwYOd8fXXAYiPb4L16+tALjdkbm3bZnghUSIB+vc3VG7bty8XR47kQ/fv89CuXR3QvbsDAECnA37/vUD0kt6LLzqKxq6usmoBZcpXOqsKCwsJFApxPGXV68rodOKHvWPGuArL+/blIi9Pg6tXixAZWShsHzXKVdRHo9Fh1qxkeHtfxCuvxGPFijRERChRWqqDh4d4/hxzk5+5usqNYgMApVJj1O5ufCGSiIiIiJ5E27cHi+5PAP33+WHDXBAREYqOHQ0TYmzZklUjx3z2WVucO9cQgwY5w8LC+Pu5h4ccixb5YMeOuiYnxHiYqhvrgzrHfv0ccfFiQ4wY4QIbG/E9io2NFOPGueHcuYZPfTUzCwsJdu8OwaJFPkb3iwDQubM9jh6tj169HGohOiIiIiKqikGDnBETE4Z33/Uym9AWFGSBCRPccfp0KA4dqof69a1MtrsfVlZSHDpUD6+/7iZ6RmNrK8WcOd744YegGj8mERHR02TMmDHC8oYNGypsu2HDBmj/LQ372muvQVLuB7b4+HgMHjxYSC4bMmQIbt68icjISJw4cQK3bt3CkSNHEBwcDAD47bffMHPmzPuOf/PmzUhISIC/vz8+/PBDfP311xg1ahT++9//1nhseXl5eP3114Xkr2nTpiE9PR3nz5/HsWPHcO7cOWRmZmLp0qVC5bioqChs27bNaKxdu3YJiW9yuRzLli1DamoqTp48iaioKFy9ehXt27dHWloabty4USPX6ezZswgLC8P+/fuRl5eHxMRE5ObmYvny5UKiX3p6Or744guj/snJyRg5cqRw7iNGjMDt27dx9uxZnD59GmlpaZg9ezYAYOfOnWbjSE9Px9y5cwEAdnZ2OHDgAJKTk3Hy5EmcPn0aqampWLdunZAsuG3bNhw7duy+z5+Inlys/EZERERERESPlOXL07Bw4R1kZakBANeuhSEkxFLURirVVy3bvDkLe/fqk9bKV4IDgAEDnLBqVToAYP/+PFEiWteu9lAoJPjggzsAgGPH8nHggCH5beBA5xo5Fzs7cYZYdra6WuNU52XUwYOdMWnSLeTlaVBcrMOvv+aIrlHr1rZG1eTmzr2N//u/FOGY/fs7oW9fR7Rvbwd/fwvY2p4X2ppKcAPMJ7DZ24uvRU6OxqhKQkpKKYiIiIiIHgUJCU0qbePmJodOF15pO1dXOXburIvk5FLExBRBLtdXhXZx0T+mO3Sonsl+s2d7YfZsr2ofPyTEEtu2BUOp1OLKlSJkZqqhUEjg66tA/fpWJu8zZszwxIwZnmbHXLMmEGvWBJrdf/ZsQ5Pbmze3qfFYq9tv6lQPTJ3qYTYWAKhTxxLr19fBqlVaXLtWjLS0Ujg7y9GkiTUsLU0H06aNbaV/D1FRjSrcb86FC9XrBwA7d9Y1u2//ftN/e2UGD3au8JwsLSWYN88bc+Z448qVQqSkqGFrK0VwsKXJhDgiIiIienR5eMixeLEvFi/2RXJyKW7cKIZKpYWLiww+Phbw9a24QvWKFQFYsSKg0uNU9P0U0D9LWLMmEJ9+6ovIyELI5RK0aGEDW1v9s4eiopb3flJEREQk0qlTJ9SpUwfx8fE4ffo04uLiEBISYrLt+vXrAQASiQSvvvqqaN/06dORm6t/v2LMmDFYu3atUf8uXbrgxIkTCA8PR0pKCpYvX47x48eLKrRVVVFREYKDg3HmzBmhWtmbb775QGLbsGED0tLSAAB9+vTBZ599ZjSOtbU1pk+fjuTkZCGJ7PDhwxg2bJjQRqvVYvr06cL6119/jbFjx4rGCQkJwYEDB9C+fXucO3euStfEFK1Wi9DQUPz111+wtzdMvGZlZYWJEyeiqKhISPjbs2cPPvroI1H/WbNmQanUV+IdMWKE8LdQxtbWFh9//DHs7e0xZ84cs3EcOnRIqDQ3Y8YM9OjRQ7RfJpNh9OjRSEpKwvz58wHoE+A6d+5czTMnoied0VOH4gINtrx8uTZiISIieqSpsvgyNhER0cMQEGAhJL4BwKpV6ViyxM+onU4H3LxpSOZychInUnXpYg8nJxlycjSIiioUEqusraV47jk7yGT6h6j5+Rps2ZKF9HT9Me3tZejRo2Zmpvf1VcDWVgqlUj8j2rlzKqM2n3ySgvXrM9GkiTWaNbPB7NleNVJ5wcZGiiFDnLFmTQYAYMuWbFElvburvmm1wIoVacL622974rPPDNc9I0OcuGcu+c3c9nr1xAmMf/+tRGCgeAZZU9eHiIiIiOhJ4eurqPSF0QfB1laKZ56xeejHrY7qxvqgztHGRopmzawBPN1V3iojlQKNG1ujcePajoSIiIiIakJt3buU5+oqR6dO9pU3JCIionsmkUjw2muvYcGCBQD0CV4LFy40avfPP/8gOjoaANC1a1cEBBgS3BMSEvDrr78CAJydnU1WDivj4+ODuXPnYuLEidDpdFixYgVWrlx5X+cwa9YsIfHtbjUZm1KpRHh4OK5fv46pU6dWGFPXrl2FY6Wmpor2lSUZAkBYWJhR4lsZa2trfPXVV2jXrl2Fx7pXc+bMESW+lTds2DAh+e369euifUqlUqheVxaTObNnz8aPP/6I2NhYk/uzs7OFZbXa/ETRo0ePhlQqRd26ddG0aVOz7YiIRMlvbdrYoqhIW1uxEBERPRb8/Cwqb0RERETV1rOng5C0BgCff56KgAALvPmmO+RyfWJVfr4G7713G1FRhUK/55+3E42jUEjQt68jNm7MAmBI3mrXzk6Yqb9TJzvs3p0rJL4BQJ8+DmZn8jdFVi7nrqhIC53OUKlNLpega1cH7NqVAwDYtCkLEyd6oGlT/YuTSqUW336bgRs3ihEdXYTExBK8+675yg5VNWaMm5D8tn9/HjQaHQDAwkKCoUPF1e0yM9UoKDD8JuDvL/7Oc+BAnmhdrdaZPKa5xL3wcFvR5/rRRyno29cR1tb62Vrj44uxenXGPZ4ZERERERERERERERERERERVcWrr76K999/H1qtFhs3bjSZ/Pbjjz8Ky6NHjxbtO3z4MLRa/XsFL7zwAhwcKp5Y+MUXX8TEiRMBAEeOHLnP6PVV28ypydhmzpwpJIhVxtHRUVguq3RWZt++fcLyoEGDKhzn+eefR1BQEBISEu7puBXp1q2b2X2+vr6wsLBASUmJUOGtzMGDB1FcXAwA6NmzJ1xcXMyOI5VKMXz4cKFq290aNGggLC9ZsgTu7u4YPXq0UVKen59fhRXkiIjKiJLf3njDDW+8YTobmoiIiIiIiOhhsLKSYv58b0yblgRAX5Fs8uRbWLDgNurXt0JxsQ7XrhUJ1dQAfZLZzJmeRmMNGOAkJL+V6drV8ENa9+4O2L07V7R/0CBxUlhl7O0N2W9KpRYDB16HpaUEEyZ4oEMHO8ya5Yk9e3Kg1er3t20bg4EDneDhocCuXTm4caNY6P/228bncD/atrVFaKgVYmKKhMQ3AOjXzxEuLuJi8C4uMjg6ypCbq09O+/TTFNSrZ4ngYEvs3ZuLhQtvi9rn5WmqFIv+mrhj8eIUAMCFCyq0ahWDkSNdkJ2twdq1GcjPr9qYREREREREREREREREREREdG8CAwPRpUsXHD58GHFxcTh9+jTatGkj7Fer1di8eTMAfVLXgAEDRP3Pnj0rLGs0GuzcubPSYyoUCpSWliI2NhYqlQo2NjbVit3S0k4VuVQAACAASURBVBIhISFm9z+s2NLT03H16lVERkYiIiIChw4dEvaVJd+ViYqKEpabN29e6ditWrW67+Q3a2treHlVPOmynZ0dsrL079JoNBrI/p31+dKlS0Kb8PDwSo/1zDPPmN3XpUsXhIaGIiYmBsXFxZgyZQpmzpyJdu3aoXv37ujRowdatGgBibkZlomI7iKvvAkRERERERHRwzV1qiciIwvx3XeZwrbsbA3OnFEatZVIgP/9LwAtWhj/CNmrl76yWGGh4QfGrl0Ns3t17y6e6cvKSorevR1RFe3aiSvO7dyZI4zdoYMdnnvODosX+2L27GQAgEqlxYYNWUbjvPqqK15+uWqJd/di9GhXzJqVLNo2apSrUTuZTIIpUzywaNEdAEBKSin69YsT9ltZSeHrq0BycikAICamqMqxzJvnjSNH8oXP8fLlQuG6AMCwYS7YsSMbxcWmq8oRERERERERERERERERERFR9Y0ePRqHDx8GAGzYsEGU/Hbw4EGkpqYCAIYOHQpra2tR37J9ALBx40Zs3LixSsfOzMysdvKbs3PF71M8iNgKCgrw888/49ChQ7h8+TLi4+ORn59/z2OmpaUJyx4eHpW29/X1vfeAzbi7spop5RPOdDrD+xkpKSnCsru7e6XjeHqan+BZKpXi119/RZ8+fXD9+nUA+sp4R48exdGjR/Huu+/Cy8sL/fv3x8iRI/H8889XejwierpJazsAIiIiIiIiortJJMC6dUHYuLGOyaQ2QF9JrEcPB5w5E2q2irmtrVSU4ObsLEPLlobxQkOt4O9vIaz36OEAO7uq3Sq3a2eHqVM9IC3XTSIBiooMPxDOmuWFX36pi8aNrY36e3sr8Pnnfli3LqhKx71Xo0a5Qi43/HDp5iZHnz6mE/wWLPDBrFlesLQUz6zVtq0tTp5sgDffNPy4uXVrNnRVzFGzspLi0KF6eP11N1FMtrZSzJnjjR9+CKragERERERERERERERERERERHTPBg4cCCcnJwDAli1boFarhX3r168XlkePHm3UtyqJX6bk5eVVu6+lpWWF+2s6tl27diEkJARjxozBTz/9hEuXLomOYWtri549e2LixIlmxywoKBCWK4sf0Fdku1/3U0lNqTRMSC2VVv7ujEKhqHB//fr1cenSJXz22Wdo0aKF0f6UlBSsWrUK7dq1Q//+/e/7MySiJxsrvxEREREREdEj65VXXPDKKy5IT1cjOroQubkaWFpK4eYmR8OGVrCxqfzHtl9/rVvh/sTEJpWOsXNnxWN88YU/Zs/2QmRkIayspKhXzxKenuIf+V56yQkvveSEhIQSxMcXQ6PRwdfXAg0aWMHUb4ZTp3pg6lTzM3+5ucmh04VXGrtcLhGNP3SoCxQK0z92SqXAJ5/44r33vHDhQiFKSrQICbFCUJA+QTA83AZz5ngb9VuxIgArVgRUGgsA2NvLsGZNID791BeRkYWQyyVo0cIGtrb6IIuKWt7TOERERERERERERERERERERFQ1VlZWGDp0KL755htkZGRg//796NevH/Ly8vDrr78CABo2bIjWrVsb9S1fVWz16tV44YUXqnRsNzfTExvXhJqM7fDhwxgwYAC0Wi0AwNHREZ07d0bz5s0RGhqKsLAwhIaGQiaT4ffff8eKFSsqHbN8Ip