<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<meta name="description" content="Offline operating manual for the Ashuganj South v4 physical Simulink study model, its settings, measurements, evidence, and limits.">
<title>Ashuganj South · v4 Simulink user manual</title>
<style>
:root{--ink:#19324a;--muted:#587083;--navy:#102c45;--blue:#087ca7;--teal:#087f78;--paper:#fff;--wash:#f2f6f8;--line:#d9e4eb;--amber:#875000;--amber-bg:#fff5df;--green-bg:#e8f5ef;--radius:16px}
*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:30px}body{margin:0;background:var(--wash);color:var(--ink);font:16px/1.62 "Segoe UI",Arial,sans-serif}a{color:#076b98;text-underline-offset:3px}a:hover{color:#064d6d}code,pre{font-family:Consolas,"Courier New",monospace}code{font-size:.88em;background:#edf3f6;padding:2px 5px;border-radius:4px;overflow-wrap:anywhere}pre{margin:15px 0;padding:19px 21px;background:#142c40;color:#eaf5ff;border-radius:10px;font-size:13px;line-height:1.65;overflow:auto;tab-size:4}pre code{padding:0;color:inherit;background:none;overflow-wrap:normal}h1,h2,h3,h4{line-height:1.2;color:var(--navy)}h1{font-size:clamp(36px,5vw,62px);letter-spacing:-2px;margin:16px 0 22px;max-width:860px}h2{font-size:30px;letter-spacing:-.6px;margin:0 0 20px}h3{font-size:21px;margin:30px 0 12px}h4{font-size:17px;margin:22px 0 8px}p{margin:11px 0}ul,ol{padding-left:24px}li+li{margin-top:7px}.wrap{max-width:1240px;margin:auto;padding:0 34px}.hero{background:linear-gradient(125deg,#102c45,#164d66);color:#eff8ff;padding:55px 0 48px}.hero h1{color:white}.hero p{max-width:830px;color:#d9e9f3;font-size:18px}.eyebrow{font-size:12px;font-weight:700;letter-spacing:2px;text-transform:uppercase}.hero .eyebrow{color:#91ddd4}.pills{display:flex;gap:9px;flex-wrap:wrap;margin-top:27px}.pill{border:1px solid #6192a8;border-radius:30px;padding:5px 12px;font-size:12px;color:#e1f3fc}.layout{display:grid;grid-template-columns:205px minmax(0,1fr);gap:34px;margin:32px auto 60px}.nav{position:sticky;top:24px;align-self:start;font-size:13px}.nav strong{display:block;font-size:11px;letter-spacing:1.2px;color:var(--muted);text-transform:uppercase;margin:0 0 13px}.nav a{display:block;padding:7px 10px;border-left:2px solid var(--line);color:var(--muted);text-decoration:none}.nav a:hover{background:#e7f0f5;border-left-color:var(--blue);color:var(--blue)}main{min-width:0}section{background:white;padding:30px 33px;margin-bottom:22px;border:1px solid var(--line);border-radius:var(--radius);box-shadow:0 4px 16px #203b5010}.section-number{font:700 12px/1 "Segoe UI",sans-serif;letter-spacing:1.6px;color:var(--teal);display:block;margin-bottom:13px;text-transform:uppercase}.lead{font-size:18px;color:#36556a}.callout{border-left:4px solid var(--blue);background:#edf6fa;border-radius:0 8px 8px 0;padding:13px 17px;margin:20px 0}.warning{border-color:#c48410;background:var(--amber-bg);color:#5e461b}.success{border-color:var(--teal);background:var(--green-bg)}.small{font-size:13px;color:var(--muted)}.mono-path{font-family:Consolas,monospace;overflow-wrap:anywhere;font-size:13px}.cards{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;margin:23px 0}.card{border:1px solid var(--line);border-radius:10px;padding:16px}.card strong{display:block;color:var(--navy);margin-bottom:6px}.card p{font-size:13px;margin:0}.table-wrap{overflow-x:auto;margin:18px 0}table{width:100%;border-collapse:collapse;font-size:13px;line-height:1.48;text-align:left}caption{text-align:left;font-size:13px;color:var(--muted);padding:0 0 10px}th{background:#eaf1f5;color:var(--navy);font-weight:650}th,td{padding:11px 12px;border:1px solid var(--line);vertical-align:top}tbody tr:nth-child(even){background:#f8fafb}table code{font-size:12px}td:first-child{font-weight:500}details{border:1px solid var(--line);border-radius:9px;margin:12px 0;padding:0 17px}summary{cursor:pointer;font-weight:650;color:#16445f;padding:13px 0}details[open]{padding-bottom:14px}.flow{overflow-x:auto;margin:22px 0;border:1px solid var(--line);border-radius:12px;background:#f8fbfd}.flow svg{display:block;width:100%;min-width:670px;height:auto}.flow-caption{font-size:12px;color:var(--muted);margin:0 0 15px}.step{display:grid;grid-template-columns:32px 1fr;gap:13px;margin:20px 0}.step .n{width:30px;height:30px;border-radius:50%;background:var(--teal);color:#fff;text-align:center;line-height:30px;font-size:13px;font-weight:700}.step h3{margin:2px 0 9px;font-size:18px}.step p:first-child{margin-top:0}.tag{display:inline-block;font-size:11px;letter-spacing:.4px;font-weight:700;padding:3px 7px;border-radius:4px;background:#e7f2ed;color:#216447}.tag.assumption{background:#fff0cf;color:#815a06}.tag.scope{background:#e7eff7;color:#365b77}.divider{height:1px;background:var(--line);margin:28px 0}footer{font-size:12px;color:var(--muted);border-top:1px solid var(--line);padding:22px 0 36px}.no-break{break-inside:avoid}.print-note{display:none}
@media(max-width:960px){.layout{grid-template-columns:1fr}.nav{position:static;display:flex;flex-wrap:wrap;gap:4px}.nav strong{width:100%}.nav a{border:1px solid var(--line);border-radius:5px;padding:5px 9px}.cards{grid-template-columns:1fr}.wrap{padding:0 20px}section{padding:25px}.hero{padding:36px 0}}
@media(max-width:520px){body{font-size:15px}.wrap{padding:0 12px}.hero .wrap{padding:0 23px}h1{letter-spacing:-1px}h2{font-size:25px}section{padding:22px 17px}.layout{gap:17px;margin-top:20px}pre{padding:15px;font-size:12px}th,td{padding:8px}h3{font-size:19px}}
@media print{@page{size:A4;margin:16mm}body{font-size:10pt;background:#fff;color:#111}.wrap{max-width:none;padding:0}.hero{background:#fff!important;color:#111;padding:0 0 10mm;border-bottom:2px solid #164d66}.hero h1{color:#102c45;font-size:30pt;letter-spacing:-1px}.hero p{color:#333;font-size:11pt}.hero .eyebrow{color:#087f78}.pills{margin-top:12px}.pill{color:#333;border-color:#aaa}.layout{display:block;margin:8mm 0}.nav{display:none}section{border:0;padding:5mm 0;box-shadow:none;border-radius:0;margin:0;break-inside:auto}h2{font-size:20pt}h3{font-size:13pt}h1,h2,h3,h4,summary{break-after:avoid}p,li{orphans:3;widows:3}table{font-size:8pt}.table-wrap{overflow:visible}thead{display:table-header-group}tr,.step,.card,.callout{break-inside:avoid}details{border:0;padding:0}details>*{display:block!important}summary{list-style:none;font-size:12pt}.flow svg{min-width:0}pre{white-space:pre-wrap;overflow-wrap:anywhere;background:#f2f5f7;color:#111;border:1px solid #ccd7df;font-size:8pt;break-inside:avoid}code{background:#f2f5f7}.cards{grid-template-columns:repeat(3,1fr)}.print-note{display:block}.small{font-size:8pt}a{color:#16445f;text-decoration:none}footer{padding-bottom:0}}
</style>
</head>
<body>
<header class="hero">
<div class="wrap">
<div class="eyebrow">Ashuganj South · v4</div>
<h1>Simulink User Manual</h1>
<p>Components, fault studies, protection settings, station DC supply, and measured results.</p>
<div class="pills"><span class="pill">MATLAB R2024a reference environment</span><span class="pill">450 MW plant title · 360 MW default dispatch</span><span class="pill">Offline manual · 25 September 2026</span></div>
</div>
</header>
<div class="wrap layout">
<nav class="nav" aria-label="Contents"><strong>In this manual</strong>
<a href="#start">01 · Quick start</a><a href="#model">02 · Model and signal flow</a><a href="#controls">03 · Controls and units</a><a href="#scenarios">04 · Run scenarios</a><a href="#parameters">05 · Change parameters</a><a href="#results">06 · Read results</a><a href="#columns">07 · Column reference</a><a href="#limits">08 · Assumptions and limits</a><a href="#trouble">09 · Troubleshooting</a><a href="#evidence">10 · Verification and sources</a></nav>
<main>
<section id="start">
<span class="section-number">01 / Quick start</span><h2>Open and run</h2>
<p class="lead">Use <code>Phase6/START_PHASE6.m</code>. The v4 working model is <code>Phase6/PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx</code>.</p>
<p class="small">Academic simulation with declared engineering assumptions. See <a href="#limits">Assumptions and limits</a> for the scope of its results.</p>
<div class="step"><div class="n">1</div><div><h3>Check the environment</h3><p>Use MATLAB <strong>R2024a</strong>, Simulink, Simscape, and Simscape Electrical with <strong>Specialized Power Systems</strong> (<code>sps_lib</code>, <code>powergui</code>, and <code>power_loadflow</code>). Keep the complete v4 folder together: the SLX needs its local MATLAB functions and frozen reference CSVs. The documented environment is Windows; other releases are not covered by the current verification evidence.</p></div></div>
<div class="step"><div class="n">2</div><div><h3>Start from the correct project</h3><p>Paste this into the MATLAB Command Window. Change only <code>projectRoot</code> if you move the folder.</p>
<pre><code>projectRoot = 'C:\Users\sindi\Downloads\306 Power Project -kimi k3\306 Power Project -kimi k3-v4';
cd(projectRoot);
run(fullfile(projectRoot,'Phase6','START_PHASE6.m'));
</code></pre><p>The start script loads the saved model and opens its study panel. Double-click <strong>Controls</strong> on the model to reopen that panel. Opening preserves saved settings; choose <strong>Reset defaults</strong> for a clean baseline.</p></div></div>
<div class="step"><div class="n">3</div><div><h3>Run the baseline</h3><p>In the control window, choose <strong>Reset defaults</strong>, then <strong>Run simulation</strong>. Defaults are 360 MW on the finite-impedance PHASE5_STUDY profile, no fault, GAT out of service, and protection/battery/charger available. Reset changes settings; it does not itself run a simulation.</p><p>Open <strong>Measured voltages and currents</strong>. Its table is the last sample of the latest completed run. A healthy 22 kV bus has about <strong>12.70 kV phase RMS</strong> in Va/Vb/Vc; the plant summary reports approximately 22 kV as a balanced-equivalent line voltage. Frequency is calculated from rotor speed.</p></div></div>
<div class="step"><div class="n">4</div><div><h3>Save evidence</h3><p>Give each retained run a distinct scenario name and choose <strong>Export results</strong>. Exports go to <code>Phase6/results/&lt;scenario-name&gt;/</code>. Reusing a name replaces generated files in that scenario folder. Use <strong>Run simulation</strong> in the study panel when you intend to use its results table, plotting button, and export button.</p></div></div>
<div class="callout"><strong>First fault demonstration:</strong> choose 3PH at GIS230, start 0.150 s, duration 0.300 s, stop 0.600 s, with protection and DC sources available. Run, select <strong>Fault bus</strong>, and plot V/I waveforms. Then export and inspect <code>relay_times.csv</code> and <code>breaker_times.csv</code>.</div>
<p class="small print-note">Printing: this manual has an A4 print layout. Expand the column-reference sections before printing if your browser does not reveal collapsed details automatically.</p>
</section>

<section id="model">
<span class="section-number">02 / Model and signal flow</span><h2>One physical network, a measured protection loop</h2>
<div class="table-wrap"><table><thead><tr><th>Artifact</th><th>Use</th></tr></thead><tbody>
<tr><td><a href="../START_PHASE6.m">Phase6/START_PHASE6.m</a></td><td>Normal user entry point: open the canonical v4 working model and control panel.</td></tr>
<tr><td><a href="../PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx">Phase6/PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx</a></td><td>Current v4 closed-loop model. Relay requests act through the modeled DC supply and breaker mechanisms on the electrical circuit.</td></tr>
<tr><td><a href="../model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx">Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx</a></td><td>Earlier physical dynamic-model sibling, retained for continuity. It is not the v4 start target.</td></tr>
<tr><td><a href="../../matlab/phase6/build_dynamic_protection_sim.m">matlab/phase6/build_dynamic_protection_sim.m</a></td><td>v4 rebuilding wrapper for the actual connected model.</td></tr>
<tr><td><a href="../../matlab/phase6/run_dynamic_trip_simulation.m">matlab/phase6/run_dynamic_trip_simulation.m</a></td><td>Automated real simulation and result export. Its default demonstration is the 0.150 s GIS230 fault.</td></tr>
<tr><td><code>matlab/phase5/phase5c_diff_87g.m</code>, <code>phase5c_diff_87t.m</code></td><td>Separate analytical differential-relay studies. Their high-set and harmonic-blocking examples are not the active dynamic relay implementation.</td></tr>
</tbody></table></div>
<div class="flow">
<svg viewBox="0 0 890 525" role="img" aria-labelledby="flow-title flow-desc" xmlns="http://www.w3.org/2000/svg">
<title id="flow-title">Physical power path and feedback trip loop</title><desc id="flow-desc">Generator through GCB, GSUT, Q0 and switchyard, line breakers and two line circuits to grid. Unit and grid auxiliary supplies feed the auxiliary bus. Measurements feed relays, DC availability and breaker mechanisms, which operate the actual circuit and unit controller.</desc>
<defs><marker id="arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto-start-reverse"><path d="M0,0 L8,4 L0,8 Z" fill="#416780"/></marker><marker id="teal-arrow" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0,0 L8,4 L0,8 Z" fill="#087f78"/></marker></defs>
<style>.fbox{fill:#fff;stroke:#bccfdb;stroke-width:1.5}.ftext{font:600 14px 'Segoe UI',Arial,sans-serif;fill:#153950}.fsub{font:11px 'Segoe UI',Arial,sans-serif;fill:#587083}.fwire{fill:none;stroke:#416780;stroke-width:2;marker-end:url(#arrow)}.fcontrol{fill:none;stroke:#087f78;stroke-width:2;marker-end:url(#teal-arrow)}.flabel{font:700 11px 'Segoe UI',Arial,sans-serif;fill:#087f78;letter-spacing:1px}</style>
<text x="28" y="30" class="flabel">ELECTRICAL POWER PATH</text>
<rect x="25" y="53" width="142" height="68" rx="8" class="fbox"/><text x="96" y="80" text-anchor="middle" class="ftext">Generator</text><text x="96" y="101" text-anchor="middle" class="fsub">458 MVA · 22 kV</text>
<rect x="203" y="53" width="134" height="68" rx="8" class="fbox"/><text x="270" y="80" text-anchor="middle" class="ftext">GCB → GSUT</text><text x="270" y="101" text-anchor="middle" class="fsub">515 MVA · 22/230 kV</text>
<rect x="373" y="53" width="138" height="68" rx="8" class="fbox"/><text x="442" y="80" text-anchor="middle" class="ftext">Q0 → 230 kV GIS</text><text x="442" y="101" text-anchor="middle" class="fsub">Bus differential zone</text>
<rect x="547" y="53" width="142" height="68" rx="8" class="fbox"/><text x="618" y="80" text-anchor="middle" class="ftext">Local ↔ remote</text><text x="618" y="101" text-anchor="middle" class="fsub">Two 0.7 km line circuits</text>
<rect x="725" y="53" width="139" height="68" rx="8" class="fbox"/><text x="794" y="80" text-anchor="middle" class="ftext">External grid</text><text x="794" y="101" text-anchor="middle" class="fsub">Source + sequence Z</text>
<path d="M167 87H203 M337 87H373 M511 87H547 M689 87H725" class="fwire"/>
<rect x="208" y="168" width="179" height="61" rx="8" class="fbox"/><text x="297" y="193" text-anchor="middle" class="ftext">UAT → auxiliary bus</text><text x="297" y="212" text-anchor="middle" class="fsub">14 MW aggregate · 6.6 kV</text>
<rect x="476" y="168" width="196" height="61" rx="8" class="fbox"/><text x="574" y="193" text-anchor="middle" class="ftext">GAT alternate auxiliary feed</text><text x="574" y="212" text-anchor="middle" class="fsub">Out in normal baseline</text>
<path d="M270 121V151H297V168 M442 121V198H476 M476 212H387" class="fwire"/><text x="303" y="147" class="fsub">Unit node after GCB</text>
<text x="28" y="275" class="flabel">MEASUREMENT AND TRIP FEEDBACK</text>
<rect x="25" y="301" width="170" height="73" rx="8" class="fbox"/><text x="110" y="327" text-anchor="middle" class="ftext">19 measurement points</text><text x="110" y="347" text-anchor="middle" class="fsub">abc → RMS + 50 Hz phasors</text><text x="110" y="363" text-anchor="middle" class="fsub">20 ms window · 1 ms update</text>
<rect x="238" y="301" width="167" height="73" rx="8" class="fbox"/><text x="321" y="327" text-anchor="middle" class="ftext">51 / 51N / 87 relays</text><text x="321" y="347" text-anchor="middle" class="fsub">Pickup → timer → request</text><text x="321" y="363" text-anchor="middle" class="fsub">Measured currents drive logic</text>
<rect x="448" y="301" width="181" height="73" rx="8" class="fbox"/><text x="538" y="327" text-anchor="middle" class="ftext">Station DC and trip coil</text><text x="538" y="347" text-anchor="middle" class="fsub">Battery + measured-AC charger</text><text x="538" y="363" text-anchor="middle" class="fsub">Supply health gates action</text>
<rect x="672" y="301" width="192" height="73" rx="8" class="fbox"/><text x="768" y="327" text-anchor="middle" class="ftext">Breaker mechanisms</text><text x="768" y="347" text-anchor="middle" class="fsub">50 ms assumed mechanism</text><text x="768" y="363" text-anchor="middle" class="fsub">Latched electrical commands</text>
<path d="M195 337H238 M405 337H448 M629 337H672 M864 325H875V137H442V121" class="fcontrol"/>
<path d="M96 121V286H110V301 M297 229V254H538V301" class="fcontrol"/>
<rect x="25" y="427" width="273" height="62" rx="8" class="fbox"/><text x="161" y="452" text-anchor="middle" class="ftext">Turbine / governor / AVR</text><text x="161" y="474" text-anchor="middle" class="fsub">Solved initial state; unit-trip shutdown command</text>
<path d="M768 374V457H298 M25 457H13V87H25" class="fcontrol"/>
<text x="342" y="444" class="fsub">Observe separately:</text><text x="342" y="464" class="ftext">relay request → open command → sustained current cessation</text><text x="342" y="486" class="fsub">A command is not measured contact feedback.</text>
</svg>
</div>
<p class="flow-caption">Functional diagram; simplified routing. Open the actual Simulink subsystems to inspect CT positions, grounding equivalents, switching elements, and fault branches.</p>
<p>The network uses a 50 µs discrete electrical step and the synchronous machine’s <strong>Trapezoidal robust</strong> method. Its physical load flow initializes the electrical state and the governor/AVR. Control and protection update at 1 ms. Raw waveform logging is normally 0.2 ms; use the exported inventory for the actual recorded intervals.</p>
<p>Double-click <strong>Generator</strong>, <strong>Transformer</strong>, <strong>Switchyard</strong>, <strong>Transmission Line</strong>, <strong>Grid</strong>, and <strong>Auxiliaries</strong> to follow the circuit. The <strong>Measurements</strong>, <strong>Protection</strong>, <strong>DC Supply</strong>, <strong>Breaker Control</strong>, <strong>Turbine and AVR</strong>, and <strong>Results</strong> subsystems expose the connected signal path.</p>
<h3>Electrical component walkthrough</h3>
<div class="table-wrap"><table><thead><tr><th>Component to open</th><th>What it does and what to look for</th></tr></thead><tbody>
<tr><td><strong>powergui</strong></td><td>Configures the Specialized Power Systems electrical solution and initialization: 50 Hz, 50 µs discrete step, and 100 MVA reporting base. It is a simulation infrastructure block, not physical plant equipment.</td></tr>
<tr><td><strong>Generator / Synchronous machine</strong></td><td>Round-rotor synchronous machine with electrical transient states, inertia, mechanical-power input and field-voltage input. The selected machine base is 458 MVA, 22 kV. Load flow sets its initial operating point. Its measurement bus supplies rotor speed, dq terminal voltage and native delta to the control/recording subsystem.</td></tr>
<tr><td><strong>Generator / Machine zero-sequence equivalent</strong></td><td>A passive grounding-transformer equivalent provides a terminal zero-sequence path not exposed by the three-terminal machine block. The separate <strong>Neutral resistor</strong> is 1,750.77 Ω and <strong>Neutral current</strong> measures that actual branch. Zero padding only fits this one measured current into the standard measurement-vector shape; its other channels are not physical sensors.</td></tr>
<tr><td><strong>Generator inner CT / Generator terminal CT</strong></td><td>Two three-phase V/I boundaries enclose the generator terminal-fault surrogate. Their signed complex current difference feeds 87G. This models a fault inside those drawn CT boundaries, not a distributed internal stator-winding location.</td></tr>
<tr><td><strong>Generator fault</strong></td><td>Selectable GEN branch between the CT boundaries. A dedicated sensor logs its own current. This branch remains on the machine side of GCB, which explains continued machine contribution after external isolation.</td></tr>
<tr><td><strong>Numerical terminal shunt</strong></td><td>A 10 W nominal constant-impedance shunt helps the circuit representation. It is a declared numerical load, not an installed generator accessory.</td></tr>
<tr><td><strong>Generator Breaker (GCB)</strong></td><td>Three-phase electrical switch between the generator and the common GSUT/UAT-side connection. An external command from Breaker Control operates it. Opening disconnects the generator from external paths; it does not remove the GEN fault branch beside the machine.</td></tr>
<tr><td><strong>Transformer / GSUT 10BAT10</strong></td><td>Two-winding generator step-up transformer, 515 MVA and 230/22 kV, YNd1. It transfers generator power to the switchyard and imposes a vector-group/zero-sequence relationship. The HV wye and LV delta must be accounted for before comparing differential currents.</td></tr>
<tr><td><strong>Transformer / LV CT, HV CT, LV connection fault, HV winding equivalent fault</strong></td><td>The CTs bound the 87T zone; two selectable fault branches test each side of that zone. The HV “winding equivalent” label denotes a terminal-equivalent fault inside the zone, not a turn-by-turn winding fault model.</td></tr>
<tr><td><strong>Switchyard / GSUT breaker Q0</strong></td><td>Transformer-bay switch connecting the GSUT to the 230 kV bus. It receives unit-trip and bus-differential demands. Its simulated command and current interruption do not validate a physical breaker’s kA/TRV rating.</td></tr>
<tr><td><strong>Bus incoming CT / Line feeder CT / GAT feeder CT / GIS bus fault</strong></td><td>Three current boundaries around the bus produce <code>IbusIn − IbusOut − IgatHV</code> for 87B. The GIS230 fault lies inside that zone. GAT current remains part of the balance even when its breaker is initially open.</td></tr>
<tr><td><strong>Transmission Line / four PI sections</strong></td><td>Two parallel 0.7 km circuits, each split into plant and remote halves. The LINE230 fault is at the midpoint of circuit 1. Resistance, inductance and capacitance use the selected positive/zero-sequence profile. Both circuits share the modeled local/remote breaker sets and aggregate CTs.</td></tr>
<tr><td><strong>Local line breaker / Remote line breaker / CTs</strong></td><td>Actual three-phase switches at both line ends. Synchronized end currents feed 87L; its demand opens both ends. The relay includes a 5 ms aggregate communication/processing allowance; it does not simulate channel packets, asymmetric delays, or individual circuit breaker hardware.</td></tr>
<tr><td><strong>Grid / Grid CT and VT</strong></td><td>Measures voltage and signed current at the remote terminal boundary. P/Q derived here are CT-boundary powers; account for the series equivalent before comparing with source-boundary load-flow powers.</td></tr>
<tr><td><strong>Grid sequence impedance / PGCB voltage source / Remote bus fault</strong></td><td>A mutual-inductance Z1/Z0 element represents selected grid sequence impedance in front of an ideal grounded 230 kV, 50 Hz swing source. GRID230 is an external remote-bus fault. The source is a short-circuit/load-flow equivalent, not a dynamic model of the wider PGCB grid.</td></tr>
<tr><td><strong>Auxiliaries / UAT 10BBT10</strong></td><td>Feeds the common auxiliary bus from the 22 kV unit connection. Its modeled secondary winding is 6.9 kV; loads are rated at the 6.6 kV switchboard. These are distinct rating/operating labels, not a typo to eliminate.</td></tr>
<tr><td><strong>Auxiliaries / GAT 10BBT20 and GAT incomer</strong></td><td>Alternative feed from the 230 kV switchyard. The GAT switch begins open in LF360_GAT_OUT. Enabling it changes the physical supply topology and requires a new load-flow solution.</td></tr>
<tr><td><strong>UAT/GAT neutral resistors</strong></td><td>Separate 5 A grounding equivalents on the 6.9 kV winding basis: <code>(6900/√3)/5 ≈ 796.74 Ω</code> each. They are not the generator’s 1,750.77 Ω resistor and are not solid grounds.</td></tr>
<tr><td><strong>Auxiliary bus CT and VT / load blocks / bus fault</strong></td><td>Aggregate included loads total 14 MW at 0.85 power factor using constant-PQ, floating-star equivalents. AUX66 applies a fault on that bus. The auxiliary sensor also supplies the charger-availability calculation; it is located in the modeled load branch, so interpret its current boundary accordingly.</td></tr>
<tr><td><strong>Fault switches and numerical snubbers</strong></td><td>Only the selected fault branch follows the requested on/off schedule; inactive switches are scheduled far beyond the run. Finite fault/snubber resistances support the SPS representation and can leave small leakage currents. They are not measured plant insulation or arc models.</td></tr>
</tbody></table></div>
<h3>Control, protection, and recording component walkthrough</h3>
<div class="table-wrap"><table><thead><tr><th>Component</th><th>Inputs → function → outputs</th></tr></thead><tbody>
<tr><td><strong>Measurements</strong></td><td>Collects 19 V/I sensor groups. Optional measurement test factors multiply V and I before a synchronized one-cycle RMS/DFT calculation. It logs unscaled raw samples separately, produces scaled RMS and complex phasors, and gates relay operation until a complete acquisition window is ready.</td></tr>
<tr><td><strong>Protection / Pickup and relay timing</strong></td><td>Phasors + ready flag + exact R/S settings → seven current-based elements → pickup, timing, trip diagnostics and breaker/unit requests. No fault-scenario flag is used to fabricate relay operation. The individual elements are explained below.</td></tr>
<tr><td><strong>DC Supply / AC supply magnitude</strong></td><td>Auxiliary phase waveform RMS → <code>√mean(Vabc²) × √3 / 6600</code>. This aggregate measured magnitude and the charger checkbox determine AC availability. It is not a positive-sequence voltage calculation.</td></tr>
<tr><td><strong>Battery charger and DC bus</strong></td><td>AC availability, source-availability settings and aggregate trip demand → nonlinear DC power balance with battery resistance, charger current/power limits, SOC integration and voltage/service checks → Vdc, source/load currents, SOC, alarms, charger AC watts, and supplied coil watts.</td></tr>
<tr><td><strong>Trip coil demand</strong></td><td>Combines breaker/unit requests into one rising-edge-triggered aggregate trip pulse. Pending pulse time is preserved while useful DC service is unavailable. This is an energy approximation for the initial trip, not independent wiring for every physical coil.</td></tr>
<tr><td><strong>Breaker Control / DC trip path and mechanism</strong></td><td>Relay/manual requests + healthy DC → 50 ms mechanism timers → five latched closed commands and unit-trip output. Failed-breaker scenario flags prevent selected openings. A new simulation resets the latches and initial states.</td></tr>
<tr><td><strong>Turbine and AVR / Governor turbine and AVR</strong></td><td>Rotor speed and measured dq terminal-voltage magnitude feed a droop governor with governor/turbine lags and a limited AVR with response lag. Outputs drive the machine’s real Pm/Vf ports. Unit trip drives target valve and field commands to zero through those lags, rather than instantaneously deleting machine energy.</td></tr>
<tr><td><strong>Results / Plant quantities</strong></td><td>Logged phasors, machine state, relay flags, breaker commands and DC diagnostics → 24 labeled plant channels. Scopes and canvas indicators display these quantities; CSV/MAT export uses original logged data and explicit measurement windows.</td></tr>
<tr><td><strong>Goto/From, Mux, selectors, gains, To Workspace</strong></td><td>Route, order, select, scale and record signals. The named <code>P6_*</code> tags connect subsystems without long canvas wires. They are signal plumbing, not extra electrical equipment or independent protection functions.</td></tr>
</tbody></table></div>
</section>

<section id="controls">
<span class="section-number">03 / Controls and units</span><h2>What each control changes</h2>
<div class="table-wrap"><table><thead><tr><th>Operating point / fault field</th><th>Meaning and valid use</th></tr></thead><tbody>
<tr><td>Scenario name</td><td>Export folder label. Use letters, numbers, hyphens and underscores. Other characters are replaced with underscores by the exporter; distinct names can therefore normalize to the same folder.</td></tr>
<tr><td>Generation (MW)</td><td>Initial active-power dispatch, 0–450 MW. Default 360 MW. A change rebuilds and solves the network load flow; the model title’s 450 MW is not the normal setpoint.</td></tr>
<tr><td>Fault type</td><td><strong>NONE</strong> disables the fault. <strong>3PH</strong> shorts A/B/C without the ground flag; <strong>SLG</strong> is A–ground; <strong>LL</strong> is B–C; <strong>LLG</strong> is B–C–ground.</td></tr>
<tr><td>Fault location</td><td><code>GEN</code>, <code>GSUT_LV</code>, <code>GSUT_HV</code>, <code>GIS230</code>, <code>LINE230</code>, <code>GRID230</code>, or <code>AUX66</code>. These select actual modeled fault branches.</td></tr>
<tr><td>Fault starts / duration / stop time (s)</td><td>Seconds from simulation start. Start must be later than 0.040 s (two nominal cycles), and earlier than stop for an enabled GUI fault. Duration and stop must be positive. Scheduled removal is start + duration. If it exceeds stop, the fault remains applied to the end of the record.</td></tr>
<tr><td>Fault / ground resistance (ohm)</td><td>Positive finite fault-switch resistance and ground-path resistance; defaults 0.01 Ω each. These are separate from generator and auxiliary neutral resistances. Ground resistance has its intended effect only when the fault’s ground flag is on.</td></tr>
<tr><td>DC loss / restore time (s)</td><td>During <code>loss ≤ t &lt; restore</code>, both battery and charger are unavailable. <code>Inf</code> means no event. Restore must be at or after loss. Restoration returns availability to the battery/charger checkboxes; it does not override an unchecked source.</td></tr>
<tr><td>Protection enabled</td><td>Enables the modeled relay functions collectively. Fault current still comes from the physical circuit when protection is disabled.</td></tr>
<tr><td>Battery / charger available</td><td>Source availability, not a DC voltage override. The charger also needs sufficient measured auxiliary AC voltage (0.8 pu pickup).</td></tr>
<tr><td>GAT in service</td><td>Changes the alternate auxiliary supply and initial GAT breaker state. Applying a change rebuilds/reinitializes the physical network.</td></tr>
</tbody></table></div>
<h3>Buttons</h3><p><strong>Apply and save</strong> validates and saves settings without running. <strong>Run simulation</strong> first applies the visible settings, then runs and retains its output. <strong>Stop</strong> requests simulation stop. <strong>Export results</strong> requires a completed panel/API run with the current settings. <strong>Reset defaults</strong> restores default scenario and relay values in the working model; start a new run to clear simulated latches and refresh measurements.</p>
<h3>Active dynamic relay defaults</h3>
<p>Primary pickups are amperes in the stated measurement zone. CT ratio is primary amperes per 1 A secondary. Slopes are fractions: enter <code>0.30</code> for 30%. Unused fields, such as TMS for a differential function, are blank in the panel and recorded as <code>not applicable</code> in the build-parameter CSV.</p>
<div class="table-wrap"><table><caption>These values are active Phase 6 defaults derived from the frozen reference tables and <code>phase6_relay_parameters.m</code>. The control panel and saved run metadata take precedence after an edit.</caption><thead><tr><th>Function</th><th>Pickup primary</th><th>CT ratio</th><th>Timing</th><th>Slopes 1 / 2</th></tr></thead><tbody>
<tr><td>GEN51</td><td>17,170.8 A</td><td>15,000/1</td><td>IEC SI · TMS 0.10</td><td>—</td></tr>
<tr><td>GSUT51</td><td>1,380 A, HV</td><td>1,600/1</td><td>IEC SI · TMS 0.55</td><td>—</td></tr>
<tr><td>GEN51N</td><td>4 A, physical neutral</td><td>20/1</td><td>IEC SI · TMS 0.15</td><td>—</td></tr>
<tr><td>87G</td><td>2,403.8 A</td><td>15,000/1</td><td>0.045 s</td><td>0.30 / 0.30</td></tr>
<tr><td>87T</td><td>387.84 A, compensated HV</td><td>1,600/1</td><td>0.045 s</td><td>0.30 / 0.60</td></tr>
<tr><td>87B</td><td>320 A</td><td>1,600/1</td><td>0.035 s</td><td>0.30 / 0.30</td></tr>
<tr><td>87L</td><td>320 A</td><td>1,600/1</td><td>0.035 s local + 0.005 s allowance = 0.040 s effective</td><td>0.30 / 0.30</td></tr>
</tbody></table></div>
<div class="callout warning"><strong>Two different relay studies exist.</strong> The v4 analytical 87G/87T documents describe different slopes, high-set stages, and harmonic restraint. The dynamic model above has <strong>high-set disabled, no harmonic blocking, and no CT saturation model</strong>. Do not describe those analytical features as active Simulink protection.</div>
<p>For steady current above pickup, IEC Standard Inverse time is <code>t = 0.14 × TMS / ((I / pickup)^0.02 − 1)</code>. With varying current, the simulated overcurrent relay integrates <code>dt / t(I)</code> until accumulated duty reaches 1. Below pickup, an untripped timer resets. Trips latch for the run. A differential relay requires measured spill to exceed the larger of its pickup floor and its bias/restraint threshold continuously for its delay; the transformer uses YNd1 compensation and HV zero-sequence removal.</p>
<div class="table-wrap"><table><thead><tr><th>Trip source</th><th>Requested action</th></tr></thead><tbody><tr><td>GEN51, GSUT51, GEN51N, 87G, 87T</td><td>Unit trip, GCB open, Q0 open.</td></tr><tr><td>87B</td><td>Q0, local line, and GAT open. GAT is already open in the normal baseline.</td></tr><tr><td>87L</td><td>Local and remote line breakers open.</td></tr></tbody></table></div>
<p class="small">For 87L, the GUI Delay field is its 0.035 s local delay; <code>R.communicationDelay_s=0.005</code> is added to obtain 0.040 s effective operating time. This is an explicit study allowance, not measured OEM latency. Requests must pass healthy DC gating and the assumed 50 ms breaker mechanism. Reported timing includes measurement and stored-output delays. Changing a CT ratio while holding a primary pickup fixed updates the secondary diagnostic value; it does not independently change the primary threshold used by this model.</p>
<h3 id="differential">What each of the seven relay elements does</h3>
<div class="table-wrap"><table><thead><tr><th>Element</th><th>Measured operating quantity and behavior</th></tr></thead><tbody>
<tr><td><strong>GEN51</strong></td><td>Largest fundamental phase-current magnitude at generator terminal CT. Above 17,170.8 A it accumulates IEC SI inverse duty; its unit trip requests GCB/Q0 opening and controller shutdown. It is phase-overcurrent backup, not the generator differential element.</td></tr>
<tr><td><strong>GSUT51</strong></td><td>Largest HV phase-current magnitude at gsutHV. Its 1,380 A pickup and TMS 0.55 use the HV primary basis. It requests the same unit isolation path.</td></tr>
<tr><td><strong>GEN51N</strong></td><td>Magnitude of the physically measured generator neutral current, using its assumed 20/1 CT. It detects low-level earth-return current with 4 A primary pickup and inverse-time delay; it does not use the maximum phase current or substitute a magnitude sum for neutral current.</td></tr>
<tr><td><strong>87G generator differential</strong></td><td>Per-phase <code>|IgenInner − IgenTerminal|</code> is spill. A healthy through-current ideally cancels; a fault between the CT boundaries produces spill. Restraint is half the sum of the two current magnitudes. The active model uses a 2,403.8 A floor, 30% slope and 45 ms delay.</td></tr>
<tr><td><strong>87T transformer differential</strong></td><td>Compares LV current converted to the HV/vector basis with HV current after zero-sequence removal. This avoids interpreting normal transformer ratio/phase shift as a fault. The active model uses a 387.84 A HV floor, 30/60% slopes, a 2×1,292.8 = 2,585.6 A restraint knee, and 45 ms delay.</td></tr>
<tr><td><strong>87B bus differential</strong></td><td>Per-phase signed KCL spill <code>|IbusIn − IbusOut − IgatHV|</code>, with half-sum restraint over all three boundaries. Its 320 A floor, 30% slope and 35 ms delay request Q0/local-line/GAT isolation of the bus.</td></tr>
<tr><td><strong>87L line differential</strong></td><td>Per-phase <code>|IlineLocal − IlineRemote|</code>, with half-sum restraint. Its 320 A floor and 30% slope request both line-end breakers after 35 ms local detection plus a 5 ms aggregate communication/processing allowance. Currents remain synchronized phasors. The added timing allowance does not delay one end’s samples or model channel failure or charging-current compensation.</td></tr>
</tbody></table></div>
<h3>Active differential threshold and compensation</h3>
<p>All currents in the following equations are complex RMS fundamental phasors with the polarity defined by the sensor wiring. For each phase, the dynamic algorithm uses:</p>
<pre><code>Irest = 0.5 × sum(abs(each zone-boundary current))
threshold = max(pickup_A,
    slope1 × min(Irest,knee_A) + slope2 × max(Irest-knee_A,0))
pickup = abs(compensated signed current sum) &gt; threshold
</code></pre>
<p>The differential timer runs separately for each phase; an unpicked-up phase’s timer resets. Any phase remaining above its threshold for the specified delay latches that element’s trip. The exported scalar differential/restraint/threshold channels come from the same phase with the greatest operating margin, so they remain one coherent operating point.</p>
<p>For the YNd1 transformer the compensation is:</p>
<pre><code>I_LV_as_HV = (22/230) × [Ia-Ib, Ib-Ic, Ic-Ia] / sqrt(3)
I_HV_without_zero_sequence = I_HV - mean(I_HV)
Ispill = I_LV_as_HV - I_HV_without_zero_sequence
Irest = 0.5 × (abs(I_LV_as_HV) + abs(I_HV_without_zero_sequence))
</code></pre>
<p>For 87G, 87B and 87L the two slopes are equal, so the stored knee does not change the characteristic. In 87T it separates the 30% and 60% regions. A slope is meaningful only with its current base and restraint definition; a 30% half-sum characteristic cannot be compared directly with a 30% full-sum characteristic.</p>
<h3>New v4 standalone 87G and 87T calculations</h3>
<p>These two MATLAB functions produce static characteristic plots and returned calculation structures. They do not read the live SLX measurements, estimate harmonics, run breaker dynamics, or write new settings into the dynamic model.</p>
<pre><code>addpath(genpath(fullfile(projectRoot,'matlab')));
calcDir = fullfile(projectRoot,'results','phase5_protection_v2','plots');
G = phase5c_diff_87g(calcDir,projectRoot);
T = phase5c_diff_87t(calcDir,projectRoot);
disp([G.A.trip G.B.trip G.C.trip]);                  % Expected: 0 0 1
disp([T.A.trip T.B.trip T.C.trip T.D.trip T.E.trip]); % Expected: 0 0 1 0 0
disp(G.png);
disp(T.png);
</code></pre>
<p>The output files are <code>results/phase5_protection_v2/plots/diff_87g_characteristic.png</code> and <code>diff_87t_characteristic.png</code>. Rerunning overwrites those PNGs. The functions return <code>G</code>/<code>T</code>; they do not automatically save those structures or export a dynamic time-series CSV. Their optional arguments select output directory and project root, not pickup/slope overrides.</p>
<div class="table-wrap"><table><thead><tr><th>Calculator</th><th>Exact mathematical study</th><th>How to read it</th></tr></thead><tbody>
<tr><td><strong>phase5c_diff_87g</strong></td><td>Base <code>In=458e6/(√3×22000)</code>, about 12.019 kA; CT 15000/1. <code>Idiff=|It−Ine|</code>, <code>Irest=|It|+|Ine|</code> (full sum). Pickup 0.20 pu; slope 20% to restraint 1.00 pu, then 50%; high-set 5.0 pu. A point above the biased threshold trips; <code>Idiff≥5 pu</code> takes the high-set route.</td><td>A: ideal normal through-current, no trip. B: 55.048710 kA from the frozen F1 / LLL / LF360_GAT_OUT / GEN-51 physical 22 kV CT branch, with an assumed 5% mismatch, stable. C: 5 kA versus zero internal surrogate, trip. <code>G.external_current_source</code> records the branch source. High-set is a static threshold; no operating-time claim or CT-saturation behavior is simulated.</td></tr>
<tr><td><strong>phase5c_diff_87t</strong></td><td>Calculates both 515 MVA, 22/230 kV actual study ratings and a hypothetical 450 MVA, 22/400 kV comparator. Its plotted characteristic and example points use the <strong>450 MVA LV base</strong>: pickup 0.30 pu; 25% slope to 1.50 pu restraint; then 50%; high-set 8 pu. Inputs <code>h2≥0.15</code> or <code>h5≥0.30</code> block before even the high-set check.</td><td>A/B are assigned scalar examples with no trip; B is not a reconstructed F3 CT-current waveform. C internal example trips; D is the same point with supplied 25% second harmonic and is blocked; E with supplied 35% fifth harmonic is blocked. Those harmonic fractions are hand-selected scalar inputs, not measured inrush/overexcitation spectra. The plotted result is a characteristic calculation, not a live YNd1 compensation test.</td></tr>
</tbody></table></div>
<p>The 87T returned values distinguish <code>In_LV_515_A≈13515.2</code> and <code>In_HV_230_A≈1292.8</code> from <code>In_LV_450_A≈11809.4</code> and <code>In_HV_400_A≈649.5</code>. The explicit actual-study matching fields are <code>M_LV_515≈1.109858</code> and <code>M_HV_230≈1.237660</code>. Generic fields <code>M_LV</code>/<code>M_HV</code> and aliases <code>M_LV_450</code>/<code>M_HV_400</code> are inverses of the <strong>450 MVA / 400 kV comparator’s</strong> secondary rated currents, about 1.270 and 2.463; they must not be presented as the 515 MVA / 230 kV model’s matching factors. <code>T.characteristic_basis</code> explicitly labels the hypothetical basis. Likewise <code>pickup_A_LV450</code> and <code>pickup_A_LV515</code> use different bases.</p>
<p>To study a different standalone curve, make an explicitly labeled copy of the calculator, change its pickup/slope/knee/high-set/harmonic constants, and retain the changed source with its returned data. To change the actual fault response, edit the <strong>Protection settings</strong> panel and rerun the physical model as described next. One workflow does not silently update the other.</p>
</section>

<section id="scenarios">
<span class="section-number">04 / Run scenarios</span><h2>A repeatable demonstration sequence</h2>
<p>Begin each independent scenario with <strong>Reset defaults</strong>, then enter the complete desired scenario. Export before changing settings. For the following short fault examples use start 0.150 s, duration 0.300 s, and stop 0.600 s unless the row specifies otherwise.</p>
<div class="table-wrap"><table><thead><tr><th>Scenario</th><th>Change from defaults</th><th>What to inspect</th></tr></thead><tbody>
<tr><td>Normal</td><td>NONE; 360 MW; GAT out.</td><td>22 kV generator summary, ~50 Hz, no nuisance trip. The 2 s default is distinct from the 0.6 s saved baseline evidence.</td></tr>
<tr><td>Bus fault</td><td>3PH / GIS230.</td><td>87B pickup/request, DC availability, Q0/local-line open commands, then measured branch-current cessation.</td></tr>
<tr><td>Relay delay sensitivity</td><td>Bus fault; 87B delay 0.070 s instead of 0.035 s.</td><td>Request and opening move later by approximately 35 ms for otherwise identical conditions. Retain both exact settings and event tables.</td></tr>
<tr><td>DC unavailable</td><td>Bus fault; DC loss 0.080 s, restore Inf.</td><td>Relay request with zero DC and trip-unavailable alarm; breakers cannot execute the requested opening.</td></tr>
<tr><td>Late DC restoration</td><td>Bus fault; loss 0.080 s, restore 0.500 s; fault duration 0.600 s; stop 0.850 s.</td><td>A pending initial request waits for usable power. Inspect coil power, DC healthy, and later opening.</td></tr>
<tr><td>Protection disabled</td><td>Bus fault; uncheck Protection enabled.</td><td>Physical fault current and voltage disturbance without relay-driven opening.</td></tr>
<tr><td>Generator-zone fault</td><td>3PH / GEN.</td><td>87G and breaker-branch interruption. Also inspect <code>faultGEN</code>: generator stored energy can continue feeding this branch after GCB opens.</td></tr>
<tr><td>Transformer faults</td><td>LL / GSUT_LV, or LLG / GSUT_HV.</td><td>87T compensated differential behavior and GCB/Q0 commands.</td></tr>
<tr><td>Line or external-grid fault</td><td>SLG / LINE230, or LL / GRID230.</td><td>Line-zone operation versus an external disturbance. Do not assume every supported fault will be selectively cleared by an implemented local relay.</td></tr>
<tr><td>Neutral protection</td><td>SLG / GEN. For an inverse-time example: duration 2.150 s, stop 2.500 s.</td><td>Physical neutral current around 7.25 A in the documented scenario, pickup at 4 A, and slow inverse operation. A 0.300 s fault is too short for this trip from reset.</td></tr>
<tr><td>Reduced generation</td><td>NONE; 180 MW.</td><td>New load-flow initialization and corresponding measured electrical power. It is not an output plot scale adjustment.</td></tr>
<tr><td>Charger unavailable</td><td>NONE; charger unchecked, battery checked.</td><td>Zero charger current/alarm, positive battery discharge current, and retained short-run DC service.</td></tr>
</tbody></table></div>
<h3>Hands-on: rerun the same fault with a changed protection setting</h3>
<ol>
<li>Choose <strong>Reset defaults</strong>. In <strong>Operating point and faults</strong>, enter scenario name <code>bus_delay_35ms</code>, generation 360 MW, <strong>3PH</strong>, <strong>GIS230</strong>, start <strong>0.150 s</strong>, duration <strong>0.300 s</strong>, stop <strong>0.600 s</strong>. Keep protection, battery and charger enabled; DC loss/restore are both Inf and GAT is out.</li>
<li>Open <strong>Protection settings</strong>. Leave the <strong>Bus 87B</strong> row enabled with pickup <strong>320 A primary</strong>, CT ratio <strong>1600</strong>, delay <strong>0.035 s</strong>, and slopes <strong>0.30 / 0.30</strong>. Leave other rows at defaults.</li>
<li>Click <strong>Run simulation</strong>, then <strong>Export results</strong>. Inspect <code>Phase6/results/bus_delay_35ms/relay_times.csv</code> for 87B and <code>breaker_times.csv</code> for Q0/LineLocal. The September 25 v4 reference run recorded the request at <strong>0.187 s</strong> and commands at <strong>0.237 s</strong>.</li>
<li>Change only the scenario name to <code>bus_delay_100ms</code> and the <strong>Bus 87B Delay (s)</strong> cell to <strong>0.100</strong>. Click <strong>Run simulation</strong>; it applies the edited values before running. Export again.</li>
<li>Compare the two runs. The September 25 v4 check measured a <strong>0.065 s</strong> shift: the edited request/open times were <strong>0.252/0.302 s</strong>. Check your own exported timestamps against this reference; additional changes can alter the response.</li>
<li>Read <code>scenario_metadata.json</code> and the MAT file’s <code>info.controls.relayParameters</code> for the actual settings; compare measured fault-branch waveforms and current cessation as well as commands. The longer delay should retain physical fault current longer.</li>
<li>Choose <strong>Reset defaults</strong>, rename the normal run if retaining it, and run again. This restores the study setting and starts fresh relay/breaker states.</li>
</ol>
<pre><code>p = fullfile(projectRoot,'Phase6','results');
a = readtable(fullfile(p,'bus_delay_35ms','relay_times.csv'));
b = readtable(fullfile(p,'bus_delay_100ms','relay_times.csv'));
ia = strcmp(string(a.Relay),'87B');
ib = strcmp(string(b.Relay),'87B');
observed_shift_s = b.First_trip_request_s(ib)-a.First_trip_request_s(ia)
% Also compare Q0 and LineLocal rows in each breaker_times.csv.
</code></pre>
<h3>Run the default fault from MATLAB</h3>
<pre><code>cd(projectRoot);
addpath(fullfile(projectRoot,'matlab','phase6'));
result = run_dynamic_trip_simulation();
</code></pre>
<p>The helper runs the physical model and exports its logged results to <code>Phase6/results/closed_loop_trip/</code> by default. It <strong>retains active saved relay edits</strong> while resetting scenario fields to baseline defaults plus the supplied scenario. The returned structure contains <code>out</code>, <code>info</code>, <code>export</code>, <code>times_csv</code> and <code>png</code>. Its full call is <code>run_dynamic_trip_simulation(outDir,projectRoot,scenario)</code>; choose a distinct absolute subfolder under <code>Phase6/results</code> for each comparison. For controlled scenario and relay edits, the same API used by the panel is available:</p>
<pre><code>mdl = 'PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP';
request = struct();
request.scenario = struct('name','my_bus_fault', ...
    'faultEnabled',true,'faultType','3PH','faultLocation','GIS230', ...
    'faultStart_s',0.150,'faultDuration_s',0.300,'stopTime_s',0.600, ...
    'protectionEnabled',true,'batteryAvailable',true, ...
    'chargerAvailable',true,'dcLossTime_s',Inf,'dcRestoreTime_s',Inf);
out = phase6_interactive_settings(mdl,'run',request);
exported = phase6_interactive_settings(mdl,'export');
disp(exported.outputDir);
</code></pre>
<p>Scenario overrides merge with the currently saved settings. To force a full clean baseline programmatically before building a new request:</p>
<pre><code>c = phase6_interactive_settings(mdl,'get');
defaults = struct('scenario',phase6_normalize_scenario(c.P,struct()), ...
                  'relay',phase6_relay_parameters(c.P));
phase6_interactive_settings(mdl,'apply',defaults);
</code></pre>
</section>

<section id="parameters">
<span class="section-number">05 / Change parameters</span><h2>Know where an edit takes effect</h2>
<p>The model workspace stores <code>P</code> (source parameters), <code>S</code> (scenario), <code>R</code> (relay settings), <code>D</code> (DC data), <code>C</code> (controls), and <code>Phase6BuildInfo</code>. Saved model values remain active until changed or rebuilt. Editing a source file on disk does not automatically update an already saved model.</p>
<div class="table-wrap"><table><thead><tr><th>Edit</th><th>Recommended route</th><th>Effect / persistence</th></tr></thead><tbody>
<tr><td>Fault schedule, resistances, DC availability, relay pickup/delay</td><td>Study control panel or <code>phase6_interactive_settings(...,'apply',...)</code>.</td><td>Updates validated model-workspace values and relevant fault blocks, compiles, and saves. A new run is required. Applying invalidates the panel’s previous export cache.</td></tr>
<tr><td>Dispatch, GAT state, network profile</td><td>Panel for dispatch/GAT; scenario API for <code>networkProfile</code>.</td><td>Rebuilds the electrical model and solves its load flow. Capture/export prior evidence first.</td></tr>
<tr><td>Generator, transformer, line, grid, aggregate load source data</td><td>Review <code>matlab/data/ashuganj_*.m</code>, <code>Phase6/scripts/init_phase6_parameters.m</code>, and <code>phase6_electrical_profile.m</code>.</td><td>Engineering change: keep provenance and rebuild with the v4 wrapper, then recheck initialization and relevant faults. Preserve frozen reference files as comparison inputs.</td></tr>
<tr><td>Battery, charger, governor, AVR</td><td><code>matlab/data/engineering_assumptions.m</code> plus <code>phase6_dc_parameters.m</code> / <code>phase6_control_parameters.m</code>.</td><td>Rebuild required for a reproducible saved configuration. DC records must retain matching <code>value</code> and <code>selected_value</code>. Revalidate affected dynamics.</td></tr>
<tr><td>Direct changes inside an SLX block</td><td>Advanced investigation only; record the change explicitly.</td><td>A rebuild can replace it. An undocumented block edit may make source registers and result metadata incomplete; encode retained changes in the builder/parameters.</td></tr>
</tbody></table></div>
<h3>Change one relay delay while keeping the exact active values</h3>
<pre><code>c = phase6_interactive_settings(mdl,'get');
R = c.R;
R.delay_s(3) = 0.070;       % 87B: differential order G, T, B, L
request = struct('scenario',struct('name','bus_delay_70ms'),'relay',R);
phase6_interactive_settings(mdl,'apply',request);
out = phase6_interactive_settings(mdl,'run');
exported = phase6_interactive_settings(mdl,'export');
</code></pre>
<h3>Advanced scenario fields</h3>
<p>The v4 default <code>networkProfile</code> is <code>PHASE5_STUDY</code>, using finite grid resistance and the declared revised grid/line/GSUT inputs. <code>PHASE3_BASELINE</code> remains an explicitly selected historical load-flow comparator. Its legacy lossless-grid assumption is not the default for new v4 fault studies. The two profiles are different studies; a frozen Phase 3 comparison does not automatically validate the revised network.</p>
<div class="table-wrap"><table><thead><tr><th>Field</th><th>Shape / units / meaning</th></tr></thead><tbody>
<tr><td><code>relayMask</code></td><td>1×7 logical row in GEN51, GSUT51, GEN51N, 87G, 87T, 87B, 87L order.</td></tr>
<tr><td><code>breakerFailed</code></td><td>1×5 logical row in GCB, Q0, LineLocal, LineRemote, GAT order. Prevents commanded mechanism opening for selected breakers; does not create a 50BF backup algorithm.</td></tr>
<tr><td><code>manualOpen</code>, <code>manualOpenTime_s</code></td><td>1×5 row in the same breaker order; common opening-demand time, default Inf. Still gated by DC bus health and mechanism delay; independent manual coil demand is not modeled.</td></tr>
<tr><td><code>generatorTripTime_s</code></td><td>Scheduled unit controller trip, default Inf; not a substitute for a breaker command or a modeled mechanical protection relay.</td></tr>
<tr><td><code>measurementScale</code></td><td>1×19 finite nonnegative factors, default all 1. Multiplies both V and I before RMS/phasor extraction at each sensor; unscaled raw logging is retained. A synthetic measurement perturbation for testing, not a CT saturation or physical plant-gain model.</td></tr>
</tbody></table></div>
<p class="small">Relay arrays are row vectors: <code>pickup_A</code>/<code>ctRatio</code> length 7; <code>tms</code> length 3; <code>delay_s</code>/<code>slope1</code>/<code>slope2</code> length 4. Pickups, CTs, TMS and delays must be positive finite numbers; slope values lie in 0–2 and slope 2 must be at least slope 1. For 87L, <code>delay_s(4)</code> stores local delay; <code>communicationDelay_s</code> adds the 0.005 s allowance.</p>
<h3>Rebuild after an intentional source change</h3>
<pre><code>addpath(fullfile(projectRoot,'matlab','phase6'));
buildInfo = build_dynamic_protection_sim( ...
    fullfile(projectRoot,'Phase6','results','closed_loop_trip'),projectRoot);
run(fullfile(projectRoot,'Phase6','START_PHASE6.m'));
</code></pre>
<p>A rebuild replaces the generated working model and resets saved scenario/relay edits to source defaults. It writes <code>closed_loop_trip_params.csv</code> and <code>closed_loop_trip_meta.json</code> into the chosen results subfolder to describe the active build. These are settings/build records; a build alone is not a simulation result. The underlying builder accepts <code>ModelName</code>, <code>SavePath</code>, <code>Scenario</code>, and <code>Close</code>; ordinary v4 use should go through the wrapper to keep the canonical name and paths consistent.</p>
<h3>Selected representation values</h3>
<div class="table-wrap"><table><thead><tr><th>Quantity</th><th>Value</th><th>Interpretation</th></tr></thead><tbody>
<tr><td>Machine base / network reporting base</td><td>458 MVA / 100 MVA</td><td>Different bases. Mechanical power pu uses the machine base; do not multiply it by the 100 MVA reporting base.</td></tr>
<tr><td>Machine viscous-loss coefficient F</td><td>0.001 pu</td><td>Finite engineering assumption. SPS viscous power loss is <code>F × speed_pu²</code> pu: 458 kW at rated speed on the 458 MVA base. This is not the incremental-damping D convention used by some stability programs.</td></tr>
<tr><td>Default grid positive/negative sequence</td><td>R1=R2=0.267343748 Ω;<br>X1=X2=2.938107792 Ω</td><td>Finite PHASE5_STUDY equivalent based on the secondary 45.01 kA / X:R 10.99 case in the <a href="../../Ashuganj_South_Final_Master_Data_and_Assumptions.pdf#page=2">master-data PDF, page 2, §8</a>. Source-backed input context and engineering interpretation remain visible in the register.</td></tr>
<tr><td>Default grid zero sequence</td><td>R0=0.802031244 Ω;<br>X0=8.814323376 Ω</td><td>Declared 3× positive-sequence assumption; not a measured current PGCB zero-sequence equivalent.</td></tr>
<tr><td>Each 0.7 km line circuit</td><td>R1=0.056 Ω; X1=0.245 Ω; B1=2.94 µS;<br>R0=0.175 Ω; X0=0.840 Ω; B0=1.96 µS</td><td>Finite per-circuit PHASE5_STUDY values. Two circuits are connected in parallel; do not halve each circuit's values again before building them.</td></tr>
<tr><td>Default GSUT leakage</td><td>R=0.001771262 pu;<br>X=0.166290567 pu</td><td>PHASE5_STUDY totals, shared equally across the two modeled windings. These supersede the earlier baseline's leakage allocation only in this selected profile.</td></tr>
<tr><td>Generator neutral resistor</td><td>1,750.773333 Ω</td><td>Derived terminal-equivalent interpretation: <code>60 + ((22000/√3)/500)^2 × 2.62</code>. Physical neutral branch uses Rn; sequence equations use 3Rn.</td></tr>
<tr><td>Station DC nominal / float / cutoff</td><td>110 / 123.75 / 105 V</td><td>Explicit academic bank/charger settings. A healthy float voltage above 110 V is expected.</td></tr>
<tr><td>Battery</td><td>55 cells; 200 Ah; 0.05 Ω; initial SOC 1.0</td><td>Whole-bank equivalent. Nominal capacity is Ah, not a verified usable energy/autonomy rating.</td></tr>
<tr><td>Charger / trip pulse</td><td>Two 20 kW units, one active; 92.5% efficiency; 2 kW × 0.2 s pulse</td><td>Duty/standby and aggregate initial trip demand assumptions. The pulse duration is not breaker clearing time.</td></tr>
<tr><td>Governor / AVR</td><td>5% droop; 0.2 s governor; 0.75 s turbine; AVR gain 200 and 0.02 s</td><td>Generic control choices initialized from the solved load flow, not OEM tuning.</td></tr>
</tbody></table></div>
</section>

<section id="results">
<span class="section-number">06 / Read results</span><h2>Trip, opening, and current cessation</h2>
<div class="cards"><div class="card"><strong>Relay request</strong><p>Read <code>relay_times.csv</code> and <code>relay_timeseries.csv</code>. A relay request can exist while DC is unavailable.</p></div><div class="card"><strong>Breaker open command</strong><p>Read <code>breaker_times.csv</code>. The logged closed command changes from 1 to 0; contact position is not measured.</p></div><div class="card"><strong>Branch-current cessation</strong><p>Read per-phase <code>Current_cessation_s</code> and its status. Separately inspect the fault branch if another source can still feed it.</p></div></div>
<p>Each full scenario export contains <strong>16 CSV tables</strong>, <code>simulation_data.mat</code>, <code>scenario_metadata.json</code>, and five figure pairs (PNG and raster PDF, both at 220 dpi):</p>
<ol><li><code>01_voltage_frequency</code> — generator/bus/auxiliary voltage and rotor-derived frequency.</li><li><code>02_speed_power</code> — rotor speed and generator/grid CT-boundary P/Q.</li><li><code>03_fault_waveforms</code> — configured fault branch’s measured voltage, instantaneous current, and waveform RMS.</li><li><code>04_protection_breakers</code> — pickups, requests, closed commands, and overcurrent secondary diagnostics.</li><li><code>05_station_dc</code> — DC voltage, currents, SOC, and availability alarms.</li></ol>
<h3>Timing and missing-event conventions</h3>
<ul><li>The original time histories retain startup. Tables, event extraction and plots exclude samples before 0.020 s. The 50 Hz phasor/RMS chain needs a 20 ms acquisition window and adds a 1 ms stored-output delay.</li><li>Each CSV uses its own logged timebase. Do not subtract row indices between files; compare their <code>Time_s</code> values.</li><li>An initial fault waveform metric uses samples from scheduled fault start up to the earliest of +20 ms, scheduled removal, the first observed opening command, or record end. A shortened interval is labeled as partial.</li><li>A fully post-fault phasor window is first eligible at fault start +21 ms. The fundamental summary uses eligible windows before +60 ms, opening, scheduled removal, or record end. Waveform RMS includes DC offset and harmonics; the fundamental phasor excludes them.</li><li>Current cessation requires unscaled raw <code>|I| ≤ max(1 A, 0.001 × pre-command 20 ms peak |I|)</code> continuously for 20 ms after an opening command. Its timestamp is the beginning of the subsequently confirmed interval. A single AC zero crossing cannot qualify.</li><li>If a relay did not operate, a breaker never opened, or current continued through the end of the run, its event table says so in Status. No event time is invented. The numeric timestamp is stored as NaN when that event was not observed; this does not mean a required circuit parameter is missing. Inf in an overcurrent operating-time channel means the present current does not produce a finite trip time. JSON uses null for nonfinite numbers; the MAT file retains their exact numerical distinction.</li></ul>
<div class="callout warning"><strong>Do not equate current types.</strong> Fault-current columns use the configured fault branch. The summary channel <code>Fault_I_kA</code> is only the maximum fundamental phase magnitude across all seven fault sensors. For fault reporting use <code>fault_summary.csv</code> and the named branch channels. Also, generator-zone branch interruption does not prove the rotating generator has stopped supplying its own fault.</div>
<h3>Reopen a saved run without rerunning it</h3>
<pre><code>saved = load(fullfile(projectRoot,'Phase6','results', ...
    'my_bus_fault','simulation_data.mat'));
disp(saved.tables.relay_times);
disp(saved.tables.breaker_times);
disp(saved.info.controls.relayParameters);  % Exact relay settings for this run
disp(saved.info.loadflow);                 % Solved initialization, not measured mean
</code></pre>
<p>The MAT contains <code>out</code>, <code>info</code>, labeled numerical <code>signals</code>, derived <code>tables</code>, and <code>metadata</code>. Preserve it with the CSVs and figures. <code>export_phase6_results(out,info,outputDir)</code> only exports an existing <code>Simulink.SimulationOutput</code>; it does not build or simulate.</p>
</section>

<section id="columns">
<span class="section-number">07 / Column reference</span><h2>Exact exported names and meanings</h2>
<p>Definitions below follow <a href="../scripts/phase6_result_tables.m">phase6_result_tables.m</a> and <a href="../scripts/phase6_monitor_sfun.m">phase6_monitor_sfun.m</a>. Column names carry units wherever the implementation establishes them.</p>
<details open><summary>Eight time-history CSV files</summary>
<div class="table-wrap"><table><thead><tr><th>File / data columns after Time_s</th><th>Column naming and interpretation</th></tr></thead><tbody>
<tr><td><code>raw_timeseries.csv</code> · 114</td><td>For each sensor: <code>{sensor}_Va_V</code>, <code>Vb_V</code>, <code>Vc_V</code>, <code>Ia_A</code>, <code>Ib_A</code>, <code>Ic_A</code>. Instantaneous primary volts/amperes, unscaled raw measurements.</td></tr>
<tr><td><code>rms_timeseries.csv</code> · 114</td><td>For each sensor: <code>{sensor}_Va_RMS_V</code>, <code>Vb_RMS_V</code>, <code>Vc_RMS_V</code>, <code>Ia_RMS_A</code>, <code>Ib_RMS_A</code>, <code>Ic_RMS_A</code>. Sliding full-waveform phase RMS after measurement scaling.</td></tr>
<tr><td><code>phasors_timeseries.csv</code> · 228</td><td>For each sensor, exactly: <code>Va_Re_V, Vb_Re_V, Vc_Re_V, Va_Im_V, Vb_Im_V, Vc_Im_V, Ia_Re_A, Ib_Re_A, Ic_Re_A, Ia_Im_A, Ib_Im_A, Ic_Im_A</code>, each prefixed <code>{sensor}_</code>. Complex RMS fundamental phasor is Re + j·Im.</td></tr>
<tr><td><code>relay_timeseries.csv</code> · 43</td><td>All 7 <code>{relay}_pickup</code>, then all 7 <code>_trip</code>, all 7 <code>_timer_s</code>, all 7 <code>_operating_time_s</code>; then 3 <code>_secondary_A</code> for GEN51/GSUT51/GEN51N; then 4 each <code>_differential_A</code>, <code>_restraint_A</code>, <code>_threshold_A</code> for 87G/T/B/L. Differential diagnostics are the coherent phase with the largest operating margin, in primary zone amperes.</td></tr>
<tr><td><code>dc_timeseries.csv</code> · 12</td><td><code>Vdc_V</code>; <code>Battery_current_A</code> (+ discharge, − charge); <code>Charger_current_A</code>; <code>Load_current_A</code>; <code>Battery_SOC_pu</code>; <code>DC_healthy</code>; <code>DC_low_voltage</code>; <code>Battery_low</code>; <code>Charger_failure</code>; <code>Trip_unavailable</code>; <code>Charger_AC_power_W</code>; <code>Trip_coil_power_W</code>. Five indications are 0/1.</td></tr>
<tr><td><code>breakers_timeseries.csv</code> · 6</td><td><code>GCB_closed, Q0_closed, LineLocal_closed, LineRemote_closed, GAT_closed, Unit_trip</code>. First five: 1=closed command, 0=open. Last: 1=unit controller trip asserted.</td></tr>
<tr><td><code>machine_timeseries.csv</code> · 4</td><td><code>Rotor_speed_pu</code>, <code>Machine_delta</code>, <code>Mechanical_power_pu</code>, <code>Field_voltage_pu</code>. Delta is the native synchronous-machine output with no conversion or unit asserted by the exporter. Mechanical pu uses 458 MVA; field pu uses the SPS machine convention.</td></tr>
<tr><td><code>summary_timeseries.csv</code> · 24</td><td>Plant quantities in the following subsection. <code>Time_s</code> is always the first column of each time-history file.</td></tr>
</tbody></table></div>
<p><strong>Sensor order:</strong> <code>genInner, genTerminal, gsutLV, gsutHV, busIn, busOut, gatHV, lineLocal, lineRemote, aux, grid, neutral, faultGEN, faultLV, faultHV, faultGIS, faultLINE, faultGRID, faultAUX</code>.</p>
<p><strong>Relay order:</strong> <code>GEN51, GSUT51, GEN51N, 87G, 87T, 87B, 87L</code>. The <code>neutral</code> sensor’s A current channel contains the single physical neutral measurement; it is not a three-phase neutral CT set.</p>
</details>
<details><summary>24 plant-summary channels</summary>
<div class="table-wrap"><table><thead><tr><th>Exact column(s)</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>Generator_P_MW</code>, <code>Generator_Q_MVAr</code></td><td>Real/imaginary parts of sum(Vphase × conjugate(Iphase)) at <code>genInner</code>, divided by 10⁶, in its sensor direction.</td></tr>
<tr><td><code>Generator_V_kV</code>, <code>Generator_I_kA</code></td><td>At genInner: √3 × RMS across the three fundamental phase-voltage magnitudes / 1000; and largest fundamental phase-current magnitude / 1000.</td></tr>
<tr><td><code>Frequency_Hz</code>, <code>Rotor_speed_pu</code>, <code>Machine_delta</code></td><td>50 × rotor speed pu; rotor speed pu; native machine angle output. Frequency is not an independently estimated grid-voltage frequency.</td></tr>
<tr><td><code>GSUT_HV_I_kA</code>, <code>Bus230_V_kV</code>, <code>Grid_I_kA</code></td><td>Maximum phase current at gsutHV; balanced-equivalent line voltage at busIn; maximum phase current at grid.</td></tr>
<tr><td><code>Fault_I_kA</code></td><td>Maximum fundamental phase magnitude across all seven fault sensors. Use fault_summary for the selected fault’s own metrics.</td></tr>
<tr><td><code>Relay_pickup</code>, <code>Relay_trip</code></td><td>Any relay pickup / any latched relay trip request (0/1); not individual function identities.</td></tr>
<tr><td><code>GCB_closed</code>, <code>Q0_closed</code>, <code>Line_local_closed</code>, <code>Line_remote_closed</code></td><td>Closed commands, 0/1. GAT is available in breakers_timeseries rather than this summary.</td></tr>
<tr><td><code>DC_V</code>, <code>Battery_SOC_pct</code>, <code>DC_healthy</code></td><td>DC bus volts; SOC × 100; healthy service indication.</td></tr>
<tr><td><code>Auxiliary_V_kV</code></td><td>Balanced-equivalent line voltage from fundamental phasors at aux.</td></tr>
<tr><td><code>Grid_P_MW</code>, <code>Grid_Q_MVAr</code></td><td>Signed P/Q at the grid CT measurement boundary. This is not necessarily the ideal source’s P/Q beyond its series impedance.</td></tr>
<tr><td><code>DC_alarm</code></td><td>Any low-voltage, battery-low, charger-failure, or trip-unavailable indication.</td></tr>
</tbody></table></div><p class="small">Under unbalance, the summarized “line voltage” is a balanced-equivalent scalar. To obtain a particular fundamental line voltage, compute <code>abs(Va − Vb)</code>, <code>abs(Vb − Vc)</code>, or <code>abs(Vc − Va)</code> from the complex phasors.</p>
</details>
<details><summary>fault_summary.csv — selected fault, three phase rows</summary>
<div class="table-wrap"><table><thead><tr><th>Exact column(s)</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>Fault_location</code>, <code>Fault_branch_sensor</code>, <code>Phase</code>, <code>Fault_enabled</code></td><td>Configured location, associated sensor, A/B/C, and scenario enable flag.</td></tr>
<tr><td><code>Initial_window_start_s</code>, <code>Initial_window_end_exclusive_s</code>, <code>Initial_samples</code></td><td>Actual selected initial-waveform interval and sample count; end is excluded.</td></tr>
<tr><td><code>Pre_event_current_RMS_A</code></td><td>√mean(i²) in the selected fault branch over the recorded pre-event window. An inactive fault branch normally carries only numerical leakage.</td></tr>
<tr><td><code>Initial_current_waveform_RMS_A</code>, <code>Initial_peak_abs_current_A</code></td><td>√mean(i²) and max(|i|) from the same raw initial interval.</td></tr>
<tr><td><code>Initial_phase_voltage_waveform_RMS_V</code></td><td>√mean(vphase²) from that interval at the fault sensor.</td></tr>
<tr><td><code>Full_window_fundamental_current_RMS_A</code></td><td>Mean magnitude of eligible full post-fault complex current phasors; not the initial waveform RMS and not automatically IEC initial Ik″.</td></tr>
<tr><td><code>Fundamental_window_start_s</code>, <code>Fundamental_window_end_exclusive_s</code>, <code>Fundamental_samples</code></td><td>Eligible phasor interval and count; start is no earlier than fault start +21 ms.</td></tr>
<tr><td><code>Initial_window_status</code>, <code>Fundamental_window_status</code></td><td>Full/partial/inactive/unavailable measurement qualifiers. Consult these before citing a current value.</td></tr>
</tbody></table></div>
</details>
<details><summary>relay_times.csv and phase_pickup.csv — detection is not interruption</summary>
<div class="table-wrap"><table><caption><code>relay_times.csv</code>: one row per implemented relay.</caption><thead><tr><th>Exact column(s)</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>Relay</code>, <code>Enabled</code></td><td>Function name and combined global/per-function enable setting.</td></tr>
<tr><td><code>First_pickup_s</code>, <code>First_trip_request_s</code></td><td>First active logged indication at/after 20 ms; absolute simulation seconds.</td></tr>
<tr><td><code>Pickup_minus_fault_s</code>, <code>Trip_minus_fault_s</code>, <code>Trip_minus_pickup_s</code></td><td>Differences from scheduled fault start or from first pickup. No fault schedule means fault-relative values are NaN.</td></tr>
<tr><td><code>Timer_at_trip_s</code></td><td>Logged accumulated timer at first trip. For overcurrent this is time above pickup; trip criterion is accumulated inverse duty, not simply this timer exceeding its initial operating time.</td></tr>
<tr><td><code>Calculated_operating_time_at_pickup_s</code></td><td>Calculated steady-current operating time at first pickup, or the differential delay.</td></tr>
<tr><td><code>Pickup_status</code>, <code>Trip_status</code></td><td>Observed, already active at reporting start, disabled, or not observed.</td></tr>
</tbody></table></div>
<div class="table-wrap"><table><caption><code>phase_pickup.csv</code>: 19 rows; three phases for six phase relays and one physical-neutral row for GEN51N.</caption><thead><tr><th>Exact column(s)</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>Relay</code>, <code>Phase</code>, <code>Current_sensor_or_zone</code>, <code>Operating_quantity</code></td><td>Function, A/B/C or neutral, measured/compensated zone, and phase-current / physical-neutral / differential quantity.</td></tr>
<tr><td><code>CT_ratio</code>, <code>Secondary_pickup_setting_A</code></td><td>Exact run’s CT ratio and primary pickup divided by that ratio. This pickup floor may be lower than the active biased differential threshold.</td></tr>
<tr><td><code>Measured_threshold_crossing_s</code></td><td>First post-warmup measured operating-quantity crossing. Usually precedes the logged relay pickup by its 1 ms stored-output delay.</td></tr>
<tr><td><code>Secondary_operating_current_at_crossing_A</code>, <code>Secondary_threshold_at_crossing_A</code></td><td>Operating quantity and active threshold at that sample, divided by the exact CT ratio.</td></tr>
<tr><td><code>Status</code>, <code>Parameter_source</code></td><td>Crossing/disabled/unavailable qualifier and exact parameter source, normally <code>info.controls.relayParameters</code>.</td></tr>
</tbody></table></div><p class="small">These reconstructed per-phase threshold crossings are not separately simulated phase trip times. The overcurrent model has one max-phase inverse-duty accumulator per function; scalar differential logs do not retain every phase’s timer.</p>
</details>
<details><summary>breaker_times.csv — 15 breaker/phase rows</summary>
<div class="table-wrap"><table><thead><tr><th>Exact column(s)</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>Breaker</code>, <code>Phase</code>, <code>Current_sensor</code></td><td>GCB/Q0/LineLocal/LineRemote/GAT, A/B/C, associated genTerminal/busIn/lineLocal/lineRemote/gatHV sensor.</td></tr>
<tr><td><code>Open_command_s</code></td><td>First logged closed→open command at/after warmup. Three phases share the command; physical current cessation can differ.</td></tr>
<tr><td><code>Current_cessation_s</code>, <code>Cessation_minus_command_s</code></td><td>Beginning of the verified sustained low-current interval, and elapsed time since command.</td></tr>
<tr><td><code>Current_threshold_A</code>, <code>Required_hold_s</code></td><td>Per-phase threshold from the pre-command peak and hold time (0.020 s).</td></tr>
<tr><td><code>Failure_scenario_enabled</code>, <code>Status</code></td><td>Intentional failed-breaker setting and observation outcome. Initially open GAT is labeled <code>initially_open_no_open_transition</code>.</td></tr>
</tbody></table></div>
</details>
<details><summary>Remaining CSVs — operating point, DC, events, inventory</summary>
<div class="table-wrap"><table><thead><tr><th>File and exact columns</th><th>Definition</th></tr></thead><tbody>
<tr><td><code>load_point.csv</code><br><code>Quantity, Mean, Minimum, Maximum, Standard_deviation, Window_start_s, Window_end_exclusive_s, Samples, Status</code></td><td>One row per plant-summary channel. Uses up to 100 ms before the first scheduled in-record disturbance, excluding warmup; with no disturbance, final 100 ms. Units come from Quantity. Mean/std are statistics of recorded samples, not fresh load-flow solutions.</td></tr>
<tr><td><code>dc_statistics.csv</code><br><code>Quantity, Unit, Minimum, Maximum, Mean, First, Last, Active_duration_s, Status</code></td><td>Post-warmup DC statistics. Active duration is the sum of recorded intervals where a boolean indication is asserted; non-boolean channels retain NaN in that column.</td></tr>
<tr><td><code>events.csv</code><br><code>Time_s, Event_group, Device, Transition, Source</code></td><td>Logged relay/DC/command transitions and scenario fault schedule. <code>logged_signal_transition</code> and <code>scenario_setting_not_measured_switch_state</code> distinguish observations from scheduled switch events.</td></tr>
<tr><td><code>signal_inventory.csv</code><br><code>Signal, Width, Samples, First_time_s, Last_time_s, Median_step_s</code></td><td>Original logged signal name, number of data channels excluding time, sample count, interval bounds, and median recorded sample interval. Check this before comparing separate logs.</td></tr>
</tbody></table></div>
</details>
</section>

<section id="limits">
<span class="section-number">08 / Assumptions and limits</span><h2>Study assumptions and scope</h2>
<p><span class="tag">Source-backed</span> Generator ratings/reactances and selected transformer records are traced to project documents. <span class="tag assumption">Study choice</span> A finite numerical value can make the simulation run without making that value an installed-plant fact. The source/assumption register preserves that distinction.</p>
<div class="table-wrap"><table><thead><tr><th>Item</th><th>What is implemented / practical resolution</th></tr></thead><tbody>
<tr><td>Two network profiles</td><td>Use the default PHASE5_STUDY for new v4 fault runs: grid R1=0.267344 Ω and X1=2.938108 Ω, with declared finite zero-sequence values. The legacy PHASE3_BASELINE preserves its old balanced load-flow assumptions for deliberate historical comparisons; its Rgrid=0 is unsuitable for unqualified DC-offset/peak-current claims. Frozen Phase 5 fault CSVs contain the older Phase 4 backbone, so compare quantities and profiles explicitly rather than forcing dynamic curves to match.</td></tr>
<tr><td>Initial fault-current comparison</td><td>Frozen Ik″ and later dynamic fundamental RMS differ in time window, network assumptions, and machine state. Existing comparison documents disclose material differences. Report the actual interval and profile; a curve match is not an independent plant validation.</td></tr>
<tr><td>CT core data and saturation</td><td>Active measurements use ideal synchronized phasors. GSUT HV 1600/1 is the central study choice; 1500/1 is a documented alternative. Missing excitation curves, burden, remanence, and core/tap confirmation prevent quantitative saturation validation. Exceeding 20× rated current for a 5P20 core is a qualification flag, not proof of the exact saturation waveform or its onset. Obtain the actual core data and build/test that model before making saturation-security claims.</td></tr>
<tr><td>Differential high-set / harmonic blocking</td><td>These stages are not active in the dynamic implementation. Use this model for its implemented biased fundamental-current scheme. Harmonic restraint and high-set security require explicit implementation and validation. The 87L calculation includes a finite 5 ms aggregate communication/processing allowance, not a detailed channel simulation. Analytical Phase 5 examples do not add live dynamic functions to the SLX.</td></tr>
<tr><td>Grounding and stator protection</td><td>A passive generator zero-sequence/neutral equivalent plus one physical resistor represents terminal behavior. It is not a winding-resolved stator model or the actual NGT. GEN51N measures fundamental neutral current; it does not implement 64G 20 Hz injection or demonstrate 100% stator-earth coverage. Retain derived Rn until qualified NGT/loading-resistor and injection-test data are available.</td></tr>
<tr><td>Generator-side fault clearing</td><td>Opening GCB/Q0 isolates measured breaker branches, while stored machine energy may continue feeding the generator-side fault. Observe <code>faultGEN</code> through scheduled removal. Complete de-excitation, winding-fault extinction, and long-duration stability are not established by the short acceptance runs.</td></tr>
<tr><td>Breaker capability / 50BF</td><td>Actual SPS switches use assumed 50 ms mechanisms, finite on-resistance and numerical snubbers. There is no contact feedback, detailed arc/TRV model, or implemented breaker-failure backup relay. Q0 rating/nameplate mapping, contact-parting/DC/TRV capability, and the separate 400 kV regional envelope remain hardware verification items; South’s modeled switchyard is 230 kV.</td></tr>
<tr><td>Station DC / multiple coils</td><td>The 110 V bank, SOC curve, charger and 2 kW initial trip pulse are an academic equivalent. The pending initial request waits for healthy supply, but individual coils are not wired or metered independently. A later trip while aggregate demand remains high does not create a new coil pulse; manual commands bypass aggregate coil demand. Limit energy conclusions to the demonstrated initial protection trip/recovery.</td></tr>
<tr><td>Auxiliary loads / motors / low-voltage detail</td><td>14 MW is represented at 6.6 kV using aggregate floating-star loads. Excluded 400 V demand is already inside that total; missing feeder details are not attached as invented loads. No claim of individual motor transient contribution or 400 V terminal voltage follows. Add qualified equipment data and voltage-conversion topology for those studies.</td></tr>
<tr><td>Controllers and numerical equivalents</td><td>Generic AVR/governor/turbine tuning, finite machine viscous-loss coefficient F=0.001 pu, the source behind finite grid impedance, assumed sequence impedances, omitted line mutual coupling, shunts and snubbers are explicit representation choices. The 50 µs step and robust solver support documented runs; a reported high-frequency/peak transient requires numerical convergence and appropriate physical-model checks.</td></tr>
<tr><td>Archived source fields versus active study values</td><td>The active circuit uses the selected numerical values in its build metadata. Historical source tables also retain unused or excluded documentary fields; those are not silently connected to the simulation. For example, the machine uses its configured pu field dynamics rather than an unqualified raw field-resistance entry, and the 400 V load allowance remains inside the 14 MW aggregate. Extend the model only with an explicit chosen value, physical basis and source.</td></tr>
<tr><td>Other installed relay functions</td><td>Relay inventory and setting records do not imply implementation of distance, reverse-power, rotor-earth, 64G, 50BF, intertripping, or complete plant backup logic. Use only the seven implemented functions for dynamic claims; commissionable settings need actual device files and wiring review.</td></tr>
</tbody></table></div>
<p>The <a href="../../NOT_DETERMINABLE_REGISTER.md">central study/installed-document register</a> explains outstanding document verification. Operationally, continue the declared numerical study where a traceable choice exists, keep the affected claim conditional, and replace that choice only after reviewing actual plant data. An absent measured event, such as “no current cessation within this run,” is an observation status—not a missing numerical parameter.</p>
</section>

<section id="trouble">
<span class="section-number">09 / Troubleshooting</span><h2>Find the cause before changing numbers</h2>
<div class="table-wrap"><table><thead><tr><th>Symptom</th><th>Action</th></tr></thead><tbody>
<tr><td>Undefined <code>sps_lib</code>, <code>powergui</code>, or <code>power_loadflow</code></td><td>Check <code>ver</code>, <code>which power_loadflow -all</code>, and the Simscape Electrical/Specialized Power Systems installation and license. Use the documented R2024a environment. A missing toolbox is not fixed by changing network parameters.</td></tr>
<tr><td>Old model opens, or function resolves to the original folder</td><td>Run the exact v4 START_PHASE6 path. Check <code>get_param(mdl,'FileName')</code> and <code>which setup_phase6_workspace -all</code>. Close duplicate models and start in a fresh MATLAB session if conflicting paths persist.</td></tr>
<tr><td><code>Phase6:MissingScripts</code> / source files not found</td><td>Restore the complete folder tree. Keep <code>Phase6/scripts</code>, <code>Phase6/data/phase5_reference</code>, and <code>matlab/data</code> beside the model’s owning project. Copying only the SLX is insufficient.</td></tr>
<tr><td><code>Phase6:RebuildRequired</code> / missing <code>Phase6BuildInfo</code></td><td>The saved model is older than the editable interface. Export any retained output, then use <code>build_dynamic_protection_sim</code> from the v4 <code>matlab/phase6</code> folder and rerun START_PHASE6. A rebuild replaces generated model edits.</td></tr>
<tr><td>Settings rejected</td><td>Stop the simulation first. Check seconds versus milliseconds; positive resistances, pickups and delays; CT ratios; slope fractions; fault start &gt;0.040 s and before stop; restoration at/after loss. Keep fixed-size vectors as rows.</td></tr>
<tr><td>Load flow does not converge / nonfinite signals</td><td>Reset to the 360 MW normal baseline and its default profile. Rebuild from unchanged source inputs. Inspect the MATLAB exception and model Diagnostic Viewer. Preserve failed-run logs and do not publish its plots as completed evidence. The production exporter rejects nonfinite measured channels.</td></tr>
<tr><td><code>Phase6:NoRun</code> when exporting/plotting</td><td>Run using the panel’s Run simulation button or <code>phase6_interactive_settings(mdl,'run')</code>. Applying settings clears the cached run. A Simulink toolbar run alone does not refresh the panel cache; capture its SimulationOutput explicitly if using a separate workflow.</td></tr>
<tr><td>Stopped run rejected as incomplete</td><td>The v4 interface and exporter require the logged record to reach the configured stop time. A user stop or failed/short run is not cached as a completed result. Correct the cause, or intentionally set a shorter stop time before rerunning.</td></tr>
<tr><td>Table is blank or appears stale</td><td>The panel table updates after a completed panel/API run and shows its final RMS sample. Simulink canvas meters are separate. After a reset or setting change, rerun before interpreting the table.</td></tr>
<tr><td>Healthy generator voltage reads 12.7 kV</td><td>You are reading phase RMS. The 22 kV generator rating is line-to-line. Do not “correct” the source voltage to force a phase display to 22 kV.</td></tr>
<tr><td>Relay picks up but does not trip</td><td>Check fault duration, inverse-time duty, pickup dropout, enabled state, and differential bias threshold. At ~7.25 A the 4 A GEN51N element needs roughly 1.75 s after pickup. A brief fault need not complete that timer.</td></tr>
<tr><td>Relay requests trip but breaker stays closed</td><td>Inspect <code>DC_healthy</code>, <code>Trip_unavailable</code>, loss/restoration settings, battery/charger availability, mechanism delay and <code>breakerFailed</code>. Relay request is upstream of DC gating.</td></tr>
<tr><td>Open command exists; current-cessation time is NaN</td><td>Read Status and raw current. Allow at least a 20 ms verification interval after low current begins. Remaining source feed, snubber/charging current, or insufficient run duration can prevent the criterion; do not substitute the command time.</td></tr>
<tr><td>Fault current remains after generator breaker opens</td><td>Compare breaker sensor current with <code>faultGEN</code>. They are different branches. The machine-side fault may continue to receive stored-energy current until decay or scheduled removal.</td></tr>
<tr><td><code>Phase6:UnsafeOutput</code></td><td>Export only inside this copy’s <code>Phase6/results</code>. Use a simple scenario name or an absolute destination beneath that folder; parent traversal/junction redirection is rejected.</td></tr>
<tr><td>Blank setting field or NaN result</td><td>Blank protection-table cells are inapplicable to that relay type. Build-parameter CSVs spell these out as <code>not applicable</code>. In derived result CSVs, consult Status for a relay that did not operate, current that continued, or an insufficient measurement window. NaN in a required measured time history causes export to fail.</td></tr>
<tr><td>Warning during a run</td><td>Read and retain the exact warning text with the scenario. Distinguish declared modeling limitations from license, solver, missing-path, or failed-initialization problems. Use the latest verification record below to see which warnings were observed; do not suppress an unknown warning merely to obtain a green display.</td></tr>
</tbody></table></div>
<h3>Warnings retained in earlier evidence</h3>
<ul><li><strong>“Vectorized content might take a long time to create …”</strong> (<code>MATLAB:print:ContentTypeImageSuggested</code>) was emitted for dense vector figure export. The current exporter writes the PDF as a 220 dpi raster image to avoid that vector-rendering issue. Numerical samples in CSV/MAT are unchanged. Inspect the exported PDF and PNG; retain original CSV/MAT data if a figure needs re-exporting.</li><li><strong>“In a future release, UI components will not be included in the output …”</strong> arose while saving the control-window presentation image. It concerns UI screenshot/export behavior. It does not alter measured electrical results; future GUI image capture may require <code>exportapp</code>.</li><li><strong>Missing <code>Phase6/results/scripts</code> directory</strong> appears in old scenario logs because of an earlier model callback. The builder now searches upward for the owning <code>Phase6/scripts</code> directory. If the warning reappears when reopening an old scenario model, rebuild that model or open the canonical v4 entry point; do not create an empty scripts directory to hide the problem.</li></ul>
</section>

<section id="evidence">
<span class="section-number">10 / Verification and sources</span><h2>Verified runs and source records</h2>
<div id="v4-verification" class="callout success"><strong>v4 electrical verification passed · 25 September 2026.</strong> MATLAB 24.1.0.2537033 (R2024a) completed 31 standalone differential assertions and 22 measured dynamic integration assertions, plus input/evidence and panel-refresh checks. The finite-impedance PHASE5_STUDY runs below are saved with their CSVs, MAT output and settings. See the <a href="../logs/audit_20260925/realistic_verification.json">final verification record</a>, <a href="../logs/audit_20260925/realistic_verification.log">initial test log</a> and <a href="../logs/audit_20260925/realistic_resume.log">completed run log</a>.</div>
<div class="table-wrap"><table><caption>Fresh v4 results. Faults start at 0.150 s and remain scheduled until 0.450 s. Times below are absolute simulation seconds.</caption><thead><tr><th>Saved run</th><th>Measured result</th></tr></thead><tbody>
<tr><td><a href="../results/manual_bus_default/relay_times.csv">Bus fault · 87B delay 0.035 s</a></td><td>87B request 0.187 s; Q0/local-line commands 0.237 s; all six branch phases satisfy sustained current cessation by 0.2462 s.</td></tr>
<tr><td><a href="../results/manual_bus_delay_100ms/relay_times.csv">Same fault · 87B delay 0.100 s</a></td><td>87B request 0.252 s; commands 0.302 s; sustained cessation by 0.3102 s. The measured trip shift is 0.065 s.</td></tr>
<tr><td><a href="../results/v4_gen_3ph/relay_times.csv">GEN 3PH</a></td><td>87G request 0.197 s. Generator-side fault-current behavior remains subject to the branch distinction in Section 8.</td></tr>
<tr><td><a href="../results/v4_gsut_hv_3ph/relay_times.csv">GSUT_HV 3PH</a></td><td>87T request 0.197 s.</td></tr>
<tr><td><a href="../results/v4_line230_3ph/relay_times.csv">LINE230 3PH</a></td><td>87L request 0.192 s, using the local delay plus 5 ms communication/processing allowance.</td></tr>
<tr><td><a href="../results/v4_normal/summary_timeseries.csv">Normal · 2.000 s</a></td><td>No relay trips. Means over 1.900–2.000 s: 359.289064 MW, 22.000310 kV, 49.999932 Hz. The dispatch setting is 360 MW; the measured result includes the finite-loss dynamics.</td></tr>
</tbody></table></div>
<p class="small"><a href="../logs/audit_20260925/layout_status.json">Final layout verification</a>: saved model compiled; 13 systems rendered; zero block-body overlaps. <a href="../logs/audit_20260925/verified_model.png">Open the model layout</a>.</p>
<h3>Historical physical-model evidence, 23–24 September 2026</h3>
<p><a href="PHASE6_VALIDATION_REPORT.md">PHASE6_VALIDATION_REPORT.md</a> records a normal run through the actual GUI button, component/regression checks, an 11-case measured batch, and supplemental runs. Its frozen normal comparison has 14/14 passing load-flow reference rows. Selected 0.500–0.600 s means were 360.005275 MW, 21.999958 kV, and 50.000029 Hz.</p>
<div class="table-wrap"><table><caption>Historical timestamps are absolute simulation seconds; all listed faults start at 0.150 s. Use new exported files for newly edited runs.</caption><thead><tr><th>Saved case</th><th>Reported observed behavior</th></tr></thead><tbody>
<tr><td>bus_3ph</td><td>87B request 0.187 s; Q0/local line open commands 0.237 s; sustained breaker-branch cessation by 0.2476 s.</td></tr>
<tr><td>interactive_bus_trip</td><td>87B delay 0.070 s: request 0.222 s; open commands 0.272 s.</td></tr>
<tr><td>dc_late_recovery_bus_3ph</td><td>Restore at 0.500 s; healthy DC and 2 kW coil power at 0.501 s; Q0/local line open at 0.551 s; pulse ends 0.701 s.</td></tr>
<tr><td>generator_slg_timed</td><td>GEN51N pickup 0.166 s; request 1.921 s; GCB/Q0 command 1.971 s. Continued generator-side current is explicitly documented.</td></tr>
</tbody></table></div>
<h3>Read in this order when auditing a result</h3>
<ol><li><code>Phase6/results/&lt;scenario&gt;/scenario_metadata.json</code> and <code>simulation_data.mat</code>: exact scenario, parameters, sample inventory and model build information.</li><li><a href="RESULTS_INTERFACE.md">RESULTS_INTERFACE.md</a>: measurement windows, export contract, per-phase crossings and current-cessation convention.</li><li><a href="PHASE6_ARCHITECTURE.md">PHASE6_ARCHITECTURE.md</a> and <a href="PHASE6_ASSUMPTIONS.md">PHASE6_ASSUMPTIONS.md</a>: physical architecture and simulation boundary.</li><li><a href="GROUNDING_REVIEW.md">GROUNDING_REVIEW.md</a> and <a href="FAULT_REFERENCE_COMPARISON.md">FAULT_REFERENCE_COMPARISON.md</a>: neutral equivalent, sequence choices, and qualified fault comparisons.</li><li><a href="../results/phase6_parameter_register.csv">phase6_parameter_register.csv</a>, <a href="../../PHASE5_ASSUMPTIONS.csv">PHASE5_ASSUMPTIONS.csv</a>, and <a href="../data/assumptions/HARDWARE_SELECTION_v4.md">HARDWARE_SELECTION_v4.md</a>: provenance and engineering selections. Hardware proposals and analytical characteristics do not silently override active model parameters.</li><li><a href="../../MANUAL_CHANGES_v4.md">MANUAL_CHANGES_v4.md</a> and <a href="../../NOT_DETERMINABLE_REGISTER.md">Central study choices and plant-document confirmation</a>: v4 changes and installed-document verification items.</li></ol>
<p class="small">This HTML has embedded styling and an inline diagram, with no network dependencies. Relative links open files in this v4 folder. MATLAB commands are shown for review and copying; the page does not execute them.</p>
</section>
</main>
</div>
<footer><div class="wrap">Ashuganj South · v4 Simulink user manual · 25 September 2026 · Read active run metadata alongside every numerical claim.</div></footer>
</body>
</html>
