[
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF1 : Rated dispatch, GAT out of service   |   G1 = 389.30 MW (rated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Ashuganj_South_Main.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF1 : Rated dispatch, GAT out of service   |   G1 = 389.30 MW (rated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "67",
    "Text": "|V| = 1.0009 pu   6.606 kV   +4.33 deg\n= 0.9574 pu on the 6.9 kV winding base"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "68",
    "Text": "375.22 MW   375.84 MVA   loss 0.7340 MW\n105.9 % of 355 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "69",
    "Text": "14.02 MW   17.31 MVA   loss 0.0612 MW\n91.1 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF1_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "71",
    "Text": "Case LF1.  Converged, 2 iterations.  KCL residual 8.6e-08 MVA.\nG1 389.30 MW  +31.68 MVAr   ->   export 374.48 MW  -29.99 MVAr\nAux 14.00 MW   losses 0.816 MW (0.21 % of generation)\n* GSUT at 106 % of 355 MVA ONAN - forced cooling REQUIRED\nFull precision and reasoning: results/load_flow/, docs/report/"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF1 : Rated dispatch, GAT out of service   |   G1 = 389.30 MW (rated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF1.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF2 : Rated dispatch, GAT in service   |   G1 = 389.30 MW (rated)   |   GAT IN SERVICE   |   coupler CLOSED   |   looped\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "67",
    "Text": "|V| = 1.0203 pu   6.734 kV   +2.80 deg\n= 0.9759 pu on the 6.9 kV winding base"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "68",
    "Text": "369.31 MW   369.95 MVA   loss 0.7160 MW\n104.2 % of 355 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "69",
    "Text": "19.90 MW   20.82 MVA   loss 0.0829 MW\n109.6 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "70",
    "Text": "5.90 MW   7.75 MVA   loss 0.0344 MW\n40.8 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF2_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "72",
    "Text": "Case LF2.  Converged, 2 iterations.  KCL residual 6.1e-04 MVA.\nG1 389.30 MW  +27.46 MVAr   ->   export 374.47 MW  -33.70 MVAr\nAux 14.00 MW   losses 0.833 MW (0.21 % of generation)\n* GSUT at 104 % of 355 MVA ONAN - forced cooling REQUIRED\n* GAT closed: 5.90 MW circulates, UAT at 110 % of 19 MVA ONAN\nFull precision and reasoning: results/load_flow/, docs/report/"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF2 : Rated dispatch, GAT in service   |   G1 = 389.30 MW (rated)   |   GAT IN SERVICE   |   coupler CLOSED   |   looped\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 342.01 MW\nDERATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF3 : Site-derated dispatch, GAT out of service   |   G1 = 342.01 MW (derated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "67",
    "Text": "|V| = 1.0009 pu   6.606 kV   +3.35 deg\n= 0.9574 pu on the 6.9 kV winding base"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "68",
    "Text": "327.93 MW   328.33 MVA   loss 0.5978 MW\n92.5 % of 355 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "69",
    "Text": "14.02 MW   17.31 MVA   loss 0.0612 MW\n91.1 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF3_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "71",
    "Text": "Case LF3.  Converged, 2 iterations.  KCL residual 8.6e-08 MVA.\nG1 342.01 MW  +26.17 MVAr   ->   export 327.33 MW  -23.42 MVAr\nAux 14.00 MW   losses 0.680 MW (0.20 % of generation)\n* GSUT at 92 % of 355 MVA ONAN - forced cooling REQUIRED\nFull precision and reasoning: results/load_flow/, docs/report/"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 342.01 MW\nDERATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF3 : Site-derated dispatch, GAT out of service   |   G1 = 342.01 MW (derated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF3.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 342.01 MW\nDERATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF4 : Site-derated dispatch, GAT in service   |   G1 = 342.01 MW (derated)   |   GAT IN SERVICE   |   coupler CLOSED   |   looped\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "67",
    "Text": "|V| = 1.0208 pu   6.737 kV   +2.22 deg\n= 0.9764 pu on the 6.9 kV winding base"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "68",
    "Text": "323.58 MW   323.99 MVA   loss 0.5862 MW\n91.3 % of 355 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "69",
    "Text": "18.36 MW   19.28 MVA   loss 0.0731 MW\n101.5 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "70",
    "Text": "4.36 MW   6.55 MVA   loss 0.0310 MW\n34.5 % of 19 MVA (ONAN stage)"
  },
  {
    "Model": "Load_Flow_LF4_Annotated.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "72",
    "Text": "Case LF4.  Converged, 2 iterations.  KCL residual 5.2e-04 MVA.\nG1 342.01 MW  +22.01 MVAr   ->   export 327.32 MW  -27.23 MVAr\nAux 14.00 MW   losses 0.690 MW (0.20 % of generation)\n* GSUT at 91 % of 355 MVA ONAN - forced cooling REQUIRED\n* GAT closed: 4.36 MW circulates, UAT at 101 % of 19 MVA ONAN\nFull precision and reasoning: results/load_flow/, docs/report/"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 342.01 MW\nDERATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF4 : Site-derated dispatch, GAT in service   |   G1 = 342.01 MW (derated)   |   GAT IN SERVICE   |   coupler CLOSED   |   looped\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_LF4.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF1 : Rated dispatch, GAT out of service   |   G1 = 389.30 MW (rated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "97",
    "Text": "ASHUGANJ SOUTH 450MW CCPP — Rev2 SINGLE-LINE (Sep-10 master truth)"
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "98",
    "Text": "GEN 22kV · GSUT 515MVA YNd1 · 230kV GIS (Q0/Q1/Q2/Q9) · GRID Thevenin · UAT+GAT aux · DC island bottom-right. Rev2: G1 354MW+SCL, ZGRID lumped, aux 12+j5."
  },
  {
    "Model": "Load_Flow_V2.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "104",
    "Text": "STATION DC (conceptual C): 110V lead-acid 200Ah discharging into 4.03ohm DCDB ~3kW (Idc~=27A below). 2x30A chargers N+1 + DCDB panel annotated (not simulated). Autonomy 200Ah/27A = 7.4h > 2h req."
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "7",
    "Text": "X/R = infinite - R not documented\nESTIMATED from the 8DN9 50 kA rating,\nNOT verified PGCB data - the weakest\nnumber in the model"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "10",
    "Text": "230/22 kV  YNd1  Z = 16.0 %\n355/460/515 MVA  ONAN/ODAN/ODAF\ntap 9/25 = 230000 V (principal)"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "14",
    "Text": "double busbar, single breaker\n3150 A  50 kA / 1 s  125 kA peak\nbays 10BAY11 / 10BAY12 / 10BAY20\nbay conductors, disconnectors, earthing switches and\nCT/VT burdens are ideal - none has a documented Z"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "21",
    "Text": "SGen5-2000H  458 MVA  22 kV  pf 0.85\nPV bus   |V| = 1.00 pu   P = 389.30 MW\nRATED dispatch (not a measurement)"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "34",
    "Text": "22/6.9 kV  Dyn11  Z = 10.5 %\n19/25 MVA  ONAN/ONAF\ntap 3/5 = 22000 V (principal)"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "36",
    "Text": "230/6.9 kV  YNyn0  Z = 12.0 %\n19/25 MVA  ONAN/ONAF\ntap 13/25 = 230000 V (principal)\n3.32 kV tertiary - not modelled"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "37",
    "Text": "6.6 kV auxiliary total  14.000 MW / 8.676 MVAr  at pf 0.85       total is documented; the 9050 : 2500 : 2500 kW split between the three groups is assumed"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "53",
    "Text": "ASHUGANJ 450 MW COMBINED CYCLE POWER PLANT  -  SOUTH  -  BALANCED LOAD FLOW MODEL"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "54",
    "Text": "Case LF1 : Rated dispatch, GAT out of service   |   G1 = 389.30 MW (rated)   |   GAT OUT OF SERVICE   |   coupler CLOSED   |   radial\nBase 100 MVA, 50 Hz.  Highest voltage 230 kV - the South plant has NO 400 kV network.\nLayout mirrors INEL-112070-00-ELC-DE-0001 Rev 03.  Built by build_ashuganj_main.m - do not edit by hand."
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "58",
    "Text": "voltage-level colour key. 400 V boards and below are OUT of the load flow and are not drawn."
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "59",
    "Text": "SOLVER / STUDY TOOL - not plant equipment.\nDouble-click it, choose Load Flow, press Compute.\nContinuous, ode23tb, 50 Hz. See docs/manual/USER_MANUAL.html."
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "61",
    "Text": "transformer                 GSUT           UAT           GAT\nratio                  230/22 kV     22/6.9 kV    230/6.9 kV\nvector group                YNd1         Dyn11     YNyn0+d11\nown base MVA                 515            25            25\nZ  %  nameplate            16.00         10.50         12.00\nR  %  nameplate             0.21          0.40          0.50\nX  %  derived            15.9986       10.4924       11.9896\nX/R    derived              76.2          26.2          24.0\nRm pu  derived            3239.0        1785.7        1087.0\nLm pu  derived             791.9         339.3         350.2\ntap position used              9             3            13"
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "62",
    "Text": "Per-unit on each transformer's OWN nameplate MVA, as the nameplate\nquotes them - not converted to the 100 MVA reporting base.\nX = sqrt(Z^2 - R^2).  DERIVED_FROM_VERIFIED_DATA."
  },
  {
    "Model": "Load_Flow.slx",
    "Xml": "simulink/systems/system_root.xml",
    "Sid": "64",
    "Text": "* Generator, GSUT, UAT, GAT nameplates: VERIFIED_PLANT\n* Transformer X, Rm, Lm: DERIVED_FROM_VERIFIED_DATA\n* Grid Z: ESTIMATED from the GIS 50 kA rating. R = 0\n  EXACTLY, so X/R is infinite - no X/R is documented\n  anywhere in the source set and none is invented\n* ASSUMED: bus coupler closed, the 9050:2500:2500 kW\n  auxiliary split, the 1.00 pu generator setpoint\n* Feeder impedances undocumented, therefore ZERO\n* LV windings 6.9 kV, loads 6.6 kV - a real off-nominal\n  ratio, not tidied away\n* Generator Q limits: unconstrained (none documented)\n* Full register and reasoning: docs/validation/"
  }
]
