{
  "dataOrigin": "actual Simulink model build; no simulation claimed by build",
  "model": "C:\\Users\\sindi\\Downloads\\306 Power Project -kimi k3\\306 Power Project -kimi k3-v4\\Phase6\\PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx",
  "activeProtection": {
    "settingValues": [
      [
        17170.8,
        1.14472,
        15000,
        0.1,
        null,
        null
      ],
      [
        4,
        0.2,
        20,
        0.15,
        null,
        null
      ],
      [
        1380,
        0.8625,
        1600,
        0.55,
        null,
        null
      ],
      [
        1500,
        0.9375,
        1600,
        0.8,
        null,
        null
      ],
      [
        17171,
        1.14473333333333,
        15000,
        null,
        3,
        null
      ],
      [
        2403.8,
        0.160253333333333,
        15000,
        null,
        null,
        0.045
      ],
      [
        387.84,
        0.2424,
        1600,
        null,
        null,
        0.045
      ],
      [
        320,
        0.2,
        1600,
        null,
        null,
        0.035
      ],
      [
        320,
        0.2,
        1600,
        null,
        0.05,
        0.035
      ]
    ],
    "settingSourceRows": [
      1,
      2,
      3,
      4,
      5,
      6,
      7,
      8,
      9
    ],
    "pickup_A": [
      17170.8,
      1380,
      4,
      2403.8,
      387.84,
      320,
      320
    ],
    "pickupSecondary_A": [
      1.14472,
      0.8625,
      0.2,
      0.160253333333333,
      0.2424,
      0.2,
      0.2
    ],
    "ctRatio": [
      15000,
      1600,
      20,
      15000,
      1600,
      1600,
      1600
    ],
    "tms": [
      0.1,
      0.55,
      0.15
    ],
    "delay_s": [
      0.045,
      0.045,
      0.035,
      0.035
    ],
    "communicationDelay_s": 0.005,
    "lvToHv": 0.095652173913043481,
    "iecK": 0.14,
    "iecAlpha": 0.02,
    "highsetEnabled": [
      0,
      0,
      0,
      0,
      0,
      0,
      0
    ],
    "slope1": [
      0.3,
      0.3,
      0.3,
      0.3
    ],
    "slope2": [
      0.3,
      0.6,
      0.3,
      0.3
    ],
    "knee_A": [
      12019,
      2585.6,
      1600,
      1600
    ],
    "restraintFactor": 0.5,
    "lineSchemeClearingProxy_s": 0.05,
    "phase5": {
      "GEN_S_MVA": 458,
      "GEN_V_kV": 22,
      "GEN_rated_A": 12019,
      "GEN_maximum_operating_A": 14309,
      "GEN_phase_CT": 15000,
      "GEN_51_pickup_A": 17170.8,
      "GEN_51_secondary_A": 1.14472,
      "GEN_51_TMS": 0.1,
      "GEN_51N_CT": 20,
      "GEN_51N_secondary_A": 0.2,
      "GEN_51N_pickup_A": 4,
      "GEN_51N_TMS": 0.15,
      "GEN_87G_pu": 0.2,
      "GEN_87G_pickup_A": 2403.8,
      "GEN_87G_highset_enabled": 0,
      "GEN_87G_time_s": 0.045,
      "GEN_Xdpp_sat_pu": 0.2248,
      "GEN_Xdpp_unsat_pu": 0.2608,
      "GEN_X2_pu": 0.2242,
      "GEN_X0_pu": 0.128,
      "GEN_Ra_ohm": 0.00089,
      "GEN_R1_pu": 0.000842190082644628,
      "GEN_R2_pu": 0.000842190082644628,
      "GEN_R0_pu": 0.00126328512396694,
      "GSUT_S_MVA": 515,
      "GSUT_HV_kV": 230,
      "GSUT_LV_kV": 22,
      "GSUT_rated_exact_A": 1292.76255927242,
      "GSUT_rated_A": 1292.8,
      "GSUT_maximum_load_anchor_A": 1149.68010125586,
      "GSUT_CT": 1600,
      "GSUT_documentary_CT": 1500,
      "GSUT_51_pickup_A": 1380,
      "GSUT_51_secondary_A": 0.8625,
      "GSUT_51_TMS": 0.55,
      "GSUT_87T_pu": 0.3,
      "GSUT_87T_pickup_A": 387.84,
      "GSUT_87T_slope1_percent": 30,
      "GSUT_87T_slope2_percent": 60,
      "GSUT_87T_time_s": 0.045,
      "GSUT_Z1_pu": 0.1663,
      "GSUT_copper_loss_MW": 0.9122,
      "GSUT_OEM_Z1_pu": 0.16,
      "GSUT_OEM_copper_loss_MW": 1.095,
      "GSUT_R1_pu": 0.00177126213592233,
      "GSUT_X1_pu": 0.166290566871503,
      "GSUT_vector_clock": 1,
      "GSUT_HV_solid_grounded": 1,
      "Q0_CT": 1600,
      "Q0_51_pickup_A": 1500,
      "Q0_51_secondary_A": 0.9375,
      "Q0_51_TMS": 0.8,
      "Q0_continuous_A": 2000,
      "Q0_interrupting_kA": 50,
      "Q0_making_kA": 125,
      "Q0_shortcircuit_s": 3,
      "BUS_87B_pu": 0.2,
      "BUS_87B_base_A": 1600,
      "BUS_87B_pickup_A": 320,
      "BUS_87B_slope_percent": 30,
      "BUS_87B_time_s": 0.035,
      "LINE_87L_pu": 0.2,
      "LINE_87L_base_A": 1600,
      "LINE_87L_pickup_A": 320,
      "LINE_87L_time_s": 0.035,
      "LINE_87L_clearing_s": 0.05,
      "BF_230kV_s": 0.15,
      "BF_22kV_s": 0.12,
      "CTI_s": 0.3,
      "GEN_64G_U20min_V": 1,
      "GEN_64G_I20min_A": 0.01,
      "GEN_64G_trip_R_ohm": 20,
      "GEN_64G_alarm_R_ohm": 100,
      "GEN_64G_trip_delay_s": 1,
      "GEN_64G_alarm_delay_s": 10,
      "GEN_64G_correction_angle_deg": 0,
      "NER_R_ohm": 60,
      "NER_rating_kVA": 135,
      "NER_duration_s": 20,
      "NER_primary_kV": 12.7017059221718,
      "NER_secondary_V": 500,
      "NGT_ratio": 25.4034118443435,
      "NER_loading_LV_ohm": 2.62,
      "NER_effective_HV_ohm": 1750.77333333333,
      "SOUTH_length_km": 0.7,
      "SOUTH_circuits": 2,
      "SOUTH_R1_per_km": 0.08,
      "SOUTH_R1_total_ohm": 0.056,
      "SOUTH_X1_per_km": 0.35,
      "SOUTH_X1_total_ohm": 0.245,
      "SOUTH_B1_per_km": 4.2,
      "SOUTH_B1_total_uS": 2.94,
      "SOUTH_R0_per_km": 0.25,
      "SOUTH_R0_total_ohm": 0.175,
      "SOUTH_X0_per_km": 1.2,
      "SOUTH_X0_total_ohm": 0.84,
      "SOUTH_B0_per_km": 2.8,
      "SOUTH_B0_total_uS": 1.96,
      "DIST21_zone1_fraction": 0.8,
      "DIST21_zone1_R_ohm": 0.0448,
      "DIST21_zone1_X_ohm": 0.196,
      "DIST21_zone1_time_s": 0,
      "DIST21_zone2_fraction": 1.2,
      "DIST21_zone2_R_ohm": 0.0672,
      "DIST21_zone2_X_ohm": 0.294,
      "DIST21_zone2_time_s": 0.3,
      "DIST21_zone3_fraction": 2,
      "DIST21_zone3_R_ohm": 0.112,
      "DIST21_zone3_X_ohm": 0.49,
      "DIST21_zone3_time_s": 0.8,
      "NORTH_BHULTA_length_km": 69,
      "NORTH_BHULTA_circuits": 2,
      "NORTH_BHULTA_voltage_kV": 400,
      "NORTH_BHULTA_R1_ohm_per_km": 0.031,
      "NORTH_BHULTA_R1_total_ohm": 2.139,
      "NORTH_BHULTA_X1_ohm_per_km": 0.32,
      "NORTH_BHULTA_X1_total_ohm": 22.08,
      "NORTH_BHULTA_R0_ohm_per_km": 0.28,
      "NORTH_BHULTA_R0_total_ohm": 19.32,
      "NORTH_BHULTA_X0_ohm_per_km": 1.15,
      "NORTH_BHULTA_X0_total_ohm": 79.35,
      "GHORASAL_ASHUGANJ_230_length_km": 44,
      "GHORASAL_ASHUGANJ_230_circuits": 2,
      "GHORASAL_ASHUGANJ_230_voltage_kV": 230,
      "GHORASAL_ASHUGANJ_230_R1_ohm_per_km": 0.0855,
      "GHORASAL_ASHUGANJ_230_R1_total_ohm": 3.762,
      "GHORASAL_ASHUGANJ_230_X1_ohm_per_km": 0.4,
      "GHORASAL_ASHUGANJ_230_X1_total_ohm": 17.6,
      "GHORASAL_ASHUGANJ_230_R0_ohm_per_km": 0.25,
      "GHORASAL_ASHUGANJ_230_R0_total_ohm": 11,
      "GHORASAL_ASHUGANJ_230_X0_ohm_per_km": 1.45,
      "GHORASAL_ASHUGANJ_230_X0_total_ohm": 63.8,
      "ASHUGANJ_COMILLA_NORTH_length_km": 79,
      "ASHUGANJ_COMILLA_NORTH_circuits": 2,
      "ASHUGANJ_COMILLA_NORTH_voltage_kV": 230,
      "ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km": 0.062,
      "ASHUGANJ_COMILLA_NORTH_R1_total_ohm": 4.898,
      "ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km": 0.4,
      "ASHUGANJ_COMILLA_NORTH_X1_total_ohm": 31.6,
      "ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km": 0.25,
      "ASHUGANJ_COMILLA_NORTH_R0_total_ohm": 19.75,
      "ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km": 1.45,
      "ASHUGANJ_COMILLA_NORTH_X0_total_ohm": 114.55,
      "ASHUGANJ_SIRAJGANJ_length_km": 144,
      "ASHUGANJ_SIRAJGANJ_circuits": 2,
      "ASHUGANJ_SIRAJGANJ_voltage_kV": 230,
      "ASHUGANJ_SIRAJGANJ_R1_ohm_per_km": 0.065,
      "ASHUGANJ_SIRAJGANJ_R1_total_ohm": 9.36,
      "ASHUGANJ_SIRAJGANJ_X1_ohm_per_km": 0.34,
      "ASHUGANJ_SIRAJGANJ_X1_total_ohm": 48.96,
      "ASHUGANJ_SIRAJGANJ_R0_ohm_per_km": 0.24,
      "ASHUGANJ_SIRAJGANJ_R0_total_ohm": 34.56,
      "ASHUGANJ_SIRAJGANJ_X0_ohm_per_km": 1.25,
      "ASHUGANJ_SIRAJGANJ_X0_total_ohm": 180,
      "ASHUGANJ_KISHOREGANJ_length_km": 52,
      "ASHUGANJ_KISHOREGANJ_circuits": 2,
      "ASHUGANJ_KISHOREGANJ_voltage_kV": 132,
      "ASHUGANJ_KISHOREGANJ_R1_ohm_per_km": 0.083,
      "ASHUGANJ_KISHOREGANJ_R1_total_ohm": 4.316,
      "ASHUGANJ_KISHOREGANJ_X1_ohm_per_km": 0.38,
      "ASHUGANJ_KISHOREGANJ_X1_total_ohm": 19.76,
      "ASHUGANJ_KISHOREGANJ_R0_ohm_per_km": 0.25,
      "ASHUGANJ_KISHOREGANJ_R0_total_ohm": 13,
      "ASHUGANJ_KISHOREGANJ_X0_ohm_per_km": 1.45,
      "ASHUGANJ_KISHOREGANJ_X0_total_ohm": 75.4,
      "GRID_Isc_kA": 45.01,
      "GRID_XR": 10.99,
      "GRID_Zth_ohm": 2.95024576568793,
      "GRID_Rth_ohm": 0.26734374814821,
      "GRID_Xth_ohm": 2.93810779214883,
      "GRID_Ssc_GVA": 17.9307095751953,
      "GRID_reported_Z_ohm": 3.25,
      "GRID_Z2_Z1_ratio": 1,
      "GRID_Z0_Z1_ratio": 3,
      "GRID_R2_ohm": 0.26734374814821,
      "GRID_X2_ohm": 2.93810779214883,
      "GRID_R0_ohm": 0.80203124444463,
      "GRID_X0_ohm": 8.81432337644648,
      "MOTOR_P_MW": 12,
      "MOTOR_Q_Mvar": 5,
      "MOTOR_MV_P_MW": 9,
      "MOTOR_LV_P_MW": 3,
      "MOTOR_MV_V_kV": 6.6,
      "MOTOR_LV_V_kV": 0.4,
      "MOTOR_ILR_Ir": 5,
      "CT_accuracy_limit_factor": 20,
      "CT_accuracy_boundary_A": 32000,
      "CT_above_boundary_transfer": 0.75
    },
    "provenance": {
      "settings": 2,
      "parameters": 2,
      "pickup": [
        2,
        2,
        2,
        2,
        2,
        2,
        2
      ],
      "tms": [
        2,
        2,
        2
      ],
      "delay": [
        2,
        2,
        2,
        2
      ],
      "lvToHv": 2,
      "slope1": [
        3,
        2,
        2,
        3
      ],
      "slope2": [
        3,
        2,
        2,
        3
      ],
      "knee": [
        3,
        3,
        3,
        3
      ],
      "restraintFactor": 3,
      "characteristic": 3
    },
    "assumptions": {
      "generatorBias_percent": 30,
      "lineBias_percent": 30,
      "transformerKneeRatedMultiple": 2,
      "halfSumRestraint": 1,
      "synchronizedPhasors": 1,
      "communicationDelay_s": 0.005,
      "harmonicBlockingImplemented": 0,
      "ctSaturationImplemented": 0
    }
  },
  "scenario": {
    "name": "normal",
    "networkProfile": "PHASE5_STUDY",
    "faultEnabled": false,
    "faultType": "3PH",
    "faultLocation": "GIS230",
    "faultStart_s": 1,
    "faultDuration_s": 0.15,
    "stopTime_s": 2,
    "faultResistance_ohm": 0.01,
    "groundResistance_ohm": 0.01,
    "protectionEnabled": true,
    "batteryAvailable": true,
    "chargerAvailable": true,
    "dcLossTime_s": null,
    "dcRestoreTime_s": null,
    "GAT_in": false,
    "dispatch_MW": 360,
    "relayMask": [
      true,
      true,
      true,
      true,
      true,
      true,
      true
    ],
    "breakerFailed": [
      false,
      false,
      false,
      false,
      false
    ],
    "manualOpen": [
      false,
      false,
      false,
      false,
      false
    ],
    "manualOpenTime_s": null,
    "generatorTripTime_s": null,
    "measurementScale": [
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1
    ]
  },
  "note": "Not applicable denotes an unused relay setting. Inf event times mean disabled. 87L adds 5 ms communications allowance to its local delay. New phase5c differential calculators are separate studies."
}
