{
  "dataOrigin": "actual logged simulation samples",
  "measurementWarmup_s": 0.02,
  "measurementOutputDelay_s": 0.001,
  "nominalFrequency_Hz": 50,
  "sensorNames": [
    "genInner",
    "genTerminal",
    "gsutLV",
    "gsutHV",
    "busIn",
    "busOut",
    "gatHV",
    "lineLocal",
    "lineRemote",
    "aux",
    "grid",
    "neutral",
    "faultGEN",
    "faultLV",
    "faultHV",
    "faultGIS",
    "faultLINE",
    "faultGRID",
    "faultAUX"
  ],
  "summaryNames": [
    "Generator_P_MW",
    "Generator_Q_MVAr",
    "Generator_V_kV",
    "Generator_I_kA",
    "Frequency_Hz",
    "Rotor_speed_pu",
    "Machine_delta",
    "GSUT_HV_I_kA",
    "Bus230_V_kV",
    "Grid_I_kA",
    "Fault_I_kA",
    "Relay_pickup",
    "Relay_trip",
    "GCB_closed",
    "Q0_closed",
    "Line_local_closed",
    "Line_remote_closed",
    "DC_V",
    "Battery_SOC_pct",
    "DC_healthy",
    "Auxiliary_V_kV",
    "Grid_P_MW",
    "Grid_Q_MVAr",
    "DC_alarm"
  ],
  "signalLabels": {
    "raw": [
      "genInner_Va_V",
      "genInner_Vb_V",
      "genInner_Vc_V",
      "genInner_Ia_A",
      "genInner_Ib_A",
      "genInner_Ic_A",
      "genTerminal_Va_V",
      "genTerminal_Vb_V",
      "genTerminal_Vc_V",
      "genTerminal_Ia_A",
      "genTerminal_Ib_A",
      "genTerminal_Ic_A",
      "gsutLV_Va_V",
      "gsutLV_Vb_V",
      "gsutLV_Vc_V",
      "gsutLV_Ia_A",
      "gsutLV_Ib_A",
      "gsutLV_Ic_A",
      "gsutHV_Va_V",
      "gsutHV_Vb_V",
      "gsutHV_Vc_V",
      "gsutHV_Ia_A",
      "gsutHV_Ib_A",
      "gsutHV_Ic_A",
      "busIn_Va_V",
      "busIn_Vb_V",
      "busIn_Vc_V",
      "busIn_Ia_A",
      "busIn_Ib_A",
      "busIn_Ic_A",
      "busOut_Va_V",
      "busOut_Vb_V",
      "busOut_Vc_V",
      "busOut_Ia_A",
      "busOut_Ib_A",
      "busOut_Ic_A",
      "gatHV_Va_V",
      "gatHV_Vb_V",
      "gatHV_Vc_V",
      "gatHV_Ia_A",
      "gatHV_Ib_A",
      "gatHV_Ic_A",
      "lineLocal_Va_V",
      "lineLocal_Vb_V",
      "lineLocal_Vc_V",
      "lineLocal_Ia_A",
      "lineLocal_Ib_A",
      "lineLocal_Ic_A",
      "lineRemote_Va_V",
      "lineRemote_Vb_V",
      "lineRemote_Vc_V",
      "lineRemote_Ia_A",
      "lineRemote_Ib_A",
      "lineRemote_Ic_A",
      "aux_Va_V",
      "aux_Vb_V",
      "aux_Vc_V",
      "aux_Ia_A",
      "aux_Ib_A",
      "aux_Ic_A",
      "grid_Va_V",
      "grid_Vb_V",
      "grid_Vc_V",
      "grid_Ia_A",
      "grid_Ib_A",
      "grid_Ic_A",
      "neutral_Va_V",
      "neutral_Vb_V",
      "neutral_Vc_V",
      "neutral_Ia_A",
      "neutral_Ib_A",
      "neutral_Ic_A",
      "faultGEN_Va_V",
      "faultGEN_Vb_V",
      "faultGEN_Vc_V",
      "faultGEN_Ia_A",
      "faultGEN_Ib_A",
      "faultGEN_Ic_A",
      "faultLV_Va_V",
      "faultLV_Vb_V",
      "faultLV_Vc_V",
      "faultLV_Ia_A",
      "faultLV_Ib_A",
      "faultLV_Ic_A",
      "faultHV_Va_V",
      "faultHV_Vb_V",
      "faultHV_Vc_V",
      "faultHV_Ia_A",
      "faultHV_Ib_A",
      "faultHV_Ic_A",
      "faultGIS_Va_V",
      "faultGIS_Vb_V",
      "faultGIS_Vc_V",
      "faultGIS_Ia_A",
      "faultGIS_Ib_A",
      "faultGIS_Ic_A",
      "faultLINE_Va_V",
      "faultLINE_Vb_V",
      "faultLINE_Vc_V",
      "faultLINE_Ia_A",
      "faultLINE_Ib_A",
      "faultLINE_Ic_A",
      "faultGRID_Va_V",
      "faultGRID_Vb_V",
      "faultGRID_Vc_V",
      "faultGRID_Ia_A",
      "faultGRID_Ib_A",
      "faultGRID_Ic_A",
      "faultAUX_Va_V",
      "faultAUX_Vb_V",
      "faultAUX_Vc_V",
      "faultAUX_Ia_A",
      "faultAUX_Ib_A",
      "faultAUX_Ic_A"
    ],
    "rms": [
      "genInner_Va_RMS_V",
      "genInner_Vb_RMS_V",
      "genInner_Vc_RMS_V",
      "genInner_Ia_RMS_A",
      "genInner_Ib_RMS_A",
      "genInner_Ic_RMS_A",
      "genTerminal_Va_RMS_V",
      "genTerminal_Vb_RMS_V",
      "genTerminal_Vc_RMS_V",
      "genTerminal_Ia_RMS_A",
      "genTerminal_Ib_RMS_A",
      "genTerminal_Ic_RMS_A",
      "gsutLV_Va_RMS_V",
      "gsutLV_Vb_RMS_V",
      "gsutLV_Vc_RMS_V",
      "gsutLV_Ia_RMS_A",
      "gsutLV_Ib_RMS_A",
      "gsutLV_Ic_RMS_A",
      "gsutHV_Va_RMS_V",
      "gsutHV_Vb_RMS_V",
      "gsutHV_Vc_RMS_V",
      "gsutHV_Ia_RMS_A",
      "gsutHV_Ib_RMS_A",
      "gsutHV_Ic_RMS_A",
      "busIn_Va_RMS_V",
      "busIn_Vb_RMS_V",
      "busIn_Vc_RMS_V",
      "busIn_Ia_RMS_A",
      "busIn_Ib_RMS_A",
      "busIn_Ic_RMS_A",
      "busOut_Va_RMS_V",
      "busOut_Vb_RMS_V",
      "busOut_Vc_RMS_V",
      "busOut_Ia_RMS_A",
      "busOut_Ib_RMS_A",
      "busOut_Ic_RMS_A",
      "gatHV_Va_RMS_V",
      "gatHV_Vb_RMS_V",
      "gatHV_Vc_RMS_V",
      "gatHV_Ia_RMS_A",
      "gatHV_Ib_RMS_A",
      "gatHV_Ic_RMS_A",
      "lineLocal_Va_RMS_V",
      "lineLocal_Vb_RMS_V",
      "lineLocal_Vc_RMS_V",
      "lineLocal_Ia_RMS_A",
      "lineLocal_Ib_RMS_A",
      "lineLocal_Ic_RMS_A",
      "lineRemote_Va_RMS_V",
      "lineRemote_Vb_RMS_V",
      "lineRemote_Vc_RMS_V",
      "lineRemote_Ia_RMS_A",
      "lineRemote_Ib_RMS_A",
      "lineRemote_Ic_RMS_A",
      "aux_Va_RMS_V",
      "aux_Vb_RMS_V",
      "aux_Vc_RMS_V",
      "aux_Ia_RMS_A",
      "aux_Ib_RMS_A",
      "aux_Ic_RMS_A",
      "grid_Va_RMS_V",
      "grid_Vb_RMS_V",
      "grid_Vc_RMS_V",
      "grid_Ia_RMS_A",
      "grid_Ib_RMS_A",
      "grid_Ic_RMS_A",
      "neutral_Va_RMS_V",
      "neutral_Vb_RMS_V",
      "neutral_Vc_RMS_V",
      "neutral_Ia_RMS_A",
      "neutral_Ib_RMS_A",
      "neutral_Ic_RMS_A",
      "faultGEN_Va_RMS_V",
      "faultGEN_Vb_RMS_V",
      "faultGEN_Vc_RMS_V",
      "faultGEN_Ia_RMS_A",
      "faultGEN_Ib_RMS_A",
      "faultGEN_Ic_RMS_A",
      "faultLV_Va_RMS_V",
      "faultLV_Vb_RMS_V",
      "faultLV_Vc_RMS_V",
      "faultLV_Ia_RMS_A",
      "faultLV_Ib_RMS_A",
      "faultLV_Ic_RMS_A",
      "faultHV_Va_RMS_V",
      "faultHV_Vb_RMS_V",
      "faultHV_Vc_RMS_V",
      "faultHV_Ia_RMS_A",
      "faultHV_Ib_RMS_A",
      "faultHV_Ic_RMS_A",
      "faultGIS_Va_RMS_V",
      "faultGIS_Vb_RMS_V",
      "faultGIS_Vc_RMS_V",
      "faultGIS_Ia_RMS_A",
      "faultGIS_Ib_RMS_A",
      "faultGIS_Ic_RMS_A",
      "faultLINE_Va_RMS_V",
      "faultLINE_Vb_RMS_V",
      "faultLINE_Vc_RMS_V",
      "faultLINE_Ia_RMS_A",
      "faultLINE_Ib_RMS_A",
      "faultLINE_Ic_RMS_A",
      "faultGRID_Va_RMS_V",
      "faultGRID_Vb_RMS_V",
      "faultGRID_Vc_RMS_V",
      "faultGRID_Ia_RMS_A",
      "faultGRID_Ib_RMS_A",
      "faultGRID_Ic_RMS_A",
      "faultAUX_Va_RMS_V",
      "faultAUX_Vb_RMS_V",
      "faultAUX_Vc_RMS_V",
      "faultAUX_Ia_RMS_A",
      "faultAUX_Ib_RMS_A",
      "faultAUX_Ic_RMS_A"
    ],
    "phasors": [
      "genInner_Va_Re_V",
      "genInner_Vb_Re_V",
      "genInner_Vc_Re_V",
      "genInner_Va_Im_V",
      "genInner_Vb_Im_V",
      "genInner_Vc_Im_V",
      "genInner_Ia_Re_A",
      "genInner_Ib_Re_A",
      "genInner_Ic_Re_A",
      "genInner_Ia_Im_A",
      "genInner_Ib_Im_A",
      "genInner_Ic_Im_A",
      "genTerminal_Va_Re_V",
      "genTerminal_Vb_Re_V",
      "genTerminal_Vc_Re_V",
      "genTerminal_Va_Im_V",
      "genTerminal_Vb_Im_V",
      "genTerminal_Vc_Im_V",
      "genTerminal_Ia_Re_A",
      "genTerminal_Ib_Re_A",
      "genTerminal_Ic_Re_A",
      "genTerminal_Ia_Im_A",
      "genTerminal_Ib_Im_A",
      "genTerminal_Ic_Im_A",
      "gsutLV_Va_Re_V",
      "gsutLV_Vb_Re_V",
      "gsutLV_Vc_Re_V",
      "gsutLV_Va_Im_V",
      "gsutLV_Vb_Im_V",
      "gsutLV_Vc_Im_V",
      "gsutLV_Ia_Re_A",
      "gsutLV_Ib_Re_A",
      "gsutLV_Ic_Re_A",
      "gsutLV_Ia_Im_A",
      "gsutLV_Ib_Im_A",
      "gsutLV_Ic_Im_A",
      "gsutHV_Va_Re_V",
      "gsutHV_Vb_Re_V",
      "gsutHV_Vc_Re_V",
      "gsutHV_Va_Im_V",
      "gsutHV_Vb_Im_V",
      "gsutHV_Vc_Im_V",
      "gsutHV_Ia_Re_A",
      "gsutHV_Ib_Re_A",
      "gsutHV_Ic_Re_A",
      "gsutHV_Ia_Im_A",
      "gsutHV_Ib_Im_A",
      "gsutHV_Ic_Im_A",
      "busIn_Va_Re_V",
      "busIn_Vb_Re_V",
      "busIn_Vc_Re_V",
      "busIn_Va_Im_V",
      "busIn_Vb_Im_V",
      "busIn_Vc_Im_V",
      "busIn_Ia_Re_A",
      "busIn_Ib_Re_A",
      "busIn_Ic_Re_A",
      "busIn_Ia_Im_A",
      "busIn_Ib_Im_A",
      "busIn_Ic_Im_A",
      "busOut_Va_Re_V",
      "busOut_Vb_Re_V",
      "busOut_Vc_Re_V",
      "busOut_Va_Im_V",
      "busOut_Vb_Im_V",
      "busOut_Vc_Im_V",
      "busOut_Ia_Re_A",
      "busOut_Ib_Re_A",
      "busOut_Ic_Re_A",
      "busOut_Ia_Im_A",
      "busOut_Ib_Im_A",
      "busOut_Ic_Im_A",
      "gatHV_Va_Re_V",
      "gatHV_Vb_Re_V",
      "gatHV_Vc_Re_V",
      "gatHV_Va_Im_V",
      "gatHV_Vb_Im_V",
      "gatHV_Vc_Im_V",
      "gatHV_Ia_Re_A",
      "gatHV_Ib_Re_A",
      "gatHV_Ic_Re_A",
      "gatHV_Ia_Im_A",
      "gatHV_Ib_Im_A",
      "gatHV_Ic_Im_A",
      "lineLocal_Va_Re_V",
      "lineLocal_Vb_Re_V",
      "lineLocal_Vc_Re_V",
      "lineLocal_Va_Im_V",
      "lineLocal_Vb_Im_V",
      "lineLocal_Vc_Im_V",
      "lineLocal_Ia_Re_A",
      "lineLocal_Ib_Re_A",
      "lineLocal_Ic_Re_A",
      "lineLocal_Ia_Im_A",
      "lineLocal_Ib_Im_A",
      "lineLocal_Ic_Im_A",
      "lineRemote_Va_Re_V",
      "lineRemote_Vb_Re_V",
      "lineRemote_Vc_Re_V",
      "lineRemote_Va_Im_V",
      "lineRemote_Vb_Im_V",
      "lineRemote_Vc_Im_V",
      "lineRemote_Ia_Re_A",
      "lineRemote_Ib_Re_A",
      "lineRemote_Ic_Re_A",
      "lineRemote_Ia_Im_A",
      "lineRemote_Ib_Im_A",
      "lineRemote_Ic_Im_A",
      "aux_Va_Re_V",
      "aux_Vb_Re_V",
      "aux_Vc_Re_V",
      "aux_Va_Im_V",
      "aux_Vb_Im_V",
      "aux_Vc_Im_V",
      "aux_Ia_Re_A",
      "aux_Ib_Re_A",
      "aux_Ic_Re_A",
      "aux_Ia_Im_A",
      "aux_Ib_Im_A",
      "aux_Ic_Im_A",
      "grid_Va_Re_V",
      "grid_Vb_Re_V",
      "grid_Vc_Re_V",
      "grid_Va_Im_V",
      "grid_Vb_Im_V",
      "grid_Vc_Im_V",
      "grid_Ia_Re_A",
      "grid_Ib_Re_A",
      "grid_Ic_Re_A",
      "grid_Ia_Im_A",
      "grid_Ib_Im_A",
      "grid_Ic_Im_A",
      "neutral_Va_Re_V",
      "neutral_Vb_Re_V",
      "neutral_Vc_Re_V",
      "neutral_Va_Im_V",
      "neutral_Vb_Im_V",
      "neutral_Vc_Im_V",
      "neutral_Ia_Re_A",
      "neutral_Ib_Re_A",
      "neutral_Ic_Re_A",
      "neutral_Ia_Im_A",
      "neutral_Ib_Im_A",
      "neutral_Ic_Im_A",
      "faultGEN_Va_Re_V",
      "faultGEN_Vb_Re_V",
      "faultGEN_Vc_Re_V",
      "faultGEN_Va_Im_V",
      "faultGEN_Vb_Im_V",
      "faultGEN_Vc_Im_V",
      "faultGEN_Ia_Re_A",
      "faultGEN_Ib_Re_A",
      "faultGEN_Ic_Re_A",
      "faultGEN_Ia_Im_A",
      "faultGEN_Ib_Im_A",
      "faultGEN_Ic_Im_A",
      "faultLV_Va_Re_V",
      "faultLV_Vb_Re_V",
      "faultLV_Vc_Re_V",
      "faultLV_Va_Im_V",
      "faultLV_Vb_Im_V",
      "faultLV_Vc_Im_V",
      "faultLV_Ia_Re_A",
      "faultLV_Ib_Re_A",
      "faultLV_Ic_Re_A",
      "faultLV_Ia_Im_A",
      "faultLV_Ib_Im_A",
      "faultLV_Ic_Im_A",
      "faultHV_Va_Re_V",
      "faultHV_Vb_Re_V",
      "faultHV_Vc_Re_V",
      "faultHV_Va_Im_V",
      "faultHV_Vb_Im_V",
      "faultHV_Vc_Im_V",
      "faultHV_Ia_Re_A",
      "faultHV_Ib_Re_A",
      "faultHV_Ic_Re_A",
      "faultHV_Ia_Im_A",
      "faultHV_Ib_Im_A",
      "faultHV_Ic_Im_A",
      "faultGIS_Va_Re_V",
      "faultGIS_Vb_Re_V",
      "faultGIS_Vc_Re_V",
      "faultGIS_Va_Im_V",
      "faultGIS_Vb_Im_V",
      "faultGIS_Vc_Im_V",
      "faultGIS_Ia_Re_A",
      "faultGIS_Ib_Re_A",
      "faultGIS_Ic_Re_A",
      "faultGIS_Ia_Im_A",
      "faultGIS_Ib_Im_A",
      "faultGIS_Ic_Im_A",
      "faultLINE_Va_Re_V",
      "faultLINE_Vb_Re_V",
      "faultLINE_Vc_Re_V",
      "faultLINE_Va_Im_V",
      "faultLINE_Vb_Im_V",
      "faultLINE_Vc_Im_V",
      "faultLINE_Ia_Re_A",
      "faultLINE_Ib_Re_A",
      "faultLINE_Ic_Re_A",
      "faultLINE_Ia_Im_A",
      "faultLINE_Ib_Im_A",
      "faultLINE_Ic_Im_A",
      "faultGRID_Va_Re_V",
      "faultGRID_Vb_Re_V",
      "faultGRID_Vc_Re_V",
      "faultGRID_Va_Im_V",
      "faultGRID_Vb_Im_V",
      "faultGRID_Vc_Im_V",
      "faultGRID_Ia_Re_A",
      "faultGRID_Ib_Re_A",
      "faultGRID_Ic_Re_A",
      "faultGRID_Ia_Im_A",
      "faultGRID_Ib_Im_A",
      "faultGRID_Ic_Im_A",
      "faultAUX_Va_Re_V",
      "faultAUX_Vb_Re_V",
      "faultAUX_Vc_Re_V",
      "faultAUX_Va_Im_V",
      "faultAUX_Vb_Im_V",
      "faultAUX_Vc_Im_V",
      "faultAUX_Ia_Re_A",
      "faultAUX_Ib_Re_A",
      "faultAUX_Ic_Re_A",
      "faultAUX_Ia_Im_A",
      "faultAUX_Ib_Im_A",
      "faultAUX_Ic_Im_A"
    ],
    "relay": [
      "GEN51_pickup",
      "GSUT51_pickup",
      "GEN51N_pickup",
      "87G_pickup",
      "87T_pickup",
      "87B_pickup",
      "87L_pickup",
      "GEN51_trip",
      "GSUT51_trip",
      "GEN51N_trip",
      "87G_trip",
      "87T_trip",
      "87B_trip",
      "87L_trip",
      "GEN51_timer_s",
      "GSUT51_timer_s",
      "GEN51N_timer_s",
      "87G_timer_s",
      "87T_timer_s",
      "87B_timer_s",
      "87L_timer_s",
      "GEN51_operating_time_s",
      "GSUT51_operating_time_s",
      "GEN51N_operating_time_s",
      "87G_operating_time_s",
      "87T_operating_time_s",
      "87B_operating_time_s",
      "87L_operating_time_s",
      "GEN51_secondary_A",
      "GSUT51_secondary_A",
      "GEN51N_secondary_A",
      "87G_differential_A",
      "87T_differential_A",
      "87B_differential_A",
      "87L_differential_A",
      "87G_restraint_A",
      "87T_restraint_A",
      "87B_restraint_A",
      "87L_restraint_A",
      "87G_threshold_A",
      "87T_threshold_A",
      "87B_threshold_A",
      "87L_threshold_A"
    ],
    "dc": [
      "Vdc_V",
      "Battery_current_A",
      "Charger_current_A",
      "Load_current_A",
      "Battery_SOC_pu",
      "DC_healthy",
      "DC_low_voltage",
      "Battery_low",
      "Charger_failure",
      "Trip_unavailable",
      "Charger_AC_power_W",
      "Trip_coil_power_W"
    ],
    "breakers": [
      "GCB_closed",
      "Q0_closed",
      "LineLocal_closed",
      "LineRemote_closed",
      "GAT_closed",
      "Unit_trip"
    ],
    "machine": [
      "Rotor_speed_pu",
      "Machine_delta",
      "Mechanical_power_pu",
      "Field_voltage_pu"
    ],
    "summary": [
      "Generator_P_MW",
      "Generator_Q_MVAr",
      "Generator_V_kV",
      "Generator_I_kA",
      "Frequency_Hz",
      "Rotor_speed_pu",
      "Machine_delta",
      "GSUT_HV_I_kA",
      "Bus230_V_kV",
      "Grid_I_kA",
      "Fault_I_kA",
      "Relay_pickup",
      "Relay_trip",
      "GCB_closed",
      "Q0_closed",
      "Line_local_closed",
      "Line_remote_closed",
      "DC_V",
      "Battery_SOC_pct",
      "DC_healthy",
      "Auxiliary_V_kV",
      "Grid_P_MW",
      "Grid_Q_MVAr",
      "DC_alarm"
    ]
  },
  "scenario": {
    "name": "v4_gen_3ph",
    "networkProfile": "PHASE5_STUDY",
    "faultEnabled": true,
    "faultType": "3PH",
    "faultLocation": "GEN",
    "faultStart_s": 0.15,
    "faultDuration_s": 0.3,
    "stopTime_s": 0.6,
    "faultResistance_ohm": 0.01,
    "groundResistance_ohm": 0.01,
    "protectionEnabled": true,
    "batteryAvailable": true,
    "chargerAvailable": true,
    "dcLossTime_s": null,
    "dcRestoreTime_s": null,
    "GAT_in": false,
    "dispatch_MW": 360,
    "relayMask": [
      true,
      true,
      true,
      true,
      true,
      true,
      true
    ],
    "breakerFailed": [
      false,
      false,
      false,
      false,
      false
    ],
    "manualOpen": [
      false,
      false,
      false,
      false,
      false
    ],
    "manualOpenTime_s": null,
    "generatorTripTime_s": null,
    "measurementScale": [
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1,
      1
    ]
  },
  "signals": {
    "raw": {
      "sampleCount": 3001,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.00019999999999999879
    },
    "phasors": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    },
    "rms": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    },
    "relay": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    },
    "dc": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    },
    "breakers": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    },
    "machine": {
      "sampleCount": 12001,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 4.9999999999994493E-5
    },
    "summary": {
      "sampleCount": 601,
      "start_s": 0,
      "stop_s": 0.6,
      "medianSampleInterval_s": 0.0010000000000000009
    }
  },
  "preEventWindow_s": [
    0.049999999999999989,
    0.15
  ],
  "faultMeasurement": {
    "location": "GEN",
    "sensor": "faultGEN",
    "initialWindow_s": [
      0.15,
      0.16999999999999998
    ],
    "fundamentalWindow_s": [
      0.17099999999999999,
      0.21
    ],
    "scheduledFaultEnd_s": 0.44999999999999996
  },
  "phasePickupSource": "info.controls.relayParameters",
  "currentCessationCriterion": "Per-phase raw |I| <= max(1 A, 0.001*pre-command peak |I|), continuously for 20 ms after open command. This is measured current cessation, not contact-state measurement.",
  "faultWindowDefinition": "Initial waveform window starts at scheduled fault time and ends at the earliest of +20 ms, scheduled fault end, first observed breaker open command, or record end; opening sample is excluded. Fundamental metrics require a fully post-fault DFT window and occur no earlier than fault start +21 ms.",
  "exportedAt": "2026-09-25T02:51:18Z",
  "model": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP",
  "modelFile": "C:\\Users\\sindi\\Downloads\\306 Power Project -kimi k3\\306 Power Project -kimi k3-v4\\Phase6\\PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx",
  "relayParameters": {
    "settingValues": [
      [
        17170.8,
        1.14472,
        15000,
        0.1,
        null,
        null
      ],
      [
        4,
        0.2,
        20,
        0.15,
        null,
        null
      ],
      [
        1380,
        0.8625,
        1600,
        0.55,
        null,
        null
      ],
      [
        1500,
        0.9375,
        1600,
        0.8,
        null,
        null
      ],
      [
        17171,
        1.14473333333333,
        15000,
        null,
        3,
        null
      ],
      [
        2403.8,
        0.160253333333333,
        15000,
        null,
        null,
        0.045
      ],
      [
        387.84,
        0.2424,
        1600,
        null,
        null,
        0.045
      ],
      [
        320,
        0.2,
        1600,
        null,
        null,
        0.035
      ],
      [
        320,
        0.2,
        1600,
        null,
        0.05,
        0.035
      ]
    ],
    "settingSourceRows": [
      1,
      2,
      3,
      4,
      5,
      6,
      7,
      8,
      9
    ],
    "pickup_A": [
      17170.8,
      1380,
      4,
      2403.8,
      387.84,
      320,
      320
    ],
    "pickupSecondary_A": [
      1.14472,
      0.8625,
      0.2,
      0.16025333333333336,
      0.24239999999999998,
      0.2,
      0.2
    ],
    "ctRatio": [
      15000,
      1600,
      20,
      15000,
      1600,
      1600,
      1600
    ],
    "tms": [
      0.1,
      0.55,
      0.15
    ],
    "delay_s": [
      0.045,
      0.045,
      0.035,
      0.035
    ],
    "communicationDelay_s": 0.005,
    "lvToHv": 0.095652173913043481,
    "iecK": 0.14,
    "iecAlpha": 0.02,
    "highsetEnabled": [
      0,
      0,
      0,
      0,
      0,
      0,
      0
    ],
    "slope1": [
      0.3,
      0.3,
      0.3,
      0.3
    ],
    "slope2": [
      0.3,
      0.6,
      0.3,
      0.3
    ],
    "knee_A": [
      12019,
      2585.6,
      1600,
      1600
    ],
    "restraintFactor": 0.5,
    "lineSchemeClearingProxy_s": 0.05,
    "phase5": {
      "GEN_S_MVA": 458,
      "GEN_V_kV": 22,
      "GEN_rated_A": 12019,
      "GEN_maximum_operating_A": 14309,
      "GEN_phase_CT": 15000,
      "GEN_51_pickup_A": 17170.8,
      "GEN_51_secondary_A": 1.14472,
      "GEN_51_TMS": 0.1,
      "GEN_51N_CT": 20,
      "GEN_51N_secondary_A": 0.2,
      "GEN_51N_pickup_A": 4,
      "GEN_51N_TMS": 0.15,
      "GEN_87G_pu": 0.2,
      "GEN_87G_pickup_A": 2403.8,
      "GEN_87G_highset_enabled": 0,
      "GEN_87G_time_s": 0.045,
      "GEN_Xdpp_sat_pu": 0.2248,
      "GEN_Xdpp_unsat_pu": 0.2608,
      "GEN_X2_pu": 0.2242,
      "GEN_X0_pu": 0.128,
      "GEN_Ra_ohm": 0.00089,
      "GEN_R1_pu": 0.000842190082644628,
      "GEN_R2_pu": 0.000842190082644628,
      "GEN_R0_pu": 0.00126328512396694,
      "GSUT_S_MVA": 515,
      "GSUT_HV_kV": 230,
      "GSUT_LV_kV": 22,
      "GSUT_rated_exact_A": 1292.76255927242,
      "GSUT_rated_A": 1292.8,
      "GSUT_maximum_load_anchor_A": 1149.68010125586,
      "GSUT_CT": 1600,
      "GSUT_documentary_CT": 1500,
      "GSUT_51_pickup_A": 1380,
      "GSUT_51_secondary_A": 0.8625,
      "GSUT_51_TMS": 0.55,
      "GSUT_87T_pu": 0.3,
      "GSUT_87T_pickup_A": 387.84,
      "GSUT_87T_slope1_percent": 30,
      "GSUT_87T_slope2_percent": 60,
      "GSUT_87T_time_s": 0.045,
      "GSUT_Z1_pu": 0.1663,
      "GSUT_copper_loss_MW": 0.9122,
      "GSUT_OEM_Z1_pu": 0.16,
      "GSUT_OEM_copper_loss_MW": 1.095,
      "GSUT_R1_pu": 0.00177126213592233,
      "GSUT_X1_pu": 0.166290566871503,
      "GSUT_vector_clock": 1,
      "GSUT_HV_solid_grounded": 1,
      "Q0_CT": 1600,
      "Q0_51_pickup_A": 1500,
      "Q0_51_secondary_A": 0.9375,
      "Q0_51_TMS": 0.8,
      "Q0_continuous_A": 2000,
      "Q0_interrupting_kA": 50,
      "Q0_making_kA": 125,
      "Q0_shortcircuit_s": 3,
      "BUS_87B_pu": 0.2,
      "BUS_87B_base_A": 1600,
      "BUS_87B_pickup_A": 320,
      "BUS_87B_slope_percent": 30,
      "BUS_87B_time_s": 0.035,
      "LINE_87L_pu": 0.2,
      "LINE_87L_base_A": 1600,
      "LINE_87L_pickup_A": 320,
      "LINE_87L_time_s": 0.035,
      "LINE_87L_clearing_s": 0.05,
      "BF_230kV_s": 0.15,
      "BF_22kV_s": 0.12,
      "CTI_s": 0.3,
      "GEN_64G_U20min_V": 1,
      "GEN_64G_I20min_A": 0.01,
      "GEN_64G_trip_R_ohm": 20,
      "GEN_64G_alarm_R_ohm": 100,
      "GEN_64G_trip_delay_s": 1,
      "GEN_64G_alarm_delay_s": 10,
      "GEN_64G_correction_angle_deg": 0,
      "NER_R_ohm": 60,
      "NER_rating_kVA": 135,
      "NER_duration_s": 20,
      "NER_primary_kV": 12.7017059221718,
      "NER_secondary_V": 500,
      "NGT_ratio": 25.4034118443435,
      "NER_loading_LV_ohm": 2.62,
      "NER_effective_HV_ohm": 1750.77333333333,
      "SOUTH_length_km": 0.7,
      "SOUTH_circuits": 2,
      "SOUTH_R1_per_km": 0.08,
      "SOUTH_R1_total_ohm": 0.056,
      "SOUTH_X1_per_km": 0.35,
      "SOUTH_X1_total_ohm": 0.245,
      "SOUTH_B1_per_km": 4.2,
      "SOUTH_B1_total_uS": 2.94,
      "SOUTH_R0_per_km": 0.25,
      "SOUTH_R0_total_ohm": 0.175,
      "SOUTH_X0_per_km": 1.2,
      "SOUTH_X0_total_ohm": 0.84,
      "SOUTH_B0_per_km": 2.8,
      "SOUTH_B0_total_uS": 1.96,
      "DIST21_zone1_fraction": 0.8,
      "DIST21_zone1_R_ohm": 0.0448,
      "DIST21_zone1_X_ohm": 0.196,
      "DIST21_zone1_time_s": 0,
      "DIST21_zone2_fraction": 1.2,
      "DIST21_zone2_R_ohm": 0.0672,
      "DIST21_zone2_X_ohm": 0.294,
      "DIST21_zone2_time_s": 0.3,
      "DIST21_zone3_fraction": 2,
      "DIST21_zone3_R_ohm": 0.112,
      "DIST21_zone3_X_ohm": 0.49,
      "DIST21_zone3_time_s": 0.8,
      "NORTH_BHULTA_length_km": 69,
      "NORTH_BHULTA_circuits": 2,
      "NORTH_BHULTA_voltage_kV": 400,
      "NORTH_BHULTA_R1_ohm_per_km": 0.031,
      "NORTH_BHULTA_R1_total_ohm": 2.139,
      "NORTH_BHULTA_X1_ohm_per_km": 0.32,
      "NORTH_BHULTA_X1_total_ohm": 22.08,
      "NORTH_BHULTA_R0_ohm_per_km": 0.28,
      "NORTH_BHULTA_R0_total_ohm": 19.32,
      "NORTH_BHULTA_X0_ohm_per_km": 1.15,
      "NORTH_BHULTA_X0_total_ohm": 79.35,
      "GHORASAL_ASHUGANJ_230_length_km": 44,
      "GHORASAL_ASHUGANJ_230_circuits": 2,
      "GHORASAL_ASHUGANJ_230_voltage_kV": 230,
      "GHORASAL_ASHUGANJ_230_R1_ohm_per_km": 0.0855,
      "GHORASAL_ASHUGANJ_230_R1_total_ohm": 3.762,
      "GHORASAL_ASHUGANJ_230_X1_ohm_per_km": 0.4,
      "GHORASAL_ASHUGANJ_230_X1_total_ohm": 17.6,
      "GHORASAL_ASHUGANJ_230_R0_ohm_per_km": 0.25,
      "GHORASAL_ASHUGANJ_230_R0_total_ohm": 11,
      "GHORASAL_ASHUGANJ_230_X0_ohm_per_km": 1.45,
      "GHORASAL_ASHUGANJ_230_X0_total_ohm": 63.8,
      "ASHUGANJ_COMILLA_NORTH_length_km": 79,
      "ASHUGANJ_COMILLA_NORTH_circuits": 2,
      "ASHUGANJ_COMILLA_NORTH_voltage_kV": 230,
      "ASHUGANJ_COMILLA_NORTH_R1_ohm_per_km": 0.062,
      "ASHUGANJ_COMILLA_NORTH_R1_total_ohm": 4.898,
      "ASHUGANJ_COMILLA_NORTH_X1_ohm_per_km": 0.4,
      "ASHUGANJ_COMILLA_NORTH_X1_total_ohm": 31.6,
      "ASHUGANJ_COMILLA_NORTH_R0_ohm_per_km": 0.25,
      "ASHUGANJ_COMILLA_NORTH_R0_total_ohm": 19.75,
      "ASHUGANJ_COMILLA_NORTH_X0_ohm_per_km": 1.45,
      "ASHUGANJ_COMILLA_NORTH_X0_total_ohm": 114.55,
      "ASHUGANJ_SIRAJGANJ_length_km": 144,
      "ASHUGANJ_SIRAJGANJ_circuits": 2,
      "ASHUGANJ_SIRAJGANJ_voltage_kV": 230,
      "ASHUGANJ_SIRAJGANJ_R1_ohm_per_km": 0.065,
      "ASHUGANJ_SIRAJGANJ_R1_total_ohm": 9.36,
      "ASHUGANJ_SIRAJGANJ_X1_ohm_per_km": 0.34,
      "ASHUGANJ_SIRAJGANJ_X1_total_ohm": 48.96,
      "ASHUGANJ_SIRAJGANJ_R0_ohm_per_km": 0.24,
      "ASHUGANJ_SIRAJGANJ_R0_total_ohm": 34.56,
      "ASHUGANJ_SIRAJGANJ_X0_ohm_per_km": 1.25,
      "ASHUGANJ_SIRAJGANJ_X0_total_ohm": 180,
      "ASHUGANJ_KISHOREGANJ_length_km": 52,
      "ASHUGANJ_KISHOREGANJ_circuits": 2,
      "ASHUGANJ_KISHOREGANJ_voltage_kV": 132,
      "ASHUGANJ_KISHOREGANJ_R1_ohm_per_km": 0.083,
      "ASHUGANJ_KISHOREGANJ_R1_total_ohm": 4.316,
      "ASHUGANJ_KISHOREGANJ_X1_ohm_per_km": 0.38,
      "ASHUGANJ_KISHOREGANJ_X1_total_ohm": 19.76,
      "ASHUGANJ_KISHOREGANJ_R0_ohm_per_km": 0.25,
      "ASHUGANJ_KISHOREGANJ_R0_total_ohm": 13,
      "ASHUGANJ_KISHOREGANJ_X0_ohm_per_km": 1.45,
      "ASHUGANJ_KISHOREGANJ_X0_total_ohm": 75.4,
      "GRID_Isc_kA": 45.01,
      "GRID_XR": 10.99,
      "GRID_Zth_ohm": 2.95024576568793,
      "GRID_Rth_ohm": 0.26734374814821,
      "GRID_Xth_ohm": 2.93810779214883,
      "GRID_Ssc_GVA": 17.9307095751953,
      "GRID_reported_Z_ohm": 3.25,
      "GRID_Z2_Z1_ratio": 1,
      "GRID_Z0_Z1_ratio": 3,
      "GRID_R2_ohm": 0.26734374814821,
      "GRID_X2_ohm": 2.93810779214883,
      "GRID_R0_ohm": 0.80203124444463,
      "GRID_X0_ohm": 8.81432337644648,
      "MOTOR_P_MW": 12,
      "MOTOR_Q_Mvar": 5,
      "MOTOR_MV_P_MW": 9,
      "MOTOR_LV_P_MW": 3,
      "MOTOR_MV_V_kV": 6.6,
      "MOTOR_LV_V_kV": 0.4,
      "MOTOR_ILR_Ir": 5,
      "CT_accuracy_limit_factor": 20,
      "CT_accuracy_boundary_A": 32000,
      "CT_above_boundary_transfer": 0.75
    },
    "provenance": {
      "settings": 2,
      "parameters": 2,
      "pickup": [
        2,
        2,
        2,
        2,
        2,
        2,
        2
      ],
      "tms": [
        2,
        2,
        2
      ],
      "delay": [
        2,
        2,
        2,
        2
      ],
      "lvToHv": 2,
      "slope1": [
        3,
        2,
        2,
        3
      ],
      "slope2": [
        3,
        2,
        2,
        3
      ],
      "knee": [
        3,
        3,
        3,
        3
      ],
      "restraintFactor": 3,
      "characteristic": 3
    },
    "assumptions": {
      "generatorBias_percent": 30,
      "lineBias_percent": 30,
      "transformerKneeRatedMultiple": 2,
      "halfSumRestraint": 1,
      "synchronizedPhasors": 1,
      "communicationDelay_s": 0.005,
      "harmonicBlockingImplemented": 0,
      "ctSaturationImplemented": 0
    }
  },
  "networkParameters": {
    "transformers": [
      {
        "Name": "GSUT",
        "Label": "GSUT 10BAT10",
        "KKS": "10BAT10",
        "Role": "Generator step-up",
        "Bus_HV": "B230_1",
        "Bus_LV": "B22",
        "Model_included": true,
        "V_HV_V": 230000,
        "V_HV_Status": "VERIFIED_PLANT",
        "V_LV_V": 22000,
        "V_LV_Status": "VERIFIED_PLANT",
        "V_Source": "GSUT rating plate (3 released plates) + SLD Rev 03",
        "Cooling": [
          "ONAN",
          "ODAN",
          "ODAF"
        ],
        "S_MVA": [
          355,
          460,
          515
        ],
        "S_Status": "VERIFIED_PLANT",
        "S_Source": "GSUT rating plate - ONAN/ODAN/ODAF 355/460/515 MVA",
        "S_rating_MVA": 515,
        "S_rating_Note": "515 MVA (ODAF) is the base on which Z = 16 %% is quoted.  Transformer LOADING is reported against ALL THREE stages (approved answer Q11a), because a flow that is 89 %% of ODAF is 129 %% of ONAN.",
        "f_Hz": 50,
        "f_Status": "VERIFIED_PLANT",
        "VectorGroup": "YNd1",
        "VectorGroup_Status": "VERIFIED_PLANT",
        "Conn_HV": "Yg",
        "Conn_LV": "Delta (D1)",
        "Conn_Note": "YNd1: HV star with earthed neutral, LV delta lagging the HV by 30 deg.  In SPS the LV connection \"Delta (D1)\" is the D1 (lagging) variant.  The phase shift is confirmed empirically by matlab/tests/test_transformer_phase_shift.m rather than assumed from the block name.  A +/-30 deg shift moves REPORTED ANGLES only; it can never change a magnitude or a power flow in a balanced load flow.",
        "Z_pct": 16,
        "Z_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Z_Source": "Engineering document, principal tap 9.  NOTE: the impedance field on all three released GSUT RATING PLATES is genuinely BLANK - the plates do not carry it.  That blank is recorded as NOT_APPLICABLE, not as MISSING.",
        "R_pct": 0.21,
        "R_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Z0_pct": 15.8,
        "Z0_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Z0_Note": "Zero sequence - retained for the later earth-fault study.",
        "P_noload_kW": 159,
        "P_noload_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "P_load_kW": [
          523,
          874,
          1095
        ],
        "P_load_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "I_noload_pct": 0.13,
        "I_noload_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "I_noload_Source": "GSUT Data Sheet_South.pdf (S009-112070-00-ELC-HD-0001 Rev 00, Siemens Transformer Guangzhou, 24.02.14), \"Excitation current - at 100% of the rated voltage\".",
        "I_noload_Note": "Datasheet also gives 0.15 % at 105 % and 0.18 % at 110 % rated voltage. The row carries the datasheet's own *) marker: \"might be subject due change after finalizing the transformer's detailed design\".",
        "Tap_type": "OLTC on HV",
        "Tap_positions": 25,
        "Tap_principal": 9,
        "Tap_V_max_V": 253000,
        "Tap_V_min_V": 184000,
        "Tap_step_V": 2875,
        "Tap_Status": "VERIFIED_PLANT",
        "Tap_used": 9,
        "Tap_V_used_V": 230000,
        "Tap_Note": "Position n gives 253000 - (n-1)*2875 V, so position 9 = 253000 - 8*2875 = 230000 V exactly. At the principal tap the modelled ratio is therefore precisely nominal 230/22 kV and no off-nominal ratio correction is needed.  Z at the tap extremes is documented as 16.9 %% (pos 1) and 15.5 %% (pos 25); those are NOT used, because the taps are not being moved.",
        "V_LV_Note": [],
        "V_TV_V": [],
        "V_TV_Status": [],
        "S_windings_MVA": [],
        "S_windings_Status": [],
        "Z_PT_pct": [],
        "Z_PT_Status": [],
        "Z_ST_pct": [],
        "Z_ST_Status": [],
        "Tertiary_Note": [],
        "X_pu": 0.15998621815643996,
        "X_pct": 15.998621815643995,
        "X_Status": "DERIVED_FROM_VERIFIED_DATA",
        "X_Derivation": "X = sqrt(Z^2 - R^2) from nameplate Z and R",
        "R_pu": 0.0021,
        "Z_pu": 0.16,
        "XR_ratio": 76.183913407828555,
        "XR_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R1_pu": 0.000885631067961165,
        "R2_pu": 0.000885631067961165,
        "L1_pu": 0.0831452834357515,
        "L2_pu": 0.0831452834357515,
        "Split_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Split_Note": "Equal split. Only the series total R + jX affects a two-winding load flow, so the split is numerically inconsequential.",
        "Rm_pu": 3238.9937106918237,
        "Rm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Rm_Derivation": "Rm(pu) = S_rated / P_no-load, both documented",
        "Lm_pu": 791.88679216354569,
        "Lm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Lm_Derivation": "Lm(pu) = 1/sqrt(I0^2 - (1/Rm)^2), I0 = datasheet excitation current at 100% Un",
        "Lm_Note": "Derived from the datasheet excitation current (GSUT 0.13 %, UAT ~0.3 %, GAT 0.3 % of rated current at 100 % rated voltage), NOT assumed. The only reading applied is the IEC convention that \"excitation current\" is the total RMS no-load current at rated voltage on the rated MVA base - the same base as Rm and Z. SUPERSEDES the retired assumption Lm = 1e6 pu; see matlab/data/assumptions/transformer_magnetising_inductance.m",
        "L0_pu": 0.158,
        "L0_Status": "VERIFIED_PLANT",
        "L0_Note": "Entered from the documented Z0. Has NO effect on a balanced positive-sequence load flow.",
        "R_from_loadloss_pct": 0.21262135922330097,
        "R_crosscheck_err_pct": 1.2482662968099898,
        "R_crosscheck_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R_crosscheck_Note": "Independent check: R(%%) = P_load / S_rated. The NAMEPLATE R is the value used; this figure only tests it.",
        "Model_block": "sps_lib/Power Grid Elements/Three-Phase Transformer (Two Windings)",
        "Model_units": "pu",
        "Model_coretype": "Three single-phase transformers",
        "Model_coretype_Note": "The physical core construction is NOT documented for any of the three units. The SPS default \"Three single-phase transformers\" is retained because it is the only choice that does NOT impose an undocumented magnetic coupling between phases. It is IRRELEVANT to a balanced load flow (all three phases are identical and symmetric); it would matter for the later unbalanced-fault study.",
        "Model_saturation": "off"
      },
      {
        "Name": "UAT",
        "Label": "UAT 10BBT10",
        "KKS": "10BBT10",
        "Role": "Unit auxiliary",
        "Bus_HV": "B22",
        "Bus_LV": "B6_6",
        "Model_included": true,
        "V_HV_V": 22000,
        "V_HV_Status": "VERIFIED_PLANT",
        "V_LV_V": 6900,
        "V_LV_Status": "VERIFIED_PLANT",
        "V_Source": "UAT rating plate - 22/6.9 kV",
        "Cooling": [
          "ONAN",
          "ONAF"
        ],
        "S_MVA": [
          19,
          25
        ],
        "S_Status": "VERIFIED_PLANT",
        "S_Source": "UAT rating plate - ONAN/ONAF 19/25 MVA",
        "S_rating_MVA": 25,
        "S_rating_Note": [],
        "f_Hz": 50,
        "f_Status": "VERIFIED_PLANT",
        "VectorGroup": "Dyn11",
        "VectorGroup_Status": "VERIFIED_PLANT",
        "Conn_HV": "Delta (D1)",
        "Conn_LV": "Yg",
        "Conn_Note": "Dyn11: HV delta, LV star with earthed neutral, LV LEADING the HV by 30 deg.  SPS expresses the shift on the delta winding, so a Dyn11 is built as HV = \"Delta (D1)\" with LV = \"Yg\".  This reading of the SPS convention is CONFIRMED EMPIRICALLY by matlab/tests/test_transformer_phase_shift.m; it is not taken on trust from the block name.",
        "Z_pct": 10.5,
        "Z_Status": "VERIFIED_PLANT",
        "Z_Source": "UAT rating plate, principal tap 3, at 25 MVA",
        "R_pct": 0.4,
        "R_Status": "VERIFIED_PLANT",
        "Z0_pct": 9.3,
        "Z0_Status": "VERIFIED_PLANT",
        "Z0_Note": "Zero sequence - retained for the later earth-fault study.",
        "P_noload_kW": 14,
        "P_noload_Status": "VERIFIED_PLANT",
        "P_load_kW": 110,
        "P_load_Status": "VERIFIED_PLANT",
        "I_noload_pct": 0.3,
        "I_noload_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "I_noload_Source": "UAT  Data Sheet_South.pdf (S009-112070-00-ELC-HD-1001 Rev 00 / Siemens STWH-579UAT-0007, Wuhan, 27.03.14) section 1.1, \"Excitation current - at 100% of the rated voltage\", p.5.",
        "I_noload_Note": "Datasheet prints \"~0.3\", i.e. approximate in the source. Also ~0.4 % at 105 % and ~0.5 % at 110 %.",
        "Tap_type": "Off-circuit on HV",
        "Tap_positions": 5,
        "Tap_principal": 3,
        "Tap_V_max_V": 23100,
        "Tap_V_min_V": 20900,
        "Tap_step_V": 550,
        "Tap_Status": "VERIFIED_PLANT",
        "Tap_used": 3,
        "Tap_V_used_V": 22000,
        "Tap_Note": "Principal tap 3 = 22000 V, i.e. nominal ratio. Off-circuit tap: it CANNOT be moved under load, so treating it as a fixed nominal ratio is not merely an approved choice (Q8a) but a physical fact of the equipment.",
        "V_LV_Note": "CONFLICT C13, PRESERVED not resolved: the winding is rated 6900 V but the switchgear it feeds is nominally 6600 V (Um 7.2 kV).  Both are correct statements about different things - 6900 V is the transformer winding, 6600 V is the system nominal.  The NAMEPLATE value 6900 V is entered in the block, because that is what the transformer physically is.  Per-unit reporting at the MV bus uses 6600 V.  Entering 6600 V as the winding voltage instead would raise the modelled MV bus voltage by about 4.5 %% - a pure modelling error, not an engineering result.",
        "V_TV_V": [],
        "V_TV_Status": [],
        "S_windings_MVA": [],
        "S_windings_Status": [],
        "Z_PT_pct": [],
        "Z_PT_Status": [],
        "Z_ST_pct": [],
        "Z_ST_Status": [],
        "Tertiary_Note": [],
        "X_pu": 0.10492378186092988,
        "X_pct": 10.492378186092989,
        "X_Status": "DERIVED_FROM_VERIFIED_DATA",
        "X_Derivation": "X = sqrt(Z^2 - R^2) from nameplate Z and R",
        "R_pu": 0.004,
        "Z_pu": 0.105,
        "XR_ratio": 26.23094546523247,
        "XR_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R1_pu": 0.002,
        "R2_pu": 0.002,
        "L1_pu": 0.052461890930464938,
        "L2_pu": 0.052461890930464938,
        "Split_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Split_Note": "Equal split. Only the series total R + jX affects a two-winding load flow, so the split is numerically inconsequential.",
        "Rm_pu": 1785.7142857142858,
        "Rm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Rm_Derivation": "Rm(pu) = S_rated / P_no-load, both documented",
        "Lm_pu": 339.29705322874645,
        "Lm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Lm_Derivation": "Lm(pu) = 1/sqrt(I0^2 - (1/Rm)^2), I0 = datasheet excitation current at 100% Un",
        "Lm_Note": "Derived from the datasheet excitation current (GSUT 0.13 %, UAT ~0.3 %, GAT 0.3 % of rated current at 100 % rated voltage), NOT assumed. The only reading applied is the IEC convention that \"excitation current\" is the total RMS no-load current at rated voltage on the rated MVA base - the same base as Rm and Z. SUPERSEDES the retired assumption Lm = 1e6 pu; see matlab/data/assumptions/transformer_magnetising_inductance.m",
        "L0_pu": 0.093000000000000013,
        "L0_Status": "VERIFIED_PLANT",
        "L0_Note": "Entered from the documented Z0. Has NO effect on a balanced positive-sequence load flow.",
        "R_from_loadloss_pct": 0.44,
        "R_crosscheck_err_pct": 9.9999999999999947,
        "R_crosscheck_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R_crosscheck_Note": "Independent check: R(%%) = P_load / S_rated. The NAMEPLATE R is the value used; this figure only tests it.",
        "Model_block": "sps_lib/Power Grid Elements/Three-Phase Transformer (Two Windings)",
        "Model_units": "pu",
        "Model_coretype": "Three single-phase transformers",
        "Model_coretype_Note": "The physical core construction is NOT documented for any of the three units. The SPS default \"Three single-phase transformers\" is retained because it is the only choice that does NOT impose an undocumented magnetic coupling between phases. It is IRRELEVANT to a balanced load flow (all three phases are identical and symmetric); it would matter for the later unbalanced-fault study.",
        "Model_saturation": "off"
      },
      {
        "Name": "GAT",
        "Label": "GAT 10BBT20",
        "KKS": "10BBT20",
        "Role": "Grid (station) auxiliary",
        "Bus_HV": "B230_2",
        "Bus_LV": "B6_6",
        "Model_included": true,
        "V_HV_V": 230000,
        "V_HV_Status": "VERIFIED_PLANT",
        "V_LV_V": 6900,
        "V_LV_Status": "VERIFIED_PLANT",
        "V_Source": "GAT rating plate - 230/6.9/3.32 kV",
        "Cooling": [
          "ONAN",
          "ONAF"
        ],
        "S_MVA": [
          19,
          25
        ],
        "S_Status": "VERIFIED_PLANT",
        "S_Source": "GAT rating plate - ONAN/ONAF 19/25 MVA",
        "S_rating_MVA": 25,
        "S_rating_Note": [],
        "f_Hz": 50,
        "f_Status": "VERIFIED_PLANT",
        "VectorGroup": "YNyn0+d11",
        "VectorGroup_Status": "VERIFIED_PLANT",
        "Conn_HV": "Yg",
        "Conn_LV": "Yg",
        "Conn_Note": "YNyn0: both HV and LV star with earthed neutral, zero phase shift.  The +d11 stabilising tertiary is OMITTED - approved answer Q5a.",
        "Z_pct": 12,
        "Z_Status": "VERIFIED_PLANT",
        "Z_Source": "GAT rating plate - Z_PS = 12 % at 25 MVA, principal tap 13",
        "R_pct": 0.5,
        "R_Status": "VERIFIED_PLANT",
        "Z0_pct": 10.8,
        "Z0_Status": "VERIFIED_PLANT",
        "Z0_Note": [],
        "P_noload_kW": 23,
        "P_noload_Status": "VERIFIED_PLANT",
        "P_load_kW": 116,
        "P_load_Status": "VERIFIED_PLANT",
        "I_noload_pct": 0.3,
        "I_noload_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "I_noload_Source": "UAT  Data Sheet_South.pdf (S009-112070-00-ELC-HD-1001 Rev 00 / Siemens STWH-580GAT-0007, Wuhan, 27.03.14) section 2.1, \"Excitation current - at 100% of the rated voltage\", p.16.",
        "I_noload_Note": "Printed as a firm 0.3 % at 100 % (the 105 % and 110 % figures ~0.5 % and ~0.8 % are approximate).",
        "Tap_type": "OLTC on HV",
        "Tap_positions": 25,
        "Tap_principal": 13,
        "Tap_V_max_V": 264500,
        "Tap_V_min_V": 195500,
        "Tap_step_V": 2875,
        "Tap_Status": "VERIFIED_PLANT",
        "Tap_used": 13,
        "Tap_V_used_V": 230000,
        "Tap_Note": "Position n gives 264500 - (n-1)*2875 V, so position 13 = 264500 - 34500 = 230000 V exactly. CONFLICT C10 lives in this tap table: the OCR of position 14 read \"227275 V\", but the printed tap current 63.5 A implies 227125 V, which is also what the 2875 V step gives.  227125 V is used and the OCR artefact is recorded.  Position 14 is not the operating tap, so this conflict does not affect any load-flow result.",
        "V_LV_Note": [],
        "V_TV_V": 3320,
        "V_TV_Status": "VERIFIED_PLANT",
        "S_windings_MVA": [
          25,
          25,
          8.33
        ],
        "S_windings_Status": "VERIFIED_PLANT",
        "Z_PT_pct": null,
        "Z_PT_Status": "MISSING",
        "Z_ST_pct": null,
        "Z_ST_Status": "MISSING",
        "Tertiary_Note": "Q5a approved: use the documented positive-sequence two-winding representation and OMIT the unloaded stabilising tertiary.  Z_PT and Z_ST are MISSING, so a three-winding SPS block could only be filled by inventing two impedances.  The omission is exact for a BALANCED load flow: an unloaded delta tertiary carries no positive-sequence current.  It is NOT exact for the later earth-fault study, and that limitation is recorded in the readiness document.",
        "X_pu": 0.11989578808281798,
        "X_pct": 11.989578808281799,
        "X_Status": "DERIVED_FROM_VERIFIED_DATA",
        "X_Derivation": "X = sqrt(Z^2 - R^2) from nameplate Z and R",
        "R_pu": 0.005,
        "Z_pu": 0.12,
        "XR_ratio": 23.979157616563594,
        "XR_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R1_pu": 0.0025,
        "R2_pu": 0.0025,
        "L1_pu": 0.059947894041408989,
        "L2_pu": 0.059947894041408989,
        "Split_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Split_Note": "Equal split. Only the series total R + jX affects a two-winding load flow, so the split is numerically inconsequential.",
        "Rm_pu": 1086.9565217391305,
        "Rm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Rm_Derivation": "Rm(pu) = S_rated / P_no-load, both documented",
        "Lm_pu": 350.20738417532863,
        "Lm_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Lm_Derivation": "Lm(pu) = 1/sqrt(I0^2 - (1/Rm)^2), I0 = datasheet excitation current at 100% Un",
        "Lm_Note": "Derived from the datasheet excitation current (GSUT 0.13 %, UAT ~0.3 %, GAT 0.3 % of rated current at 100 % rated voltage), NOT assumed. The only reading applied is the IEC convention that \"excitation current\" is the total RMS no-load current at rated voltage on the rated MVA base - the same base as Rm and Z. SUPERSEDES the retired assumption Lm = 1e6 pu; see matlab/data/assumptions/transformer_magnetising_inductance.m",
        "L0_pu": 0.10800000000000001,
        "L0_Status": "VERIFIED_PLANT",
        "L0_Note": "Entered from the documented Z0. Has NO effect on a balanced positive-sequence load flow.",
        "R_from_loadloss_pct": 0.464,
        "R_crosscheck_err_pct": -7.1999999999999957,
        "R_crosscheck_Status": "DERIVED_FROM_VERIFIED_DATA",
        "R_crosscheck_Note": "Independent check: R(%%) = P_load / S_rated. The NAMEPLATE R is the value used; this figure only tests it.",
        "Model_block": "sps_lib/Power Grid Elements/Three-Phase Transformer (Two Windings)",
        "Model_units": "pu",
        "Model_coretype": "Three single-phase transformers",
        "Model_coretype_Note": "The physical core construction is NOT documented for any of the three units. The SPS default \"Three single-phase transformers\" is retained because it is the only choice that does NOT impose an undocumented magnetic coupling between phases. It is IRRELEVANT to a balanced load flow (all three phases are identical and symmetric); it would matter for the later unbalanced-fault study.",
        "Model_saturation": "off"
      }
    ],
    "loads": [
      {
        "Name": "LOAD_B6_6",
        "Label": "MV BUS aux group",
        "Bus": "B6_6",
        "Vnom_V": 6600,
        "Vnom_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Vnom_Note": "The load NOMINAL voltage is the 6.6 kV system nominal, not the 6.9 kV UAT winding voltage. These are different things (conflict C13) and both are used, each in its correct place.",
        "f_Hz": 50,
        "Alloc_kW": 9050,
        "Alloc_Status": "VERIFIED_PROJECT_DATA",
        "Alloc_Source": "Documented motor ratings, project data set",
        "Share": 0.64412811387900359,
        "Share_Status": "DERIVED_FROM_VERIFIED_DATA",
        "P_MW": 9.01779359430605,
        "P_Status": "ENGINEERING_ASSUMPTION",
        "P_Source": "14 MW documented total apportioned by the documented motor-rating ratio 9050:2500:2500. Approved answer Q6B.",
        "Q_MVAr": 5.5887265249589371,
        "Q_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Q_Source": "P * tan(acos(0.85)) with P as above",
        "pf": 0.85,
        "pf_Status": "VERIFIED_PROJECT_DATA",
        "pf_Source": "Project data set - auxiliary load power factor 0.85 lagging",
        "Model_included": true,
        "Model_block": "sps_lib/Passives/Three-Phase Parallel RLC Load",
        "LoadType": "constant PQ",
        "Configuration": "Y (grounded)",
        "Config_Status": "ENGINEERING_ASSUMPTION",
        "Config_Note": "The 6.6 kV auxiliary system earthing arrangement is not documented in the available set. Y(grounded) is used. It has NO effect on a balanced load flow (no zero-sequence current flows in a balanced network); it WOULD matter for the later earth-fault study, and it is flagged there.",
        "C_MVAr": 0,
        "C_Status": "VERIFIED_PROJECT_DATA",
        "C_Note": "No power-factor correction or capacitor bank appears anywhere in the source set, so none is modelled.",
        "Exclusion_reason": [],
        "Notes": []
      },
      {
        "Name": "LOAD_B6_6_WI1",
        "Label": "Water intake / motor group 1",
        "Bus": "B6_6_WI1",
        "Vnom_V": 6600,
        "Vnom_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Vnom_Note": "The load NOMINAL voltage is the 6.6 kV system nominal, not the 6.9 kV UAT winding voltage. These are different things (conflict C13) and both are used, each in its correct place.",
        "f_Hz": 50,
        "Alloc_kW": 2500,
        "Alloc_Status": "VERIFIED_PROJECT_DATA",
        "Alloc_Source": "Documented motor ratings, project data set",
        "Share": 0.17793594306049823,
        "Share_Status": "DERIVED_FROM_VERIFIED_DATA",
        "P_MW": 2.4911032028469751,
        "P_Status": "ENGINEERING_ASSUMPTION",
        "P_Source": "14 MW documented total apportioned by the documented motor-rating ratio 9050:2500:2500. Approved answer Q6B.",
        "Q_MVAr": 1.5438471063422479,
        "Q_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Q_Source": "P * tan(acos(0.85)) with P as above",
        "pf": 0.85,
        "pf_Status": "VERIFIED_PROJECT_DATA",
        "pf_Source": "Project data set - auxiliary load power factor 0.85 lagging",
        "Model_included": true,
        "Model_block": "sps_lib/Passives/Three-Phase Parallel RLC Load",
        "LoadType": "constant PQ",
        "Configuration": "Y (grounded)",
        "Config_Status": "ENGINEERING_ASSUMPTION",
        "Config_Note": "The 6.6 kV auxiliary system earthing arrangement is not documented in the available set. Y(grounded) is used. It has NO effect on a balanced load flow (no zero-sequence current flows in a balanced network); it WOULD matter for the later earth-fault study, and it is flagged there.",
        "C_MVAr": 0,
        "C_Status": "VERIFIED_PROJECT_DATA",
        "C_Note": "No power-factor correction or capacitor bank appears anywhere in the source set, so none is modelled.",
        "Exclusion_reason": [],
        "Notes": []
      },
      {
        "Name": "LOAD_B6_6_WI2",
        "Label": "Water intake / motor group 2",
        "Bus": "B6_6_WI2",
        "Vnom_V": 6600,
        "Vnom_Status": "VERIFIED_ENGINEERING_DOCUMENT",
        "Vnom_Note": "The load NOMINAL voltage is the 6.6 kV system nominal, not the 6.9 kV UAT winding voltage. These are different things (conflict C13) and both are used, each in its correct place.",
        "f_Hz": 50,
        "Alloc_kW": 2500,
        "Alloc_Status": "VERIFIED_PROJECT_DATA",
        "Alloc_Source": "Documented motor ratings, project data set",
        "Share": 0.17793594306049823,
        "Share_Status": "DERIVED_FROM_VERIFIED_DATA",
        "P_MW": 2.4911032028469751,
        "P_Status": "ENGINEERING_ASSUMPTION",
        "P_Source": "14 MW documented total apportioned by the documented motor-rating ratio 9050:2500:2500. Approved answer Q6B.",
        "Q_MVAr": 1.5438471063422479,
        "Q_Status": "DERIVED_FROM_VERIFIED_DATA",
        "Q_Source": "P * tan(acos(0.85)) with P as above",
        "pf": 0.85,
        "pf_Status": "VERIFIED_PROJECT_DATA",
        "pf_Source": "Project data set - auxiliary load power factor 0.85 lagging",
        "Model_included": true,
        "Model_block": "sps_lib/Passives/Three-Phase Parallel RLC Load",
        "LoadType": "constant PQ",
        "Configuration": "Y (grounded)",
        "Config_Status": "ENGINEERING_ASSUMPTION",
        "Config_Note": "The 6.6 kV auxiliary system earthing arrangement is not documented in the available set. Y(grounded) is used. It has NO effect on a balanced load flow (no zero-sequence current flows in a balanced network); it WOULD matter for the later earth-fault study, and it is flagged there.",
        "C_MVAr": 0,
        "C_Status": "VERIFIED_PROJECT_DATA",
        "C_Note": "No power-factor correction or capacitor bank appears anywhere in the source set, so none is modelled.",
        "Exclusion_reason": [],
        "Notes": []
      }
    ],
    "excludedLoads": {
      "Name": "LOAD_B0_4",
      "Label": "400 V LV board load",
      "Bus": "B0_4",
      "Vnom_V": 400,
      "Vnom_Status": "VERIFIED_ENGINEERING_DOCUMENT",
      "Vnom_Note": [],
      "f_Hz": 50,
      "Alloc_kW": [],
      "Alloc_Status": [],
      "Alloc_Source": [],
      "Share": [],
      "Share_Status": [],
      "P_MW": null,
      "P_Status": "MISSING",
      "P_Source": [],
      "Q_MVAr": null,
      "Q_Status": "MISSING",
      "Q_Source": [],
      "pf": [],
      "pf_Status": [],
      "pf_Source": [],
      "Model_included": false,
      "Model_block": [],
      "LoadType": [],
      "Configuration": [],
      "Config_Status": [],
      "Config_Note": [],
      "C_MVAr": [],
      "C_Status": [],
      "C_Note": [],
      "Exclusion_reason": "The 6.6/0.4 kV unit-substation transformers are not characterised (C16), and the LV board demand is not separately documented. The LV load is already inside the 14 MW total and is therefore represented AT 6.6 kV. Nothing is lost from the power balance; what is lost is the LV voltage profile, which this study does not claim to produce.",
      "Notes": "400 V. FOUR HUNDRED VOLTS. Not 400 kV."
    },
    "auxLoadConfiguration": "Y (floating)",
    "auxLoadNote": "Three-wire auxiliary load equivalent preserves canonical balanced P/Q; floating star is a Phase6 zero-sequence assumption. Excluded 400 V demand is already inside the 14 MW MV equivalent; no LV voltage claim.",
    "name": "PHASE5_STUDY",
    "Rgrid": 0.26734374814821,
    "Xgrid": 2.93810779214883,
    "R0grid": 0.80203124444463,
    "X0grid": 8.81432337644648,
    "Rline": 0.056,
    "Xline": 0.245,
    "Cline": 9.358310653803445E-9,
    "R0line": 0.175,
    "X0line": 0.84,
    "C0line": 6.2388737692022964E-9,
    "note": "Revised Phase5 study GSUT, two-circuit line and finite-R grid; frozen Phase5 fault CSV retains older Phase4 backbone.",
    "length_km": 0.7,
    "Rneutral": 1750.77333333333,
    "generatorZ0": [
      0.00126328512396694,
      0.128
    ],
    "auxNeutral_ohm": 796.74337148168365,
    "breakerRon_ohm": 0.0001,
    "breakerSnubber_ohm": 1.0E+6,
    "faultSnubber_ohm": 1.0E+9,
    "faultSnubberNote": "Numerical parallel resistance for discrete SPS fault-switch/inductor topology; not a plant insulation value. At 230kV nominal a grounded three-phase bank draws 52.9W total.",
    "machineDiscreteSolver": "Trapezoidal robust",
    "machineDiscreteSolverNote": "R2024a supported robust machine discretization; non-iterative trapezoidal diverged in the normal 50us test. Physical machine data are unchanged.",
    "groundMagnetization_pu": [
      1.0E+7,
      1.0E+7
    ]
  },
  "machineParameters": {
    "Sn_VA": 4.58E+8,
    "Vn_V": 22000,
    "Rs_pu": 0.000842190082644628,
    "reactances_pu": [
      1.783,
      0.3256,
      0.2608,
      1.751,
      0.5087,
      0.2593,
      0.2027
    ],
    "timeConstants_s": [
      7.547,
      0.045,
      0.839,
      0.07
    ],
    "H_s": 5.287,
    "damping_pu": 0.001,
    "polePairs": 1,
    "P_W": 3.6E+8,
    "Vref_pu": 1
  },
  "outputDirectory": "C:\\Users\\sindi\\Downloads\\306 Power Project -kimi k3\\306 Power Project -kimi k3-v4\\Phase6\\results\\v4_gen_3ph",
  "matFile": "simulation_data.mat",
  "jsonNonfiniteEncoding": "JSON null may represent NaN/Inf; MAT and CSV preserve numeric values and event status columns explain missing events.",
  "loadflowStatus": 1
}
