            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv</path>\n<type>file</type>\n<content>\n1: fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\n2: LLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n3: LLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n4: LG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n5: LG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n6: LL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n7: LL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n8: LLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n9: LLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n10: LLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n11: LLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n12: LG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n13: LG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n14: LL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n15: LL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n16: LLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n17: LLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n18: LLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n19: LLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n20: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n21: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.455753942123,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n22: LL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n23: LL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.373918032194,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n24: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n25: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.558696112093,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n26: LLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n27: LLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.308992692477,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n28: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n29: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.602880673885,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n30: LL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n31: LL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.711586968889,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n32: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n33: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.930726213494,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n34: LLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.0870065530683,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n35: LLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,137.39956200455,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n36: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n37: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.441470274223,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n38: LL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9725804350184,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n39: LL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.986034928831,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n40: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n41: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.45738081462,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n42: LLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n43: LLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,354.643913798238,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n44: LG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n45: LG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200917494062636,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n46: LL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n47: LL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.190564950242,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n48: LLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n49: LLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.19558483037,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n50: LLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n51: LLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,354.643913798238,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n52: LG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n53: LG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200917494062636,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n54: LL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n55: LL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.190564950242,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\n56: LLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n57: LLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.19558483037,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n58: LLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5541945213143,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n59: LLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.800742797442,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\n60: LG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.8917695676112,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n61: LG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.829704034816,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\n62: LL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7764189842283,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n63: LL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.398422227243,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\n64: LLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6504494084663,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n65: LLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.912769957908,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n66: LLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0792262351743,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n67: LLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.340628381559,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\n68: LG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.2568830769365,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n69: LG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.94087945509,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\n70: LL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2313062553968,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n71: LL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.732489426798,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\n72: LLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.1279418874374,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n73: LLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.323267484138,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n74: LLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.1089711671963,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n75: LLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,137.431152720073,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\n76: LG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6057438965753,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n77: LG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.778060951197,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\n78: LL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9890208329902,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n79: LL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.006714056798,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\n80: LLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1756530988529,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n81: LLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.428266675255,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n82: LG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7618450079091,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n83: LG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.132949141644,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0990 kappa=1.74812 borrowed-shape peak estimate; ZfMode=bolted\"\n84: LLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6135580879121,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n85: LLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.18298636787,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0990 kappa=1.74812 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n86: LG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.144159407988,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n87: LG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.178150621333,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0983 kappa=1.74965 borrowed-shape peak estimate; ZfMode=bolted\"\n88: LLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.0636154685509,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n89: LLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.401992123528,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0983 kappa=1.74965 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n90: LG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5063610161628,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n91: LG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.555243229373,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0948 kappa=1.75741 borrowed-shape peak estimate; ZfMode=bolted\"\n92: LLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.2857695928278,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n93: LLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.463043979093,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0948 kappa=1.75741 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n94: LG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7251463244229,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n95: LG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.765450479506,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0545 kappa=1.85209 borrowed-shape peak estimate; ZfMode=bolted\"\n96: LLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4993425347286,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n97: LLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.031755468198,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0545 kappa=1.85209 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n98: LG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1025922479888,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n99: LG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.968427469414,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0532 kappa=1.85537 borrowed-shape peak estimate; ZfMode=bolted\"\n100: LLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9864082869807,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n101: LLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.535262094925,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0532 kappa=1.85537 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n102: LG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4450664057613,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n103: LG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.058677646933,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0478 kappa=1.86915 borrowed-shape peak estimate; ZfMode=bolted\"\n104: LLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1217014896389,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n105: LLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,135.134038975037,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0478 kappa=1.86915 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n106: LG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,41.9870483814158,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n107: LG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,104.98422121795,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0900 kappa=1.76805 borrowed-shape peak estimate; ZfMode=bolted\"\n108: LLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.3865025152623,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n109: LLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,110.983805215895,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0900 kappa=1.76805 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n110: LG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2704170018954,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n111: LG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,105.786040192597,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0893 kappa=1.76961 borrowed-shape peak estimate; ZfMode=bolted\"\n112: LLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.7339495658616,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n113: LLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,111.951282300708,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0893 kappa=1.76961 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n114: LG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2000843960504,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n115: LG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,111.107601197032,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0859 kappa=1.77748 borrowed-shape peak estimate; ZfMode=bolted\"\n116: LLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.5536171263112,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n117: LLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.023774877943,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0859 kappa=1.77748 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n118: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8834405349153,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n119: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,130.670031341979,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n120: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8360444043486,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n121: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,130.548316815572,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n122: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4973448781593,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n123: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.43993059458,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n124: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4085795875598,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n125: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.211645642142,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n126: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,54.6093678525094,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n127: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,141.339730971259,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n128: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.9365363398946,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n129: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,139.598311344524,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n130: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.004249828748,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n131: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,107.868032977301,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n132: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.3960212190082,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n133: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.714245598687,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n134: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2383106975885,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n135: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,108.627715670705,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n136: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.8042841410282,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n137: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,122.942184470689,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n138: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.1061579196869,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n139: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.155368203149,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n140: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.8005700856486,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n141: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.893621276326,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n142: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.504479603965,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n143: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.682265843897,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0677 kappa=1.81978 borrowed-shape peak estimate; ZfMode=bolted\"\n144: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.2483245011759,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n145: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.74372695945,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0677 kappa=1.81978 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n146: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.7891118236539,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n147: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.54538793066,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0669 kappa=1.82176 borrowed-shape peak estimate; ZfMode=bolted\"\n148: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.5827128475138,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n149: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.742697433218,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0669 kappa=1.82176 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n150: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4933134068363,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n151: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.512400779741,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0634 kappa=1.83016 borrowed-shape peak estimate; ZfMode=bolted\"\n152: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1941944307939,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n153: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.502932828837,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0634 kappa=1.83016 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n154: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.6418590488984,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n155: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.28729461642,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0717 kappa=1.81026 borrowed-shape peak estimate; ZfMode=bolted\"\n156: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.460708221687,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n157: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.503809626176,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0717 kappa=1.81026 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n158: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.1452785751287,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n159: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,115.804321130869,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0702 kappa=1.81383 borrowed-shape peak estimate; ZfMode=bolted\"\n160: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.1312040819397,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n161: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,123.463661978399,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0702 kappa=1.81383 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n162: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4274725579661,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n163: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.336471072409,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83008 borrowed-shape peak estimate; ZfMode=bolted\"\n164: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1528988625244,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n165: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.390221704809,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83008 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n166: LG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1024743774869,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n167: LG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.39238283652,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n168: LLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7155784323667,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n169: LLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.102903688912,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n170: LG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4649368298421,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n171: LG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.497675528428,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n172: LLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.160382255153,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n173: LLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.429772821876,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n174: LG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4903177773153,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n175: LG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.502431888006,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n176: LLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1936519287556,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n177: LLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.499189710252,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n178: LG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.3818729724175,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n179: LG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,116.541859224208,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n180: LLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4229765780879,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n181: LLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.351494329258,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n182: LG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7745165023377,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n183: LG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.72206514556,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n184: LLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9216248897031,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n185: LLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.815740992003,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n186: LG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4434410757146,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n187: LG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.381105810565,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\n188: LLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1616088233113,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n189: LLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.416255882576,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n190: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0748567923523,-82.9300378520264,15.3582855974508,15.3582855974508,15.3582855974508,118.321460141883,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n\n(Output capped at 50 KB. Showing lines 1-190. Use offset=191 to continue.)\n</content>",
            "metadata": {
              "preview": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv",
                "text": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.455753942123,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.373918032194,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.558696112093,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.308992692477,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.602880673885,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.711586968889,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.930726213494,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.0870065530683,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,137.39956200455,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.441470274223,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9725804350184,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.986034928831,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.45738081462,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,354.643913798238,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200917494062636,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.190564950242,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.19558483037,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,354.643913798238,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200917494062636,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.190564950242,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,307.19558483037,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0160 kappa=1.95416 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5541945213143,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.800742797442,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.8917695676112,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.829704034816,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7764189842283,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.398422227243,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6504494084663,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.912769957908,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0695 kappa=1.81554 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0792262351743,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.340628381559,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.2568830769365,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.94087945509,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2313062553968,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.732489426798,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.1279418874374,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.323267484138,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0684 kappa=1.81819 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.1089711671963,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,137.431152720073,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6057438965753,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.778060951197,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9890208329902,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.006714056798,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1756530988529,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.428266675255,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0636 kappa=1.82979 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7618450079091,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,113.132949141644,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0990 kappa=1.74812 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6135580879121,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.18298636787,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0990 kappa=1.74812 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.144159407988,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.178150621333,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0983 kappa=1.74965 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.0636154685509,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.401992123528,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0983 kappa=1.74965 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5063610161628,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.555243229373,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0948 kappa=1.75741 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.2857695928278,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.463043979093,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0948 kappa=1.75741 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7251463244229,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.765450479506,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0545 kappa=1.85209 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4993425347286,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.031755468198,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0545 kappa=1.85209 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1025922479888,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.968427469414,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0532 kappa=1.85537 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9864082869807,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.535262094925,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0532 kappa=1.85537 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4450664057613,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.058677646933,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0478 kappa=1.86915 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1217014896389,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,135.134038975037,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0478 kappa=1.86915 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,41.9870483814158,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,104.98422121795,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0900 kappa=1.76805 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.3865025152623,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,110.983805215895,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0900 kappa=1.76805 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2704170018954,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,105.786040192597,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0893 kappa=1.76961 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.7339495658616,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,111.951282300708,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0893 kappa=1.76961 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2000843960504,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,111.107601197032,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0859 kappa=1.77748 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.5536171263112,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.023774877943,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0859 kappa=1.77748 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8834405349153,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,130.670031341979,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8360444043486,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,130.548316815572,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4973448781593,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.43993059458,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4085795875598,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.211645642142,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,54.6093678525094,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,141.339730971259,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.9365363398946,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,139.598311344524,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.004249828748,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,107.868032977301,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.3960212190082,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.714245598687,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2383106975885,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,108.627715670705,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.8042841410282,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,122.942184470689,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.1061579196869,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.155368203149,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.8005700856486,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,128.893621276326,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.504479603965,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.682265843897,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0677 kappa=1.81978 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.2483245011759,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.74372695945,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0677 kappa=1.81978 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.7891118236539,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,120.54538793066,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0669 kappa=1.82176 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.5827128475138,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,127.742697433218,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0669 kappa=1.82176 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4933134068363,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.512400779741,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0634 kappa=1.83016 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1941944307939,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.502932828837,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0634 kappa=1.83016 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.6418590488984,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,114.28729461642,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0717 kappa=1.81026 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.460708221687,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,121.503809626176,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0717 kappa=1.81026 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.1452785751287,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,115.804321130869,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0702 kappa=1.81383 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.1312040819397,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,123.463661978399,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0702 kappa=1.81383 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4274725579661,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.336471072409,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83008 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1528988625244,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.390221704809,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83008 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1024743774869,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.39238283652,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7155784323667,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.102903688912,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4649368298421,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,119.497675528428,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.160382255153,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,126.429772821876,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4903177773153,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.502431888006,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1936519287556,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.499189710252,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.3818729724175,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,116.541859224208,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4229765780879,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.351494329258,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7745165023377,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.72206514556,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9216248897031,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.815740992003,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4434410757146,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,125.381105810565,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1616088233113,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,132.416255882576,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0635 kappa=1.83013 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0748567923523,-82.9300378520264,15.3582855974508,15.3582855974508,15.3582855974508,118.321460141883,NaN,\"bolted-baseline reference; ZfMode=bolted\"",
                "lineStart": 1,
                "lineEnd": 190,
                "totalLines": 191,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv",
            "time": {
              "start": 1789830977229,
              "end": 1789830978193
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d54d0757e97494972aa336f54"
            }
          },
          "id": "prt_0ba3d5566001AhAvrXnabugA1N",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d3c2c001UpFuy23wZLCG7g"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 27258,
            "input": 14168,
            "output": 537,
            "reasoning": 24,
            "cache": {
              "write": 0,
              "read": 12529
            }
          },
          "cost": 0,
          "id": "prt_0ba3d5acb001NUWms9HYPRG55Y",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d3c2c001UpFuy23wZLCG7g"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 83562,
          "input": 56168,
          "output": 489,
          "reasoning": 296,
          "cache": {
            "write": 0,
            "read": 26609
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789830978291,
          "completed": 1789830994035
        },
        "finish": "tool-calls",
        "id": "msg_0ba3d5af3001hpgMs3c339RbDa",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3d82ee001jC8N5jXzvCf11X",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "reasoning",
          "text": "Identifying and fetching targeted slices of large phase2-phase4 outputs using grep and file listings.",
          "time": {
            "start": 1789830988532,
            "end": 1789830991320
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea74ce15543e2f38a496c:rs_01a0ba3d825b706eb481941ab3c6ca38",
              "reasoningEncryptedContent": "Q-PaDgGVAmo9KwSITO7cL8imuZIAQyvDWVw-jkd4ySroTcDsPUq9mm-4G8dNCfw5WiAyrINEJmCOlsXL_P8HYJEVrdw4UW61V8B_xWy7HlS2l8Rr5bx6_B8ALwySDdoZv1B0PurdjFZgItgPVGUdaK-1o0_3NHm2R-pYnwaaHkXnEmMX34E95M9xwhAG7awv3RQGM5awbfRk2QA9SQHYthpbLExAXvK0RW-6HCkXwz1_oF7UOVP93mD-HJX3RxYPNXBmM9fAhUz9UxfqmdCMRrdOQQwg63AjEcXMOo20GpFyKo1TNw8XQA4-oJcx77gyzJWyhfJLh2IFHmj7j41lqtVuF9WjLMQNCvZivXmJxbn4d0azqcKBpW5TWeOhwNPuaWZ16m19zOc6dOktnouovilRtVlCmKo1Heyfte20ZqmuFoFZoFICIqDy7yHyZZW5pKvkKgDYsZuBVBjnsa6h40u-S_pa1wd64WE_U0d2DbYIEgodW4kzZEaTWIjmHdoAs6FVGIpSZUior0A9JMvFKO6BoTIR_yyi-dDPNag-8KSidyzwVn51NidBk8327U_8a-vp-iM3YeuBEFTLSfvvQ1uRminBWqKgAW2qULNKJmGxttN19vj5EgdOz2N7vn7wEc8ivzdNWZpXEk4gMCmQvfc9Z99pp6sqDMEwcOKlYZ6zLOn5Bbbsib3SUcw26qUEBb7_yyFT3jVKq8_L_W4Yq4XIpMyzvuRv_VAJ7CIR6c7ZoNMJ1W6xbuvIGOhPi5LWGDed1WTa4vTWKsfYUk-0rXsCuUvlX0zddNTZOvoZhQo0v1HgLiUpcF27M-OLr6IZvvxTwVZCPO9D7oWUNSYMu8PpPcmhnk-F7fKtw-w-4nm7iApDwYAp78UOtgGv2Z_ymgXF9WxqoEPYLZdkjk4j9jmQpsXAOKlj3mRK6nUs_aayY7RJ-GBMf6Ojm7Hdey4ovbnC-haWPV69P-pAwXJyh_zMRjH38oAWZXJPH6sfvPmEUn_s5wHM2t4SC2qunBlltv6-H5MKbJp4YSUbMbLze1F2YLdtfS-Gp6cVCQdkZRTaFKIq1uzoAr21KlJRCa4QwbbbHZZsVlsV02KpLKjuBmSzo5F095SRMEWC6ujvUDnhcW536GW-nI4HkfXoBZnWUw_70Auoql5ZnNN0pMA4FtWtpEYn4XDTlxm-eZmKulWWb_0ds76aUWyNokznQSJ1tyWta_mQ30FQib5z42SGgNDTMVaQX0xcUqhtO7xJJpIR0Ng7rDD_tot0QXLL_5nGevKBHacXQdSNfmIGAGmXdD5dl-ubdb74q0rsLF7brIyEkw1trDfty_-Ufvb0VICck3rstn_RLzeahoAoPnO2-WCPeOpJTY2x-LFqtD7SyWp6Rmyk74_iQ6NqqQiua7eml2kjhvvGaJ3TYppX4lQ0amu-luFah3qRMB0nE6ySiHIrYKN2SQ447hnq7EgN1W9kZtAnQMy4-a5X7pJHluGjF5xMsm0Ir0Fo1glSerJyA1tClJ3ja15sPzt8nefxoJy42_LmJ-vKP7n6eq6IwwuTh2oxFAsoFW1lVLpRIM-9C5-tYXdTy7JEu-sHTpv12Cq02E_nH3CVIGAGqIPwavusTteq_0JrzN7EBfyFhBo4wQJqc54uuOYlDWeNNk9-ChHLp_eyNgt9ru5Fq8rTuPndxpvY5XVwT8WMLBhJ63qf3jWjikgo5-BNOh7upO6mGAvlXUDahUZ6oJnNxHeRkPQPeXnoIwybYF62RYwxI-GdUUovTCyqi7Una7fl_2WYERh4OFvgpa1LZikKfI-kzBCgnMjLqtAuv8GP4mb2ArvMCnD9gW_tZOs9VedU_JXs1Dq1_Qc5j4fg8Zrw41vmA0Cl1V5SZiycBSPaBWOaIj8Wht9UWdmlxN2p1zV6tuQqaHw4nbqLp7wBVuG4PCGMas9JW45WNTd_mpFaOPrIrBPYwbRTGJsko5DcKsm8N1HnmH7aPwsneIMYpl2_3lSW74-ucPzlbbMAzZZQssXOfGs3SsO33YtMXc9EmmM29q_x-X4x0HgLMQAY_4QPHae8p9T2_yYQxGLbvpOWJtBEnig5J29idSp5mhm6k1XMPtepyKiSJi6jcRtepKOQBuscb9b91NgfyGuvtfv5f5glnmLQbE_96iNmzTIdImGpHti8D1sIghELpengAFmyvqCEEBs3-9HTDMio-5z1J2FV8_kg3y9C26CsOps8-xl63ldQKZsTERtdGGuL4nfEjpDmcc19kGsPhB9wmXV7_SvjszpASwzKcyRKw6YlIeMUCkr5jj7aDx9UCn4FjyQTJdWeh2IseXnf3ioguwDZyaseuA5KKhLyS87pbCyCxTTsR8bLy-2nR3fSL3QFuE9M-pLxVHMVHiqc7tDcAZZodV8FnNfToHHbGI2_XcpQrEbfMX26B3aARuXKw2k_zteHkroWxVYQAZESJjJY-Xp95u5TBkbY1zDanBw7NbQD-jPVsEwHwMfLcQ-T3lBS9ycLhNbbWR1N8sNnZFx0NVRcC7ZH5DhDQjEqYlY8ulA9TRgMRskV49K-4-EJWbmac1uPyoE3W6zxSjiu6H2kn7ijBaiz5E3J8uys5YNvBxFqlQGz0kl9jFYC3dON0ozv_YJaOxJutu-Ddx1otLGGYZDnGn1C4ycipuNyzAUToIJIdRzffKwRGNYu_KYPEwLuosVv45LWRgiysNwvZQPpzSn0nPM6QL8BPspIs288qL2FZ5jAIUwSwRhWMvQKkMEyCDjilORPY21dw3kbSiqURXW4gDxR0VE"
            }
          },
          "id": "prt_0ba3d82f4001MPNLmsi4Z6K3r7",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789830991374,
            "end": 1789830991870
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea74ce15543e2f38a496c:rs_01a0ba3d8dbe7690a0f7a6f8f431757b",
              "reasoningEncryptedContent": "Q-PaDgE--CimPyisC0dIrxxNWjvpIdI_B77GWrSsRbotXeGp1-lQ1ETzmgQsagokdDFlPV6DJD9OtNjYpklY3CqVynOBeGijJW45QCLEZYRAVkCCaV7fsea3ku2Go7QuyIOkrBnJGO9rYomgqj2kRj4CtMYo0JkJA5_GLdAvyfIxvK09UbY0t03WeN5Ibb9u7bNzy88P57kFUiDfgjYqRlQ9HIrbI5JDKYJsIKQNIAsRflFXqgYCHqcFYS9eRJ5rDfn9LQ-jPmDVUpQTkzSEDupUfD3GD3y7JKQ9_LtKFemsIpBvD9-3ejjB_d937Uo2UFsxnRsLFCfyl-fQjRDVfk11zIiKiFumqrELQkLLozImXMXuFRYLxC8rzgkFNQYU7dge2fRZq9B-K4srYyqirOeuRC7Rbprj4kKyZqG6uBb3Ge_5UQ5xp1ZAxMkiB7iOo88RRQvKG5-wJuoucxCczVzzWDwc3-ismgiTfD-5enDdDWAO6XhE6aBYFqWBX4eRD4ZPKagwbQDvXD__mCgb9g1q2sFI0-UA4IK4pn6a1he2c4pI_ocLUutDdht-l8POecrg322zBsv9d5LXKJNlurGaTmoZGZVR2uU44TLT5-gk0jAMA3yFF5qAvQGxYH2ePNsec68QPV7-GL5Pmx-nPpNLEHavIAF9LtyLYNSXqSWJ9mUC6m4Ee_2ZCFrf4X4xRd7Z4ZpmqG1Q1kX8ie5El_bUc82GjbPVxUQMVi--W3iUe8IYY3C9X4Tw7j0c0_8gaI_Sv6G_KNhI8ybN0gF3Locw5m1V2sj-uVUEk4iRmNLNFQuRcrbkLmQK9OZAnfbpj6P-1sX8MPMW3pqYa8yryKP0pOiiosdl2aINdggeRc6OJ2kRddpr-9BpvFyWMPG5ZVbRGVuPMJZHlV0v90rPAGs58nAUvWg3-gFnboS6FmKUPyWpDIOO-ckLPJ0xltfxqQKAfLNHjkZbbSkSq0xRIy8v-Ec78TsPjKxb_0h8CwXWjxo27yW1rQkmC9HITtbOE1W3bvEzbIWwIDwtRMpMN8f1JjXS5Ohiv7SMqwJmURaHXWUg8np5J08-CKs3RTpE9aO4bvh0S-krZg1KwTcMGfCGF2baqrAuJFVbfiAmnf3oSJFrNZYR7Qq0gfBgNeIbeuYrQO18PXPM_20O71grPNTDZrsJ7uUvJ-sG_JvaNUpVaN8VqtwhqSjHtw_V4Y09X_mSAKukBFGrjSqpGxDuJem5ZGhV580I39QX4RAegu6xn4jk40ih6Z-CGY5Qy0Un3qrMDrE-I9H2IQbEU287gyGGNnSa9l9Se-_HkNelorCSj5dNbg3CuXPXma1yix7xgpP8zQUWy1cskl6OmuJHQXwXmmf7sEQm3o7K1cT5wX-MWfJ_yndBo5V4D6hiXK5tuz2LC4smG86H4qeRcw"
            }
          },
          "id": "prt_0ba3d8e0e0018qU8zPhDRuY8s2",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d8fb2721da74b367cc1fad1d1",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_lines.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_lines.m</path>\n<type>file</type>\n<content>\n1: function L = ashuganj_lines()\n2: %ASHUGANJ_LINES  Line / cable / series-branch database - Ashuganj SOUTH.\n3: %\n4: %   L = ASHUGANJ_LINES() returns a struct array of every series branch that\n5: %   is NOT a transformer.  Most entries are deliberately zero-impedance: the\n6: %   South plant is a compact single-shaft block with GIS, so the electrical\n7: %   distances are short AND, more importantly, no cable or busduct impedance\n8: %   is documented anywhere in the source set.  Rather than invent lengths and\n9: %   impedances, those connections are modelled as direct nodes-in-common and\n10: %   the omission is stated.\n11: %\n12: %   Approved answer Q7a: NO 70 km transmission line to a remote grid bus is\n13: %   created.  The external-grid equivalent sits at the PLANT BOUNDARY.  The\n14: %   one genuinely modelled series impedance is therefore the grid equivalent\n15: %   itself, and it is an ESTIMATE, clearly labelled (approved answer Q1a).\n16: %\n17: %   See also ASHUGANJ_GRID, ASHUGANJ_MASTER_DATA.\n18: \n19: k = 0; L = struct([]);\n20: \n21: % =====================================================================\n22: % 1.  The external grid equivalent series branch  (MODELLED)\n23: % =====================================================================\n24: % Placed as an EXPLICIT branch rather than inside the source block, because\n25: % SPS enforces the swing voltage at the source TERMINAL: an internal source\n26: % impedance would be short-circuited by the load-flow voltage constraint and\n27: % would have no effect on the solved plant-boundary voltage.\n28: k=k+1;\n29: L(k).Name              = 'ZGRID';\n30: L(k).Label             = 'GRID EQUIV Z';\n31: L(k).Bus_from          = 'BGRID230';\n32: L(k).Bus_to            = 'B230_REMOTE';\n33: L(k).Placement_Note    = ['Phase-3: grid equivalent moved to remote bus; ', ...\n34:                           'plant bus connects via L_LINE.'];\n35: L(k).Vnom_V            = 230000;\n36: L(k).Model_included    = true;\n37: L(k).Model_block       = 'sps_lib/Passives/Three-Phase Series RLC Branch';\n38: L(k).BranchType        = 'L';       % pure inductance: R is zero by Q1a\n39: L(k).R_ohm             = 0;\n40: L(k).R_Status          = 'ENGINEERING_ASSUMPTION';\n41: L(k).R_Note            = ['Q1a approved: the grid X/R ratio is NOT ', ...\n42:                           'documented, so no resistance is invented. R = 0 ', ...\n43:                           'makes the grid equivalent purely reactive, which ', ...\n44:                           'is the standard treatment when X/R is unknown ', ...\n45:                           'and which slightly OVERSTATES the reactive ', ...\n46:                           'coupling and UNDERSTATES grid losses. See ', ...\n47:                           'matlab/data/assumptions/grid_series_resistance_zero.m'];\n48: L(k).X_ohm             = [];        % filled below from the grid data\n49: L(k).X_Status          = 'ESTIMATED';\n50: L(k).Length_km         = 0;\n51: L(k).Length_Status     = 'NOT_APPLICABLE';\n52: L(k).Length_Note       = ['Zero by construction. This is a Thevenin ', ...\n53:                           'EQUIVALENT at the plant boundary, not a physical ', ...\n54:                           'line, so it has no length, no charging ', ...\n55:                           'capacitance and no thermal rating (Q7a).'];\n56: L(k).C_F               = 0;\n57: L(k).C_Status          = 'NOT_APPLICABLE';\n58: \n59: % =====================================================================\n60: % 1b. Locked 0.7 km lumped dual-circuit PI line  (MODELLED, Phase 3)\n61: % =====================================================================\n62: k=k+1;\n63: L(k).Name = 'L_LINE';\n64: L(k).Label = 'SOUTH GIS TO GRID 0.7KM D/C EQ (MALLARD REF)';\n65: L(k).Bus_from = 'B230_1';\n66: L(k).Bus_to = 'B230_REMOTE';\n67: L(k).Vnom_V = 230000;\n68: L(k).Model_included = true;\n69: L(k).Model_block = 'sps_lib/Passives/Three-Phase PI Section Line';\n70: L(k).BranchType = 'PI';\n71: L(k).Length_km = 0.7;\n72: L(k).Length_Status = 'ENGINEERING_ASSUMPTION';\n73: L(k).Length_Note = 'Locked Phase-3 EA: 0.7 km GIS-to-grid; INEL-112070-00-ELC-DE-0026 unavailable. 70 km retained only as documented 400-kV/North conflict; 44 km is the separate Ghorasal line.';\n74: L(k).Physical_circuit_count = 2;\n75: L(k).Model_representation = 'LUMPED_DUAL_CIRCUIT_PI';\n76: L(k).Conductor_reference = 'MALLARD_795_MCM';\n77: L(k).Conductor_Status = 'ENGINEERING_ASSUMPTION';\n78: L(k).R_ohm = 0.0277725;  L(k).R_Status = 'ENGINEERING_ASSUMPTION';\n79: L(k).R_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): (0.00015 pu/km*529)/2*0.7; ref Ghorasal-Mallard PGCB/JICA, NOT measured South link.';\n80: L(k).X_ohm = 0.1425655;  L(k).X_Status = 'ENGINEERING_ASSUMPTION';\n81: L(k).X_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): (0.00077 pu/km*529)/2*0.7; same reference.';\n82: L(k).C_F = 3.937996e-6/(2*pi*50);  L(k).C_Status = 'ENGINEERING_ASSUMPTION';\n83: L(k).C_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): B=3.937996 uS (2x1.968998) at 50 Hz; C=B/(2*pi*50).';\n84: L(k).R0_ohm = NaN; L(k).R0_Status = 'MISSING';\n85: L(k).X0_ohm = NaN; L(k).X0_Status = 'MISSING';\n86: L(k).C0_F = NaN;   L(k).C0_Status = 'MISSING';\n87: \n88: % =====================================================================\n89: % 2.  230 kV GIS internal connections  (zero impedance)\n90: % =====================================================================\n91: k=k+1;\n92: L(k).Name              = 'BAY_GSUT';\n93: L(k).Label             = 'BAY 10BAY11';\n94: L(k).Bus_from          = 'B230_1';\n95: L(k).Bus_to            = 'GSUT_HV';\n96: L(k).Vnom_V            = 230000;\n97: L(k).Model_included    = false;\n98: L(k).Model_treatment   = 'direct connection (zero impedance)';\n99: L(k).Rated_A           = 2000;\n100: L(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\n101: L(k).Rated_A_Source    = ['GIS Data Sheet_230KV Generator Transformer module 2000 A ', ...\n102:                           '(REV3 §3.6 units-column audit; Line module 2000 A, ', ...\n103:                           'Bus coupler module 3150 A — 3150 A is coupler/busbar only). ', ...\n104:                           'Conductor ampacity MISSING, never this module rating.'];\n105: L(k).Exclusion_reason  = ['GIS bay 10BAY11 (Q0 circuit-breaker, Q1 to ', ...\n106:                            'BUS 2, Q2 to BUS 1, Q9 earthing switch). The ', ...\n107:                            'busduct and bay impedances are MISSING and are ', ...\n108:                            'in any case negligible against the GSUT 16 %%. ', ...\n109:                            'The GSUT HV terminal is therefore the SAME ', ...\n110:                            'electrical node as B230_1.'];\n111: L(k).Notes             = ['Double-busbar single-breaker: the bay can be ', ...\n112:                           'selected to BUS 1 or BUS 2 via Q2/Q1. Approved ', ...\n113:                           'answer Q10a: with the coupler closed the ', ...\n114:                           'selection does not materially affect the ', ...\n115:                           'balanced network, so GSUT is shown on BUS 1.'];\n116: \n117: k=k+1;\n118: L(k).Name              = 'BAY_GAT';\n119: L(k).Label             = 'BAY 10BAY20';\n120: L(k).Bay_label_note    = ['REV3.1 reconciliation: Label corrected 10BAY12->10BAY20 per ', ...\n121:                           'REV3 C-17 (BAY_GAT=10BAY20) + GIS SLD GAT(F13) 10BAY20 + builder ', ...\n122:                           'GAT BAY CB 10BAY20 convention. Prior 10BAY12 was the bus-coupler/protection ', ...\n123:                           'panel designation, not the GAT bay — recorded as panel-label conflict, now resolved.'];\n124: L(k).Bus_from          = 'B230_2';\n125: L(k).Bus_to            = 'GAT_HV';\n126: L(k).Vnom_V            = 230000;\n127: L(k).Model_included    = false;\n128: L(k).Model_treatment   = 'direct connection (zero impedance) + switching breaker';\n129: L(k).Rated_A           = 2000;\n130: L(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\n131: L(k).Rated_A_Source    = ['Transformer-bay class 2000 A: GIS SLD shows GAT(F13) 10BAY20 with Q0 breaker ', ...\n132:                           '(same Q0 designation as GSUT bay); CB datasheet headed TRANSFORMER BAY carries ', ...\n133:                           '2000 A continuous (REV3 §3.6b/C-36, Q0-verified); module table GT 2000 A / Line 2000 A / ', ...\n134:                           'Coupler 3150 A (REV3 §3.6). Conductor ampacity MISSING, never this module rating.'];\n135: L(k).Exclusion_reason  = ['As BAY_GSUT. The bay IMPEDANCE is omitted, but ', ...\n136:                           'the bay CIRCUIT-BREAKER is modelled explicitly ', ...\n137:                           'because approved answer Q4c requires the GAT to ', ...\n138:                           'be switched in and out between cases.'];\n139: L(k).Notes             = 'GAT shown on BUS 2 so that the loop crosses the coupler.';\n140: \n141: k=k+1;\n142: L(k).Name              = 'BAY_GRID';\n143: L(k).Label             = 'LINE BAY (bay number MISSING — NOT 10BAY20)';\n144: L(k).Bay_label_note    = ['REV3.1 reconciliation: prior Label BAY 10BAY20 collided with corrected BAY_GAT=10BAY20; ', ...\n145:                           '10BAY11/12/20 are GSUT/coupler/GAT per SLD+builder convention, so the outgoing line-bay number ', ...\n146:                           'is MISSING (INEL-0026 unavailable). Label carries the conflict note, not a bay number.'];\n147: L(k).Bus_from          = 'B230_1';\n148: L(k).Bus_to            = 'GRID_TIE';\n149: L(k).Vnom_V            = 230000;\n150: L(k).Model_included    = false;\n151: L(k).Model_treatment   = 'direct connection (zero impedance)';\n152: L(k).Rated_A           = 2000;\n153: L(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\n154: L(k).Rated_A_Source    = ['GIS Data Sheet_230KV Line module 2000 A (REV3 §3.6 units-column audit; ', ...\n155:                           'GT module 2000 A, Bus coupler module 3150 A — 3150 A is coupler/busbar only). ', ...\n156:                           'Conductor ampacity MISSING, never this module rating.'];\n157: L(k).Exclusion_reason  = 'As BAY_GSUT.';\n158: L(k).Notes             = 'Outgoing line bay towards the PGCB 230 kV network.';\n159: \n160: % =====================================================================\n161: % 3.  22 kV isolated-phase busduct  (zero impedance)\n162: % =====================================================================\n163: k=k+1;\n164: L(k).Name              = 'IPB22';\n165: L(k).Label             = '22 kV IPB';\n166: L(k).Bus_from          = 'B22';\n167: L(k).Bus_to            = 'B22';\n168: L(k).Vnom_V            = 22000;\n169: L(k).Model_included    = false;\n170: L(k).Model_treatment   = 'direct connection (zero impedance)';\n171: L(k).Rated_A           = 12400;\n172: L(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\n173: L(k).Exclusion_reason  = ['Isolated-phase busduct linking generator, GCB, ', ...\n174:                           'GSUT LV and UAT HV. Its impedance is MISSING and ', ...\n175:                           'is physically a few metres of very large ', ...\n176:                           'conductor. All four terminals are treated as one ', ...\n177:                           'node, B22.'];\n178: L(k).Notes             = ['The generator circuit-breaker (12.4 kA) sits in ', ...\n179:                           'this busduct. It is CLOSED in every load-flow ', ...\n180:                           'case - a load flow of a generating unit with an ', ...\n181:                           'open GCB would be a different study.'];\n182: \n183: % =====================================================================\n184: % 4.  6.6 kV feeder cables to the segregated load nodes  (zero impedance)\n185: % =====================================================================\n186: for nm = {'WI1','WI2'}\n187:     k=k+1;\n188:     L(k).Name              = ['FDR_' nm{1}];\n189:     L(k).Label             = ['6.6 kV FDR ' nm{1}];\n190:     L(k).Bus_from          = 'B6_6';\n191:     L(k).Bus_to            = ['B6_6_' nm{1}];\n192:     L(k).Vnom_V            = 6600;\n193:     L(k).Model_included    = false;\n194:     L(k).Model_treatment   = 'direct connection (zero impedance)';\n195:     L(k).Rated_A           = NaN;\n196:     L(k).Rated_A_Status    = 'MISSING';\n197:     L(k).Exclusion_reason  = ['Feeder cable size, length and impedance are ', ...\n198:                               'ALL MISSING. Modelling a cable would mean ', ...\n199:                               'inventing three quantities. The node is ', ...\n200:                               'therefore connected with zero impedance, ', ...\n201:                               'which means the Q6B load split SEGREGATES ', ...\n202:                               'the load for reporting but does NOT make it ', ...\n203:                               'electrically remote: all three 6.6 kV nodes ', ...\n204:                               'solve to the same voltage. This limitation ', ...\n205:                               'is stated in the results report - the split ', ...\n206:                               'is honest about motor grouping, not about ', ...\n207:                               'feeder voltage drop.'];\n208:     L(k).Notes             = 'Water-intake / large-motor group feeder (Q6B).';\n209: end\n210: \n211: % =====================================================================\n212: % Fill the one modelled impedance from the grid database, so the number\n213: % exists in exactly ONE place.\n214: % =====================================================================\n215: Gr = ashuganj_grid();\n216: L(1).X_ohm    = Gr.X_ohm;\n217: L(1).L_H      = Gr.L_H;\n218: L(1).X_Status = Gr.X_Status;\n219: L(1).X_Source = Gr.X_Source;\n220: \n221: % ------------------------------------------------------------------------\n222: % Integrity assertions\n223: % ------------------------------------------------------------------------\n224: assert(numel(unique({L.Name})) == numel(L), 'ashuganj_lines: duplicate name.');\n225: assert(numel(L) == 8, ...\n226:     'ashuganj_lines: register holds 8 entries (7 Phase-2 + L_LINE).');\n227: assert(sum([L.Model_included]) == 2, ...\n228:     'ashuganj_lines: exactly two series branches should be modelled (ZGRID + L_LINE).');\n229: assert(L(1).R_ohm == 0, 'ashuganj_lines: grid R must be 0 per approved answer Q1a.');\n230: assert(L(1).X_ohm > 0, 'ashuganj_lines: grid X must be positive.');\n231: assert(~any([L.Vnom_V] > 230000), ...\n232:     'ashuganj_lines: a branch above 230 kV was defined. No 400 kV in South scope.');\n233: end\n\n(End of file - total 233 lines)\n</content>",
            "metadata": {
              "preview": "function L = ashuganj_lines()\n%ASHUGANJ_LINES  Line / cable / series-branch database - Ashuganj SOUTH.\n%\n%   L = ASHUGANJ_LINES() returns a struct array of every series branch that\n%   is NOT a transformer.  Most entries are deliberately zero-impedance: the\n%   South plant is a compact single-shaft block with GIS, so the electrical\n%   distances are short AND, more importantly, no cable or busduct impedance\n%   is documented anywhere in the source set.  Rather than invent lengths and\n%   impedances, those connections are modelled as direct nodes-in-common and\n%   the omission is stated.\n%\n%   Approved answer Q7a: NO 70 km transmission line to a remote grid bus is\n%   created.  The external-grid equivalent sits at the PLANT BOUNDARY.  The\n%   one genuinely modelled series impedance is therefore the grid equivalent\n%   itself, and it is an ESTIMATE, clearly labelled (approved answer Q1a).\n%\n%   See also ASHUGANJ_GRID, ASHUGANJ_MASTER_DATA.\n\nk = 0; L = struct([]);\n",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_lines.m",
                "text": "function L = ashuganj_lines()\n%ASHUGANJ_LINES  Line / cable / series-branch database - Ashuganj SOUTH.\n%\n%   L = ASHUGANJ_LINES() returns a struct array of every series branch that\n%   is NOT a transformer.  Most entries are deliberately zero-impedance: the\n%   South plant is a compact single-shaft block with GIS, so the electrical\n%   distances are short AND, more importantly, no cable or busduct impedance\n%   is documented anywhere in the source set.  Rather than invent lengths and\n%   impedances, those connections are modelled as direct nodes-in-common and\n%   the omission is stated.\n%\n%   Approved answer Q7a: NO 70 km transmission line to a remote grid bus is\n%   created.  The external-grid equivalent sits at the PLANT BOUNDARY.  The\n%   one genuinely modelled series impedance is therefore the grid equivalent\n%   itself, and it is an ESTIMATE, clearly labelled (approved answer Q1a).\n%\n%   See also ASHUGANJ_GRID, ASHUGANJ_MASTER_DATA.\n\nk = 0; L = struct([]);\n\n% =====================================================================\n% 1.  The external grid equivalent series branch  (MODELLED)\n% =====================================================================\n% Placed as an EXPLICIT branch rather than inside the source block, because\n% SPS enforces the swing voltage at the source TERMINAL: an internal source\n% impedance would be short-circuited by the load-flow voltage constraint and\n% would have no effect on the solved plant-boundary voltage.\nk=k+1;\nL(k).Name              = 'ZGRID';\nL(k).Label             = 'GRID EQUIV Z';\nL(k).Bus_from          = 'BGRID230';\nL(k).Bus_to            = 'B230_REMOTE';\nL(k).Placement_Note    = ['Phase-3: grid equivalent moved to remote bus; ', ...\n                          'plant bus connects via L_LINE.'];\nL(k).Vnom_V            = 230000;\nL(k).Model_included    = true;\nL(k).Model_block       = 'sps_lib/Passives/Three-Phase Series RLC Branch';\nL(k).BranchType        = 'L';       % pure inductance: R is zero by Q1a\nL(k).R_ohm             = 0;\nL(k).R_Status          = 'ENGINEERING_ASSUMPTION';\nL(k).R_Note            = ['Q1a approved: the grid X/R ratio is NOT ', ...\n                          'documented, so no resistance is invented. R = 0 ', ...\n                          'makes the grid equivalent purely reactive, which ', ...\n                          'is the standard treatment when X/R is unknown ', ...\n                          'and which slightly OVERSTATES the reactive ', ...\n                          'coupling and UNDERSTATES grid losses. See ', ...\n                          'matlab/data/assumptions/grid_series_resistance_zero.m'];\nL(k).X_ohm             = [];        % filled below from the grid data\nL(k).X_Status          = 'ESTIMATED';\nL(k).Length_km         = 0;\nL(k).Length_Status     = 'NOT_APPLICABLE';\nL(k).Length_Note       = ['Zero by construction. This is a Thevenin ', ...\n                          'EQUIVALENT at the plant boundary, not a physical ', ...\n                          'line, so it has no length, no charging ', ...\n                          'capacitance and no thermal rating (Q7a).'];\nL(k).C_F               = 0;\nL(k).C_Status          = 'NOT_APPLICABLE';\n\n% =====================================================================\n% 1b. Locked 0.7 km lumped dual-circuit PI line  (MODELLED, Phase 3)\n% =====================================================================\nk=k+1;\nL(k).Name = 'L_LINE';\nL(k).Label = 'SOUTH GIS TO GRID 0.7KM D/C EQ (MALLARD REF)';\nL(k).Bus_from = 'B230_1';\nL(k).Bus_to = 'B230_REMOTE';\nL(k).Vnom_V = 230000;\nL(k).Model_included = true;\nL(k).Model_block = 'sps_lib/Passives/Three-Phase PI Section Line';\nL(k).BranchType = 'PI';\nL(k).Length_km = 0.7;\nL(k).Length_Status = 'ENGINEERING_ASSUMPTION';\nL(k).Length_Note = 'Locked Phase-3 EA: 0.7 km GIS-to-grid; INEL-112070-00-ELC-DE-0026 unavailable. 70 km retained only as documented 400-kV/North conflict; 44 km is the separate Ghorasal line.';\nL(k).Physical_circuit_count = 2;\nL(k).Model_representation = 'LUMPED_DUAL_CIRCUIT_PI';\nL(k).Conductor_reference = 'MALLARD_795_MCM';\nL(k).Conductor_Status = 'ENGINEERING_ASSUMPTION';\nL(k).R_ohm = 0.0277725;  L(k).R_Status = 'ENGINEERING_ASSUMPTION';\nL(k).R_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): (0.00015 pu/km*529)/2*0.7; ref Ghorasal-Mallard PGCB/JICA, NOT measured South link.';\nL(k).X_ohm = 0.1425655;  L(k).X_Status = 'ENGINEERING_ASSUMPTION';\nL(k).X_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): (0.00077 pu/km*529)/2*0.7; same reference.';\nL(k).C_F = 3.937996e-6/(2*pi*50);  L(k).C_Status = 'ENGINEERING_ASSUMPTION';\nL(k).C_Note = 'DERIVED_FROM_ENGINEERING_REFERENCE (human tier): B=3.937996 uS (2x1.968998) at 50 Hz; C=B/(2*pi*50).';\nL(k).R0_ohm = NaN; L(k).R0_Status = 'MISSING';\nL(k).X0_ohm = NaN; L(k).X0_Status = 'MISSING';\nL(k).C0_F = NaN;   L(k).C0_Status = 'MISSING';\n\n% =====================================================================\n% 2.  230 kV GIS internal connections  (zero impedance)\n% =====================================================================\nk=k+1;\nL(k).Name              = 'BAY_GSUT';\nL(k).Label             = 'BAY 10BAY11';\nL(k).Bus_from          = 'B230_1';\nL(k).Bus_to            = 'GSUT_HV';\nL(k).Vnom_V            = 230000;\nL(k).Model_included    = false;\nL(k).Model_treatment   = 'direct connection (zero impedance)';\nL(k).Rated_A           = 2000;\nL(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\nL(k).Rated_A_Source    = ['GIS Data Sheet_230KV Generator Transformer module 2000 A ', ...\n                          '(REV3 §3.6 units-column audit; Line module 2000 A, ', ...\n                          'Bus coupler module 3150 A — 3150 A is coupler/busbar only). ', ...\n                          'Conductor ampacity MISSING, never this module rating.'];\nL(k).Exclusion_reason  = ['GIS bay 10BAY11 (Q0 circuit-breaker, Q1 to ', ...\n                           'BUS 2, Q2 to BUS 1, Q9 earthing switch). The ', ...\n                           'busduct and bay impedances are MISSING and are ', ...\n                           'in any case negligible against the GSUT 16 %%. ', ...\n                           'The GSUT HV terminal is therefore the SAME ', ...\n                           'electrical node as B230_1.'];\nL(k).Notes             = ['Double-busbar single-breaker: the bay can be ', ...\n                          'selected to BUS 1 or BUS 2 via Q2/Q1. Approved ', ...\n                          'answer Q10a: with the coupler closed the ', ...\n                          'selection does not materially affect the ', ...\n                          'balanced network, so GSUT is shown on BUS 1.'];\n\nk=k+1;\nL(k).Name              = 'BAY_GAT';\nL(k).Label             = 'BAY 10BAY20';\nL(k).Bay_label_note    = ['REV3.1 reconciliation: Label corrected 10BAY12->10BAY20 per ', ...\n                          'REV3 C-17 (BAY_GAT=10BAY20) + GIS SLD GAT(F13) 10BAY20 + builder ', ...\n                          'GAT BAY CB 10BAY20 convention. Prior 10BAY12 was the bus-coupler/protection ', ...\n                          'panel designation, not the GAT bay — recorded as panel-label conflict, now resolved.'];\nL(k).Bus_from          = 'B230_2';\nL(k).Bus_to            = 'GAT_HV';\nL(k).Vnom_V            = 230000;\nL(k).Model_included    = false;\nL(k).Model_treatment   = 'direct connection (zero impedance) + switching breaker';\nL(k).Rated_A           = 2000;\nL(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\nL(k).Rated_A_Source    = ['Transformer-bay class 2000 A: GIS SLD shows GAT(F13) 10BAY20 with Q0 breaker ', ...\n                          '(same Q0 designation as GSUT bay); CB datasheet headed TRANSFORMER BAY carries ', ...\n                          '2000 A continuous (REV3 §3.6b/C-36, Q0-verified); module table GT 2000 A / Line 2000 A / ', ...\n                          'Coupler 3150 A (REV3 §3.6). Conductor ampacity MISSING, never this module rating.'];\nL(k).Exclusion_reason  = ['As BAY_GSUT. The bay IMPEDANCE is omitted, but ', ...\n                          'the bay CIRCUIT-BREAKER is modelled explicitly ', ...\n                          'because approved answer Q4c requires the GAT to ', ...\n                          'be switched in and out between cases.'];\nL(k).Notes             = 'GAT shown on BUS 2 so that the loop crosses the coupler.';\n\nk=k+1;\nL(k).Name              = 'BAY_GRID';\nL(k).Label             = 'LINE BAY (bay number MISSING — NOT 10BAY20)';\nL(k).Bay_label_note    = ['REV3.1 reconciliation: prior Label BAY 10BAY20 collided with corrected BAY_GAT=10BAY20; ', ...\n                          '10BAY11/12/20 are GSUT/coupler/GAT per SLD+builder convention, so the outgoing line-bay number ', ...\n                          'is MISSING (INEL-0026 unavailable). Label carries the conflict note, not a bay number.'];\nL(k).Bus_from          = 'B230_1';\nL(k).Bus_to            = 'GRID_TIE';\nL(k).Vnom_V            = 230000;\nL(k).Model_included    = false;\nL(k).Model_treatment   = 'direct connection (zero impedance)';\nL(k).Rated_A           = 2000;\nL(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\nL(k).Rated_A_Source    = ['GIS Data Sheet_230KV Line module 2000 A (REV3 §3.6 units-column audit; ', ...\n                          'GT module 2000 A, Bus coupler module 3150 A — 3150 A is coupler/busbar only). ', ...\n                          'Conductor ampacity MISSING, never this module rating.'];\nL(k).Exclusion_reason  = 'As BAY_GSUT.';\nL(k).Notes             = 'Outgoing line bay towards the PGCB 230 kV network.';\n\n% =====================================================================\n% 3.  22 kV isolated-phase busduct  (zero impedance)\n% =====================================================================\nk=k+1;\nL(k).Name              = 'IPB22';\nL(k).Label             = '22 kV IPB';\nL(k).Bus_from          = 'B22';\nL(k).Bus_to            = 'B22';\nL(k).Vnom_V            = 22000;\nL(k).Model_included    = false;\nL(k).Model_treatment   = 'direct connection (zero impedance)';\nL(k).Rated_A           = 12400;\nL(k).Rated_A_Status    = 'VERIFIED_ENGINEERING_DOCUMENT';\nL(k).Exclusion_reason  = ['Isolated-phase busduct linking generator, GCB, ', ...\n                          'GSUT LV and UAT HV. Its impedance is MISSING and ', ...\n                          'is physically a few metres of very large ', ...\n                          'conductor. All four terminals are treated as one ', ...\n                          'node, B22.'];\nL(k).Notes             = ['The generator circuit-breaker (12.4 kA) sits in ', ...\n                          'this busduct. It is CLOSED in every load-flow ', ...\n                          'case - a load flow of a generating unit with an ', ...\n                          'open GCB would be a different study.'];\n\n% =====================================================================\n% 4.  6.6 kV feeder cables to the segregated load nodes  (zero impedance)\n% =====================================================================\nfor nm = {'WI1','WI2'}\n    k=k+1;\n    L(k).Name              = ['FDR_' nm{1}];\n    L(k).Label             = ['6.6 kV FDR ' nm{1}];\n    L(k).Bus_from          = 'B6_6';\n    L(k).Bus_to            = ['B6_6_' nm{1}];\n    L(k).Vnom_V            = 6600;\n    L(k).Model_included    = false;\n    L(k).Model_treatment   = 'direct connection (zero impedance)';\n    L(k).Rated_A           = NaN;\n    L(k).Rated_A_Status    = 'MISSING';\n    L(k).Exclusion_reason  = ['Feeder cable size, length and impedance are ', ...\n                              'ALL MISSING. Modelling a cable would mean ', ...\n                              'inventing three quantities. The node is ', ...\n                              'therefore connected with zero impedance, ', ...\n                              'which means the Q6B load split SEGREGATES ', ...\n                              'the load for reporting but does NOT make it ', ...\n                              'electrically remote: all three 6.6 kV nodes ', ...\n                              'solve to the same voltage. This limitation ', ...\n                              'is stated in the results report - the split ', ...\n                              'is honest about motor grouping, not about ', ...\n                              'feeder voltage drop.'];\n    L(k).Notes             = 'Water-intake / large-motor group feeder (Q6B).';\nend\n\n% =====================================================================\n% Fill the one modelled impedance from the grid database, so the number\n% exists in exactly ONE place.\n% =====================================================================\nGr = ashuganj_grid();\nL(1).X_ohm    = Gr.X_ohm;\nL(1).L_H      = Gr.L_H;\nL(1).X_Status = Gr.X_Status;\nL(1).X_Source = Gr.X_Source;\n\n% ------------------------------------------------------------------------\n% Integrity assertions\n% ------------------------------------------------------------------------\nassert(numel(unique({L.Name})) == numel(L), 'ashuganj_lines: duplicate name.');\nassert(numel(L) == 8, ...\n    'ashuganj_lines: register holds 8 entries (7 Phase-2 + L_LINE).');\nassert(sum([L.Model_included]) == 2, ...\n    'ashuganj_lines: exactly two series branches should be modelled (ZGRID + L_LINE).');\nassert(L(1).R_ohm == 0, 'ashuganj_lines: grid R must be 0 per approved answer Q1a.');\nassert(L(1).X_ohm > 0, 'ashuganj_lines: grid X must be positive.');\nassert(~any([L.Vnom_V] > 230000), ...\n    'ashuganj_lines: a branch above 230 kV was defined. No 400 kV in South scope.');\nend",
                "lineStart": 1,
                "lineEnd": 233,
                "totalLines": 233,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_lines.m",
            "time": {
              "start": 1789830993722,
              "end": 1789830993912
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d8fb2721da74b367cc1fad1d1"
            }
          },
          "id": "prt_0ba3d90020015G7iUECAUP180F",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d90c27130927a82a7c0b81e69",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_loads.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_loads.m</path>\n<type>file</type>\n<content>\n1: function Ld = ashuganj_loads()\n2: %ASHUGANJ_LOADS  Load database - Ashuganj 450 MW CCPP SOUTH.\n3: %\n4: %   Ld = ASHUGANJ_LOADS() returns a struct array of the auxiliary loads.\n5: %\n6: %   TOTAL AUXILIARY LOAD: 14 MW at 0.85 power factor.\n7: %   ------------------------------------------------------------------\n8: %   A WARNING about this number, carried from the audit: 14 MW happens to be\n9: %   numerically equal to the UAT no-load loss expressed in kW (14 kW) and to\n10: %   3.60 % of the 389.30 MW rated output.  Those are COINCIDENCES.  The 14 MW\n11: %   is the documented plant auxiliary load; the 14 kW is the UAT iron loss.\n12: %   They are unrelated quantities that share two digits, and the resemblance\n13: %   was checked and dismissed during the audit rather than being allowed to\n14: %   propagate as a transcription error.\n15: %\n16: %   ALLOCATION (approved answer Q6B): the load is DISTRIBUTED across three\n17: %   6.6 kV nodes in the ratio 9050 : 2500 : 2500, which comes from the\n18: %   documented motor ratings (kW) of the main auxiliary group and the two\n19: %   water-intake / large-motor groups.  The RATIO is grounded in documented\n20: %   motor ratings; the ALLOCATION OF THE 14 MW TOTAL ACROSS THAT RATIO IS AN\n21: %   APPROVED ASSUMPTION, because no per-node metered demand exists.  The user\n22: %   required this to be labelled an assumption and it is:\n23: %       matlab/data/assumptions/aux_load_allocation_split.m\n24: %\n25: %   Because the 6.6 kV feeder impedances are MISSING (see ASHUGANJ_LINES),\n26: %   the three nodes are joined with zero impedance.  The split therefore\n27: %   segregates the load for REPORTING and for the later protection study; it\n28: %   does not produce feeder voltage drop.  Total P and Q drawn from the UAT\n29: %   are identical to the single-bus case - that is a correctness property,\n30: %   not a defect, and it is stated in the report.\n31: %\n32: %   POWER FACTOR: 0.85 lagging is applied to every node.  A per-node power\n33: %   factor is NOT documented; using one figure for all three nodes avoids\n34: %   inventing three.\n35: %\n36: %   LOAD MODEL: constant PQ.  A load flow that used constant impedance would\n37: %   silently reduce the auxiliary demand whenever the solved voltage sagged,\n38: %   which would flatter the result.  Constant PQ holds the documented demand.\n39: %\n40: %   See also ASHUGANJ_MASTER_DATA, ASHUGANJ_BUSES.\n41: \n42: % ---- Documented totals -------------------------------------------------\n43: P_total_MW  = 14.0;\n44: P_Status    = 'VERIFIED_PROJECT_DATA';\n45: P_Source    = 'Project data set - plant auxiliary load 14 MW';\n46: pf          = 0.85;\n47: pf_Status   = 'VERIFIED_PROJECT_DATA';\n48: pf_Source   = 'Project data set - auxiliary load power factor 0.85 lagging';\n49: \n50: Q_total_MVAr = P_total_MW*tan(acos(pf));\n51: \n52: % ---- Allocation ratio from documented motor ratings (kW) ---------------\n53: alloc_kW    = [9050, 2500, 2500];\n54: alloc_nodes = {'B6_6', 'B6_6_WI1', 'B6_6_WI2'};\n55: alloc_label = {'MV BUS aux group', 'Water intake / motor group 1', ...\n56:                'Water intake / motor group 2'};\n57: share       = alloc_kW/sum(alloc_kW);\n58: \n59: k = 0; Ld = struct([]);\n60: for i = 1:numel(alloc_nodes)\n61:     k=k+1;\n62:     Ld(k).Name             = ['LOAD_' alloc_nodes{i}];\n63:     Ld(k).Label            = alloc_label{i};\n64:     Ld(k).Bus              = alloc_nodes{i};\n65:     Ld(k).Vnom_V           = 6600;\n66:     Ld(k).Vnom_Status      = 'VERIFIED_ENGINEERING_DOCUMENT';\n67:     Ld(k).Vnom_Note        = ['The load NOMINAL voltage is the 6.6 kV system ', ...\n68:                               'nominal, not the 6.9 kV UAT winding voltage. ', ...\n69:                               'These are different things (conflict C13) and ', ...\n70:                               'both are used, each in its correct place.'];\n71:     Ld(k).f_Hz             = 50;\n72: \n73:     Ld(k).Alloc_kW         = alloc_kW(i);\n74:     Ld(k).Alloc_Status     = 'VERIFIED_PROJECT_DATA';\n75:     Ld(k).Alloc_Source     = 'Documented motor ratings, project data set';\n76:     Ld(k).Share            = share(i);\n77:     Ld(k).Share_Status     = 'DERIVED_FROM_VERIFIED_DATA';\n78: \n79:     Ld(k).P_MW             = P_total_MW*share(i);\n80:     Ld(k).P_Status         = 'ENGINEERING_ASSUMPTION';\n81:     Ld(k).P_Source         = ['14 MW documented total apportioned by the ', ...\n82:                               'documented motor-rating ratio ', ...\n83:                               '9050:2500:2500. Approved answer Q6B.'];\n84:     Ld(k).Q_MVAr           = Q_total_MVAr*share(i);\n85:     Ld(k).Q_Status         = 'DERIVED_FROM_VERIFIED_DATA';\n86:     Ld(k).Q_Source         = 'P * tan(acos(0.85)) with P as above';\n87: \n88:     Ld(k).pf               = pf;\n89:     Ld(k).pf_Status        = pf_Status;\n90:     Ld(k).pf_Source        = pf_Source;\n91: \n92:     Ld(k).Model_included   = true;\n93:     Ld(k).Model_block      = 'sps_lib/Passives/Three-Phase Parallel RLC Load';\n94:     Ld(k).LoadType         = 'constant PQ';\n95:     Ld(k).Configuration    = 'Y (grounded)';\n96:     Ld(k).Config_Status    = 'ENGINEERING_ASSUMPTION';\n97:     Ld(k).Config_Note      = ['The 6.6 kV auxiliary system earthing ', ...\n98:                               'arrangement is not documented in the ', ...\n99:                               'available set. Y(grounded) is used. It has ', ...\n100:                               'NO effect on a balanced load flow (no ', ...\n101:                               'zero-sequence current flows in a balanced ', ...\n102:                               'network); it WOULD matter for the later ', ...\n103:                               'earth-fault study, and it is flagged there.'];\n104:     Ld(k).C_MVAr           = 0;\n105:     Ld(k).C_Status         = 'VERIFIED_PROJECT_DATA';\n106:     Ld(k).C_Note           = ['No power-factor correction or capacitor bank ', ...\n107:                               'appears anywhere in the source set, so none ', ...\n108:                               'is modelled.'];\n109: end\n110: \n111: % ---- Documented loads NOT modelled ------------------------------------\n112: k=k+1;\n113: Ld(k).Name             = 'LOAD_B0_4';\n114: Ld(k).Label            = '400 V LV board load';\n115: Ld(k).Bus              = 'B0_4';\n116: Ld(k).Vnom_V           = 400;              % FOUR HUNDRED VOLTS\n117: Ld(k).Vnom_Status      = 'VERIFIED_ENGINEERING_DOCUMENT';\n118: Ld(k).f_Hz             = 50;\n119: Ld(k).P_MW             = NaN;\n120: Ld(k).P_Status         = 'MISSING';\n121: Ld(k).Q_MVAr           = NaN;\n122: Ld(k).Q_Status         = 'MISSING';\n123: Ld(k).Model_included   = false;\n124: Ld(k).Exclusion_reason = ['The 6.6/0.4 kV unit-substation transformers are ', ...\n125:                           'not characterised (C16), and the LV board demand ', ...\n126:                           'is not separately documented. The LV load is ', ...\n127:                           'already inside the 14 MW total and is therefore ', ...\n128:                           'represented AT 6.6 kV. Nothing is lost from the ', ...\n129:                           'power balance; what is lost is the LV voltage ', ...\n130:                           'profile, which this study does not claim to ', ...\n131:                           'produce.'];\n132: Ld(k).Notes            = '400 V. FOUR HUNDRED VOLTS. Not 400 kV.';\n133: \n134: % ------------------------------------------------------------------------\n135: % Integrity assertions - the power balance must be exact\n136: % ------------------------------------------------------------------------\n137: inm = [Ld.Model_included];\n138: assert(abs(sum([Ld(inm).P_MW]) - P_total_MW) < 1e-9, ...\n139:     ['ashuganj_loads: allocated P (%.9f MW) does not sum to the documented ', ...\n140:      'total (%.9f MW). The split must conserve the documented load.'], ...\n141:      sum([Ld(inm).P_MW]), P_total_MW);\n142: assert(abs(sum([Ld(inm).Q_MVAr]) - Q_total_MVAr) < 1e-9, ...\n143:     'ashuganj_loads: allocated Q does not sum to the documented total.');\n144: assert(abs(sum(share) - 1) < 1e-12, 'ashuganj_loads: shares do not sum to 1.');\n145: assert(all([Ld(inm).P_MW] > 0), 'ashuganj_loads: non-positive load allocated.');\n146: % Guard the 400 V / 400 kV rule at the point of entry.\n147: assert(~any([Ld.Vnom_V] > 231000), ...\n148:     'ashuganj_loads: a load above 231 kV was defined. 400 V is not 400 kV.');\n149: end\n\n(End of file - total 149 lines)\n</content>",
            "metadata": {
              "preview": "function Ld = ashuganj_loads()\n%ASHUGANJ_LOADS  Load database - Ashuganj 450 MW CCPP SOUTH.\n%\n%   Ld = ASHUGANJ_LOADS() returns a struct array of the auxiliary loads.\n%\n%   TOTAL AUXILIARY LOAD: 14 MW at 0.85 power factor.\n%   ------------------------------------------------------------------\n%   A WARNING about this number, carried from the audit: 14 MW happens to be\n%   numerically equal to the UAT no-load loss expressed in kW (14 kW) and to\n%   3.60 % of the 389.30 MW rated output.  Those are COINCIDENCES.  The 14 MW\n%   is the documented plant auxiliary load; the 14 kW is the UAT iron loss.\n%   They are unrelated quantities that share two digits, and the resemblance\n%   was checked and dismissed during the audit rather than being allowed to\n%   propagate as a transcription error.\n%\n%   ALLOCATION (approved answer Q6B): the load is DISTRIBUTED across three\n%   6.6 kV nodes in the ratio 9050 : 2500 : 2500, which comes from the\n%   documented motor ratings (kW) of the main auxiliary group and the two\n%   water-intake / large-motor groups.  The RATIO is grounded in documented\n%   motor ratings; the ALLOCATION OF THE 14 MW TOTAL ACROSS THAT RATIO IS AN",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_loads.m",
                "text": "function Ld = ashuganj_loads()\n%ASHUGANJ_LOADS  Load database - Ashuganj 450 MW CCPP SOUTH.\n%\n%   Ld = ASHUGANJ_LOADS() returns a struct array of the auxiliary loads.\n%\n%   TOTAL AUXILIARY LOAD: 14 MW at 0.85 power factor.\n%   ------------------------------------------------------------------\n%   A WARNING about this number, carried from the audit: 14 MW happens to be\n%   numerically equal to the UAT no-load loss expressed in kW (14 kW) and to\n%   3.60 % of the 389.30 MW rated output.  Those are COINCIDENCES.  The 14 MW\n%   is the documented plant auxiliary load; the 14 kW is the UAT iron loss.\n%   They are unrelated quantities that share two digits, and the resemblance\n%   was checked and dismissed during the audit rather than being allowed to\n%   propagate as a transcription error.\n%\n%   ALLOCATION (approved answer Q6B): the load is DISTRIBUTED across three\n%   6.6 kV nodes in the ratio 9050 : 2500 : 2500, which comes from the\n%   documented motor ratings (kW) of the main auxiliary group and the two\n%   water-intake / large-motor groups.  The RATIO is grounded in documented\n%   motor ratings; the ALLOCATION OF THE 14 MW TOTAL ACROSS THAT RATIO IS AN\n%   APPROVED ASSUMPTION, because no per-node metered demand exists.  The user\n%   required this to be labelled an assumption and it is:\n%       matlab/data/assumptions/aux_load_allocation_split.m\n%\n%   Because the 6.6 kV feeder impedances are MISSING (see ASHUGANJ_LINES),\n%   the three nodes are joined with zero impedance.  The split therefore\n%   segregates the load for REPORTING and for the later protection study; it\n%   does not produce feeder voltage drop.  Total P and Q drawn from the UAT\n%   are identical to the single-bus case - that is a correctness property,\n%   not a defect, and it is stated in the report.\n%\n%   POWER FACTOR: 0.85 lagging is applied to every node.  A per-node power\n%   factor is NOT documented; using one figure for all three nodes avoids\n%   inventing three.\n%\n%   LOAD MODEL: constant PQ.  A load flow that used constant impedance would\n%   silently reduce the auxiliary demand whenever the solved voltage sagged,\n%   which would flatter the result.  Constant PQ holds the documented demand.\n%\n%   See also ASHUGANJ_MASTER_DATA, ASHUGANJ_BUSES.\n\n% ---- Documented totals -------------------------------------------------\nP_total_MW  = 14.0;\nP_Status    = 'VERIFIED_PROJECT_DATA';\nP_Source    = 'Project data set - plant auxiliary load 14 MW';\npf          = 0.85;\npf_Status   = 'VERIFIED_PROJECT_DATA';\npf_Source   = 'Project data set - auxiliary load power factor 0.85 lagging';\n\nQ_total_MVAr = P_total_MW*tan(acos(pf));\n\n% ---- Allocation ratio from documented motor ratings (kW) ---------------\nalloc_kW    = [9050, 2500, 2500];\nalloc_nodes = {'B6_6', 'B6_6_WI1', 'B6_6_WI2'};\nalloc_label = {'MV BUS aux group', 'Water intake / motor group 1', ...\n               'Water intake / motor group 2'};\nshare       = alloc_kW/sum(alloc_kW);\n\nk = 0; Ld = struct([]);\nfor i = 1:numel(alloc_nodes)\n    k=k+1;\n    Ld(k).Name             = ['LOAD_' alloc_nodes{i}];\n    Ld(k).Label            = alloc_label{i};\n    Ld(k).Bus              = alloc_nodes{i};\n    Ld(k).Vnom_V           = 6600;\n    Ld(k).Vnom_Status      = 'VERIFIED_ENGINEERING_DOCUMENT';\n    Ld(k).Vnom_Note        = ['The load NOMINAL voltage is the 6.6 kV system ', ...\n                              'nominal, not the 6.9 kV UAT winding voltage. ', ...\n                              'These are different things (conflict C13) and ', ...\n                              'both are used, each in its correct place.'];\n    Ld(k).f_Hz             = 50;\n\n    Ld(k).Alloc_kW         = alloc_kW(i);\n    Ld(k).Alloc_Status     = 'VERIFIED_PROJECT_DATA';\n    Ld(k).Alloc_Source     = 'Documented motor ratings, project data set';\n    Ld(k).Share            = share(i);\n    Ld(k).Share_Status     = 'DERIVED_FROM_VERIFIED_DATA';\n\n    Ld(k).P_MW             = P_total_MW*share(i);\n    Ld(k).P_Status         = 'ENGINEERING_ASSUMPTION';\n    Ld(k).P_Source         = ['14 MW documented total apportioned by the ', ...\n                              'documented motor-rating ratio ', ...\n                              '9050:2500:2500. Approved answer Q6B.'];\n    Ld(k).Q_MVAr           = Q_total_MVAr*share(i);\n    Ld(k).Q_Status         = 'DERIVED_FROM_VERIFIED_DATA';\n    Ld(k).Q_Source         = 'P * tan(acos(0.85)) with P as above';\n\n    Ld(k).pf               = pf;\n    Ld(k).pf_Status        = pf_Status;\n    Ld(k).pf_Source        = pf_Source;\n\n    Ld(k).Model_included   = true;\n    Ld(k).Model_block      = 'sps_lib/Passives/Three-Phase Parallel RLC Load';\n    Ld(k).LoadType         = 'constant PQ';\n    Ld(k).Configuration    = 'Y (grounded)';\n    Ld(k).Config_Status    = 'ENGINEERING_ASSUMPTION';\n    Ld(k).Config_Note      = ['The 6.6 kV auxiliary system earthing ', ...\n                              'arrangement is not documented in the ', ...\n                              'available set. Y(grounded) is used. It has ', ...\n                              'NO effect on a balanced load flow (no ', ...\n                              'zero-sequence current flows in a balanced ', ...\n                              'network); it WOULD matter for the later ', ...\n                              'earth-fault study, and it is flagged there.'];\n    Ld(k).C_MVAr           = 0;\n    Ld(k).C_Status         = 'VERIFIED_PROJECT_DATA';\n    Ld(k).C_Note           = ['No power-factor correction or capacitor bank ', ...\n                              'appears anywhere in the source set, so none ', ...\n                              'is modelled.'];\nend\n\n% ---- Documented loads NOT modelled ------------------------------------\nk=k+1;\nLd(k).Name             = 'LOAD_B0_4';\nLd(k).Label            = '400 V LV board load';\nLd(k).Bus              = 'B0_4';\nLd(k).Vnom_V           = 400;              % FOUR HUNDRED VOLTS\nLd(k).Vnom_Status      = 'VERIFIED_ENGINEERING_DOCUMENT';\nLd(k).f_Hz             = 50;\nLd(k).P_MW             = NaN;\nLd(k).P_Status         = 'MISSING';\nLd(k).Q_MVAr           = NaN;\nLd(k).Q_Status         = 'MISSING';\nLd(k).Model_included   = false;\nLd(k).Exclusion_reason = ['The 6.6/0.4 kV unit-substation transformers are ', ...\n                          'not characterised (C16), and the LV board demand ', ...\n                          'is not separately documented. The LV load is ', ...\n                          'already inside the 14 MW total and is therefore ', ...\n                          'represented AT 6.6 kV. Nothing is lost from the ', ...\n                          'power balance; what is lost is the LV voltage ', ...\n                          'profile, which this study does not claim to ', ...\n                          'produce.'];\nLd(k).Notes            = '400 V. FOUR HUNDRED VOLTS. Not 400 kV.';\n\n% ------------------------------------------------------------------------\n% Integrity assertions - the power balance must be exact\n% ------------------------------------------------------------------------\ninm = [Ld.Model_included];\nassert(abs(sum([Ld(inm).P_MW]) - P_total_MW) < 1e-9, ...\n    ['ashuganj_loads: allocated P (%.9f MW) does not sum to the documented ', ...\n     'total (%.9f MW). The split must conserve the documented load.'], ...\n     sum([Ld(inm).P_MW]), P_total_MW);\nassert(abs(sum([Ld(inm).Q_MVAr]) - Q_total_MVAr) < 1e-9, ...\n    'ashuganj_loads: allocated Q does not sum to the documented total.');\nassert(abs(sum(share) - 1) < 1e-12, 'ashuganj_loads: shares do not sum to 1.');\nassert(all([Ld(inm).P_MW] > 0), 'ashuganj_loads: non-positive load allocated.');\n% Guard the 400 V / 400 kV rule at the point of entry.\nassert(~any([Ld.Vnom_V] > 231000), ...\n    'ashuganj_loads: a load above 231 kV was defined. 400 V is not 400 kV.');\nend",
                "lineStart": 1,
                "lineEnd": 149,
                "totalLines": 149,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\data\\ashuganj_loads.m",
            "time": {
              "start": 1789830993733,
              "end": 1789830993933
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d90c27130927a82a7c0b81e69"
            }
          },
          "id": "prt_0ba3d9111001TZSSv3JtC60QTi",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d920174d591bbb326e38382a2",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_system_summary.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_system_summary.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,Case_Name,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,PF_Type,V_gen_pu,V_gen_kV,V_230kV,V_6_6kV,P_aux_MW,Q_aux_MVAr,P_export_MW,Q_export_MVAr,Loss_P_MW,Loss_Q_MVAr,Worst_KCL_MVA,Capability_Status,Q_Upper_Margin_MVAr,Q_Lower_Margin_MVAr,MVA_Margin,Iterations,Verdict\n2: LF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",360.000000,28.170239,361.100488,0.996952,Lagging,1.000000,22.000000,229.736460,6.605999,14.000000,8.676421,345.270149,-25.819339,0.729851,45.313158,6.066541e-08,WITHIN_CAPABILITY,225.625954,217.716711,96.899512,2,\"OK\"\n3: LF360_GAT_IN,\"Primary capacity 360 MW GAT in\",360.000000,23.987427,360.798277,0.997787,Lagging,1.000000,22.000000,229.692816,6.736104,14.000000,8.676421,345.257563,-29.599351,0.742441,44.910381,5.383838e-04,WITHIN_CAPABILITY,229.808766,213.533899,97.201723,2,\"OK\"\n\n(End of file - total 3 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,Case_Name,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,PF_Type,V_gen_pu,V_gen_kV,V_230kV,V_6_6kV,P_aux_MW,Q_aux_MVAr,P_export_MW,Q_export_MVAr,Loss_P_MW,Loss_Q_MVAr,Worst_KCL_MVA,Capability_Status,Q_Upper_Margin_MVAr,Q_Lower_Margin_MVAr,MVA_Margin,Iterations,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",360.000000,28.170239,361.100488,0.996952,Lagging,1.000000,22.000000,229.736460,6.605999,14.000000,8.676421,345.270149,-25.819339,0.729851,45.313158,6.066541e-08,WITHIN_CAPABILITY,225.625954,217.716711,96.899512,2,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",360.000000,23.987427,360.798277,0.997787,Lagging,1.000000,22.000000,229.692816,6.736104,14.000000,8.676421,345.257563,-29.599351,0.742441,44.910381,5.383838e-04,WITHIN_CAPABILITY,229.808766,213.533899,97.201723,2,\"OK\"",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_system_summary.csv",
                "text": "Case_ID,Case_Name,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,PF_Type,V_gen_pu,V_gen_kV,V_230kV,V_6_6kV,P_aux_MW,Q_aux_MVAr,P_export_MW,Q_export_MVAr,Loss_P_MW,Loss_Q_MVAr,Worst_KCL_MVA,Capability_Status,Q_Upper_Margin_MVAr,Q_Lower_Margin_MVAr,MVA_Margin,Iterations,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",360.000000,28.170239,361.100488,0.996952,Lagging,1.000000,22.000000,229.736460,6.605999,14.000000,8.676421,345.270149,-25.819339,0.729851,45.313158,6.066541e-08,WITHIN_CAPABILITY,225.625954,217.716711,96.899512,2,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",360.000000,23.987427,360.798277,0.997787,Lagging,1.000000,22.000000,229.692816,6.736104,14.000000,8.676421,345.257563,-29.599351,0.742441,44.910381,5.383838e-04,WITHIN_CAPABILITY,229.808766,213.533899,97.201723,2,\"OK\"",
                "lineStart": 1,
                "lineEnd": 3,
                "totalLines": 3,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_system_summary.csv",
            "time": {
              "start": 1789830993742,
              "end": 1789830993977
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d920174d591bbb326e38382a2"
            }
          },
          "id": "prt_0ba3d924a001RkmZc4fjJeVTVR",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d933f70ea94fdb484d0a6888e",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_system_summary.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_system_summary.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,Case_Name,GAT_in,Converged,Iterations,Solve_time_s,Gen_P_MW,Gen_Q_MVAr,Gen_S_MVA,Gen_PF,Gen_PF_type,Gen_V_pu,Gen_V_kV,V230_1_kV,V230_2_kV,V6_6_kV,V_REMOTE_kV,Paux_MW,Qaux_MVAr,Export_P_MW,Export_Q_MVAr,Loss_P_MW,Loss_Q_MVAr,Line_P_loss_MW,Line_Q_loss_MVAr,Worst_KCL_MVA,P_balance_err_MW,Q_balance_err_MVAr,Capability_status,Q_upper_margin_MVAr,Q_lower_margin_MVAr,MVA_margin,Verdict\n2: LF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",0,1,2,8.462,360.000000,27.832638,361.074308,0.997025,\"Lagging\",1.000000,22.000000,229.760477,229.760477,6.605999,229.731274,14.000000,8.676421,345.207254,-26.267474,0.792747,45.423693,0.062928,1.151688e-01,3.267024e-05,9.404895e-07,6.822496e-07,\"WITHIN_CAPABILITY\",225.963554,217.379111,96.925692,\"OK\"\n3: LF360_GAT_IN,\"Primary capacity 360 MW GAT in\",1,1,2,1.708,360.000000,23.668784,360.777232,0.997846,\"Lagging\",1.000000,22.000000,229.714716,229.714716,6.736419,229.687837,14.000000,8.676421,345.194542,-30.029544,0.805447,45.021907,0.063035,1.157988e-01,5.772916e-04,1.147858e-05,1.382889e-06,\"WITHIN_CAPABILITY\",230.127408,213.215257,97.222768,\"OK\"\n4: LF342_GAT_OUT,\"Qualified owner scenario 342.01 MW GAT out\",0,1,2,1.407,342.010000,25.845089,342.985144,0.997157,\"Lagging\",1.000000,22.000000,229.784130,229.784130,6.605990,229.755972,14.000000,8.676421,327.273302,-23.825095,0.736698,40.993764,0.056532,8.229200e-02,3.095205e-05,9.151859e-07,4.852993e-07,\"WITHIN_CAPABILITY\",235.807879,220.025044,115.014856,\"OK\"\n5: LF342_GAT_IN,\"Qualified owner scenario 342.01 MW GAT in\",1,1,2,0.964,342.010000,21.697087,342.697540,0.997994,\"Lagging\",1.000000,22.000000,229.737968,229.737968,6.737706,229.712155,14.000000,8.676421,327.263138,-27.620156,0.746853,40.640820,0.056631,8.288377e-02,5.416526e-04,9.222680e-06,1.635640e-06,\"WITHIN_CAPABILITY\",239.955881,215.877042,115.302460,\"OK\"\n6: LF389P30_GAT_OUT,\"Historical reference 389.30 MW GAT out\",0,1,2,1.912,389.300000,31.326665,390.558382,0.996778,\"Lagging\",1.000000,22.000000,229.719274,229.719274,6.606014,229.688482,14.000000,8.676421,374.409463,-30.502191,0.890538,53.152436,0.074087,1.725283e-01,3.546953e-05,9.974529e-07,1.132818e-06,\"WITHIN_CAPABILITY\",209.673335,213.326665,67.441618,\"OK\"\n7: LF389P30_GAT_IN,\"Historical reference 389.30 MW GAT in\",1,1,2,0.803,389.300000,27.129963,390.244186,0.997581,\"Lagging\",1.000000,22.000000,229.674255,229.674255,6.734173,229.645749,14.000000,8.676421,374.392417,-34.203304,0.907567,52.656845,0.074206,1.732207e-01,6.386894e-04,1.572937e-05,8.993878e-07,\"WITHIN_CAPABILITY\",213.870037,209.129963,67.755814,\"OK\"\n\n(End of file - total 7 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,Case_Name,GAT_in,Converged,Iterations,Solve_time_s,Gen_P_MW,Gen_Q_MVAr,Gen_S_MVA,Gen_PF,Gen_PF_type,Gen_V_pu,Gen_V_kV,V230_1_kV,V230_2_kV,V6_6_kV,V_REMOTE_kV,Paux_MW,Qaux_MVAr,Export_P_MW,Export_Q_MVAr,Loss_P_MW,Loss_Q_MVAr,Line_P_loss_MW,Line_Q_loss_MVAr,Worst_KCL_MVA,P_balance_err_MW,Q_balance_err_MVAr,Capability_status,Q_upper_margin_MVAr,Q_lower_margin_MVAr,MVA_margin,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",0,1,2,8.462,360.000000,27.832638,361.074308,0.997025,\"Lagging\",1.000000,22.000000,229.760477,229.760477,6.605999,229.731274,14.000000,8.676421,345.207254,-26.267474,0.792747,45.423693,0.062928,1.151688e-01,3.267024e-05,9.404895e-07,6.822496e-07,\"WITHIN_CAPABILITY\",225.963554,217.379111,96.925692,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",1,1,2,1.708,360.000000,23.668784,360.777232,0.997846,\"Lagging\",1.000000,22.000000,229.714716,229.714716,6.736419,229.687837,14.000000,8.676421,345.194542,-30.029544,0.805447,45.021907,0.063035,1.157988e-01,5.772916e-04,1.147858e-05,1.382889e-06,\"WITHIN_CAPABILITY\",230.127408,213.215257,97.222768,\"OK\"\nLF342_GAT_OUT,\"Qualified owner scenario 342.01 MW GAT out\",0,1,2,1.407,342.010000,25.845089,342.985144,0.997157,\"Lagging\",1.000000,22.000000,229.784130,229.784130,6.605990,229.755972,14.000000,8.676421,327.273302,-23.825095,0.736698,40.993764,0.056532,8.229200e-02,3.095205e-05,9.151859e-07,4.852993e-07,\"WITHIN_CAPABILITY\",235.807879,220.025044,115.014856,\"OK\"\nLF342_GAT_IN,\"Qualified owner scenario 342.01 MW GAT in\",1,1,2,0.964,342.010000,21.697087,342.697540,0.997994,\"Lagging\",1.000000,22.000000,229.737968,229.737968,6.737706,229.712155,14.000000,8.676421,327.263138,-27.620156,0.746853,40.640820,0.056631,8.288377e-02,5.416526e-04,9.222680e-06,1.635640e-06,\"WITHIN_CAPABILITY\",239.955881,215.877042,115.302460,\"OK\"\nLF389P30_GAT_OUT,\"Historical reference 389.30 MW GAT out\",0,1,2,1.912,389.300000,31.326665,390.558382,0.996778,\"Lagging\",1.000000,22.000000,229.719274,229.719274,6.606014,229.688482,14.000000,8.676421,374.409463,-30.502191,0.890538,53.152436,0.074087,1.725283e-01,3.546953e-05,9.974529e-07,1.132818e-06,\"WITHIN_CAPABILITY\",209.673335,213.326665,67.441618,\"OK\"\nLF389P30_GAT_IN,\"Historical reference 389.30 MW GAT in\",1,1,2,0.803,389.300000,27.129963,390.244186,0.997581,\"Lagging\",1.000000,22.000000,229.674255,229.674255,6.734173,229.645749,14.000000,8.676421,374.392417,-34.203304,0.907567,52.656845,0.074206,1.732207e-01,6.386894e-04,1.572937e-05,8.993878e-07,\"WITHIN_CAPABILITY\",213.870037,209.129963,67.755814,\"OK\"",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_system_summary.csv",
                "text": "Case_ID,Case_Name,GAT_in,Converged,Iterations,Solve_time_s,Gen_P_MW,Gen_Q_MVAr,Gen_S_MVA,Gen_PF,Gen_PF_type,Gen_V_pu,Gen_V_kV,V230_1_kV,V230_2_kV,V6_6_kV,V_REMOTE_kV,Paux_MW,Qaux_MVAr,Export_P_MW,Export_Q_MVAr,Loss_P_MW,Loss_Q_MVAr,Line_P_loss_MW,Line_Q_loss_MVAr,Worst_KCL_MVA,P_balance_err_MW,Q_balance_err_MVAr,Capability_status,Q_upper_margin_MVAr,Q_lower_margin_MVAr,MVA_margin,Verdict\nLF360_GAT_OUT,\"Primary capacity 360 MW GAT out\",0,1,2,8.462,360.000000,27.832638,361.074308,0.997025,\"Lagging\",1.000000,22.000000,229.760477,229.760477,6.605999,229.731274,14.000000,8.676421,345.207254,-26.267474,0.792747,45.423693,0.062928,1.151688e-01,3.267024e-05,9.404895e-07,6.822496e-07,\"WITHIN_CAPABILITY\",225.963554,217.379111,96.925692,\"OK\"\nLF360_GAT_IN,\"Primary capacity 360 MW GAT in\",1,1,2,1.708,360.000000,23.668784,360.777232,0.997846,\"Lagging\",1.000000,22.000000,229.714716,229.714716,6.736419,229.687837,14.000000,8.676421,345.194542,-30.029544,0.805447,45.021907,0.063035,1.157988e-01,5.772916e-04,1.147858e-05,1.382889e-06,\"WITHIN_CAPABILITY\",230.127408,213.215257,97.222768,\"OK\"\nLF342_GAT_OUT,\"Qualified owner scenario 342.01 MW GAT out\",0,1,2,1.407,342.010000,25.845089,342.985144,0.997157,\"Lagging\",1.000000,22.000000,229.784130,229.784130,6.605990,229.755972,14.000000,8.676421,327.273302,-23.825095,0.736698,40.993764,0.056532,8.229200e-02,3.095205e-05,9.151859e-07,4.852993e-07,\"WITHIN_CAPABILITY\",235.807879,220.025044,115.014856,\"OK\"\nLF342_GAT_IN,\"Qualified owner scenario 342.01 MW GAT in\",1,1,2,0.964,342.010000,21.697087,342.697540,0.997994,\"Lagging\",1.000000,22.000000,229.737968,229.737968,6.737706,229.712155,14.000000,8.676421,327.263138,-27.620156,0.746853,40.640820,0.056631,8.288377e-02,5.416526e-04,9.222680e-06,1.635640e-06,\"WITHIN_CAPABILITY\",239.955881,215.877042,115.302460,\"OK\"\nLF389P30_GAT_OUT,\"Historical reference 389.30 MW GAT out\",0,1,2,1.912,389.300000,31.326665,390.558382,0.996778,\"Lagging\",1.000000,22.000000,229.719274,229.719274,6.606014,229.688482,14.000000,8.676421,374.409463,-30.502191,0.890538,53.152436,0.074087,1.725283e-01,3.546953e-05,9.974529e-07,1.132818e-06,\"WITHIN_CAPABILITY\",209.673335,213.326665,67.441618,\"OK\"\nLF389P30_GAT_IN,\"Historical reference 389.30 MW GAT in\",1,1,2,0.803,389.300000,27.129963,390.244186,0.997581,\"Lagging\",1.000000,22.000000,229.674255,229.674255,6.734173,229.645749,14.000000,8.676421,374.392417,-34.203304,0.907567,52.656845,0.074206,1.732207e-01,6.386894e-04,1.572937e-05,8.993878e-07,\"WITHIN_CAPABILITY\",213.870037,209.129963,67.755814,\"OK\"",
                "lineStart": 1,
                "lineEnd": 7,
                "totalLines": 7,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_system_summary.csv",
            "time": {
              "start": 1789830993753,
              "end": 1789830993970
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d933f70ea94fdb484d0a6888e"
            }
          },
          "id": "prt_0ba3d9396001GELvUpRTddBYcG",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d944b7743b5595ca8fab3b804",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\run_log.txt"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\run_log.txt</path>\n<type>file</type>\n<content>\n1: run_phase4_production production started 2026-09-19T00:21:31 (local)\n2: solver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)\n3: scope legs: base,GAT-IN,A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint\n4: scope locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip,Ib,Isteady\n5: Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n6: F4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.\n7: segment backbone (production_seg1): legs=2 locs=5 types=4 stages=2 solves=80 secs=12.3 rows cur=80 con=40 band=20 ct=400\n8:   leg completed: base\n9:   leg completed: GAT-IN\n10:   [production_seg1] run_phase4_matrix production_seg1: legs=2 locs=5 types=4 stages=2\n11:   [production_seg1]   legs: base,GAT-IN\n12:   [production_seg1]   locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip\n13:   [production_seg1]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.\n14:   [production_seg1]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n15:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n16:   [production_seg1] q-leads-d by 90deg; delta=arg(Vt+(Ra+jXq)It), Xq=1.7510; Vd+jVq=Vt*exp(j*(pi/2-delta)), Id+jIq=It*exp(j*(pi/2-delta)) leaving-machine; Edp=Vd+Ra*Id-Xqp*Iq, Eqp=Vq+Ra*Iq+Xdp*Id, Eq=Vq+Ra*Iq+Xd*Id constant-field\n17:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n18:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n19:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n20:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n21:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n22:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n23:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n24:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n25:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n26:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n27:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n28:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n29:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n30:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n31:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n32:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n33:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n34:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n35:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n36:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n37:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n38:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n39:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n40:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n41:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n42:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n43:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n44:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n45:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n46:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n47:   [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n48:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n49:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n50:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n51:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n52:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n53:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n54:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n55:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n56:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n57:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n58:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n59:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n60:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n61:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n62:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n63:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n64:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n65:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n66:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n67:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n68:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n69:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n70:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n71:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n72:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n73:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n74:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n75:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n76:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n77:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n78:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n79:   [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n80:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n81:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n82:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n83:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n84:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n85:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n86:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n87:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n88:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n89:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n90:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n91:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467\n92:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n93:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n94:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n95:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467\n96:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n97:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n98:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n99:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872\n100:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n101:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n102:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n103:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872\n104:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n105:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n106:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n107:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577\n108:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n109:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n110:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n111:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577\n112:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n113:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n114:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n115:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848\n116:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n117:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n118:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n119:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848\n120:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n121:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n122:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n123:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295\n124:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n125:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n126:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n127:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295\n128:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n129:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n130:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n131:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766\n132:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n133:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n134:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n135:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766\n136:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n137:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n138:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n139:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357\n140:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n141:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n142:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n143:   [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357\n144:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n145:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n146:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n147:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951\n148:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n149:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n150:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n151:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951\n152:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n153:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n154:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n155:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300\n156:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n157:   [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n158:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n159:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300\n160:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n161:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n162:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n163:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673\n164:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n165:   [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n166:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n167:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673\n168:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n169:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n170:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n171:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701\n172:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n173:   [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n174:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n175:   [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701\n176:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n177:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n178:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n179:   [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n180:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n181:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n182:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n183:   [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n184:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n185:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n186:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n187:   [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n188:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n189:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n190:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n191:   [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n192:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n193:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n194:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n195:   [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n196:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n197:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n198:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n199:   [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n200:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n201:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n202:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n203:   [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n204:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n205:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n206:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n207:   [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n208:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n209:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n210:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n211:   [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n212:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n213:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n214:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n215:   [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n216:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n217:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n218:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n219:   [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n220:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n221:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n222:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n223:   [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n224:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n225:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n226:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n227:   [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n228:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n229:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n230:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n231:   [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n232:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n233:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n234:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n235:   [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n236:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n237:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n238:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n239:   [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n240:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n241:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n242:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n243:   [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407\n244:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n245:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n246:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n247:   [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407\n248:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n249:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n250:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n251:   [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178\n252:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n253:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n254:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n255:   [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178\n256:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n257:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n258:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n259:   [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489\n260:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n261:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n262:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n263:   [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489\n264:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n265:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n266:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n267:   [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107\n268:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n269:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n270:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n271:   [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107\n272:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n273:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n274:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n275:   [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875\n276:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n277:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n278:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n279:   [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875\n280:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n281:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n282:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n283:   [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787\n284:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n285:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n286:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n287:   [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787\n288:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n289:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n290:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n291:   [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035\n292:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n293:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n294:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n295:   [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035\n296:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n297:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n298:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n299:   [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130\n300:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n301:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n302:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n303:   [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130\n304:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n305:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n306:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n307:   [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800\n308:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n309:   [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n310:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n311:   [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800\n312:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n313:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n314:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n315:   [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182\n316:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n317:   [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n318:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n319:   [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182\n320:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n321:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n322:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n323:   [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053\n324:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n325:   [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n326:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n327:   [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053\n328:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n329:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n330:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n331:   [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718\n332:   [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n333:   [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n334:   [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n335:   [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718\n336:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n337:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n338:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n339:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n340:   [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n341:   [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n342:   [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n343:   [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n344:   [production_seg1] legDrift guard: base F3 LLL Ikpp mirror matches phase4_contrib over 6 shared legs (worst rel 0).\n345:   [production_seg1] run_phase4_matrix production_seg1: 80 currents rows, 40 contrib rows, 20 band rows, 400 ct rows in C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production_seg1 (12.3 s)\n346: segment ofat (production_seg2): legs=26 locs=3 types=2 stages=2 solves=312 secs=26.7 rows cur=312 con=156 band=6 ct=1560\n347:   leg completed: A-XoR10\n348:   leg completed: A-XoR20\n349:   leg completed: A-S\n350:   leg completed: A-k0g1.0\n351:   leg completed: A-k0g2.0\n352:   leg completed: B-0.5\n353:   leg completed: B-1.0\n354:   leg completed: C-LOW\n355:   leg completed: C-HIGH\n356:   leg completed: C-X1\n357:   leg completed: D1\n358:   leg completed: E2\n359:   leg completed: F-earth\n360:   leg completed: F-phase\n361:   leg completed: G-open\n362:   leg completed: H0\n363:   leg completed: H2\n364:   leg completed: LAM05\n365:   leg completed: LAM20\n366:   leg completed: GZ0low\n367:   leg completed: GZ0high\n368:   leg completed: E5a\n369:   leg completed: H3a\n370:   leg completed: H3b\n371:   leg completed: H3HV\n372:   leg completed: E5H3joint\n373:   [production_seg2] run_phase4_matrix production_seg2: legs=26 locs=3 types=2 stages=2\n374:   [production_seg2]   legs: A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint\n375:   [production_seg2]   locs: F3,F4,F5  types: LG,LLG  stages: Ikpp,ip\n376:   [production_seg2]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.\n377:   [production_seg2]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n378:   [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n379:   [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)\n380:   [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05\n381:   [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637\n382:   [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n383:   [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)\n384:   [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05\n385:   [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637\n386:   [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n\n(Output capped at 50 KB. Showing lines 1-386. Use offset=387 to continue.)\n</content>",
            "metadata": {
              "preview": "run_phase4_production production started 2026-09-19T00:21:31 (local)\nsolver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)\nscope legs: base,GAT-IN,A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint\nscope locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip,Ib,Isteady\nIb DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\nF4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.\nsegment backbone (production_seg1): legs=2 locs=5 types=4 stages=2 solves=80 secs=12.3 rows cur=80 con=40 band=20 ct=400\n  leg completed: base\n  leg completed: GAT-IN\n  [production_seg1] run_phase4_matrix production_seg1: legs=2 locs=5 types=4 stages=2\n  [production_seg1]   legs: base,GAT-IN\n  [production_seg1]   locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip\n  [production_seg1]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.\n  [production_seg1]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] q-leads-d by 90deg; delta=arg(Vt+(Ra+jXq)It), Xq=1.7510; Vd+jVq=Vt*exp(j*(pi/2-delta)), Id+jIq=It*exp(j*(pi/2-delta)) leaving-machine; Edp=Vd+Ra*Id-Xqp*Iq, Eqp=Vq+Ra*Iq+Xdp*Id, Eq=Vq+Ra*Iq+Xd*Id constant-field\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\run_log.txt",
                "text": "run_phase4_production production started 2026-09-19T00:21:31 (local)\nsolver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)\nscope legs: base,GAT-IN,A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint\nscope locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip,Ib,Isteady\nIb DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\nF4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.\nsegment backbone (production_seg1): legs=2 locs=5 types=4 stages=2 solves=80 secs=12.3 rows cur=80 con=40 band=20 ct=400\n  leg completed: base\n  leg completed: GAT-IN\n  [production_seg1] run_phase4_matrix production_seg1: legs=2 locs=5 types=4 stages=2\n  [production_seg1]   legs: base,GAT-IN\n  [production_seg1]   locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip\n  [production_seg1]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.\n  [production_seg1]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] q-leads-d by 90deg; delta=arg(Vt+(Ra+jXq)It), Xq=1.7510; Vd+jVq=Vt*exp(j*(pi/2-delta)), Id+jIq=It*exp(j*(pi/2-delta)) leaving-machine; Edp=Vd+Ra*Id-Xqp*Iq, Eqp=Vq+Ra*Iq+Xdp*Id, Eq=Vq+Ra*Iq+Xd*Id constant-field\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718\n  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16\n  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)\n  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)\n  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05\n  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663\n  [production_seg1] legDrift guard: base F3 LLL Ikpp mirror matches phase4_contrib over 6 shared legs (worst rel 0).\n  [production_seg1] run_phase4_matrix production_seg1: 80 currents rows, 40 contrib rows, 20 band rows, 400 ct rows in C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production_seg1 (12.3 s)\nsegment ofat (production_seg2): legs=26 locs=3 types=2 stages=2 solves=312 secs=26.7 rows cur=312 con=156 band=6 ct=1560\n  leg completed: A-XoR10\n  leg completed: A-XoR20\n  leg completed: A-S\n  leg completed: A-k0g1.0\n  leg completed: A-k0g2.0\n  leg completed: B-0.5\n  leg completed: B-1.0\n  leg completed: C-LOW\n  leg completed: C-HIGH\n  leg completed: C-X1\n  leg completed: D1\n  leg completed: E2\n  leg completed: F-earth\n  leg completed: F-phase\n  leg completed: G-open\n  leg completed: H0\n  leg completed: H2\n  leg completed: LAM05\n  leg completed: LAM20\n  leg completed: GZ0low\n  leg completed: GZ0high\n  leg completed: E5a\n  leg completed: H3a\n  leg completed: H3b\n  leg completed: H3HV\n  leg completed: E5H3joint\n  [production_seg2] run_phase4_matrix production_seg2: legs=26 locs=3 types=2 stages=2\n  [production_seg2]   legs: A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint\n  [production_seg2]   locs: F3,F4,F5  types: LG,LLG  stages: Ikpp,ip\n  [production_seg2]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.\n  [production_seg2]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).\n  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)\n  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05\n  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637\n  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16\n  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)\n  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05\n  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637\n  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16",
                "lineStart": 1,
                "lineEnd": 386,
                "totalLines": 387,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\run_log.txt",
            "time": {
              "start": 1789830993768,
              "end": 1789830993987
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d944b7743b5595ca8fab3b804"
            }
          },
          "id": "prt_0ba3d9499001Eur4AdPDdMD1Ap",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3d9582742088a48bd1f348ad86",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_bands.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_bands.csv</path>\n<type>file</type>\n<content>\n1: group,fault_type,min_Ik_kA,max_Ik_kA,min_leg,max_leg,mid_Ik_kA,mid_leg,incomplete,note\n2: F1_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n3: F1_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n4: F1_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n5: F1_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n6: F2_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n7: F2_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n8: F2_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n9: F2_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n10: F3_LLL_production,LLL,50.5308851865359,50.5541945213143,base,GAT-IN,50.5308851865359,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n11: F3_LG_production,LG,21.3854882216456,50.8834405349153,F-earth,A-k0g1.0,45.7377472846575,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n12: F3_LL_production,LL,43.7588597564655,43.7764189842283,base,GAT-IN,43.7588597564655,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n13: F3_LLG_production,LLG,44.3865025152623,54.6802796674247,A-S,F-phase,48.5036617932619,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n14: F4_LLL_production,LLL,51.0575960885088,51.0792262351743,base,GAT-IN,51.0575960885088,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n15: F4_LG_production,LG,21.432047371794,51.4973448781593,F-earth,A-k0g1.0,46.1170088370327,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n16: F4_LL_production,LL,44.215100268403,44.2313062553968,base,GAT-IN,44.215100268403,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n17: F4_LLG_production,LLG,44.7339495658616,55.2207753835176,A-S,F-phase,48.9663352242708,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n18: F5_LLL_production,LLL,53.0870065530683,53.1089711671963,base,GAT-IN,53.0870065530683,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n19: F5_LG_production,LG,21.7430258784102,54.6093678525094,F-earth,A-k0g1.0,48.4667640662034,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n20: F5_LL_production,LL,45.9725804350184,45.9890208329902,base,GAT-IN,45.9725804350184,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n21: F5_LLG_production,LLG,46.5536171263112,57.7583655251161,A-S,F-phase,51.1774982446824,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\n\n(End of file - total 21 lines)\n</content>",
            "metadata": {
              "preview": "group,fault_type,min_Ik_kA,max_Ik_kA,min_leg,max_leg,mid_Ik_kA,mid_leg,incomplete,note\nF1_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLL_production,LLL,50.5308851865359,50.5541945213143,base,GAT-IN,50.5308851865359,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LG_production,LG,21.3854882216456,50.8834405349153,F-earth,A-k0g1.0,45.7377472846575,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LL_production,LL,43.7588597564655,43.7764189842283,base,GAT-IN,43.7588597564655,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLG_production,LLG,44.3865025152623,54.6802796674247,A-S,F-phase,48.5036617932619,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLL_production,LLL,51.0575960885088,51.0792262351743,base,GAT-IN,51.0575960885088,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LG_production,LG,21.432047371794,51.4973448781593,F-earth,A-k0g1.0,46.1170088370327,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LL_production,LL,44.215100268403,44.2313062553968,base,GAT-IN,44.215100268403,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLG_production,LLG,44.7339495658616,55.2207753835176,A-S,F-phase,48.9663352242708,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LLL_production,LLL,53.0870065530683,53.1089711671963,base,GAT-IN,53.0870065530683,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LG_production,LG,21.7430258784102,54.6093678525094,F-earth,A-k0g1.0,48.4667640662034,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LL_production,LL,45.9725804350184,45.9890208329902,base,GAT-IN,45.9725804350184,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_bands.csv",
                "text": "group,fault_type,min_Ik_kA,max_Ik_kA,min_leg,max_leg,mid_Ik_kA,mid_leg,incomplete,note\nF1_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF1_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLL_production,LLL,126.21414119005,128.326643730937,base,GAT-IN,126.21414119005,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LG_production,LG,0.00727012833908577,0.00727200442799167,GAT-IN,base,0.00727200442799167,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LL_production,LL,109.251634191741,111.155817573968,base,GAT-IN,109.251634191741,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF2_LLG_production,LLG,109.253451365914,111.157633999807,base,GAT-IN,109.253451365914,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLL_production,LLL,50.5308851865359,50.5541945213143,base,GAT-IN,50.5308851865359,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LG_production,LG,21.3854882216456,50.8834405349153,F-earth,A-k0g1.0,45.7377472846575,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LL_production,LL,43.7588597564655,43.7764189842283,base,GAT-IN,43.7588597564655,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF3_LLG_production,LLG,44.3865025152623,54.6802796674247,A-S,F-phase,48.5036617932619,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLL_production,LLL,51.0575960885088,51.0792262351743,base,GAT-IN,51.0575960885088,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LG_production,LG,21.432047371794,51.4973448781593,F-earth,A-k0g1.0,46.1170088370327,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LL_production,LL,44.215100268403,44.2313062553968,base,GAT-IN,44.215100268403,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF4_LLG_production,LLG,44.7339495658616,55.2207753835176,A-S,F-phase,48.9663352242708,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LLL_production,LLL,53.0870065530683,53.1089711671963,base,GAT-IN,53.0870065530683,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LG_production,LG,21.7430258784102,54.6093678525094,F-earth,A-k0g1.0,48.4667640662034,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LL_production,LL,45.9725804350184,45.9890208329902,base,GAT-IN,45.9725804350184,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)\nF5_LLG_production,LLG,46.5536171263112,57.7583655251161,A-S,F-phase,51.1774982446824,base,0,production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)",
                "lineStart": 1,
                "lineEnd": 21,
                "totalLines": 21,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_bands.csv",
            "time": {
              "start": 1789830993780,
              "end": 1789830994014
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3d9582742088a48bd1f348ad86"
            }
          },
          "id": "prt_0ba3d95cd001d3PdidZoWPn931",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 83562,
            "input": 56168,
            "output": 489,
            "reasoning": 296,
            "cache": {
              "write": 0,
              "read": 26609
            }
          },
          "cost": 0,
          "id": "prt_0ba3d9863001AOdvhVopdLUiW6",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d5af3001hpgMs3c339RbDa"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 117969,
          "input": 34826,
          "output": 420,
          "reasoning": 50,
          "cache": {
            "write": 0,
            "read": 82673
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789830994056,
          "completed": 1789830999970
        },
        "finish": "tool-calls",
        "id": "msg_0ba3d9888001wZgVwcrVgivY6P",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3da168001MBngn5F3m6K5uY",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789830996334,
            "end": 1789830997171
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea7546b0e843525754292:rs_01a0ba3da0d574868ca3bdfe52896d89",
              "reasoningEncryptedContent": "Q-PaDgGdEsWdUrkklaEdkDX4bkTmF33qb2Jsuxk9fVOPMcrlkk1XctPrbfji5cbrOf13ESS728VGMg37Tzt8k6VdyPKPwq7f6NsvS6F8Qx2mY_nmwN72uqc9eL3O0xScPXINtCd2yuwGs0kmBDrz9DDi9gQumj5FocCuX5828oqPVecZgkGWwNQ0f38z2zJuMKuEDY6nvp8ltnTZ-TYGBT-ne0sbNXZtFCASZDMxH99j_zY0kfV9OMETXlUcgkuJb4zKlMt1dm-Y2_o-_dgPkA3t-sOUt-AtUPrzVxzHBlbigigmyROrWiCB8Gs9FfdDR9_1DMFgoQMFX7WCMw8-xtw6YeV8tHC_179HFmNIUm3okV7Z2CmEqrsuoCxkwnFykERcepaF3sKjLh2PQHcrd6p0vdBP4WKQzWPA6ySGuTVMnWNSxyIe0VwlvUjOvZgmtjPCBdrq6ooGQvi4m-MV5Opqw94vaDAbxTFezpkpHXZd3brX7ig-LIpyrBxlY0u6PlCmeE8Uo0EHyb-BJyRWbDe-IEMK8mMviNAac3Tj7ocpnj4ReLD2WZIsbCFpVNhchpUL76Pgy6D2RkA8uSb55Cx8hpMHd8ELjh0yv_ApOGlFmphVAfBzwA4h1te4xyLP8UlbDG-3wDX_n4Qn3nvzFzXWXLSyPAH-Ap2NHo0my_kL-6J59ep90EPjHeOsqh__9xsb8gvY2HOAOHf3w3HUgG8_ETyx1-skKgsiY5vdWuQUOnBG24BtULwvaA7G4w8zOd8Gt2MB0H12NsRDlWprkj04roGDrr_kno2P4Yw8KoQ7j1T8x2uBU993DNPaZbiVgMBJYjVsA7Ov8ZIbk6yYhX--Fc0gI6OCK2ScIkjrOEfFu6ebBkF7HwtSSOxkdr2F8f51HjVeHj3PXkNlwGu89y56CCf4mlAj-Vdbx1UEAleE-k8F9E0jGx4iJDz8tFhxGBSzIFNw96WDPlne7sdPl-JTqFKZqBJ8ocSYBZ9-X1B-puMj0vPIz3tFaStRhDSxBYB4r2h0Bt-ndG58LIdVUSgcQfzIK-0fO1641BCefUM3CpQma1SElcn9EMiGmLvL0kVwEoa_wBNJTxG2BtxDHz_TNy3R1J-MzHr4VE1f2pEew5HT2jJTlxON-FQOtUbp0NlcpvDJA56gGlsLNfwfI6vevIHSMF60s-UIT1upBdHw7hkk58FpSR3oRNJaDN62hgtOylnKgb8qv4iBCEKMdvV51w0-xlyhLQqhVy1seVFGU46MSahb2lmuA1XWumOhumKhVOJXSqyhyY-hJDwjRpVtQ7IAtkGqPMybelFiPWRFzD0wzuJmKyh4V61fHt9K4WjUyzroBakdjbDwdvixMGJ6PTjGpJ4c0KVGyz6TAHtW1Wdg3_yWuMxzwS7_I_aUjUfGuw_IMhs-tIrS2Q"
            }
          },
          "id": "prt_0ba3da16e001EC3PW16lj8b5ie",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "tool",
          "tool": "grep",
          "callID": "call_01a0ba3da49e7077824ce8d7fe931611",
          "state": {
            "status": "completed",
            "input": {
              "include": "phase4_registry.m",
              "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4",
              "pattern": "F1|F2|F3|F4|F5|bus|Bus|branch|GSUT|GEN|GRID|LINE_Q"
            },
            "output": "Found 8 matches\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m:\n  Line 26: R.lv.Vbus_kV    = e(6.6, 'kV', 'physical', 'SOURCE/PRIMARY', 'phase3_bus_results.csv Vnom_kV column (B6_6 rows)', 'plant MV bus nominal; pu base voltage of LV zone', 'base');\n\n  Line 27: R.lv.Vwind_kV   = e(6.9, 'kV', 'physical', 'SOURCE/PRIMARY', 'UAT/GAT data sheets (LV winding rating)', 'transformer LV winding nominal; distinct from 6.6-kV bus', 'base');\n\n  Line 29: R.lv.a_nominal  = e(6.9/6.6, 'dimensionless', 'physical', 'DERIVED', 'Vwind/Vbus nominal documented ratio', 'off-nominal LV tap magnitude; no operating-tap invention (correction record)', 'base');\n\n  Line 39: R.frozen.bus_from        = e('B230_1', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'frozen topology wiring', 'base');\n\n  Line 40: R.frozen.bus_to          = e('B230_REMOTE', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'REMOTE_GRID_BUS_ASSUMED, actual substation unknown', 'base');\n\n  Line 69: R.gsut.Z_pct  = e(16.0, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'YNd1 principal tap 9', 'base');\n\n  Line 70: R.gsut.R_pct  = e(0.21, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'nameplate R used', 'base');\n\n  Line 71: R.gsut.Z0_pct = e(15.8, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet', 'QUALIFIED test-connection reading', 'base');\n",
            "metadata": {
              "matches": 8,
              "truncated": false
            },
            "title": "F1|F2|F3|F4|F5|bus|Bus|branch|GSUT|GEN|GRID|LINE_Q",
            "time": {
              "start": 1789830999769,
              "end": 1789830999957
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3da49e7077824ce8d7fe931611"
            }
          },
          "id": "prt_0ba3da4e200184wr8QY563ykCU",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3da8fa739eb338ebe59163479f",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_bus_results.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_bus_results.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\n2: LF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.270149,25.819339\n3: LF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.8349,360.000000,28.170239\n4: LF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7240,-14.000000,-8.676420\n5: LF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7240,NaN,NaN\n6: LF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7240,NaN,NaN\n7: LF360_GAT_OUT,B230_1,230.00,0.998854,229.736460,0.9944,0.000000,0.000000\n8: LF360_GAT_OUT,B230_2,230.00,0.998854,229.736460,0.9944,NaN,NaN\n9: LF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164650,3.7219,-0.000000,0.000000\n10: LF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.257563,29.599351\n11: LF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.9222,360.000000,23.987427\n12: LF360_GAT_IN,B6_6,6.60,1.020622,6.736104,2.4415,-14.000000,-8.676421\n13: LF360_GAT_IN,B6_6_WI1,6.60,1.020622,6.736104,2.4415,NaN,NaN\n14: LF360_GAT_IN,B6_6_WI2,6.60,1.020622,6.736104,2.4415,NaN,NaN\n15: LF360_GAT_IN,B230_1,230.00,0.998664,229.692816,0.9945,0.000000,0.000001\n16: LF360_GAT_IN,B230_2,230.00,0.998664,229.692816,0.9945,NaN,NaN\n17: LF360_GAT_IN,GAT_HV,230.00,0.998666,229.693244,0.9946,-0.000000,-0.000000\n\n(End of file - total 17 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\nLF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.270149,25.819339\nLF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.8349,360.000000,28.170239\nLF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7240,-14.000000,-8.676420\nLF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B230_1,230.00,0.998854,229.736460,0.9944,0.000000,0.000000\nLF360_GAT_OUT,B230_2,230.00,0.998854,229.736460,0.9944,NaN,NaN\nLF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164650,3.7219,-0.000000,0.000000\nLF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.257563,29.599351\nLF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.9222,360.000000,23.987427\nLF360_GAT_IN,B6_6,6.60,1.020622,6.736104,2.4415,-14.000000,-8.676421\nLF360_GAT_IN,B6_6_WI1,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B6_6_WI2,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B230_1,230.00,0.998664,229.692816,0.9945,0.000000,0.000001\nLF360_GAT_IN,B230_2,230.00,0.998664,229.692816,0.9945,NaN,NaN\nLF360_GAT_IN,GAT_HV,230.00,0.998666,229.693244,0.9946,-0.000000,-0.000000",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_bus_results.csv",
                "text": "Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\nLF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.270149,25.819339\nLF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.8349,360.000000,28.170239\nLF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7240,-14.000000,-8.676420\nLF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7240,NaN,NaN\nLF360_GAT_OUT,B230_1,230.00,0.998854,229.736460,0.9944,0.000000,0.000000\nLF360_GAT_OUT,B230_2,230.00,0.998854,229.736460,0.9944,NaN,NaN\nLF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164650,3.7219,-0.000000,0.000000\nLF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.257563,29.599351\nLF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.9222,360.000000,23.987427\nLF360_GAT_IN,B6_6,6.60,1.020622,6.736104,2.4415,-14.000000,-8.676421\nLF360_GAT_IN,B6_6_WI1,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B6_6_WI2,6.60,1.020622,6.736104,2.4415,NaN,NaN\nLF360_GAT_IN,B230_1,230.00,0.998664,229.692816,0.9945,0.000000,0.000001\nLF360_GAT_IN,B230_2,230.00,0.998664,229.692816,0.9945,NaN,NaN\nLF360_GAT_IN,GAT_HV,230.00,0.998666,229.693244,0.9946,-0.000000,-0.000000",
                "lineStart": 1,
                "lineEnd": 17,
                "totalLines": 17,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_bus_results.csv",
            "time": {
              "start": 1789830999776,
              "end": 1789830999918
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3da8fa739eb338ebe59163479f"
            }
          },
          "id": "prt_0ba3da946001oHZVBZU3jAHB17",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3daa6875e1996d00d60562ea33",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_bus_results.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_bus_results.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\n2: LF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.207254,26.267474\n3: LF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.7815,360.000000,27.832638\n4: LF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7773,-14.000000,-8.676420\n5: LF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7773,NaN,NaN\n6: LF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7773,NaN,NaN\n7: LF360_GAT_OUT,B230_1,230.00,0.998959,229.760477,1.0482,-0.000000,-0.000000\n8: LF360_GAT_OUT,B230_2,230.00,0.998959,229.760477,1.0482,NaN,NaN\n9: LF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164651,3.7752,-0.000000,0.000000\n10: LF360_GAT_OUT,B230_REMOTE,230.00,0.998832,229.731274,0.9942,0.000000,0.000001\n11: LF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.194542,30.029544\n12: LF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.8687,360.000000,23.668784\n13: LF360_GAT_IN,B6_6,6.60,1.020670,6.736419,2.4953,-14.000000,-8.676421\n14: LF360_GAT_IN,B6_6_WI1,6.60,1.020670,6.736419,2.4953,NaN,NaN\n15: LF360_GAT_IN,B6_6_WI2,6.60,1.020670,6.736419,2.4953,NaN,NaN\n16: LF360_GAT_IN,B230_1,230.00,0.998760,229.714716,1.0485,-0.000000,-0.000000\n17: LF360_GAT_IN,B230_2,230.00,0.998760,229.714716,1.0485,NaN,NaN\n18: LF360_GAT_IN,GAT_HV,230.00,0.998761,229.715144,1.0486,-0.000000,-0.000000\n19: LF360_GAT_IN,B230_REMOTE,230.00,0.998643,229.687837,0.9944,0.000000,0.000001\n20: LF342_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-327.273302,23.825095\n21: LF342_GAT_OUT,B22,22.00,1.000000,22.000000,-23.1586,342.010000,25.845089\n22: LF342_GAT_OUT,B6_6,6.60,1.000908,6.605990,3.4003,-14.000000,-8.676420\n23: LF342_GAT_OUT,B6_6_WI1,6.60,1.000908,6.605990,3.4003,NaN,NaN\n24: LF342_GAT_OUT,B6_6_WI2,6.60,1.000908,6.605990,3.4003,NaN,NaN\n25: LF342_GAT_OUT,B230_1,230.00,0.999061,229.784130,0.9936,-0.000000,-0.000000\n26: LF342_GAT_OUT,B230_2,230.00,0.999061,229.784130,0.9936,NaN,NaN\n27: LF342_GAT_OUT,GAT_HV,230.00,0.957235,220.164026,3.3981,-0.000000,0.000000\n28: LF342_GAT_OUT,B230_REMOTE,230.00,0.998939,229.755972,0.9424,0.000000,0.000000\n29: LF342_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-327.263138,27.620156\n30: LF342_GAT_IN,B22,22.00,1.000000,22.000000,-23.2352,342.010000,21.697087\n31: LF342_GAT_IN,B6_6,6.60,1.020865,6.737706,2.2748,-14.000000,-8.676421\n32: LF342_GAT_IN,B6_6_WI1,6.60,1.020865,6.737706,2.2748,NaN,NaN\n33: LF342_GAT_IN,B6_6_WI2,6.60,1.020865,6.737706,2.2748,NaN,NaN\n34: LF342_GAT_IN,B230_1,230.00,0.998861,229.737968,0.9939,-0.000000,-0.000000\n35: LF342_GAT_IN,B230_2,230.00,0.998861,229.737968,0.9939,NaN,NaN\n36: LF342_GAT_IN,GAT_HV,230.00,0.998862,229.738345,0.9940,-0.000000,-0.000000\n37: LF342_GAT_IN,B230_REMOTE,230.00,0.998748,229.712155,0.9426,0.000000,0.000001\n38: LF389P30_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-374.409463,30.502191\n39: LF389P30_GAT_OUT,B22,22.00,1.000000,22.000000,-22.1668,389.300000,31.326665\n40: LF389P30_GAT_OUT,B6_6,6.60,1.000911,6.606014,4.3921,-14.000000,-8.676420\n41: LF389P30_GAT_OUT,B6_6_WI1,6.60,1.000911,6.606014,4.3921,NaN,NaN\n42: LF389P30_GAT_OUT,B6_6_WI2,6.60,1.000911,6.606014,4.3921,NaN,NaN\n43: LF389P30_GAT_OUT,B230_1,230.00,0.998779,229.719274,1.1372,-0.000000,-0.000000\n44: LF389P30_GAT_OUT,B230_2,230.00,0.998779,229.719274,1.1372,NaN,NaN\n45: LF389P30_GAT_OUT,GAT_HV,230.00,0.957242,220.165667,4.3899,-0.000000,0.000000\n46: LF389P30_GAT_OUT,B230_REMOTE,230.00,0.998646,229.688482,1.0785,0.000000,0.000001\n47: LF389P30_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-374.392417,34.203304\n48: LF389P30_GAT_IN,B22,22.00,1.000000,22.000000,-22.2712,389.300000,27.129963\n49: LF389P30_GAT_IN,B6_6,6.60,1.020329,6.734173,2.8548,-14.000000,-8.676421\n50: LF389P30_GAT_IN,B6_6_WI1,6.60,1.020329,6.734173,2.8548,NaN,NaN\n51: LF389P30_GAT_IN,B6_6_WI2,6.60,1.020329,6.734173,2.8548,NaN,NaN\n52: LF389P30_GAT_IN,B230_1,230.00,0.998584,229.674255,1.1375,-0.000000,-0.000000\n53: LF389P30_GAT_IN,B230_2,230.00,0.998584,229.674255,1.1375,NaN,NaN\n54: LF389P30_GAT_IN,GAT_HV,230.00,0.998586,229.674766,1.1376,-0.000000,-0.000000\n55: LF389P30_GAT_IN,B230_REMOTE,230.00,0.998460,229.645749,1.0787,0.000000,0.000001\n\n(End of file - total 55 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\nLF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.207254,26.267474\nLF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.7815,360.000000,27.832638\nLF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7773,-14.000000,-8.676420\nLF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7773,NaN,NaN\nLF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7773,NaN,NaN\nLF360_GAT_OUT,B230_1,230.00,0.998959,229.760477,1.0482,-0.000000,-0.000000\nLF360_GAT_OUT,B230_2,230.00,0.998959,229.760477,1.0482,NaN,NaN\nLF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164651,3.7752,-0.000000,0.000000\nLF360_GAT_OUT,B230_REMOTE,230.00,0.998832,229.731274,0.9942,0.000000,0.000001\nLF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.194542,30.029544\nLF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.8687,360.000000,23.668784\nLF360_GAT_IN,B6_6,6.60,1.020670,6.736419,2.4953,-14.000000,-8.676421\nLF360_GAT_IN,B6_6_WI1,6.60,1.020670,6.736419,2.4953,NaN,NaN\nLF360_GAT_IN,B6_6_WI2,6.60,1.020670,6.736419,2.4953,NaN,NaN\nLF360_GAT_IN,B230_1,230.00,0.998760,229.714716,1.0485,-0.000000,-0.000000\nLF360_GAT_IN,B230_2,230.00,0.998760,229.714716,1.0485,NaN,NaN\nLF360_GAT_IN,GAT_HV,230.00,0.998761,229.715144,1.0486,-0.000000,-0.000000\nLF360_GAT_IN,B230_REMOTE,230.00,0.998643,229.687837,0.9944,0.000000,0.000001\nLF342_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-327.273302,23.825095",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_bus_results.csv",
                "text": "Case_ID,Bus_Name,Vnom_kV,V_pu,V_kV,Angle_deg,P_inj_MW,Q_inj_MVAr\nLF360_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-345.207254,26.267474\nLF360_GAT_OUT,B22,22.00,1.000000,22.000000,-22.7815,360.000000,27.832638\nLF360_GAT_OUT,B6_6,6.60,1.000909,6.605999,3.7773,-14.000000,-8.676420\nLF360_GAT_OUT,B6_6_WI1,6.60,1.000909,6.605999,3.7773,NaN,NaN\nLF360_GAT_OUT,B6_6_WI2,6.60,1.000909,6.605999,3.7773,NaN,NaN\nLF360_GAT_OUT,B230_1,230.00,0.998959,229.760477,1.0482,-0.000000,-0.000000\nLF360_GAT_OUT,B230_2,230.00,0.998959,229.760477,1.0482,NaN,NaN\nLF360_GAT_OUT,GAT_HV,230.00,0.957238,220.164651,3.7752,-0.000000,0.000000\nLF360_GAT_OUT,B230_REMOTE,230.00,0.998832,229.731274,0.9942,0.000000,0.000001\nLF360_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-345.194542,30.029544\nLF360_GAT_IN,B22,22.00,1.000000,22.000000,-22.8687,360.000000,23.668784\nLF360_GAT_IN,B6_6,6.60,1.020670,6.736419,2.4953,-14.000000,-8.676421\nLF360_GAT_IN,B6_6_WI1,6.60,1.020670,6.736419,2.4953,NaN,NaN\nLF360_GAT_IN,B6_6_WI2,6.60,1.020670,6.736419,2.4953,NaN,NaN\nLF360_GAT_IN,B230_1,230.00,0.998760,229.714716,1.0485,-0.000000,-0.000000\nLF360_GAT_IN,B230_2,230.00,0.998760,229.714716,1.0485,NaN,NaN\nLF360_GAT_IN,GAT_HV,230.00,0.998761,229.715144,1.0486,-0.000000,-0.000000\nLF360_GAT_IN,B230_REMOTE,230.00,0.998643,229.687837,0.9944,0.000000,0.000001\nLF342_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-327.273302,23.825095\nLF342_GAT_OUT,B22,22.00,1.000000,22.000000,-23.1586,342.010000,25.845089\nLF342_GAT_OUT,B6_6,6.60,1.000908,6.605990,3.4003,-14.000000,-8.676420\nLF342_GAT_OUT,B6_6_WI1,6.60,1.000908,6.605990,3.4003,NaN,NaN\nLF342_GAT_OUT,B6_6_WI2,6.60,1.000908,6.605990,3.4003,NaN,NaN\nLF342_GAT_OUT,B230_1,230.00,0.999061,229.784130,0.9936,-0.000000,-0.000000\nLF342_GAT_OUT,B230_2,230.00,0.999061,229.784130,0.9936,NaN,NaN\nLF342_GAT_OUT,GAT_HV,230.00,0.957235,220.164026,3.3981,-0.000000,0.000000\nLF342_GAT_OUT,B230_REMOTE,230.00,0.998939,229.755972,0.9424,0.000000,0.000000\nLF342_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-327.263138,27.620156\nLF342_GAT_IN,B22,22.00,1.000000,22.000000,-23.2352,342.010000,21.697087\nLF342_GAT_IN,B6_6,6.60,1.020865,6.737706,2.2748,-14.000000,-8.676421\nLF342_GAT_IN,B6_6_WI1,6.60,1.020865,6.737706,2.2748,NaN,NaN\nLF342_GAT_IN,B6_6_WI2,6.60,1.020865,6.737706,2.2748,NaN,NaN\nLF342_GAT_IN,B230_1,230.00,0.998861,229.737968,0.9939,-0.000000,-0.000000\nLF342_GAT_IN,B230_2,230.00,0.998861,229.737968,0.9939,NaN,NaN\nLF342_GAT_IN,GAT_HV,230.00,0.998862,229.738345,0.9940,-0.000000,-0.000000\nLF342_GAT_IN,B230_REMOTE,230.00,0.998748,229.712155,0.9426,0.000000,0.000001\nLF389P30_GAT_OUT,BGRID230,230.00,1.000000,230.000000,0.0000,-374.409463,30.502191\nLF389P30_GAT_OUT,B22,22.00,1.000000,22.000000,-22.1668,389.300000,31.326665\nLF389P30_GAT_OUT,B6_6,6.60,1.000911,6.606014,4.3921,-14.000000,-8.676420\nLF389P30_GAT_OUT,B6_6_WI1,6.60,1.000911,6.606014,4.3921,NaN,NaN\nLF389P30_GAT_OUT,B6_6_WI2,6.60,1.000911,6.606014,4.3921,NaN,NaN\nLF389P30_GAT_OUT,B230_1,230.00,0.998779,229.719274,1.1372,-0.000000,-0.000000\nLF389P30_GAT_OUT,B230_2,230.00,0.998779,229.719274,1.1372,NaN,NaN\nLF389P30_GAT_OUT,GAT_HV,230.00,0.957242,220.165667,4.3899,-0.000000,0.000000\nLF389P30_GAT_OUT,B230_REMOTE,230.00,0.998646,229.688482,1.0785,0.000000,0.000001\nLF389P30_GAT_IN,BGRID230,230.00,1.000000,230.000000,0.0000,-374.392417,34.203304\nLF389P30_GAT_IN,B22,22.00,1.000000,22.000000,-22.2712,389.300000,27.129963\nLF389P30_GAT_IN,B6_6,6.60,1.020329,6.734173,2.8548,-14.000000,-8.676421\nLF389P30_GAT_IN,B6_6_WI1,6.60,1.020329,6.734173,2.8548,NaN,NaN\nLF389P30_GAT_IN,B6_6_WI2,6.60,1.020329,6.734173,2.8548,NaN,NaN\nLF389P30_GAT_IN,B230_1,230.00,0.998584,229.674255,1.1375,-0.000000,-0.000000\nLF389P30_GAT_IN,B230_2,230.00,0.998584,229.674255,1.1375,NaN,NaN\nLF389P30_GAT_IN,GAT_HV,230.00,0.998586,229.674766,1.1376,-0.000000,-0.000000\nLF389P30_GAT_IN,B230_REMOTE,230.00,0.998460,229.645749,1.0787,0.000000,0.000001",
                "lineStart": 1,
                "lineEnd": 55,
                "totalLines": 55,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase3_loadflow\\phase3_bus_results.csv",
            "time": {
              "start": 1789830999783,
              "end": 1789830999898
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3daa6875e1996d00d60562ea33"
            }
          },
          "id": "prt_0ba3daab6001clP6FaEtKTYiZK",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3daba670a68f9d9fe0c86003ec",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_contributions.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_contributions.csv</path>\n<type>file</type>\n<content>\n1: fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote,leg_GEN_kA,leg_GSUT_LV_kA,leg_GSUT_HV_kA,leg_UAT_kA,leg_GAT_HV_kA,leg_GAT_LV_kA,leg_LINE_total_kA,leg_LINE_B1_kA,leg_LINE_B2_kA,leg_GRID_kA,leg_NER_earth_kA,kcl_seq,kcl_ph,kcl_earth\n2: LLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\n3: LG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\n4: LL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\n5: LLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\n6: LLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\n7: LG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\n8: LL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\n9: LLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\n10: LLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.22851324750541,3.21840382095249,3.21840382095249,0.0172735916359758,NaN,NaN,47.3697866297748,NaN,NaN,47.3697866297748,NaN,1.76487860602243e-17,7.05951442408971e-17,NaN\n11: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NaN,NaN,40.5828774652387,NaN,NaN,40.5828774652387,0,5.52095779496251e-15,2.3859463667493e-15,6.25163381401311e-16\n12: LL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.961418088097737,0.966036072844553,0.773076231729388,0.0303071166705572,NaN,NaN,0.773076231729384,NaN,NaN,0.773076231729385,NaN,2.68854808302364e-15,2.60864941963605e-15,NaN\n13: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NaN,NaN,2.24309144654403,NaN,NaN,2.243091446544,0,8.48524279185384e-16,1.03553267499589e-15,5.60304545533971e-16\n14: LLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.18264385688993,3.17211723298559,3.17211723298559,0.0176654184303854,NaN,NaN,51.0575960885088,14.3251360654824,36.7367982629003,47.9460944641865,NaN,1.74667209271853e-17,1.39733767417482e-16,NaN\n15: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NaN,NaN,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,9.43327714128928e-15,5.89274893337476e-15,1.8685911735465e-15\n16: LL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.940370657561852,0.944581714833899,0.772983312817029,0.0305088665081112,NaN,NaN,1.09115455829269e-13,0.386491656408488,0.386491656408544,0.77298331281707,NaN,3.34866922696281e-15,2.48146175840213e-15,NaN\n17: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NaN,NaN,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,1.56695921805949e-15,1.47915765962931e-15,6.65587471595194e-16\n18: LLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.0870065530683,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.21774725627963,3.20756204219366,3.20756204219366,0.0173651280979621,NaN,NaN,3.20756204219366,NaN,NaN,49.9410014601902,NaN,0,6.71960119807798e-17,NaN\n19: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NaN,NaN,5.07456521662272,NaN,NaN,43.4249970370927,0,2.85373019220743e-15,1.37674613064657e-15,5.99074250133722e-16\n20: LL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9725804350184,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.956299999142649,0.960861804987373,0.773054189000534,0.0303534229916928,NaN,NaN,0.773054189000519,NaN,NaN,0.773054189000532,NaN,5.34731887332121e-15,4.80651744471557e-15,NaN\n21: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44727851027437,1.43862497963597,2.14336595566524,0.0266985669815179,NaN,NaN,2.14336595566535,NaN,NaN,2.14336595566523,0,1.92052823950759e-15,2.5118483775982e-15,4.12315187932576e-16\n22: LLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\",54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NaN,NaN,74.4264935064234,NaN,1.45308178848361e-16,2.05496797251087e-16,NaN\n23: LG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NaN,NaN,8.01658230835334,0.00242337611302856,1.46475787485915e-11,7.02962874484629e-12,7.04397863844418e-12\n24: LL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NaN,NaN,30.2129004053078,NaN,4.87283371285102e-16,2.10122970954592e-16,NaN\n25: LLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NaN,NaN,30.2135076229493,0.00121145249646668,2.9950200617218e-16,1.8755239221345e-16,4.61538274192607e-12\n26: LLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\",54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NaN,NaN,74.4264935064234,NaN,1.45308178848361e-16,2.05496797251087e-16,NaN\n27: LG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NaN,NaN,8.01658230835334,0.00242337611302856,1.46475787485915e-11,7.02962874484629e-12,7.04397863844418e-12\n28: LL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NaN,NaN,30.2129004053078,NaN,4.87283371285102e-16,2.10122970954592e-16,NaN\n29: LLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NaN,NaN,30.2135076229493,0.00121145249646668,2.9950200617218e-16,1.8755239221345e-16,4.61538274192607e-12\n30: LLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5541945213143,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.26526799470031,3.144023488595,3.144023488595,0.121442969943918,0.116266909624353,0.111211826597207,47.3518920836026,NaN,NaN,47.3518920836026,NaN,1.41125189003248e-16,3.15565515948768e-16,NaN\n31: LG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.8917695676112,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.17754957525365,2.0821275435007,5.12463708410399,0.0955692096819161,0.230532026185605,0.227967972645941,40.5993051701912,NaN,NaN,40.5993051701911,0,4.27077105886676e-15,1.89076286587895e-15,6.32688401709852e-16\n32: LL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7764189842283,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.975940433074988,0.942153660900596,0.759095235814971,0.0366608034756715,0.0194950496058682,0.0186474387534392,0.777413441667577,NaN,NaN,0.777413441667554,NaN,2.56879871053071e-15,2.88176339648649e-15,NaN\n33: LLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6504494084663,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.45759891542972,1.40085973681185,2.24786874514543,0.0579245202123159,0.125292728616553,0.126734684893574,2.29933706482175,NaN,NaN,2.2993370648216,0,3.40441356818851e-15,3.78315855839787e-15,1.37936082255402e-15\n34: LLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0792262351743,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.2185631900699,3.09877447239056,3.09877447239056,0.119995652776941,0.114342105727674,0.109370709826471,51.0792262351743,14.3508051701145,36.7328572446338,47.9274295003023,NaN,1.74593244225146e-17,6.98372976900585e-17,NaN\n35: LG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.2568830769365,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1502944288164,2.055749187451,4.97448518232747,0.0946869716420665,0.222865906679462,0.220350731893944,46.2568830769365,14.1349773989457,32.1265812071395,41.1263276047163,0,4.75246339240116e-15,2.65584935128046e-15,2.84396878197477e-15\n36: LL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2313062553968,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.954377168359746,0.921197212382682,0.759035932182776,0.0361573627446258,0.0194329887247027,0.0185880761714548,6.34392049447922e-14,0.388629248142975,0.388629248142932,0.777258496285884,NaN,8.74173832282666e-15,8.55123004805737e-15,NaN\n37: LLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.1279418874374,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43156165256886,1.375576245047,2.14720683755489,0.0572064423157127,0.119581245563309,0.120997399335391,8.67945767022974e-14,1.09738440214496,1.09738440214504,2.19476880428992,0,3.56697165285686e-15,3.26750062406777e-15,1.09393293528349e-15\n38: LLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.1089711671963,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.2541919349175,3.13330413731392,3.13330413731392,0.121088720051336,0.115821315780641,0.110785606398874,3.24912515527583,NaN,NaN,49.9221356045447,NaN,1.34336442599629e-16,1.34336442599629e-16,NaN\n39: LG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6057438965753,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.18355042189212,2.08794507122778,5.01740574662025,0.0957557189881953,0.224182838605265,0.221610801796905,5.21493622521063,NaN,NaN,43.4345900704953,0,3.55019387603853e-15,1.93788934516691e-15,9.76579127291451e-16\n40: LL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9890208329902,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.970662617349604,0.937044751418651,0.759081674190735,0.0365167579144847,0.0194771761552989,0.0186303424094164,0.777375553483945,NaN,NaN,0.77737555348392,NaN,2.17049332282417e-15,1.69670420040398e-15,NaN\n41: LLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1756530988529,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.46280004856202,1.40583198106284,2.14730769716002,0.0581476163543676,0.120331513676439,0.121777561170321,2.19471957884363,NaN,NaN,2.19471957884363,0,9.98933472206481e-16,1.28530974649363e-15,8.57310121958883e-16\n42: LG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7618450079091,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15308641086112,2.11841416497824,5.18315212844549,0.0355407956993309,NaN,NaN,40.5914889624272,NaN,NaN,40.591488962427,0,7.0274392096909e-15,2.48417128989402e-15,9.09905867770834e-16\n43: LLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6135580879121,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44190081104377,1.43344182116489,2.24601647800913,0.0267078938125437,NaN,NaN,2.24601647800912,NaN,NaN,2.24601647800909,0,2.66648521580865e-15,2.93609425482609e-15,1.75956280665796e-16\n44: LG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.144159407988,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12674412124416,2.09188480387864,5.0322761711287,0.0356795579822552,NaN,NaN,46.1441594079879,14.0463024755436,32.0996970291227,41.1279427605672,0,9.33815861274447e-15,3.76527460314276e-15,7.84811455449532e-16\n45: LLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.0636154685509,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41597834349197,1.40713362791096,2.14663258551849,0.0269788300091077,NaN,NaN,2.28414497110476e-14,1.07331629275926,1.07331629275926,2.14663258551843,0,5.94699315583106e-15,7.03412549906874e-15,9.92448877739091e-16\n46: LG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5063610161628,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16036302177516,2.12575235440275,5.07743005704951,0.0355007701608796,NaN,NaN,5.07743005704956,NaN,NaN,43.4467064415069,0,5.2058362471494e-15,2.58105087428617e-15,7.36334640246419e-16\n47: LLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.2857695928278,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44701197263,1.43841892407501,2.14642519166664,0.0267105030940498,NaN,NaN,2.1464251916666,NaN,NaN,2.14642519166661,0,2.10998127651789e-15,2.58108216142336e-15,8.76617106172599e-16\n48: LG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7251463244229,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15597130121521,2.12131786757869,5.17785108077636,0.035507571737892,NaN,NaN,40.5794821347812,NaN,NaN,40.5794821347811,0,4.5684542472467e-15,1.6429483946838e-15,7.81121915610403e-16\n49: LLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4993425347286,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44180220745093,1.43323076911241,2.24170095805567,0.026688179843006,NaN,NaN,2.24170095805568,NaN,NaN,2.24170095805567,0,8.43253319174367e-16,8.8262684199713e-16,1.11042589994721e-15\n50: LG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1025922479888,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12993117936768,2.09508904391779,5.02883114848212,0.0356455957401511,NaN,NaN,46.1025922479886,14.0261548672905,32.0807861597019,41.1117596710058,0,9.32461812200899e-15,4.17991680301155e-15,8.83070255317902e-16\n51: LLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9864082869807,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41671987876068,1.40774254447877,2.14188516815496,0.0269566340768842,NaN,NaN,1.27877418746744e-13,1.07094258407748,1.07094258407761,2.14188516815499,0,3.40539603048752e-15,2.58591164249787e-15,5.30321205874505e-16\n52: LG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4450664057613,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16254913913451,2.12796057805515,5.07317216742204,0.0354696867647781,NaN,NaN,5.07317216742192,NaN,NaN,43.413943335596,0,9.05757660779377e-15,3.64225900261842e-15,7.6611882346397e-16\n53: LLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1217014896389,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44738318919226,1.43869917949177,2.14191979028306,0.0266926793375898,NaN,NaN,2.14191979028298,NaN,NaN,2.14191979028307,0,2.76745634609172e-15,2.17997415526807e-15,2.80123646779137e-16\n54: LG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,41.9870483814158,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15850627161068,2.12392330786837,5.16147924328016,0.0354867813386338,NaN,NaN,36.8414941420175,NaN,NaN,36.8414941420175,0,2.55403277847848e-15,1.35625359404877e-15,1.55038124936488e-15\n55: LLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.3865025152623,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4542418509659,1.44581418116049,2.21380084150278,0.0266624204622019,NaN,NaN,2.21380084150279,NaN,NaN,2.21380084150275,0,1.57433798821644e-15,1.48190467785821e-15,4.62259864600363e-16\n56: LG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2704170018954,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1333556769877,2.09859319905264,5.02198755339716,0.0356191529958324,NaN,NaN,42.2704170018954,13.0717237952756,29.2010545217489,37.2677287125313,0,8.99843854890386e-15,5.21352686180047e-15,1.06830244650302e-15\n57: LLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.7339495658616,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42965981866701,1.4208828868519,2.12157406954245,0.0269155003704737,NaN,NaN,6.74068227221271e-14,1.06078703477118,1.06078703477125,2.12157406954246,0,4.20415202576914e-15,4.64432297839549e-15,3.52116386968216e-15\n58: LG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2000843960504,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16334138495833,2.12880270247628,5.06117144452348,0.0354596881149759,NaN,NaN,5.06117144452336,NaN,NaN,39.1600835662469,0,7.08783134034842e-15,2.47906495228263e-15,6.5690350450922e-16\n59: LLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.5536171263112,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.45748630733812,1.44893943687569,2.12007697637727,0.0266752533500628,NaN,NaN,2.1200769763771,NaN,NaN,2.12007697637723,0,5.86395684088418e-15,4.31563687157492e-15,4.11811386109441e-16\n60: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8834405349153,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.33156432761155,2.29798057346421,4.83962354786734,0.0346222526103481,NaN,NaN,46.0688513470935,NaN,NaN,46.0688513470935,0,3.99915477253135e-15,1.70295932369726e-15,8.92475975597768e-16\n61: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8360444043486,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.57639007719923,1.56653265086088,1.83191771429204,0.0258731774294017,NaN,NaN,1.83191771429198,NaN,NaN,1.83191771429203,0,1.5211953897731e-15,1.35087016081001e-15,2.78985248951589e-16\n62: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4973448781593,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.30816882425756,2.27442223195217,4.67174193876006,0.0347442404749385,NaN,NaN,51.4973448781591,15.1982509038203,36.3021635479345,46.8566502024352,0,1.4828675281818e-14,6.11702497722935e-15,1.12763834361033e-15\n63: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4085795875598,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.55498302869977,1.54470827753325,1.70611941196706,0.026127531262459,NaN,NaN,1.01315767606841e-13,0.853059705983623,0.853059705983549,1.70611941196704,0,1.57195111439701e-15,1.98863225349933e-15,1.0726239090804e-15\n64: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,54.6093678525094,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.36058129057764,2.32722191772109,4.70359173057432,0.0344678145673491,NaN,NaN,4.70359173057419,NaN,NaN,49.9410014601902,0,9.26248304334422e-15,3.9511586032983e-15,4.57259383884235e-16\n65: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.9365363398946,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.60839606162087,1.59835938285859,1.66747247779584,0.0257450184216904,NaN,NaN,1.66747247779578,NaN,NaN,1.66747247779582,0,8.33349541740034e-16,1.14960231328394e-15,6.5396151016626e-16\n66: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.004249828748,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.02775706794172,1.99230577035677,5.42644797649218,0.0361690972034353,NaN,NaN,36.6028015057405,NaN,NaN,36.6028015057406,0,7.77344700576841e-15,3.70541148877422e-15,2.26141756953836e-15\n67: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.3960212190082,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.36233030709993,1.35484656973463,2.50408371697261,0.0272010042547895,NaN,NaN,2.50408371697257,NaN,NaN,2.5040837169726,0,1.55664318929809e-15,1.38780775304305e-15,6.35982822750069e-16\n68: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2383106975885,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.00050247562234,1.96485090988471,5.28846241821067,0.0363150271406066,NaN,NaN,42.2383106975885,13.1935749823754,29.0484550405294,36.9790815678404,0,2.90611307959723e-15,1.30346364573622e-15,2.82522061777555e-15\n69: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.8042841410282,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.33563146164369,1.32776512894985,2.41844400977555,0.0274737829421182,NaN,NaN,1.03612100579103e-13,1.20922200488773,1.20922200488782,2.41844400977551,0,2.63874612863189e-15,2.29878324565956e-15,2.91145594036719e-15\n70: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.1061579196869,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.02175368864184,1.98626929821091,5.33832040648394,0.0361989683755298,NaN,NaN,5.33832040648392,NaN,NaN,38.7996528758484,0,5.944871285123e-15,2.84886978390928e-15,3.08638768312804e-16\n71: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.8005700856486,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.35679103769312,1.34925568603928,2.43246178441916,0.0272613765116279,NaN,NaN,2.43246178441908,NaN,NaN,2.43246178441914,0,1.83076428243492e-15,1.43260814975759e-15,9.74641382142203e-16\n72: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.504479603965,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15937033952681,2.12474159017759,5.17146199373858,0.0354962395852821,NaN,NaN,41.3592443110088,NaN,NaN,41.3592443110089,0,2.67269305648149e-15,1.30944233645774e-15,1.58136241399886e-16\n73: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.2483245011759,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44511437629246,1.43655464071565,2.23316603658329,0.026676514805286,NaN,NaN,2.23316603658334,NaN,NaN,2.23316603658339,0,1.86903470240013e-15,1.90129666873284e-15,4.22451598706129e-15\n74: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.7891118236539,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14057944405562,2.10581549521099,5.06298631346862,0.0355955399781268,NaN,NaN,46.789111823654,14.2178115642466,32.5746998806726,41.7560012895068,0,3.77459196118424e-15,2.47782309073904e-15,3.66000079889587e-15\n75: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.5827128475138,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42689828193375,1.41805064671884,2.16049981255619,0.0268704403077049,NaN,NaN,1.28035915638639e-13,1.08024990627821,1.08024990627808,2.16049981255589,0,3.46531545831348e-15,4.57078170289686e-15,8.00416524436126e-15\n76: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4933134068363,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16452517704504,2.12994463438455,5.09552509813321,0.0354670548057521,NaN,NaN,5.09552509813329,NaN,NaN,43.4299540142342,0,5.51882743907012e-15,3.27456612139111e-15,4.50844858774627e-16\n77: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1941944307939,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44931766969715,1.44067223723405,2.16069685673397,0.026677880396816,NaN,NaN,2.16069685673396,NaN,NaN,2.16069685673408,0,2.84053901668028e-15,2.44872318652779e-15,9.75805067132735e-16\n78: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.6418590488984,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14886681885022,2.11416448811478,5.19095981546647,0.0355499454429058,NaN,NaN,39.4736080208096,NaN,NaN,39.4736080208096,0,7.67823233806136e-15,2.81629133277109e-15,6.11503952242287e-16\n79: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.460708221687,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43740467674035,1.42890948804845,2.25673935855035,0.0267200334696902,NaN,NaN,2.2567393585504,NaN,NaN,2.25673935855039,0,8.04526939931464e-16,1.03236731042492e-15,6.58167850240591e-17\n80: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.1452785751287,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11186401613808,2.07689521585225,4.98169622852353,0.0357459148409454,NaN,NaN,45.1452785751288,13.7664786624522,31.3821864477528,40.192893405039,0,6.61946204801016e-15,3.42568782872549e-15,6.37053750943016e-16\n81: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.1312040819397,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.40146288771884,1.3924053344616,2.11850708674959,0.0271002099334474,NaN,NaN,8.32779425854318e-14,1.05925354337479,1.05925354337486,2.11850708674968,0,3.7502389861456e-15,3.28203952217045e-15,1.74033102449544e-15\n82: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4274725579661,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15778960018682,2.12317103465847,5.04354164278861,0.0354993076950966,NaN,NaN,5.04354164278861,NaN,NaN,43.4176703413436,0,4.84183603518391e-15,1.86350224104551e-15,2.99780153761015e-16\n83: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1528988625244,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4442445990335,1.43557900235656,2.1178092999922,0.0267294536247884,NaN,NaN,2.11780929999222,NaN,NaN,2.11780929999225,0,1.26291567773087e-15,1.08932231113874e-15,1.02674596825935e-15\n84: LG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1024743774869,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16615476227207,2.13158843727884,5.15662504004063,0.0354574515084514,NaN,NaN,40.9727577722399,NaN,NaN,40.97275777224,0,8.02545171644403e-15,3.14208427156897e-15,2.94055081699161e-15\n85: LLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7155784323667,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4524559605848,1.44388650496835,2.21280579627392,0.0266442406378601,NaN,NaN,2.212805796274,NaN,NaN,2.21280579627393,0,1.65508878652491e-15,1.91302428093242e-15,3.70260402999126e-15\n86: LG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4649368298421,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.13911547287477,2.10435505390413,5.0417511225534,0.0356001212567191,NaN,NaN,46.4649368298421,14.1260200596522,32.3423668298347,41.4534407889326,0,4.22613781658825e-15,1.92721651681524e-15,9.26256221263399e-16\n87: LLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.160382255153,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42644964384681,1.4174870786752,2.14868844987544,0.026917340963555,NaN,NaN,1.00975440711601e-13,1.07434422493766,1.07434422493775,2.1486884498753,0,1.87635036857597e-15,2.20964472979419e-15,1.7249312830658e-15\n88: LG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4903177773153,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1624720123757,2.12788231402834,5.09226271170426,0.035476319597362,NaN,NaN,5.09226271170411,NaN,NaN,43.4299547521935,0,1.14526850502119e-14,4.0260761696283e-15,5.98783255509041e-16\n89: LLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1936519287556,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4479863600178,1.43933228495815,2.16140131678699,0.0266955207534012,NaN,NaN,2.16140131678692,NaN,NaN,2.161401316787,0,2.54611635032233e-15,2.45075825739571e-15,2.2487929564369e-15\n90: LG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.3818729724175,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14410853009675,2.1093584205123,5.20208481174977,0.0355784520505794,NaN,NaN,40.2025187592197,NaN,NaN,40.2025187592197,0,1.60106881090516e-15,6.70737042482372e-16,3.93024229137902e-16\n91: LLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4229765780879,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43171110218744,1.4232155737952,2.27218773760802,0.0267435336312368,NaN,NaN,2.27218773760799,NaN,NaN,2.27218773760799,0,1.13226260862207e-15,1.15073458816627e-15,6.98247446875334e-16\n92: LG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7745165023377,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11876240524683,2.08382894970595,5.01812328473165,0.0357129252406819,NaN,NaN,45.7745165023377,13.9420758101591,31.8357801597383,40.7854435095006,0,1.42958699061584e-15,8.41370725348499e-16,7.05960402546693e-16\n93: LLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9216248897031,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.40683951300695,1.39793814395817,2.13806805169257,0.0270096260695923,NaN,NaN,9.20768274576325e-14,1.06903402584628,1.06903402584635,2.13806805169249,0,1.72641246327673e-15,1.9266315726247e-15,1.4130796723595e-15\n94: LG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4434410757146,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1611764338736,2.12657454979953,5.0570478146026,0.0354836604146716,NaN,NaN,5.05704781460265,NaN,NaN,43.4200879490148,0,2.72529218615179e-15,1.41560047440573e-15,6.91757869425522e-16\n95: LLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1616088233113,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44658012272385,1.43792719871,2.12555170255277,0.0267015844368881,NaN,NaN,2.12555170255273,NaN,NaN,2.12555170255275,0,2.10958082708328e-15,2.24855861378221e-15,6.02203685251396e-16\n96: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0748567923523,-82.9300378520264,15.3582855974508,15.3582855974508,15.3582855974508,118.321460141883,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16839397133419,2.13378238982677,5.15577730125191,0.0354566877787206,NaN,NaN,40.940889911337,NaN,NaN,40.940889911337,0,3.15491150630005e-15,1.72926135820264e-15,3.65201665696535e-16\n97: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7299125864945,161.130465823712,14.1148487964379,32.3218530403427,18.207296487322,125.139714178718,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44673646573235,1.43802193944243,2.22264061115335,0.0266420485980424,NaN,NaN,2.22264061115337,NaN,NaN,2.22264061115334,0,2.04121249208028e-15,2.33910100100525e-15,1.44707573120801e-15\n98: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4440704361454,-83.0031154088339,15.4813568120485,15.4813568120485,15.4813568120485,119.444011718391,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14141984923519,2.10661908310926,5.04309593980963,0.0355986051258197,NaN,NaN,46.4440704361453,14.1222697534477,32.3250068321557,41.4290712432422,0,4.15859569512143e-15,2.6410823923245e-15,3.67732870423664e-15\n99: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.204833426836,161.146288000343,14.1994855856638,32.6275492425772,18.4283989606635,126.544091532995,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42131032003711,1.41220878062961,2.14744440711207,0.0269147256172604,NaN,NaN,8.79427015017062e-14,1.07372220355602,1.0737222035561,2.14744440711198,0,3.5275721589241e-15,3.66883989036922e-15,5.41057415836045e-15\n100: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.490611706443,-83.6264517354392,16.163537235481,16.163537235481,16.163537235481,125.503192634109,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16268399949234,2.12809183988301,5.09407959432711,0.0354759074489739,NaN,NaN,5.09407959432712,NaN,NaN,43.42995452045,0,4.63628755806658e-15,2.69554472327188e-15,9.307196244926e-16\n101: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1796322652476,32.3471802065055,14.8767840140682,33.9809769506737,19.1043112309549,132.462904077467,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44767431542622,1.43901041977518,2.15646886011701,0.0266950634477452,NaN,NaN,2.15646886011684,NaN,NaN,2.15646886011699,0,4.00155400564153e-15,3.19693092179884e-15,1.03926204562854e-15\n102: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.6623444291032,-83.1295646059503,15.2207814763677,15.2207814763677,15.2207814763677,117.210111396759,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.10734269077999,2.07293940828892,5.0948257600554,0.0350473862844883,NaN,NaN,40.5940660588752,NaN,NaN,40.5940660588751,0,3.04679445535775e-15,1.7625133762136e-15,1.4363888653394e-15\n103: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.3340119059474,32.4155027653667,13.8775970441362,32.1149655183209,18.2373725408578,124.06798184759,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.27000953731601,1.26221945951814,2.39591763225491,0.0257294096233865,NaN,NaN,2.39591763225488,NaN,NaN,2.39591763225482,0,1.08628924259478e-15,1.01955365043739e-15,9.22837434124574e-16\n104: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0441965647393,-83.1842456788282,15.3480655215798,15.3480655215798,15.3480655215798,118.369477682709,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.08250634729931,2.04791405400475,4.94729552222333,0.0351933539148237,NaN,NaN,46.0441965647395,13.9730666046269,32.0747095067356,41.128536713485,0,1.77144058088179e-14,6.55059025121442e-15,2.17143687460273e-15\n105: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.8021101513823,161.387066564983,13.9702592683756,32.4274415716417,18.4571830583056,125.45946545752,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.24754615115344,1.23933371077334,2.29388756221568,0.0260114462087268,NaN,NaN,2.83344085037177e-13,1.14694378110778,1.14694378110804,2.29388756221586,0,6.40288540416759e-15,5.73256791490688e-15,3.18015819637223e-15\n106: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.3904837663116,-83.622059546227,16.1301612554372,16.1301612554372,16.1301612554372,125.19721790886,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11392710637453,2.07958743507062,4.99009290051188,0.0350058905757501,NaN,NaN,4.99009290051194,NaN,NaN,43.43528922371,0,2.7181722591066e-15,1.84830369275863e-15,1.67383418283551e-15\n107: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0075453598338,32.3434558623203,14.8139541033821,33.8614102405198,19.0475955393095,131.968153123879,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.27555422472238,1.26763418692545,2.29669721821219,0.0257306134219978,NaN,NaN,2.29669721821217,NaN,NaN,2.2966972182121,0,1.44500046180668e-15,1.73010723671161e-15,8.11654395509361e-16\n108: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NaN,NaN,40.5828774652387,NaN,NaN,40.5828774652387,0,5.52095779496251e-15,2.3859463667493e-15,6.25163381401311e-16\n109: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NaN,NaN,2.24309144654403,NaN,NaN,2.243091446544,0,8.48524279185384e-16,1.03553267499589e-15,5.60304545533971e-16\n110: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NaN,NaN,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,9.43327714128928e-15,5.89274893337476e-15,1.8685911735465e-15\n111: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NaN,NaN,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,1.56695921805949e-15,1.47915765962931e-15,6.65587471595194e-16\n112: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NaN,NaN,5.07456521662272,NaN,NaN,43.4249970370927,0,2.85373019220743e-15,1.37674613064657e-15,5.99074250133722e-16\n113: LLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44727851027437,1.43862497963597,2.14336595566524,0.0266985669815179,NaN,NaN,2.14336595566535,NaN,NaN,2.14336595566523,0,1.92052823950759e-15,2.5118483775982e-15,4.12315187932576e-16\n114: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.3854882216456,-24.885928922937,7.12849607388187,7.12849607388187,7.12849607388187,54.9185036783911,NaN,\"bolted-baseline reference; ZfMode=earth\",1.56835742137981,1.53387985851573,3.07455077192252,0.0413180302149132,NaN,NaN,18.3220616840085,NaN,NaN,18.3220616840084,0,9.76538610315177e-15,4.98416828807546e-15,5.59485490072155e-16\n115: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,49.3315594209538,-175.497795877931,3.93153454244429,26.0118072088018,24.6506076060724,126.684759283553,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=earth\",0.82558371687589,0.823910854174474,0.30492403732543,0.0298365196103195,NaN,NaN,0.304924037325407,NaN,NaN,0.304924037325411,0,3.65932688477523e-15,2.47349719509344e-15,6.23509178026668e-16\n116: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.432047371794,-24.7276387489075,7.14401579059801,7.14401579059801,7.14401579059801,55.1185478229185,NaN,\"bolted-baseline reference; ZfMode=earth\",1.55035713926148,1.51586107460191,2.99143572372892,0.0413843688939295,NaN,NaN,21.4320473717941,6.84934573845297,14.5844975047045,18.4536378128793,0,1.32853319620047e-14,5.77606454826409e-15,2.82464789920818e-15\n117: LLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,49.7958114048618,-175.545718347707,3.93382079752943,26.269966178276,24.918328724851,128.063957898492,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=earth\",0.809410831173493,0.807300019638272,0.314251698754704,0.0300551780205753,NaN,NaN,6.8146460972338e-14,0.157125849377389,0.157125849377454,0.314251698754636,0,2.03694151964361e-15,1.90969467966457e-15,2.01639640652794e-15\n118: LG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.7430258784102,-23.7299310870846,7.24767529280339,7.24767529280339,7.24767529280339,56.2752060499158,NaN,\"bolted-baseline reference; ZfMode=earth\",1.54125839967366,1.50692497295234,2.93976321708415,0.0414719492711615,NaN,NaN,2.93976321708415,NaN,NaN,18.8170626657296,0,1.04004310328778e-14,4.08443828833385e-15,1.3454200569266e-15\n\n(Output capped at 50 KB. Showing lines 1-118. Use offset=119 to continue.)\n</content>",
            "metadata": {
              "preview": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote,leg_GEN_kA,leg_GSUT_LV_kA,leg_GSUT_HV_kA,leg_UAT_kA,leg_GAT_HV_kA,leg_GAT_LV_kA,leg_LINE_total_kA,leg_LINE_B1_kA,leg_LINE_B2_kA,leg_GRID_kA,leg_NER_earth_kA,kcl_seq,kcl_ph,kcl_earth\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.22851324750541,3.21840382095249,3.21840382095249,0.0172735916359758,NaN,NaN,47.3697866297748,NaN,NaN,47.3697866297748,NaN,1.76487860602243e-17,7.05951442408971e-17,NaN\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NaN,NaN,40.5828774652387,NaN,NaN,40.5828774652387,0,5.52095779496251e-15,2.3859463667493e-15,6.25163381401311e-16\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.961418088097737,0.966036072844553,0.773076231729388,0.0303071166705572,NaN,NaN,0.773076231729384,NaN,NaN,0.773076231729385,NaN,2.68854808302364e-15,2.60864941963605e-15,NaN\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NaN,NaN,2.24309144654403,NaN,NaN,2.243091446544,0,8.48524279185384e-16,1.03553267499589e-15,5.60304545533971e-16\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.18264385688993,3.17211723298559,3.17211723298559,0.0176654184303854,NaN,NaN,51.0575960885088,14.3251360654824,36.7367982629003,47.9460944641865,NaN,1.74667209271853e-17,1.39733767417482e-16,NaN\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NaN,NaN,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,9.43327714128928e-15,5.89274893337476e-15,1.8685911735465e-15\nLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.940370657561852,0.944581714833899,0.772983312817029,0.0305088665081112,NaN,NaN,1.09115455829269e-13,0.386491656408488,0.386491656408544,0.77298331281707,NaN,3.34866922696281e-15,2.48146175840213e-15,NaN\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NaN,NaN,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,1.56695921805949e-15,1.47915765962931e-15,6.65587471595194e-16\nLLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.0870065530683,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.21774725627963,3.20756204219366,3.20756204219366,0.0173651280979621,NaN,NaN,3.20756204219366,NaN,NaN,49.9410014601902,NaN,0,6.71960119807798e-17,NaN\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NaN,NaN,5.07456521662272,NaN,NaN,43.4249970370927,0,2.85373019220743e-15,1.37674613064657e-15,5.99074250133722e-16\nLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9725804350184,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.956299999142649,0.960861804987373,0.773054189000534,0.0303534229916928,NaN,NaN,0.773054189000519,NaN,NaN,0.773054189000532,NaN,5.34731887332121e-15,4.80651744471557e-15,NaN",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_contributions.csv",
