                "text": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote,leg_GEN_kA,leg_GSUT_LV_kA,leg_GSUT_HV_kA,leg_UAT_kA,leg_GAT_HV_kA,leg_GAT_LV_kA,leg_LINE_total_kA,leg_LINE_B1_kA,leg_LINE_B2_kA,leg_GRID_kA,leg_NER_earth_kA,kcl_seq,kcl_ph,kcl_earth\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\",55.0487096805279,72.1051542513644,72.1051542513644,0,NaN,NaN,72.1051542513644,NaN,NaN,72.1051542513643,NaN,7.38701334194669e-17,1.65178639832907e-16,NaN\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.41411669538933,8.01485161993916,8.015457382106,0.454431311393254,NaN,NaN,8.0154573821059,NaN,NaN,8.01545738210606,0.00242400147599719,8.36945864485871e-12,4.36056660542597e-12,5.03576031859122e-12\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.3221405568171,8.12631746554141,29.0168211592792,0.227326429235986,NaN,NaN,29.0168211592796,NaN,NaN,29.0168211592788,NaN,1.65258798876285e-16,3.81648848068709e-16,NaN\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.32144673193875,8.12562395340841,29.0174203926786,0.227326395090091,NaN,NaN,29.0174203926795,NaN,NaN,29.0174203926798,0.00121259176813921,3.69529862982672e-16,3.52028763025045e-16,2.945203019074e-12\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.22851324750541,3.21840382095249,3.21840382095249,0.0172735916359758,NaN,NaN,47.3697866297748,NaN,NaN,47.3697866297748,NaN,1.76487860602243e-17,7.05951442408971e-17,NaN\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NaN,NaN,40.5828774652387,NaN,NaN,40.5828774652387,0,5.52095779496251e-15,2.3859463667493e-15,6.25163381401311e-16\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.961418088097737,0.966036072844553,0.773076231729388,0.0303071166705572,NaN,NaN,0.773076231729384,NaN,NaN,0.773076231729385,NaN,2.68854808302364e-15,2.60864941963605e-15,NaN\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NaN,NaN,2.24309144654403,NaN,NaN,2.243091446544,0,8.48524279185384e-16,1.03553267499589e-15,5.60304545533971e-16\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.18264385688993,3.17211723298559,3.17211723298559,0.0176654184303854,NaN,NaN,51.0575960885088,14.3251360654824,36.7367982629003,47.9460944641865,NaN,1.74667209271853e-17,1.39733767417482e-16,NaN\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NaN,NaN,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,9.43327714128928e-15,5.89274893337476e-15,1.8685911735465e-15\nLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.940370657561852,0.944581714833899,0.772983312817029,0.0305088665081112,NaN,NaN,1.09115455829269e-13,0.386491656408488,0.386491656408544,0.77298331281707,NaN,3.34866922696281e-15,2.48146175840213e-15,NaN\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NaN,NaN,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,1.56695921805949e-15,1.47915765962931e-15,6.65587471595194e-16\nLLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.0870065530683,-83.4976121609477,0,53.0870065530683,0,137.39956200455,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.21774725627963,3.20756204219366,3.20756204219366,0.0173651280979621,NaN,NaN,3.20756204219366,NaN,NaN,49.9410014601902,NaN,0,6.71960119807798e-17,NaN\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NaN,NaN,5.07456521662272,NaN,NaN,43.4249970370927,0,2.85373019220743e-15,1.37674613064657e-15,5.99074250133722e-16\nLL,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9725804350184,-173.504571624129,0,26.5422816894996,26.5422816894996,118.986034928831,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.956299999142649,0.960861804987373,0.773054189000534,0.0303534229916928,NaN,NaN,0.773054189000519,NaN,NaN,0.773054189000532,NaN,5.34731887332121e-15,4.80651744471557e-15,NaN\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44727851027437,1.43862497963597,2.14336595566524,0.0266985669815179,NaN,NaN,2.14336595566535,NaN,NaN,2.14336595566523,0,1.92052823950759e-15,2.5118483775982e-15,4.12315187932576e-16\nLLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\",54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NaN,NaN,74.4264935064234,NaN,1.45308178848361e-16,2.05496797251087e-16,NaN\nLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NaN,NaN,8.01658230835334,0.00242337611302856,1.46475787485915e-11,7.02962874484629e-12,7.04397863844418e-12\nLL,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NaN,NaN,30.2129004053078,NaN,4.87283371285102e-16,2.10122970954592e-16,NaN\nLLG,F1,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NaN,NaN,30.2135076229493,0.00121145249646668,2.9950200617218e-16,1.8755239221345e-16,4.61538274192607e-12\nLLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,128.326643730937,-110.811670944158,0,128.326643730937,0,354.643913798238,NaN,\"bolted-baseline reference; ZfMode=bolted\",54.9411315011198,71.6771000907314,71.6771000907314,2.65064015857875,2.75286423845116,2.63317448895329,74.4264935064228,NaN,NaN,74.4264935064234,NaN,1.45308178848361e-16,2.05496797251087e-16,NaN\nLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727012833908577,-21.7300958441165,0.00242337611302859,0.00242337611302859,0.00242337611302859,0.0200917494062636,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.39988608970383,7.89339727940563,7.8939860196109,0.512181300502643,0.169272683392308,0.161913001505686,8.0165823083533,NaN,NaN,8.01658230835334,0.00242337611302856,1.46475787485915e-11,7.02962874484629e-12,7.04397863844418e-12\nLL,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.155817573968,159.158484647048,0,64.1758411983235,64.1758411983235,307.190564950242,NaN,\"bolted-baseline reference; ZfMode=bolted\",8.36227439509628,7.9245686882964,28.9754180002944,0.444996763982535,1.2377428325088,1.18392792674755,30.212900405309,NaN,NaN,30.2129004053078,NaN,4.87283371285102e-16,2.10122970954592e-16,NaN\nLLG,F2,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,111.157633999807,159.158470534654,0.00121145249646674,64.175849944748,64.1758318230038,307.19558483037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",8.36157176534293,7.92389135323378,28.9760031484228,0.444971944540043,1.23776489153186,1.18394902668265,30.2135076229502,NaN,NaN,30.2135076229493,0.00121145249646668,2.9950200617218e-16,1.8755239221345e-16,4.61538274192607e-12\nLLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5541945213143,-83.1021842945934,0,50.5541945213143,0,129.800742797442,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.26526799470031,3.144023488595,3.144023488595,0.121442969943918,0.116266909624353,0.111211826597207,47.3518920836026,NaN,NaN,47.3518920836026,NaN,1.41125189003248e-16,3.15565515948768e-16,NaN\nLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.8917695676112,-82.9688810592444,15.2972565225371,15.2972565225371,15.2972565225371,117.829704034816,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.17754957525365,2.0821275435007,5.12463708410399,0.0955692096819161,0.230532026185605,0.227967972645941,40.5993051701912,NaN,NaN,40.5993051701911,0,4.27077105886676e-15,1.89076286587895e-15,6.32688401709852e-16\nLL,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7764189842283,-173.114545151387,0,25.2743272847021,25.2743272847021,112.398422227243,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.975940433074988,0.942153660900596,0.759095235814971,0.0366608034756715,0.0194950496058682,0.0186474387534392,0.777413441667577,NaN,NaN,0.777413441667554,NaN,2.56879871053071e-15,2.88176339648649e-15,NaN\nLLG,F3,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6504494084663,161.300554181774,14.0083169653844,32.2791826706936,18.2710413416215,124.912769957908,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.45759891542972,1.40085973681185,2.24786874514543,0.0579245202123159,0.125292728616553,0.126734684893574,2.29933706482175,NaN,NaN,2.2993370648216,0,3.40441356818851e-15,3.78315855839787e-15,1.37936082255402e-15\nLLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0792262351743,-83.1893156815359,0,51.0792262351743,0,131.340628381559,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.2185631900699,3.09877447239056,3.09877447239056,0.119995652776941,0.114342105727674,0.109370709826471,51.0792262351743,14.3508051701145,36.7328572446338,47.9274295003023,NaN,1.74593244225146e-17,6.98372976900585e-17,NaN\nLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.2568830769365,-83.0339578675079,15.4189610256455,15.4189610256455,15.4189610256455,118.94087945509,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1502944288164,2.055749187451,4.97448518232747,0.0946869716420665,0.222865906679462,0.220350731893944,46.2568830769365,14.1349773989457,32.1265812071395,41.1263276047163,0,4.75246339240116e-15,2.65584935128046e-15,2.84396878197477e-15\nLL,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2313062553968,-173.201202215845,0,25.5369565731621,25.5369565731621,113.732489426798,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.954377168359746,0.921197212382682,0.759035932182776,0.0361573627446258,0.0194329887247027,0.0185880761714548,6.34392049447922e-14,0.388629248142975,0.388629248142932,0.777258496285884,NaN,8.74173832282666e-15,8.55123004805737e-15,NaN\nLLG,F4,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.1279418874374,161.3192583557,14.0914340756721,32.5833155031362,18.4921108460598,126.323267484138,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43156165256886,1.375576245047,2.14720683755489,0.0572064423157127,0.119581245563309,0.120997399335391,8.67945767022974e-14,1.09738440214496,1.09738440214504,2.19476880428992,0,3.56697165285686e-15,3.26750062406777e-15,1.09393293528349e-15\nLLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.1089711671963,-83.4875196194795,0,53.1089711671963,0,137.431152720073,NaN,\"bolted-baseline reference; ZfMode=bolted\",3.2541919349175,3.13330413731392,3.13330413731392,0.121088720051336,0.115821315780641,0.110785606398874,3.24912515527583,NaN,NaN,49.9221356045447,NaN,1.34336442599629e-16,1.34336442599629e-16,NaN\nLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6057438965753,-83.477559203624,16.2019146321918,16.2019146321918,16.2019146321918,125.778060951197,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.18355042189212,2.08794507122778,5.01740574662025,0.0957557189881953,0.224182838605265,0.221610801796905,5.21493622521063,NaN,NaN,43.4345900704953,0,3.55019387603853e-15,1.93788934516691e-15,9.76579127291451e-16\nLL,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.9890208329902,-173.499245994188,0,26.5517735576942,26.5517735576942,119.006714056798,NaN,\"bolted-baseline reference; ZfMode=bolted\",0.970662617349604,0.937044751418651,0.759081674190735,0.0365167579144847,0.0194771761552989,0.0186303424094164,0.777375553483945,NaN,NaN,0.77737555348392,NaN,2.17049332282417e-15,1.69670420040398e-15,NaN\nLLG,F5,0.5,LF360_GAT_IN,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1756530988529,160.537021456926,14.9383119596944,34.021689106754,19.0833829377049,132.428266675255,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.46280004856202,1.40583198106284,2.14730769716002,0.0581476163543676,0.120331513676439,0.121777561170321,2.19471957884363,NaN,NaN,2.19471957884363,0,9.98933472206481e-16,1.28530974649363e-15,8.57310121958883e-16\nLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7618450079091,-81.5917783606793,15.2539483359697,15.2539483359697,15.2539483359697,113.132949141644,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15308641086112,2.11841416497824,5.18315212844549,0.0355407956993309,NaN,NaN,40.5914889624272,NaN,NaN,40.591488962427,0,7.0274392096909e-15,2.48417128989402e-15,9.09905867770834e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.6135580879121,34.0258650855944,13.9315735799103,32.2480887321823,18.3166967868754,120.18298636787,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44190081104377,1.43344182116489,2.24601647800913,0.0267078938125437,NaN,NaN,2.24601647800912,NaN,NaN,2.24601647800909,0,2.66648521580865e-15,2.93609425482609e-15,1.75956280665796e-16\nLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.144159407988,-81.6155309207229,15.3813864693293,15.3813864693293,15.3813864693293,114.178150621333,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12674412124416,2.09188480387864,5.0322761711287,0.0356795579822552,NaN,NaN,46.1441594079879,14.0463024755436,32.0996970291227,41.1279427605672,0,9.33815861274447e-15,3.76527460314276e-15,7.84811455449532e-16\nLLG,F4,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.0636154685509,33.8912365455244,14.0237002378714,32.5588528666735,18.5352535213924,121.401992123528,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41597834349197,1.40713362791096,2.14663258551849,0.0269788300091077,NaN,NaN,2.28414497110476e-14,1.07331629275926,1.07331629275926,2.14663258551843,0,5.94699315583106e-15,7.03412549906874e-15,9.92448877739091e-16\nLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5063610161628,-81.9540314012323,16.1687870053876,16.1687870053876,16.1687870053876,120.555243229373,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16036302177516,2.12575235440275,5.07743005704951,0.0355007701608796,NaN,NaN,5.07743005704956,NaN,NaN,43.4467064415069,0,5.2058362471494e-15,2.58105087428617e-15,7.36334640246419e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,10,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.2857695928278,34.0676647627555,14.8745242045044,34.0032779399573,19.129191872813,127.463043979093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44701197263,1.43841892407501,2.14642519166664,0.0267105030940498,NaN,NaN,2.1464251916666,NaN,NaN,2.14642519166661,0,2.10998127651789e-15,2.58108216142336e-15,8.76617106172599e-16\nLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7251463244229,-83.9263179988444,15.2417154414743,15.2417154414743,15.2417154414743,119.765450479506,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15597130121521,2.12131786757869,5.17785108077636,0.035507571737892,NaN,NaN,40.5794821347812,NaN,NaN,40.5794821347811,0,4.5684542472467e-15,1.6429483946838e-15,7.81121915610403e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4993425347286,160.52885670827,13.9233756953701,32.2171911276732,18.2938292921826,127.031755468198,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44180220745093,1.43323076911241,2.24170095805567,0.026688179843006,NaN,NaN,2.24170095805568,NaN,NaN,2.24170095805567,0,8.43253319174367e-16,8.8262684199713e-16,1.11042589994721e-15\nLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1025922479888,-83.9949104237386,15.3675307493296,15.3675307493296,15.3675307493296,120.968427469414,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12993117936768,2.09508904391779,5.02883114848212,0.0356455957401511,NaN,NaN,46.1025922479886,14.0261548672905,32.0807861597019,41.1117596710058,0,9.32461812200899e-15,4.17991680301155e-15,8.83070255317902e-16\nLLG,F4,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9864082869807,160.526555360823,14.0136577010959,32.5249550960482,18.511337615907,128.535262094925,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41671987876068,1.40774254447877,2.14188516815496,0.0269566340768842,NaN,NaN,1.27877418746744e-13,1.07094258407748,1.07094258407761,2.14188516815499,0,3.40539603048752e-15,2.58591164249787e-15,5.30321205874505e-16\nLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4450664057613,-84.48205249313,16.1483554685871,16.1483554685871,16.1483554685871,128.058677646933,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16254913913451,2.12796057805515,5.07317216742204,0.0354696867647781,NaN,NaN,5.07317216742192,NaN,NaN,43.413943335596,0,9.05757660779377e-15,3.64225900261842e-15,7.6611882346397e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,20,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1217014896389,31.4465236304761,14.8569189508863,33.9586367296171,19.1017704664998,135.134038975037,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44738318919226,1.43869917949177,2.14191979028306,0.0266926793375898,NaN,NaN,2.14191979028298,NaN,NaN,2.14191979028307,0,2.76745634609172e-15,2.17997415526807e-15,2.80123646779137e-16\nLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,41.9870483814158,-81.9064203847203,13.9956827938053,13.9956827938053,13.9956827938053,104.98422121795,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15850627161068,2.12392330786837,5.16147924328016,0.0354867813386338,NaN,NaN,36.8414941420175,NaN,NaN,36.8414941420175,0,2.55403277847848e-15,1.35625359404877e-15,1.55038124936488e-15\nLLG,F3,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.3865025152623,34.0121745622209,12.8615792455747,29.4562266907281,16.5948107428077,110.983805215895,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4542418509659,1.44581418116049,2.21380084150278,0.0266624204622019,NaN,NaN,2.21380084150279,NaN,NaN,2.21380084150275,0,1.57433798821644e-15,1.48190467785821e-15,4.62259864600363e-16\nLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2704170018954,-81.9281197206205,14.0901390006318,14.0901390006318,14.0901390006318,105.786040192597,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1333556769877,2.09859319905264,5.02198755339716,0.0356191529958324,NaN,NaN,42.2704170018954,13.0717237952756,29.2010545217489,37.2677287125313,0,8.99843854890386e-15,5.21352686180047e-15,1.06830244650302e-15\nLLG,F4,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.7339495658616,33.8639452724581,12.9220631991985,29.6983586031545,16.7763823322557,111.951282300708,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42965981866701,1.4208828868519,2.12157406954245,0.0269155003704737,NaN,NaN,6.74068227221271e-14,1.06078703477118,1.06078703477125,2.12157406954246,0,4.20415202576914e-15,4.64432297839549e-15,3.52116386968216e-15\nLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.2000843960504,-82.2559840933768,14.7333614653501,14.7333614653501,14.7333614653501,111.107601197032,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16334138495833,2.12880270247628,5.06117144452348,0.0354596881149759,NaN,NaN,5.06117144452336,NaN,NaN,39.1600835662469,0,7.08783134034842e-15,2.47906495228263e-15,6.5690350450922e-16\nLLG,F5,0.5,LF360_GAT_OUT,S,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.5536171263112,33.9954925682824,13.6200009801126,30.8788637844219,17.2592243942454,117.023774877943,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.45748630733812,1.44893943687569,2.12007697637727,0.0266752533500628,NaN,NaN,2.1200769763771,NaN,NaN,2.12007697637723,0,5.86395684088418e-15,4.31563687157492e-15,4.11811386109441e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8834405349153,-82.9588867951819,16.9611468449718,16.9611468449718,16.9611468449718,130.670031341979,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.33156432761155,2.29798057346421,4.83962354786734,0.0346222526103481,NaN,NaN,46.0688513470935,NaN,NaN,46.0688513470935,0,3.99915477253135e-15,1.70295932369726e-15,8.92475975597768e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.8360444043486,156.616361906268,17.0818856657644,33.8054444967005,16.7238766003714,130.548316815572,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.57639007719923,1.56653265086088,1.83191771429204,0.0258731774294017,NaN,NaN,1.83191771429198,NaN,NaN,1.83191771429203,0,1.5211953897731e-15,1.35087016081001e-15,2.78985248951589e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4973448781593,-83.0465619529525,17.1657816260531,17.1657816260531,17.1657816260531,132.43993059458,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.30816882425756,2.27442223195217,4.67174193876006,0.0347442404749385,NaN,NaN,51.4973448781591,15.1982509038203,36.3021635479345,46.8566502024352,0,1.4828675281818e-14,6.11702497722935e-15,1.12763834361033e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.4085795875598,156.447905883436,17.3164124407605,34.1861009683646,16.8700079591613,132.211645642142,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.55498302869977,1.54470827753325,1.70611941196706,0.026127531262459,NaN,NaN,1.01315767606841e-13,0.853059705983623,0.853059705983549,1.70611941196704,0,1.57195111439701e-15,1.98863225349933e-15,1.0726239090804e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,54.6093678525094,-83.5631328063519,18.2031226175031,18.2031226175031,18.2031226175031,141.339730971259,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.36058129057764,2.32722191772109,4.70359173057432,0.0344678145673491,NaN,NaN,4.70359173057419,NaN,NaN,49.9410014601902,0,9.26248304334422e-15,3.9511586032983e-15,4.57259383884235e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,53.9365363398946,37.9127313862001,18.7422947133362,35.9138484612249,17.1715976915573,139.598311344524,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.60839606162087,1.59835938285859,1.66747247779584,0.0257450184216904,NaN,NaN,1.66747247779578,NaN,NaN,1.66747247779582,0,8.33349541740034e-16,1.14960231328394e-15,6.5396151016626e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.004249828748,-83.3046814181021,14.0014166095827,14.0014166095827,14.0014166095827,107.868032977301,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.02775706794172,1.99230577035677,5.42644797649218,0.0361690972034353,NaN,NaN,36.6028015057405,NaN,NaN,36.6028015057406,0,7.77344700576841e-15,3.70541148877422e-15,2.26141756953836e-15\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.3960212190082,29.1640684753337,11.9808543591536,31.2548467009552,19.2741791389587,121.714245598687,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.36233030709993,1.35484656973463,2.50408371697261,0.0272010042547895,NaN,NaN,2.50408371697257,NaN,NaN,2.5040837169726,0,1.55664318929809e-15,1.38780775304305e-15,6.35982822750069e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,42.2383106975885,-83.3336145358588,14.0794368991962,14.0794368991962,14.0794368991962,108.627715670705,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.00050247562234,1.96485090988471,5.28846241821067,0.0363150271406066,NaN,NaN,42.2383106975885,13.1935749823754,29.0484550405294,36.9790815678404,0,2.90611307959723e-15,1.30346364573622e-15,2.82522061777555e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.8042841410282,28.9270070818284,12.0065975363614,31.5311502260688,19.5246391496658,122.942184470689,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.33563146164369,1.32776512894985,2.41844400977555,0.0274737829421182,NaN,NaN,1.03612100579103e-13,1.20922200488773,1.20922200488782,2.41844400977551,0,2.63874612863189e-15,2.29878324565956e-15,2.91145594036719e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.1061579196869,-83.7151109591574,14.7020526398956,14.7020526398956,14.7020526398956,114.155368203149,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.02175368864184,1.98626929821091,5.33832040648394,0.0361989683755298,NaN,NaN,5.33832040648392,NaN,NaN,38.7996528758484,0,5.944871285123e-15,2.84886978390928e-15,3.08638768312804e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,2,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.8005700856486,28.7547573356603,12.575640209094,32.8302984392334,20.2549137463485,128.893621276326,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.35679103769312,1.34925568603928,2.43246178441916,0.0272613765116279,NaN,NaN,2.43246178441908,NaN,NaN,2.43246178441914,0,1.83076428243492e-15,1.43260814975759e-15,9.74641382142203e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.504479603965,-83.2852463766961,15.5014932013217,15.5014932013217,15.5014932013217,119.682265843897,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15937033952681,2.12474159017759,5.17146199373858,0.0354962395852821,NaN,NaN,41.3592443110088,NaN,NaN,41.3592443110089,0,2.67269305648149e-15,1.30944233645774e-15,1.58136241399886e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.2483245011759,32.3871554490572,14.1919689197392,32.7136720424357,18.5217283313476,126.74372695945,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44511437629246,1.43655464071565,2.23316603658329,0.026676514805286,NaN,NaN,2.23316603658334,NaN,NaN,2.23316603658339,0,1.86903470240013e-15,1.90129666873284e-15,4.22451598706129e-15\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.7891118236539,-83.3270798749879,15.5963706078846,15.5963706078846,15.5963706078846,120.54538793066,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14057944405562,2.10581549521099,5.06298631346862,0.0355955399781268,NaN,NaN,46.789111823654,14.2178115642466,32.5746998806726,41.7560012895068,0,3.77459196118424e-15,2.47782309073904e-15,3.66000079889587e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.5827128475138,32.2728040248076,14.2619503967586,32.9421690624661,18.680228278601,127.742697433218,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42689828193375,1.41805064671884,2.16049981255619,0.0268704403077049,NaN,NaN,1.28035915638639e-13,1.08024990627821,1.08024990627808,2.16049981255589,0,3.46531545831348e-15,4.57078170289686e-15,8.00416524436126e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4933134068363,-83.6444623156724,16.1644378022788,16.1644378022788,16.1644378022788,125.512400779741,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16452517704504,2.12994463438455,5.09552509813321,0.0354670548057521,NaN,NaN,5.09552509813329,NaN,NaN,43.4299540142342,0,5.51882743907012e-15,3.27456612139111e-15,4.50844858774627e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1941944307939,32.3406837708998,14.8775566541607,33.9829179785043,19.1055181259358,132.502932828837,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44931766969715,1.44067223723405,2.16069685673397,0.026677880396816,NaN,NaN,2.16069685673396,NaN,NaN,2.16069685673408,0,2.84053901668028e-15,2.44872318652779e-15,9.75805067132735e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.6418590488984,-82.9480833593068,14.8806196829661,14.8806196829661,14.8806196829661,114.28729461642,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14886681885022,2.11416448811478,5.19095981546647,0.0355499454429058,NaN,NaN,39.4736080208096,NaN,NaN,39.4736080208096,0,7.67823233806136e-15,2.81629133277109e-15,6.11503952242287e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,47.460708221687,161.679408707627,13.5498684988173,31.5286528242209,17.9787876898696,121.503809626176,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43740467674035,1.42890948804845,2.25673935855035,0.0267200334696902,NaN,NaN,2.2567393585504,NaN,NaN,2.25673935855039,0,8.04526939931464e-16,1.03236731042492e-15,6.58167850240591e-17\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.1452785751287,-83.0148771917037,15.0484261917096,15.0484261917096,15.0484261917096,115.804321130869,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11186401613808,2.07689521585225,4.98169622852353,0.0357459148409454,NaN,NaN,45.1452785751288,13.7664786624522,31.3821864477528,40.192893405039,0,6.61946204801016e-15,3.42568782872549e-15,6.37053750943016e-16\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.1312040819397,161.708762369491,13.6660353978996,31.9476834735835,18.2816882288342,123.463661978399,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.40146288771884,1.3924053344616,2.11850708674959,0.0271002099334474,NaN,NaN,8.32779425854318e-14,1.05925354337479,1.05925354337486,2.11850708674968,0,3.7502389861456e-15,3.28203952217045e-15,1.74033102449544e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4274725579661,-83.6260768988353,16.1424908526554,16.1424908526554,16.1424908526554,125.336471072409,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15778960018682,2.12317103465847,5.04354164278861,0.0354993076950966,NaN,NaN,5.04354164278861,NaN,NaN,43.4176703413436,0,4.84183603518391e-15,1.86350224104551e-15,2.99780153761015e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1528988625244,32.2972108094469,14.8422644156267,33.9613704077974,19.1192229234315,132.390221704809,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4442445990335,1.43557900235656,2.1178092999922,0.0267294536247884,NaN,NaN,2.11780929999222,NaN,NaN,2.11780929999225,0,1.26291567773087e-15,1.08932231113874e-15,1.02674596825935e-15\nLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1024743774869,-83.2748203634975,15.3674914591623,15.3674914591623,15.3674914591623,118.39238283652,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16615476227207,2.13158843727884,5.15662504004063,0.0354574515084514,NaN,NaN,40.9727577722399,NaN,NaN,40.97275777224,0,8.02545171644403e-15,3.14208427156897e-15,2.94055081699161e-15\nLLG,F3,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7155784323667,32.6729756345673,14.1304466061033,32.3297018027682,18.1994380101763,125.102903688912,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4524559605848,1.44388650496835,2.21280579627392,0.0266442406378601,NaN,NaN,2.212805796274,NaN,NaN,2.21280579627393,0,1.65508878652491e-15,1.91302428093242e-15,3.70260402999126e-15\nLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4649368298421,-83.3303119856485,15.488312276614,15.488312276614,15.488312276614,119.497675528428,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.13911547287477,2.10435505390413,5.0417511225534,0.0356001212567191,NaN,NaN,46.4649368298421,14.1260200596522,32.3423668298347,41.4534407889326,0,4.22613781658825e-15,1.92721651681524e-15,9.26256221263399e-16\nLLG,F4,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.160382255153,32.4927289132394,14.2112784144421,32.6335343853148,18.4223716533694,126.429772821876,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42644964384681,1.4174870786752,2.14868844987544,0.026917340963555,NaN,NaN,1.00975440711601e-13,1.07434422493766,1.07434422493775,2.1486884498753,0,1.87635036857597e-15,2.20964472979419e-15,1.7249312830658e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4903177773153,-83.6484161710586,16.1634392591051,16.1634392591051,16.1634392591051,125.502431888006,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1624720123757,2.12788231402834,5.09226271170426,0.035476319597362,NaN,NaN,5.09226271170411,NaN,NaN,43.4299547521935,0,1.14526850502119e-14,4.0260761696283e-15,5.98783255509041e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,LOW,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1936519287556,32.339148200675,14.8765975629037,33.9808672177198,19.1044355739986,132.499189710252,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.4479863600178,1.43933228495815,2.16140131678699,0.0266955207534012,NaN,NaN,2.16140131678692,NaN,NaN,2.161401316787,0,2.54611635032233e-15,2.45075825739571e-15,2.2487929564369e-15\nLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.3818729724175,-83.0217296863992,15.1272909908058,15.1272909908058,15.1272909908058,116.541859224208,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14410853009675,2.1093584205123,5.20208481174977,0.0355784520505794,NaN,NaN,40.2025187592197,NaN,NaN,40.2025187592197,0,1.60106881090516e-15,6.70737042482372e-16,3.93024229137902e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4229765780879,161.712569134779,13.7295974287026,32.1292982574709,18.3997766973815,124.351494329258,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.43171110218744,1.4232155737952,2.27218773760802,0.0267435336312368,NaN,NaN,2.27218773760799,NaN,NaN,2.27218773760799,0,1.13226260862207e-15,1.15073458816627e-15,6.98247446875334e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7745165023377,-83.0708514458257,15.2581721674459,15.2581721674459,15.2581721674459,117.72206514556,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11876240524683,2.08382894970595,5.01812328473165,0.0357129252406819,NaN,NaN,45.7745165023377,13.9420758101591,31.8357801597383,40.7854435095006,0,1.42958699061584e-15,8.41370725348499e-16,7.05960402546693e-16\nLLG,F4,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9216248897031,161.708227194656,13.8285286633809,32.4421329145123,18.6137475204807,125.815740992003,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.40683951300695,1.39793814395817,2.13806805169257,0.0270096260695923,NaN,NaN,9.20768274576325e-14,1.06903402584628,1.06903402584635,2.13806805169249,0,1.72641246327673e-15,1.9266315726247e-15,1.4130796723595e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4434410757146,-83.6257902401847,16.1478136919049,16.1478136919049,16.1478136919049,125.381105810565,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1611764338736,2.12657454979953,5.0570478146026,0.0354836604146716,NaN,NaN,5.05704781460265,NaN,NaN,43.4200879490148,0,2.72529218615179e-15,1.41560047440573e-15,6.91757869425522e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,HIGH,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1616088233113,32.307283846337,14.8501681327048,33.9676689710511,19.1176173792814,132.416255882576,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44658012272385,1.43792719871,2.12555170255277,0.0267015844368881,NaN,NaN,2.12555170255273,NaN,NaN,2.12555170255275,0,2.10958082708328e-15,2.24855861378221e-15,6.02203685251396e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0748567923523,-82.9300378520264,15.3582855974508,15.3582855974508,15.3582855974508,118.321460141883,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16839397133419,2.13378238982677,5.15577730125191,0.0354566877787206,NaN,NaN,40.940889911337,NaN,NaN,40.940889911337,0,3.15491150630005e-15,1.72926135820264e-15,3.65201665696535e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.7299125864945,161.130465823712,14.1148487964379,32.3218530403427,18.207296487322,125.139714178718,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44673646573235,1.43802193944243,2.22264061115335,0.0266420485980424,NaN,NaN,2.22264061115337,NaN,NaN,2.22264061115334,0,2.04121249208028e-15,2.33910100100525e-15,1.44707573120801e-15\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.4440704361454,-83.0031154088339,15.4813568120485,15.4813568120485,15.4813568120485,119.444011718391,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.14141984923519,2.10661908310926,5.04309593980963,0.0355986051258197,NaN,NaN,46.4440704361453,14.1222697534477,32.3250068321557,41.4290712432422,0,4.15859569512143e-15,2.6410823923245e-15,3.67732870423664e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,49.204833426836,161.146288000343,14.1994855856638,32.6275492425772,18.4283989606635,126.544091532995,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.42131032003711,1.41220878062961,2.14744440711207,0.0269147256172604,NaN,NaN,8.79427015017062e-14,1.07372220355602,1.0737222035561,2.14744440711198,0,3.5275721589241e-15,3.66883989036922e-15,5.41057415836045e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.490611706443,-83.6264517354392,16.163537235481,16.163537235481,16.163537235481,125.503192634109,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.16268399949234,2.12809183988301,5.09407959432711,0.0354759074489739,NaN,NaN,5.09407959432712,NaN,NaN,43.42995452045,0,4.63628755806658e-15,2.69554472327188e-15,9.307196244926e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1796322652476,32.3471802065055,14.8767840140682,33.9809769506737,19.1043112309549,132.462904077467,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44767431542622,1.43901041977518,2.15646886011701,0.0266950634477452,NaN,NaN,2.15646886011684,NaN,NaN,2.15646886011699,0,4.00155400564153e-15,3.19693092179884e-15,1.03926204562854e-15\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.6623444291032,-83.1295646059503,15.2207814763677,15.2207814763677,15.2207814763677,117.210111396759,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.10734269077999,2.07293940828892,5.0948257600554,0.0350473862844883,NaN,NaN,40.5940660588752,NaN,NaN,40.5940660588751,0,3.04679445535775e-15,1.7625133762136e-15,1.4363888653394e-15\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.3340119059474,32.4155027653667,13.8775970441362,32.1149655183209,18.2373725408578,124.06798184759,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.27000953731601,1.26221945951814,2.39591763225491,0.0257294096233865,NaN,NaN,2.39591763225488,NaN,NaN,2.39591763225482,0,1.08628924259478e-15,1.01955365043739e-15,9.22837434124574e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.0441965647393,-83.1842456788282,15.3480655215798,15.3480655215798,15.3480655215798,118.369477682709,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.08250634729931,2.04791405400475,4.94729552222333,0.0351933539148237,NaN,NaN,46.0441965647395,13.9730666046269,32.0747095067356,41.128536713485,0,1.77144058088179e-14,6.55059025121442e-15,2.17143687460273e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.8021101513823,161.387066564983,13.9702592683756,32.4274415716417,18.4571830583056,125.45946545752,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.24754615115344,1.23933371077334,2.29388756221568,0.0260114462087268,NaN,NaN,2.83344085037177e-13,1.14694378110778,1.14694378110804,2.29388756221586,0,6.40288540416759e-15,5.73256791490688e-15,3.18015819637223e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.3904837663116,-83.622059546227,16.1301612554372,16.1301612554372,16.1301612554372,125.19721790886,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.11392710637453,2.07958743507062,4.99009290051188,0.0350058905757501,NaN,NaN,4.99009290051194,NaN,NaN,43.43528922371,0,2.7181722591066e-15,1.84830369275863e-15,1.67383418283551e-15\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,unsat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0075453598338,32.3434558623203,14.8139541033821,33.8614102405198,19.0475955393095,131.968153123879,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.27555422472238,1.26763418692545,2.29669721821219,0.0257306134219978,NaN,NaN,2.29669721821217,NaN,NaN,2.2966972182121,0,1.44500046180668e-15,1.73010723671161e-15,8.11654395509361e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.15500463282079,2.12034497753438,5.17960192958267,0.0355186356399559,NaN,NaN,40.5828774652387,NaN,NaN,40.5828774652387,0,5.52095779496251e-15,2.3859463667493e-15,6.25163381401311e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44184972071598,1.43331595281269,2.24309144654402,0.0266947182075544,NaN,NaN,2.24309144654403,NaN,NaN,2.243091446544,0,8.48524279185384e-16,1.03553267499589e-15,5.60304545533971e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.12886030632748,2.09401246567768,5.02993824392131,0.0356569217088774,NaN,NaN,46.1170088370324,14.0333756410459,32.0870263680783,41.1167063036877,0,9.43327714128928e-15,5.89274893337476e-15,1.8685911735465e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.9663352242708,161.366228036338,14.0172709004445,32.5365638808855,18.5192937380214,125.930726213494,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.41648267770793,1.40754963776639,2.14340872187696,0.0269640461154776,NaN,NaN,2.62288831595923e-14,1.07170436093859,1.07170436093857,2.14340872187693,0,1.56695921805949e-15,1.47915765962931e-15,6.65587471595194e-16\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,48.4667640662034,-83.6369864365484,16.1555880220678,16.1555880220678,16.1555880220678,125.441470274223,NaN,\"bolted-baseline reference; ZfMode=bolted\",2.1618216056321,2.1272257761239,5.07456521662268,0.035480006755888,NaN,NaN,5.07456521662272,NaN,NaN,43.4249970370927,0,2.85373019220743e-15,1.37674613064657e-15,5.99074250133722e-16\nLLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,quoted60,H1,bolted,0,closed,Ikpp,kA,100MVA,51.1774982446824,32.3231634812445,14.8633129623141,33.9742336338986,19.1110605382326,132.45738081462,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\",1.44727851027437,1.43862497963597,2.14336595566524,0.0266985669815179,NaN,NaN,2.14336595566535,NaN,NaN,2.14336595566523,0,1.92052823950759e-15,2.5118483775982e-15,4.12315187932576e-16\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.3854882216456,-24.885928922937,7.12849607388187,7.12849607388187,7.12849607388187,54.9185036783911,NaN,\"bolted-baseline reference; ZfMode=earth\",1.56835742137981,1.53387985851573,3.07455077192252,0.0413180302149132,NaN,NaN,18.3220616840085,NaN,NaN,18.3220616840084,0,9.76538610315177e-15,4.98416828807546e-15,5.59485490072155e-16\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,49.3315594209538,-175.497795877931,3.93153454244429,26.0118072088018,24.6506076060724,126.684759283553,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=earth\",0.82558371687589,0.823910854174474,0.30492403732543,0.0298365196103195,NaN,NaN,0.304924037325407,NaN,NaN,0.304924037325411,0,3.65932688477523e-15,2.47349719509344e-15,6.23509178026668e-16\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.432047371794,-24.7276387489075,7.14401579059801,7.14401579059801,7.14401579059801,55.1185478229185,NaN,\"bolted-baseline reference; ZfMode=earth\",1.55035713926148,1.51586107460191,2.99143572372892,0.0413843688939295,NaN,NaN,21.4320473717941,6.84934573845297,14.5844975047045,18.4536378128793,0,1.32853319620047e-14,5.77606454826409e-15,2.82464789920818e-15\nLLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,49.7958114048618,-175.545718347707,3.93382079752943,26.269966178276,24.918328724851,128.063957898492,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=earth\",0.809410831173493,0.807300019638272,0.314251698754704,0.0300551780205753,NaN,NaN,6.8146460972338e-14,0.157125849377389,0.157125849377454,0.314251698754636,0,2.03694151964361e-15,1.90969467966457e-15,2.01639640652794e-15\nLG,F5,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,earth,5.29,closed,Ikpp,kA,100MVA,21.7430258784102,-23.7299310870846,7.24767529280339,7.24767529280339,7.24767529280339,56.2752060499158,NaN,\"bolted-baseline reference; ZfMode=earth\",1.54125839967366,1.50692497295234,2.93976321708415,0.0414719492711615,NaN,NaN,2.93976321708415,NaN,NaN,18.8170626657296,0,1.04004310328778e-14,4.08443828833385e-15,1.3454200569266e-15",
                "lineStart": 1,
                "lineEnd": 118,
                "totalLines": 119,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_contributions.csv",
            "time": {
              "start": 1789830999791,
              "end": 1789830999907
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3daba670a68f9d9fe0c86003ec"
            }
          },
          "id": "prt_0ba3dabea001knckeMgTI94i0B",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3dad1772d59adca1704fb7c423",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\analytic_bounds.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\analytic_bounds.csv</path>\n<type>file</type>\n<content>\n1: bound_id,method,field,value_real,value_imag,value_abs,note\n2: E1,EXACT,Rloading_tolfrac_low,-0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n3: E1,EXACT,Rloading_tolfrac_high,0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n4: E1,EXACT,Z3ZN_base_ohm,5252.32,0,5252.32,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n5: E1,EXACT,Z3ZN_low_ohm,4998.704,0,4998.704,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n6: E1,EXACT,Z3ZN_high_ohm,5505.936,0,5505.936,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n7: E1,EXACT,Ifault_low,0.00270616478204823,-0.00107427469989167,0.00291159646215362,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n8: E1,EXACT,Ifault_high,0.00245686675131104,-0.000975292412460454,0.00264336708073257,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n9: E3,EXACT,ZNGT_bound_ohm,59.7530864197531,0,59.7530864197531,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n10: E3,EXACT,ZNGT_study_pu,12.3456790123457,0,12.3456790123457,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n11: E3,EXACT,Ifault_low,0.00260513362194025,-0.00103416045178107,0.00280289297480149,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n12: E3,EXACT,Ifault_high,0.00254652722414829,-0.00101089115237369,0.00273983609460051,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n13: D4,EXACT,X0_base,0.128,0,0.128,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n14: D4,EXACT,X0_low,0.1152,0,0.1152,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n15: D4,EXACT,X0_high,0.1408,0,0.1408,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n16: D4,EXACT,X0_err,0.2248,0,0.2248,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n17: D4,EXACT,Ifault_low,0.00257549969701761,-0.00102238678636587,0.00277100585172124,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n18: D4,EXACT,Ifault_high,0.00257549443009924,-0.00102240005170416,0.00277100585080524,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n19: D4,EXACT,Ifault_err,0.00257547714706351,-0.00102244357821426,0.00277100584728325,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\n20: D4+E-JOINT,EXACT,X0_joint,0.1408,0,0.1408,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\n21: D4+E-JOINT,EXACT,Rloading_joint,0.05,0,0.05,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\n22: D4+E-JOINT,EXACT,Ifault_joint,0.00245686435489134,-0.000975298448179262,0.00264336708032701,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\n23: D2,APPROXIMATION,Xqpp,0.2593,0,0.2593,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n24: D2,APPROXIMATION,Xdpp,0.2248,0,0.2248,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n25: D2,APPROXIMATION,dEpp_rel,0.00591572387675573,0,0.00591572387675573,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n26: D2,APPROXIMATION,dZpp_rel,0.153468673889308,0,0.153468673889308,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n27: D3,APPROXIMATION,X2_base,0.2242,0,0.2242,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n28: D3,APPROXIMATION,X2_low,0.20178,0,0.20178,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n29: D3,APPROXIMATION,X2_high,0.24662,0,0.24662,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n30: D3,APPROXIMATION,X2_err,0.2248,0,0.2248,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n31: D3,APPROXIMATION,dZ2_rel,0.0999992944717018,0,0.0999992944717018,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\n32: D5,APPROXIMATION,Etwo,1.00495107221258,0,1.00495107221258,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"\n33: D5,APPROXIMATION,Efallback,1.05141102240199,0,1.05141102240199,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"\n34: D5,APPROXIMATION,rel,0.0441881901554235,0,0.0441881901554235,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"\n\n(End of file - total 34 lines)\n</content>",
            "metadata": {
              "preview": "bound_id,method,field,value_real,value_imag,value_abs,note\nE1,EXACT,Rloading_tolfrac_low,-0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Rloading_tolfrac_high,0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_base_ohm,5252.32,0,5252.32,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_low_ohm,4998.704,0,4998.704,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_high_ohm,5505.936,0,5505.936,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Ifault_low,0.00270616478204823,-0.00107427469989167,0.00291159646215362,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Ifault_high,0.00245686675131104,-0.000975292412460454,0.00264336708073257,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,ZNGT_bound_ohm,59.7530864197531,0,59.7530864197531,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,ZNGT_study_pu,12.3456790123457,0,12.3456790123457,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,Ifault_low,0.00260513362194025,-0.00103416045178107,0.00280289297480149,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,Ifault_high,0.00254652722414829,-0.00101089115237369,0.00273983609460051,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_base,0.128,0,0.128,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_low,0.1152,0,0.1152,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_high,0.1408,0,0.1408,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_err,0.2248,0,0.2248,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_low,0.00257549969701761,-0.00102238678636587,0.00277100585172124,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_high,0.00257549443009924,-0.00102240005170416,0.00277100585080524,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_err,0.00257547714706351,-0.00102244357821426,0.00277100584728325,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4+E-JOINT,EXACT,X0_joint,0.1408,0,0.1408,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\analytic_bounds.csv",
                "text": "bound_id,method,field,value_real,value_imag,value_abs,note\nE1,EXACT,Rloading_tolfrac_low,-0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Rloading_tolfrac_high,0.05,0,0.05,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_base_ohm,5252.32,0,5252.32,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_low_ohm,4998.704,0,4998.704,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Z3ZN_high_ohm,5505.936,0,5505.936,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Ifault_low,0.00270616478204823,-0.00107427469989167,0.00291159646215362,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE1,EXACT,Ifault_high,0.00245686675131104,-0.000975292412460454,0.00264336708073257,\"R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,ZNGT_bound_ohm,59.7530864197531,0,59.7530864197531,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,ZNGT_study_pu,12.3456790123457,0,12.3456790123457,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,Ifault_low,0.00260513362194025,-0.00103416045178107,0.00280289297480149,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nE3,EXACT,Ifault_high,0.00254652722414829,-0.00101089115237369,0.00273983609460051,\"NGT bound resistive-assumed, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_base,0.128,0,0.128,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_low,0.1152,0,0.1152,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_high,0.1408,0,0.1408,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,X0_err,0.2248,0,0.2248,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_low,0.00257549969701761,-0.00102238678636587,0.00277100585172124,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_high,0.00257549443009924,-0.00102240005170416,0.00277100585080524,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4,EXACT,Ifault_err,0.00257547714706351,-0.00102244357821426,0.00277100584728325,\"X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation; method EXACT; never a nodal run\"\nD4+E-JOINT,EXACT,X0_joint,0.1408,0,0.1408,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\nD4+E-JOINT,EXACT,Rloading_joint,0.05,0,0.05,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\nD4+E-JOINT,EXACT,Ifault_joint,0.00245686435489134,-0.000975298448179262,0.00264336708032701,\"combined D4+E evaluator at F1 LG, exact re-evaluation; method EXACT; never a nodal run\"\nD2,APPROXIMATION,Xqpp,0.2593,0,0.2593,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD2,APPROXIMATION,Xdpp,0.2248,0,0.2248,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD2,APPROXIMATION,dEpp_rel,0.00591572387675573,0,0.00591572387675573,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD2,APPROXIMATION,dZpp_rel,0.153468673889308,0,0.153468673889308,\"Xqpp substitution input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD3,APPROXIMATION,X2_base,0.2242,0,0.2242,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD3,APPROXIMATION,X2_low,0.20178,0,0.20178,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD3,APPROXIMATION,X2_high,0.24662,0,0.24662,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD3,APPROXIMATION,X2_err,0.2248,0,0.2248,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD3,APPROXIMATION,dZ2_rel,0.0999992944717018,0,0.0999992944717018,\"X2 +-10% + error-check input-spread bound, generator-dominated inheritance; method APPROXIMATION; never a nodal run\"\nD5,APPROXIMATION,Etwo,1.00495107221258,0,1.00495107221258,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"\nD5,APPROXIMATION,Efallback,1.05141102240199,0,1.05141102240199,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"\nD5,APPROXIMATION,rel,0.0441881901554235,0,0.0441881901554235,\"saliency error bound into Ib; method APPROXIMATION; never a nodal run\"",
                "lineStart": 1,
                "lineEnd": 34,
                "totalLines": 34,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\analytic_bounds.csv",
            "time": {
              "start": 1789830999799,
              "end": 1789830999944
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3dad1772d59adca1704fb7c423"
            }
          },
          "id": "prt_0ba3dad62001w2KDrsMtqHoEx7",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 117969,
            "input": 34826,
            "output": 420,
            "reasoning": 50,
            "cache": {
              "write": 0,
              "read": 82673
            }
          },
          "cost": 0,
          "id": "prt_0ba3daf98001yyNN7WF9D9dRtB",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3d9888001wZgVwcrVgivY6P"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 148953,
          "input": 30906,
          "output": 233,
          "reasoning": 325,
          "cache": {
            "write": 0,
            "read": 117489
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789830999981,
          "completed": 1789831014738
        },
        "finish": "tool-calls",
        "id": "msg_0ba3dafad001X25xOeQ7QgkOuW",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3dd118001tTxJR01yl5ucqz",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        },
        {
          "type": "reasoning",
          "text": "Reading registry and topology files and extracting distinct FL_anchor values under tool usage constraints.",
          "time": {
            "start": 1789831008542,
            "end": 1789831013261
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea760482216bdd511453a:rs_01a0ba3dd082716894f911a2d78c888f",
              "reasoningEncryptedContent": "Q-PaDgEMY0dhSvSMsO1pzBYR7tZ6qrJVi8y5RkwtCLjWS0PDeGOVCU3YBh3WxNMGY6sXqIFR61SVxPMPtE78naeqV8T0qiEXRIuYlCGi3B_qaVEXY-S1DkPtuThAvB44cuHHwMrE8tT2qnG9j4ybmrcwjaq92MikENW1jCDaszDbGovbsizzO9CtlRXwd-bjC5HYis0GZtdaODXlmIxXgYF5fKDHDfBgjVkoiri0NgDBx4zfm2FF_zWewU9VYKG8fOfyqyxM3XAxHYq40RAJm4xfUG7nlUg3eTg6i3sQPiI8QGm4ZVCU4brqrdhROeSBH_yBL2IK-Z-5gMgzXGz9gO4ytewtrSkqyZtsA3-dFN5nV6dZWzeKunOt9SXMZEpGkfvtI_xzXtYHM32wC_KKVci2cVB_R4R2VN63I37G_rZIzArblaP7GIZ9KL3Kgg5Cnw_fL2Y1I35zf-Umfj5FqAbBNVIFxtZneSujuu8BqGwzp5cWD7gTHw9h7MaxiLfc9bUxCwvc8cDNIwr3SHfclPDQTdwquBNEMf1lCTONaJ2_RsJw_LuhvrqYCFzXs6qJ7LAhPi2YrmcUdxHx7R_HoKyWEQLxPNFyKFJwCWrdLVwGHeBVcjuxP3hM-bqequ2pknsWBli9PoYSBY2Q8qsXbXZ5DWF6ShGeZFGlJrDyFAWUSvCjq255IOv-qfmbpKFk90DBZFGPMvc6k7Tj2o-Ow0V6rJA7DUTMgD-oEF8KWin-15e31TBMYpHaFLwFcMEgGox4i1MddRidT4eicYX7nDAj93-Ai537KVZP30E-yLrakjMV0VkEHOsHuO0pRa7AXEpOzUg38gF1vKS-pOVxkiS4sk5xSO0zdaxWd-Fwi0gRzNUMlzSLYdtmMpsThXaVuvc4euimb7es6YT4p9HlddA5nhkUNTtFnIEpVu4psOEfKgc9aP2CFkCBc1wYpROsGitEVB2TZCFEs53jzruJnCw5KnA1ca5JS-gGZzUksNaTlmtxc3VwY7bZyL5DmhnJNmDgwu87vMQ7dZbY2jg7a5X1gAICoUnrplx3HQ9BiAMa024GZlxGO79ar61cAdFH28tmGnD6qOZaeBl-V8w_rgqpjSsP1oG4Y25VZ5GsLAkrXBn6ZPAPxuooyWSPpyc4iQj7Z4gwmyYXTAHQ7FCJUI8goDec46Z3eWRMjxWfmglHbPbq6H-qO9d1KOmgezVQ1x5wMby_5c34SdkljGcJcWrMIV1ddnqne6vHk0gHtl_pYIcktYAEIby4d8x2vDW2hyt3iCH308DhKjM3V9qBq-B7nxz2dALuL_gBDCIIZ9VmKaZER9UYzZrYg4jKR1351HnQdffK-wKlPya2jutiHH7gVfVhiRXxdP9FcnbCJzGZDvTqp6HcTLH4xB2pqXvNCgZhorVqFogJtdh_t26hmSnGNMZl6VcScmMeEf0ZEOEwz_WpV7kQAJGRrc7K0O1Tx1m5GFXg_9GmcnpEt6XWxuSX6J-sItqCudip4LGjy9uHOQoKg09xrNXE45M9hngjAYh7quxIgNg4vndz4FMaTkQrzJcvVFOiUncJdRb_Xg09l-ztf17VQfYEbYAA7Dql5d0oRrK9BwMhJaWgMw5S9RgrYkPmwiHqH-f_Au1ghCHhBcXWdGaRi6cRezV4mG4wEm_AYQ0WwcYyjyrmmwnxxEay1tjlVIvoq7ICbTiiKCDenUTTvyUngaF_RBeq7HfPPsx_cTZ3MXtWdnFg7Aarde2eCsG4FiVeJMfvrJ8vkUGD2s_nrXejGcTrekICgMGPK1tKWSDWdTh4ZNpCydGHmt5Uhb_cxGY8oEwsJsgGgAeS2PM4c6UDabApZpCE0mFEL95UrjSTra3Cjt_4a2fxVF5sdclaASp5XTNea0RkzXYIq08fdAwPsNg5c5oGGvBPLnH1yxcTs8vWbWQWNTH5Shh7k7-3bvb0srx8eQ1nAY50cA-adQKdAFIFqUPue5Gw8o1fdQkT3x2h3NjojdzWA_4rx-qqGsD7JzjK6JeZ0nkVSEkidSnPgk7U2BF2A17ziw3zO0KU-TsinBSzRgZI-FUR01LsloN9ypl1IxeAGzKIuQzmWqy4xRxKo7CvIVcxrf1UvV7hnM4992ayBEtNDTOtw6H9OYnk0tbKR1awQwH4ysXXfXzezzVV3MzhbyAIoczHZuEKqfWZ5hCyOr1onzRnhRwDz2yu-YMruRjgOfp96iNWNfvqbjJSfVmp5w0mnVw5GtMbzDRHMJZtc1pwxSFwIFOnxzPZGGgt3TRod2qGrv9mjYGfgzM_gZqfJoefJedt6GseIqjygCXvGGWUw5X3XLpTrFVhKnopce4bIpqXI8qZqeELV6EQWV31vd__NI-ajZXQi_qrmSN9_S53F9f9V_RQ0I5qsxEjeF4H7-aymriy7aHX3D1Ws6DXJkQa7hwP_b_4MhEPZKlWXCmNLbxOSzxlI68isLfj8JOt08bWK85ImtoJMxED2o_33FEfyEjIInV38Sx52zfCIJdME2KS_bQj405KObngzFnScdtxgWd6AmxNTJ-p6XGW56nuvs-1ubLp3gbbGw1hQIUag0LLRtr6AY3bPIOoTDe4BsT_-BN0p-EC59WI8_Mh_slx6n3YrXfOZbVpBkx4yOX2yYDgKor7TtjGK2eGcgooy-OuEIPhQIuiWrJj0_r0zhrfmXIZgCqJ5bKCiVq3GBxnfCL5DoRmY-evchq3n5SsLUIoAD54hAvdMmcthb7W9Throx5vQTT2Oz9lqMiKkxvhm435uqdAioW4xSxVExg"
            }
          },
          "id": "prt_0ba3dd11e001XWZriFfS8UZXL4",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3de3397267bcb5dc2b310d7d36",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m</path>\n<type>file</type>\n<content>\n1: function R = phase4_registry()\n2: %PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n3: %\n4: %   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n5: %   struct field carrying value + unit + base + status + source + locator +\n6: %   rationale + variant ID. No hard-coded fault-study literals may live\n7: %   anywhere else: M1-M8 read constants from here.\n8: %\n9: %   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n10: %   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n11: %   never a silent redefinition: this function asserts the freeze, it does\n12: %   not own it.\n13: %\n14: %   MISSING parameters are present with value = NaN (explicit, never []).\n15: %\n16: %   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n17: %   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n18: \n19: R = struct();\n20: \n21: % ---- frozen Phase-3 interface (Sec 3) ------------------------------------\n22: R.frozen.Sbase_MVA       = e(100, 'MVA', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic V^2/S', 'base');\n23: R.frozen.Vbase_kV        = e(230, 'kV', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen nominal', 'base');\n24: R.frozen.Zbase_ohm       = e(529, 'ohm', '100MVA-230kV', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic 230^2/100', 'base');\n25: R.frozen.Zbase_22_ohm    = e(4.84, 'ohm', '100MVA-22kV', 'DERIVED', '22^2/100 arithmetic', 'level base for 22-kV Zfpu reporting (spec Sec 21)', 'base');\n26: R.lv.Vbus_kV    = e(6.6, 'kV', 'physical', 'SOURCE/PRIMARY', 'phase3_bus_results.csv Vnom_kV column (B6_6 rows)', 'plant MV bus nominal; pu base voltage of LV zone', 'base');\n27: R.lv.Vwind_kV   = e(6.9, 'kV', 'physical', 'SOURCE/PRIMARY', 'UAT/GAT data sheets (LV winding rating)', 'transformer LV winding nominal; distinct from 6.6-kV bus', 'base');\n28: R.lv.Zbase_ohm  = e(0.4356, 'ohm', '100MVA-6.6kV', 'DERIVED', '6.6^2/100 arithmetic', 'ohmic base of the LV zone; aux/neutral pu conversions use this, never 529', 'base');\n29: R.lv.a_nominal  = e(6.9/6.6, 'dimensionless', 'physical', 'DERIVED', 'Vwind/Vbus nominal documented ratio', 'off-nominal LV tap magnitude; no operating-tap invention (correction record)', 'base');\n30: R.frozen.R1_pu_km        = e(0.00015, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:79', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\n31: R.frozen.X1_pu_km        = e(0.00077, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:81', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\n32: R.frozen.Y1_pu_km        = e(0.001488, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61 (report only)', 'Y1 locator is REPORT ONLY, no .m literal', 'base');\n33: R.frozen.R_eq_ohm        = e(0.0277725, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:78', 'locked lumped D/C equivalent R_eq = r1*L/2', 'base');\n34: R.frozen.X_eq_ohm        = e(0.1425655, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:80', 'locked lumped equivalent X_eq = x1*L/2', 'base');\n35: R.frozen.B_eq_uS         = e(3.937996, 'microS', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:82-83', 'locked equivalent B_eq = 2*b1*L at 50 Hz', 'base');\n36: R.frozen.length_km       = e(0.7, 'km', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,61; ashuganj_lines.m:71', 'locked GIS-to-grid length; INEL-0026 unavailable', 'base');\n37: R.frozen.circuits        = e(2, 'count', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49; ashuganj_lines.m:74-75', '2 circuits both in service, LUMPED_DUAL_CIRCUIT_PI', 'base');\n38: R.frozen.conductor_ref   = e('MALLARD_795_MCM', 'designation', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,53; ashuganj_lines.m:76-77', 'Ghorasal-Mallard family ref only, NOT measured South link', 'base');\n39: R.frozen.bus_from        = e('B230_1', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'frozen topology wiring', 'base');\n40: R.frozen.bus_to          = e('B230_REMOTE', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'REMOTE_GRID_BUS_ASSUMED, actual substation unknown', 'base');\n41: \n42: % ---- machine reactances (458 MVA / 22 kV QUALIFIED interpretation) -------\n43: mb = '458MVA-22kV-QUALIFIED';\n44: R.machine.Snom_MVA = e(458, 'MVA', 'machine', 'SOURCE/PRIMARY', 'workbook C3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\n45: R.machine.Vnom_kV  = e(22, 'kV', 'machine', 'SOURCE/PRIMARY', 'workbook D3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\n46: R.machine.Xd       = e(1.7830, 'pu', mb, 'SOURCE/PRIMARY', 'workbook H3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\n47: R.machine.Xdp      = e(0.3256, 'pu', mb, 'SOURCE/PRIMARY', 'workbook I3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\n48: R.machine.Xdpp     = e(0.2608, 'pu', mb, 'SOURCE/PRIMARY', 'workbook J3', 'unsaturated sensitivity role, no Siemens corroboration', 'sensitivity');\n49: R.machine.Xdpp_sat = e(0.2248, 'pu', mb, 'SOURCE/PRIMARY', 'workbook K3 + Siemens 2.1.1 22.48%', 'DIRECTLY-SOURCE-BACKED saturated, primary fault-study case', 'primary');\n50: R.machine.Xq       = e(1.7510, 'pu', mb, 'SOURCE/PRIMARY', 'workbook L3', 'WORKBOOK-DERIVED+QUALIFIED, no q-axis Siemens data', 'base');\n51: R.machine.Xqp      = e(0.5087, 'pu', mb, 'SOURCE/PRIMARY', 'workbook M3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\n52: R.machine.Xqpp     = e(0.2593, 'pu', mb, 'SOURCE/PRIMARY', 'workbook N3', 'WORKBOOK-DERIVED+QUALIFIED; saliency sensitivity vs 0.2248', 'base');\n53: R.machine.Xl       = e(0.2027, 'pu', mb, 'SOURCE/PRIMARY', 'workbook O3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\n54: R.machine.X2       = e(0.2242, 'pu', mb, 'SOURCE/PRIMARY', 'workbook P3 X2(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified; DISTINCT cell from K3, never merged', 'primary');\n55: R.machine.X0       = e(0.128, 'pu', mb, 'SOURCE/PRIMARY', 'workbook Q3 X0(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified', 'primary');\n56: R.machine.Ra_ohm   = e(0.00089, 'ohm', 'stator', 'SOURCE/PRIMARY', 'workbook U3 (ohm explicit)', 'WORKBOOK-DERIVED+QUALIFIED, temp/test conditions not supplied', 'base');\n57: \n58: % ---- grid datasets (never merged) -----------------------------------------\n59: R.grid.P.Ik_kA = e(50, 'kA', '230kV', 'SOURCE/PRIMARY', 'Generator Data_South.pdf p.2/report p.7 s2.4', 'Level-1 Siemens direct source quantity; Siemens own word ESTIMATED, confidence inherited as estimate, never firm', 'primary');\n60: R.grid.P.Zmag_ohm = e(2.65581124, 'ohm', '230kV', 'DERIVED', 'V^2/Ssc arithmetic, inherits ESTIMATED confidence', 'magnitude, NEVER called X', 'primary');\n61: R.grid.P.XoR_band = e([10, 20], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 15 reference band, no source pair', 'base representative 15 via variant field', 'primary');\n62: R.grid.P.XoR_base = e(15, 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'arithmetic band centre, not measurement', 'split-only sensitivity, |Z| fixed', 'primary');\n63: R.grid.P.XN_reported = e(2.66, 'ohm', '230kV', 'ENGINEERING_ASSUMPTION', 'Siemens s2.4 rounded', 'separately reported; NEVER paired with |Z| as exact R/X', 'primary');\n64: R.grid.S.Ik_kA = e(45.01, 'kA', '230kV', 'LEGACY', 'Master-Data md:524-543; REV3_1_DATA_RECONCILIATION.md:177-192', 'QUALIFIED/SECONDARY sensitivity only', 'sensitivity');\n65: R.grid.S.XoR    = e(10.99, 'dimensionless', '230kV', 'LEGACY', 'Master-Data md:530', 'lives INSIDE secondary profile only', 'sensitivity');\n66: R.grid.k0g_band = e([1.0, 1.5, 2.0], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 8/15 per dataset', 'base 1.5; same-angle scaling is simplification', 'primary');\n67: \n68: % ---- transformers (% on own ratings) ---------------------------------------\n69: R.gsut.Z_pct  = e(16.0, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'YNd1 principal tap 9', 'base');\n70: R.gsut.R_pct  = e(0.21, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'nameplate R used', 'base');\n71: R.gsut.Z0_pct = e(15.8, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet', 'QUALIFIED test-connection reading', 'base');\n72: R.uat.Z_pct   = e(10.5, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'Dyn11 principal tap 3', 'base');\n73: R.uat.R_pct   = e(0.4, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'approximate marker preserved', 'base');\n74: R.uat.Z0_pct  = e(9.3, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'QUALIFIED test-connection reading', 'base');\n75: R.uat.ground_limit_A = e(5, 'A', '6.9kV-LV', 'SOURCE/PRIMARY', 'UAT sheet LV-neutral clause', 'CURRENT LIMIT only, not impedance', 'base');\n76: R.uat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'UAT sheet LV-neutral clause (5-A limit only, 10BBW10 unresolved)', 'LV neutral device R/X MISSING; bounded equivalent in spec Sec 12', 'base');\n77: R.gat.Z_PS_pct  = e(12.0, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs S/N 100580', 'pairwise HV-LV ONLY, INCOMPLETE', 'base');\n78: R.gat.R_PS_pct  = e(0.5, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'approximate pairwise figure', 'base');\n79: R.gat.Z0_PS_pct = e(10.8, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'pairwise; QUALIFIED test reading; +/-7.5% tolerance leg separate', 'base');\n80: R.gat.Z_PT = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:301-302', 'HV-tertiary MISSING; never fabricated', 'base');\n81: R.gat.Z_ST = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:303-304', 'LV-tertiary MISSING; never fabricated', 'base');\n82: R.gat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'GAT-in-UAT-docs LV-neutral clause (5-A limit)', 'LV neutral device MISSING; NOT solid; bounded equivalent in spec Sec 13', 'base');\n83: R.gat.ZN_HV_device = e(NaN, 'ohm', '230kV-HV', 'MISSING', 'no GAT neutral device in source set', 'solid ASSUMPTION position, no measured record', 'base');\n84: \n85: % ---- NGT series impedance: MISSING at source level --------------------------\n86: R.ngt.Z_series_HV = e(NaN, 'ohm', 'HV side', 'MISSING', 'Generator Data_South.pdf s2.3 NER clause (no series-Z data)', 'NER transformer series impedance MISSING; neglected-vs-bounded rule in spec Sec 10', 'base');\n87: \n88: % ---- South-line zero point values: MISSING at source level -----------------\n89: R.line.R0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:84', 'never 3xX1/R1 as fact; band in Sec 14', 'base');\n90: R.line.X0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:85', 'band in Sec 14', 'base');\n91: R.line.B0_uS  = e(NaN, 'microS', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:86', 'band in Sec 14', 'base');\n92: R.line.kR_band = e([2.0, 5.0], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 3.5', 'primary');\n93: R.line.kX_band = e([2.0, 3.5], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 2.75', 'primary');\n94: R.line.kB_band = e([0.60, 0.85], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 0.725', 'primary');\n95: \n96: % ---- runtime freeze cross-check (assert, never redefine) --------------------\n97: L = ashuganj_lines();\n98: kL = find(strcmp({L.Name}, 'L_LINE'), 1);\n99: assert(~isempty(kL), 'phase4_registry:freeze', 'L_LINE missing from frozen register');\n100: assert(abs(L(kL).R_ohm - 0.0277725) < 1e-12, 'phase4_registry:freeze', 'R_eq freeze violated');\n101: assert(abs(L(kL).X_ohm - 0.1425655) < 1e-12, 'phase4_registry:freeze', 'X_eq freeze violated');\n102: assert(abs(L(kL).Length_km - 0.7) < 1e-12, 'phase4_registry:freeze', 'length freeze violated');\n103: assert(L(kL).Physical_circuit_count == 2, 'phase4_registry:freeze', 'circuit-count freeze violated');\n104: B_from_C_uS = 2*pi*50*L(kL).C_F*1e6;\n105: assert(abs(B_from_C_uS - 3.937996) < 1e-9, 'phase4_registry:freeze', 'B_eq freeze violated');\n106: end\n107: \n108: % =====================================================================\n109: function s = e(value, unit, base, status, source, rationale, variant)\n110: s = struct('value', value, 'unit', unit, 'base', base, 'status', status, ...\n111:     'source', source, 'locator', source, 'rationale', rationale, 'variant', variant);\n112: end\n\n(End of file - total 112 lines)\n</content>",
            "metadata": {
              "preview": "function R = phase4_registry()\n%PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n%\n%   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n%   struct field carrying value + unit + base + status + source + locator +\n%   rationale + variant ID. No hard-coded fault-study literals may live\n%   anywhere else: M1-M8 read constants from here.\n%\n%   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n%   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n%   never a silent redefinition: this function asserts the freeze, it does\n%   not own it.\n%\n%   MISSING parameters are present with value = NaN (explicit, never []).\n%\n%   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n%   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n\nR = struct();\n",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m",
                "text": "function R = phase4_registry()\n%PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n%\n%   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n%   struct field carrying value + unit + base + status + source + locator +\n%   rationale + variant ID. No hard-coded fault-study literals may live\n%   anywhere else: M1-M8 read constants from here.\n%\n%   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n%   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n%   never a silent redefinition: this function asserts the freeze, it does\n%   not own it.\n%\n%   MISSING parameters are present with value = NaN (explicit, never []).\n%\n%   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n%   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n\nR = struct();\n\n% ---- frozen Phase-3 interface (Sec 3) ------------------------------------\nR.frozen.Sbase_MVA       = e(100, 'MVA', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic V^2/S', 'base');\nR.frozen.Vbase_kV        = e(230, 'kV', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen nominal', 'base');\nR.frozen.Zbase_ohm       = e(529, 'ohm', '100MVA-230kV', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic 230^2/100', 'base');\nR.frozen.Zbase_22_ohm    = e(4.84, 'ohm', '100MVA-22kV', 'DERIVED', '22^2/100 arithmetic', 'level base for 22-kV Zfpu reporting (spec Sec 21)', 'base');\nR.lv.Vbus_kV    = e(6.6, 'kV', 'physical', 'SOURCE/PRIMARY', 'phase3_bus_results.csv Vnom_kV column (B6_6 rows)', 'plant MV bus nominal; pu base voltage of LV zone', 'base');\nR.lv.Vwind_kV   = e(6.9, 'kV', 'physical', 'SOURCE/PRIMARY', 'UAT/GAT data sheets (LV winding rating)', 'transformer LV winding nominal; distinct from 6.6-kV bus', 'base');\nR.lv.Zbase_ohm  = e(0.4356, 'ohm', '100MVA-6.6kV', 'DERIVED', '6.6^2/100 arithmetic', 'ohmic base of the LV zone; aux/neutral pu conversions use this, never 529', 'base');\nR.lv.a_nominal  = e(6.9/6.6, 'dimensionless', 'physical', 'DERIVED', 'Vwind/Vbus nominal documented ratio', 'off-nominal LV tap magnitude; no operating-tap invention (correction record)', 'base');\nR.frozen.R1_pu_km        = e(0.00015, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:79', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\nR.frozen.X1_pu_km        = e(0.00077, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:81', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\nR.frozen.Y1_pu_km        = e(0.001488, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61 (report only)', 'Y1 locator is REPORT ONLY, no .m literal', 'base');\nR.frozen.R_eq_ohm        = e(0.0277725, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:78', 'locked lumped D/C equivalent R_eq = r1*L/2', 'base');\nR.frozen.X_eq_ohm        = e(0.1425655, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:80', 'locked lumped equivalent X_eq = x1*L/2', 'base');\nR.frozen.B_eq_uS         = e(3.937996, 'microS', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:82-83', 'locked equivalent B_eq = 2*b1*L at 50 Hz', 'base');\nR.frozen.length_km       = e(0.7, 'km', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,61; ashuganj_lines.m:71', 'locked GIS-to-grid length; INEL-0026 unavailable', 'base');\nR.frozen.circuits        = e(2, 'count', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49; ashuganj_lines.m:74-75', '2 circuits both in service, LUMPED_DUAL_CIRCUIT_PI', 'base');\nR.frozen.conductor_ref   = e('MALLARD_795_MCM', 'designation', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,53; ashuganj_lines.m:76-77', 'Ghorasal-Mallard family ref only, NOT measured South link', 'base');\nR.frozen.bus_from        = e('B230_1', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'frozen topology wiring', 'base');\nR.frozen.bus_to          = e('B230_REMOTE', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'REMOTE_GRID_BUS_ASSUMED, actual substation unknown', 'base');\n\n% ---- machine reactances (458 MVA / 22 kV QUALIFIED interpretation) -------\nmb = '458MVA-22kV-QUALIFIED';\nR.machine.Snom_MVA = e(458, 'MVA', 'machine', 'SOURCE/PRIMARY', 'workbook C3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\nR.machine.Vnom_kV  = e(22, 'kV', 'machine', 'SOURCE/PRIMARY', 'workbook D3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\nR.machine.Xd       = e(1.7830, 'pu', mb, 'SOURCE/PRIMARY', 'workbook H3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\nR.machine.Xdp      = e(0.3256, 'pu', mb, 'SOURCE/PRIMARY', 'workbook I3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\nR.machine.Xdpp     = e(0.2608, 'pu', mb, 'SOURCE/PRIMARY', 'workbook J3', 'unsaturated sensitivity role, no Siemens corroboration', 'sensitivity');\nR.machine.Xdpp_sat = e(0.2248, 'pu', mb, 'SOURCE/PRIMARY', 'workbook K3 + Siemens 2.1.1 22.48%', 'DIRECTLY-SOURCE-BACKED saturated, primary fault-study case', 'primary');\nR.machine.Xq       = e(1.7510, 'pu', mb, 'SOURCE/PRIMARY', 'workbook L3', 'WORKBOOK-DERIVED+QUALIFIED, no q-axis Siemens data', 'base');\nR.machine.Xqp      = e(0.5087, 'pu', mb, 'SOURCE/PRIMARY', 'workbook M3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\nR.machine.Xqpp     = e(0.2593, 'pu', mb, 'SOURCE/PRIMARY', 'workbook N3', 'WORKBOOK-DERIVED+QUALIFIED; saliency sensitivity vs 0.2248', 'base');\nR.machine.Xl       = e(0.2027, 'pu', mb, 'SOURCE/PRIMARY', 'workbook O3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\nR.machine.X2       = e(0.2242, 'pu', mb, 'SOURCE/PRIMARY', 'workbook P3 X2(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified; DISTINCT cell from K3, never merged', 'primary');\nR.machine.X0       = e(0.128, 'pu', mb, 'SOURCE/PRIMARY', 'workbook Q3 X0(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified', 'primary');\nR.machine.Ra_ohm   = e(0.00089, 'ohm', 'stator', 'SOURCE/PRIMARY', 'workbook U3 (ohm explicit)', 'WORKBOOK-DERIVED+QUALIFIED, temp/test conditions not supplied', 'base');\n\n% ---- grid datasets (never merged) -----------------------------------------\nR.grid.P.Ik_kA = e(50, 'kA', '230kV', 'SOURCE/PRIMARY', 'Generator Data_South.pdf p.2/report p.7 s2.4', 'Level-1 Siemens direct source quantity; Siemens own word ESTIMATED, confidence inherited as estimate, never firm', 'primary');\nR.grid.P.Zmag_ohm = e(2.65581124, 'ohm', '230kV', 'DERIVED', 'V^2/Ssc arithmetic, inherits ESTIMATED confidence', 'magnitude, NEVER called X', 'primary');\nR.grid.P.XoR_band = e([10, 20], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 15 reference band, no source pair', 'base representative 15 via variant field', 'primary');\nR.grid.P.XoR_base = e(15, 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'arithmetic band centre, not measurement', 'split-only sensitivity, |Z| fixed', 'primary');\nR.grid.P.XN_reported = e(2.66, 'ohm', '230kV', 'ENGINEERING_ASSUMPTION', 'Siemens s2.4 rounded', 'separately reported; NEVER paired with |Z| as exact R/X', 'primary');\nR.grid.S.Ik_kA = e(45.01, 'kA', '230kV', 'LEGACY', 'Master-Data md:524-543; REV3_1_DATA_RECONCILIATION.md:177-192', 'QUALIFIED/SECONDARY sensitivity only', 'sensitivity');\nR.grid.S.XoR    = e(10.99, 'dimensionless', '230kV', 'LEGACY', 'Master-Data md:530', 'lives INSIDE secondary profile only', 'sensitivity');\nR.grid.k0g_band = e([1.0, 1.5, 2.0], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 8/15 per dataset', 'base 1.5; same-angle scaling is simplification', 'primary');\n\n% ---- transformers (% on own ratings) ---------------------------------------\nR.gsut.Z_pct  = e(16.0, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'YNd1 principal tap 9', 'base');\nR.gsut.R_pct  = e(0.21, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'nameplate R used', 'base');\nR.gsut.Z0_pct = e(15.8, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet', 'QUALIFIED test-connection reading', 'base');\nR.uat.Z_pct   = e(10.5, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'Dyn11 principal tap 3', 'base');\nR.uat.R_pct   = e(0.4, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'approximate marker preserved', 'base');\nR.uat.Z0_pct  = e(9.3, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'QUALIFIED test-connection reading', 'base');\nR.uat.ground_limit_A = e(5, 'A', '6.9kV-LV', 'SOURCE/PRIMARY', 'UAT sheet LV-neutral clause', 'CURRENT LIMIT only, not impedance', 'base');\nR.uat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'UAT sheet LV-neutral clause (5-A limit only, 10BBW10 unresolved)', 'LV neutral device R/X MISSING; bounded equivalent in spec Sec 12', 'base');\nR.gat.Z_PS_pct  = e(12.0, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs S/N 100580', 'pairwise HV-LV ONLY, INCOMPLETE', 'base');\nR.gat.R_PS_pct  = e(0.5, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'approximate pairwise figure', 'base');\nR.gat.Z0_PS_pct = e(10.8, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'pairwise; QUALIFIED test reading; +/-7.5% tolerance leg separate', 'base');\nR.gat.Z_PT = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:301-302', 'HV-tertiary MISSING; never fabricated', 'base');\nR.gat.Z_ST = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:303-304', 'LV-tertiary MISSING; never fabricated', 'base');\nR.gat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'GAT-in-UAT-docs LV-neutral clause (5-A limit)', 'LV neutral device MISSING; NOT solid; bounded equivalent in spec Sec 13', 'base');\nR.gat.ZN_HV_device = e(NaN, 'ohm', '230kV-HV', 'MISSING', 'no GAT neutral device in source set', 'solid ASSUMPTION position, no measured record', 'base');\n\n% ---- NGT series impedance: MISSING at source level --------------------------\nR.ngt.Z_series_HV = e(NaN, 'ohm', 'HV side', 'MISSING', 'Generator Data_South.pdf s2.3 NER clause (no series-Z data)', 'NER transformer series impedance MISSING; neglected-vs-bounded rule in spec Sec 10', 'base');\n\n% ---- South-line zero point values: MISSING at source level -----------------\nR.line.R0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:84', 'never 3xX1/R1 as fact; band in Sec 14', 'base');\nR.line.X0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:85', 'band in Sec 14', 'base');\nR.line.B0_uS  = e(NaN, 'microS', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:86', 'band in Sec 14', 'base');\nR.line.kR_band = e([2.0, 5.0], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 3.5', 'primary');\nR.line.kX_band = e([2.0, 3.5], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 2.75', 'primary');\nR.line.kB_band = e([0.60, 0.85], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 0.725', 'primary');\n\n% ---- runtime freeze cross-check (assert, never redefine) --------------------\nL = ashuganj_lines();\nkL = find(strcmp({L.Name}, 'L_LINE'), 1);\nassert(~isempty(kL), 'phase4_registry:freeze', 'L_LINE missing from frozen register');\nassert(abs(L(kL).R_ohm - 0.0277725) < 1e-12, 'phase4_registry:freeze', 'R_eq freeze violated');\nassert(abs(L(kL).X_ohm - 0.1425655) < 1e-12, 'phase4_registry:freeze', 'X_eq freeze violated');\nassert(abs(L(kL).Length_km - 0.7) < 1e-12, 'phase4_registry:freeze', 'length freeze violated');\nassert(L(kL).Physical_circuit_count == 2, 'phase4_registry:freeze', 'circuit-count freeze violated');\nB_from_C_uS = 2*pi*50*L(kL).C_F*1e6;\nassert(abs(B_from_C_uS - 3.937996) < 1e-9, 'phase4_registry:freeze', 'B_eq freeze violated');\nend\n\n% =====================================================================\nfunction s = e(value, unit, base, status, source, rationale, variant)\ns = struct('value', value, 'unit', unit, 'base', base, 'status', status, ...\n    'source', source, 'locator', source, 'rationale', rationale, 'variant', variant);\nend",
                "lineStart": 1,
                "lineEnd": 112,
                "totalLines": 112,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m",
            "time": {
              "start": 1789831014432,
              "end": 1789831014650
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3de3397267bcb5dc2b310d7d36"
            }
          },
          "id": "prt_0ba3de394001ldnDwbcy8oSnr1",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3de46272baba0f7d27981b2622",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_topology.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_topology.m</path>\n<type>file</type>\n<content>\n1: function Y = phase4_topology(m, view, coupler)\n2: %PHASE4_TOPOLOGY  Topology node map + m-division fractions + two-circuit B-view.\n3: %\n4: %   Y = PHASE4_TOPOLOGY(m, view, coupler) returns the Phase-4 network\n5: %   topology on the unit-total convention: series/shunt quantities here are\n6: %   FRACTIONS of the frozen/assumed totals, so fractions multiply M2 totals\n7: %   downstream to obtain ohms/pu.\n8: %\n9: %   m in [0,1] is the fractional distance from the GIS end to the fault\n10: %   point F4 along the 230 kV link (0 = GIS end, 1 = remote end).\n11: %   view is 'lumped' or 'B' (two-circuit distributed view).\n12: %   coupler is 'closed' or 'open' (bus-coupler state at the GIS 230 kV bus).\n13: %\n14: %   Node indices are stable across views; F4 exists as its own node only in\n15: %   B-view. F1/F2 share one node index with distinct labels kept separate.\n16: %\n17: %   Q0 is a breaker connection; Q1 is a bus-disconnector connection; Q2 is\n18: %   a bus-disconnector connection; Q9 is a line-disconnector connection.\n19: %   Q51/Q52/Q8 are earth-switch states (OPEN). No switching model here.\n20: \n21: % ---- input validation --------------------------------------------------\n22: if ~(isnumeric(m) && isscalar(m) && isfinite(m) && m >= 0 && m <= 1)\n23:     error('phase4_topology:badM', 'm must be a scalar in [0,1]');\n24: end\n25: if ~(ischar(view) || isstring(view))\n26:     error('phase4_topology:badView', 'view must be ''lumped'' or ''B''');\n27: end\n28: view = char(view);\n29: if ~(strcmp(view, 'lumped') || strcmp(view, 'B'))\n30:     error('phase4_topology:badView', 'view must be ''lumped'' or ''B''');\n31: end\n32: if ~(ischar(coupler) || isstring(coupler))\n33:     error('phase4_topology:badCoupler', 'coupler must be ''closed'' or ''open''');\n34: end\n35: coupler = char(coupler);\n36: if ~(strcmp(coupler, 'closed') || strcmp(coupler, 'open'))\n37:     error('phase4_topology:badCoupler', 'coupler must be ''closed'' or ''open''');\n38: end\n39: \n40: Y = struct();\n41: Y.m = m;\n42: Y.view = view;\n43: Y.coupler = coupler;\n44: \n45: % ---- node index map (exact field names) --------------------------------\n46: Y.nodeB22 = 1;\n47: Y.nodeB230_1 = 2;\n48: if strcmp(coupler, 'closed')\n49:     Y.nodeB230_2 = 2;\n50: else\n51:     Y.nodeB230_2 = 3;\n52: end\n53: Y.nodeB230_REMOTE = 4;\n54: Y.nodeGRID = 5;\n55: Y.nodeB66 = 6;\n56: Y.nodeF1 = Y.nodeB22;\n57: Y.nodeF2 = Y.nodeB22;\n58: Y.labelF1 = 'F1_B22';\n59: Y.labelF2 = 'F2_GSUT_LV';\n60: Y.labelF3 = 'F3_GIS';\n61: Y.labelF5 = 'F5_REMOTE';\n62: if strcmp(view, 'B')\n63:     Y.nodeF4 = 7;\n64: else\n65:     if m == 0\n66:         Y.nodeF4 = Y.nodeB230_1;\n67:     else\n68:         error('phase4_topology:noF4lumped', 'F4 node exists only in B-view');\n69:     end\n70: end\n71: \n72: % ---- per-unit m-division on the unit-total convention -------------------\n73: %   Unit total: fractions multiply M2 totals downstream.\n74: Y.Zs_eq_pu = 1;\n75: Y.Zs_branch_pu = 2;\n76: Y.Zs_S = m * Y.Zs_eq_pu;\n77: Y.Zs_R = (1 - m) * Y.Zs_eq_pu;\n78: Y.Bs_eq_pu = 1;\n79: Y.Bs_branch_pu = 0.5;\n80: Y.Bs_S = m;\n81: Y.Bs_R = (1 - m);\n82: \n83: % ---- in-function restoration asserts (tol 1e-12) ------------------------\n84: if abs(Y.Zs_branch_pu / 2 - Y.Zs_eq_pu) > 1e-12\n85:     error('phase4_topology:restoreBranch', 'branch/2 must restore series total');\n86: end\n87: if abs((Y.Zs_S + Y.Zs_R) - Y.Zs_eq_pu) > 1e-12\n88:     error('phase4_topology:restoreSections', 'S+R must restore series total');\n89: end\n90: if abs(Y.Bs_branch_pu * 2 - Y.Bs_eq_pu) > 1e-12\n91:     error('phase4_topology:restoreShuntBranch', 'shunt branch pair must restore shunt total');\n92: end\n93: if abs((Y.Bs_S + Y.Bs_R) - Y.Bs_eq_pu) > 1e-12\n94:     error('phase4_topology:restoreShuntSections', 'shunt S+R must restore shunt total');\n95: end\n96: \n97: % ---- GIS tags (no switching model) --------------------------------------\n98: Y.Q0 = 'breaker';\n99: Y.Q1 = 'bus-disconnector';\n100: Y.Q2 = 'bus-disconnector';\n101: Y.Q9 = 'line-disconnector';\n102: Y.Q51 = 'maintenance-earth-OPEN';\n103: Y.Q52 = 'maintenance-earth-OPEN';\n104: Y.Q8 = 'high-speed-earth-OPEN';\n105: \n106: % ---- GAT HV tee flag ----------------------------------------------------\n107: Y.gatTeeAtB230_2 = true;\n108: end\n\n(End of file - total 108 lines)\n</content>",
            "metadata": {
              "preview": "function Y = phase4_topology(m, view, coupler)\n%PHASE4_TOPOLOGY  Topology node map + m-division fractions + two-circuit B-view.\n%\n%   Y = PHASE4_TOPOLOGY(m, view, coupler) returns the Phase-4 network\n%   topology on the unit-total convention: series/shunt quantities here are\n%   FRACTIONS of the frozen/assumed totals, so fractions multiply M2 totals\n%   downstream to obtain ohms/pu.\n%\n%   m in [0,1] is the fractional distance from the GIS end to the fault\n%   point F4 along the 230 kV link (0 = GIS end, 1 = remote end).\n%   view is 'lumped' or 'B' (two-circuit distributed view).\n%   coupler is 'closed' or 'open' (bus-coupler state at the GIS 230 kV bus).\n%\n%   Node indices are stable across views; F4 exists as its own node only in\n%   B-view. F1/F2 share one node index with distinct labels kept separate.\n%\n%   Q0 is a breaker connection; Q1 is a bus-disconnector connection; Q2 is\n%   a bus-disconnector connection; Q9 is a line-disconnector connection.\n%   Q51/Q52/Q8 are earth-switch states (OPEN). No switching model here.\n",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_topology.m",
                "text": "function Y = phase4_topology(m, view, coupler)\n%PHASE4_TOPOLOGY  Topology node map + m-division fractions + two-circuit B-view.\n%\n%   Y = PHASE4_TOPOLOGY(m, view, coupler) returns the Phase-4 network\n%   topology on the unit-total convention: series/shunt quantities here are\n%   FRACTIONS of the frozen/assumed totals, so fractions multiply M2 totals\n%   downstream to obtain ohms/pu.\n%\n%   m in [0,1] is the fractional distance from the GIS end to the fault\n%   point F4 along the 230 kV link (0 = GIS end, 1 = remote end).\n%   view is 'lumped' or 'B' (two-circuit distributed view).\n%   coupler is 'closed' or 'open' (bus-coupler state at the GIS 230 kV bus).\n%\n%   Node indices are stable across views; F4 exists as its own node only in\n%   B-view. F1/F2 share one node index with distinct labels kept separate.\n%\n%   Q0 is a breaker connection; Q1 is a bus-disconnector connection; Q2 is\n%   a bus-disconnector connection; Q9 is a line-disconnector connection.\n%   Q51/Q52/Q8 are earth-switch states (OPEN). No switching model here.\n\n% ---- input validation --------------------------------------------------\nif ~(isnumeric(m) && isscalar(m) && isfinite(m) && m >= 0 && m <= 1)\n    error('phase4_topology:badM', 'm must be a scalar in [0,1]');\nend\nif ~(ischar(view) || isstring(view))\n    error('phase4_topology:badView', 'view must be ''lumped'' or ''B''');\nend\nview = char(view);\nif ~(strcmp(view, 'lumped') || strcmp(view, 'B'))\n    error('phase4_topology:badView', 'view must be ''lumped'' or ''B''');\nend\nif ~(ischar(coupler) || isstring(coupler))\n    error('phase4_topology:badCoupler', 'coupler must be ''closed'' or ''open''');\nend\ncoupler = char(coupler);\nif ~(strcmp(coupler, 'closed') || strcmp(coupler, 'open'))\n    error('phase4_topology:badCoupler', 'coupler must be ''closed'' or ''open''');\nend\n\nY = struct();\nY.m = m;\nY.view = view;\nY.coupler = coupler;\n\n% ---- node index map (exact field names) --------------------------------\nY.nodeB22 = 1;\nY.nodeB230_1 = 2;\nif strcmp(coupler, 'closed')\n    Y.nodeB230_2 = 2;\nelse\n    Y.nodeB230_2 = 3;\nend\nY.nodeB230_REMOTE = 4;\nY.nodeGRID = 5;\nY.nodeB66 = 6;\nY.nodeF1 = Y.nodeB22;\nY.nodeF2 = Y.nodeB22;\nY.labelF1 = 'F1_B22';\nY.labelF2 = 'F2_GSUT_LV';\nY.labelF3 = 'F3_GIS';\nY.labelF5 = 'F5_REMOTE';\nif strcmp(view, 'B')\n    Y.nodeF4 = 7;\nelse\n    if m == 0\n        Y.nodeF4 = Y.nodeB230_1;\n    else\n        error('phase4_topology:noF4lumped', 'F4 node exists only in B-view');\n    end\nend\n\n% ---- per-unit m-division on the unit-total convention -------------------\n%   Unit total: fractions multiply M2 totals downstream.\nY.Zs_eq_pu = 1;\nY.Zs_branch_pu = 2;\nY.Zs_S = m * Y.Zs_eq_pu;\nY.Zs_R = (1 - m) * Y.Zs_eq_pu;\nY.Bs_eq_pu = 1;\nY.Bs_branch_pu = 0.5;\nY.Bs_S = m;\nY.Bs_R = (1 - m);\n\n% ---- in-function restoration asserts (tol 1e-12) ------------------------\nif abs(Y.Zs_branch_pu / 2 - Y.Zs_eq_pu) > 1e-12\n    error('phase4_topology:restoreBranch', 'branch/2 must restore series total');\nend\nif abs((Y.Zs_S + Y.Zs_R) - Y.Zs_eq_pu) > 1e-12\n    error('phase4_topology:restoreSections', 'S+R must restore series total');\nend\nif abs(Y.Bs_branch_pu * 2 - Y.Bs_eq_pu) > 1e-12\n    error('phase4_topology:restoreShuntBranch', 'shunt branch pair must restore shunt total');\nend\nif abs((Y.Bs_S + Y.Bs_R) - Y.Bs_eq_pu) > 1e-12\n    error('phase4_topology:restoreShuntSections', 'shunt S+R must restore shunt total');\nend\n\n% ---- GIS tags (no switching model) --------------------------------------\nY.Q0 = 'breaker';\nY.Q1 = 'bus-disconnector';\nY.Q2 = 'bus-disconnector';\nY.Q9 = 'line-disconnector';\nY.Q51 = 'maintenance-earth-OPEN';\nY.Q52 = 'maintenance-earth-OPEN';\nY.Q8 = 'high-speed-earth-OPEN';\n\n% ---- GAT HV tee flag ----------------------------------------------------\nY.gatTeeAtB230_2 = true;\nend",
                "lineStart": 1,
                "lineEnd": 108,
                "totalLines": 108,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_topology.m",
            "time": {
              "start": 1789831014446,
              "end": 1789831014704
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3de46272baba0f7d27981b2622"
            }
          },
          "id": "prt_0ba3de4a8001rVcg4R1A6BZRYB",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3de59174a1867d32440456db79",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\build\\build_gsut_system.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\build\\build_gsut_system.m</path>\n<type>file</type>\n<content>\n1: function Z = build_gsut_system(mdl, D)\n2: %BUILD_GSUT_SYSTEM  Generator step-up transformer zone, Ashuganj South.\n3: %\n4: %   Z = BUILD_GSUT_SYSTEM(MDL, D) adds GSUT 10BAT10 to model MDL. The block's\n5: %   position comes from SPS_GEOM: it stands in the GSUT column and spans the\n6: %   230 kV BUS 1 tier down to the 22 kV GEN BUS tier, because its two winding\n7: %   terminals ARE those two bus nodes. SPS_GEOM asserts that span, so the\n8: %   transformer cannot drift off either busbar without the build stopping.\n9: %\n10: %   GSUT 10BAT10 : 230/22 kV, ONAN/ODAN/ODAF 355/460/515 MVA, YNd1,\n11: %                  OLTC 25 taps on HV, principal tap 9 = 230000 V,\n12: %                  Z = 16 % and R = 0.21 % at 515 MVA,\n13: %                  no-load loss 159 kW, load loss 523/874/1095 kW.\n14: %\n15: %   The block is oriented 'down' so that the 230 kV winding is on top and the\n16: %   22 kV winding at the bottom, which is how a plant one-line diagram is\n17: %   drawn. Winding 1 stays the HV winding, exactly as the nameplate lists it,\n18: %   so the YNd1 vector group maps directly onto the block.\n19: %\n20: %   TAP (approved answer Q8a): principal tap 9, which is 253000 - 8*2875 =\n21: %   230000 V exactly, so the modelled ratio is precisely nominal. Taps are\n22: %   NOT optimised to improve the solved voltage profile.\n23: %\n24: %   Note on the impedance base: the SPS block takes per-unit values on ITS\n25: %   OWN NominalPower, which is how the nameplate quotes them, so nothing is\n26: %   converted here. Converting to the 100 MVA reporting base at this point\n27: %   would be a double conversion; that base is used only for reporting.\n28: \n29: B  = sps_blocks();\n30: t  = D.tx(strcmp({D.tx.Name},'GSUT'));\n31: g  = sps_geom();\n32: cx = g.col.gsut;\n33: \n34: Z.tx = sps_wire('add', mdl, B.tx2, t.Label, ...\n35:                 g.box(cx, g.tier.bus1, g.tx), 'down');\n36: apply_transformer_params(Z.tx, t);\n37: % Filled in the 230 kV tint, outlined in the 230 kV ink: the GSUT straddles two\n38: % levels, and it is the HV side that decides which switchyard it belongs to.\n39: set_param(Z.tx, 'BackgroundColor', g.clr.fill230, ...\n40:                 'ForegroundColor', g.clr.v230);\n41: \n42: Z.node_HV = sps_wire('port', Z.tx, 'L');   % 230 kV, on top,    on BUS 1\n43: Z.node_LV = sps_wire('port', Z.tx, 'R');   % 22 kV, at bottom,  on the 22 kV bus\n44: \n45: % ---- Labels ----------------------------------------------------------\n46: % Tag, ratio, vector group, rating, impedance - and stop. The derived detail\n47: % (R and X separately, X/R, Rm, Lm, the tap arithmetic) moves to the parameter\n48: % table at the foot of the diagram, where it can be read as a table instead of\n49: % competing with the one-line for space. A plant drawing captions a transformer\n50: % in three lines and so does this.\n51: %\n52: % Annotation Position is only honoured at its left and top edge - Simulink\n53: % refits the right and bottom to the text - so these are anchors and the space\n54: % to the right of them is left deliberately clear.\n55: sps_wire('note', mdl, 'GSUT  10BAT10', ...\n56:     [cx+58, g.tier.bus1+14, cx+238, g.tier.bus1+36], 11, 'bold', g.clr.v230);\n57: sps_wire('note', mdl, sprintf(['230/22 kV  YNd1  Z = %.1f %%\\n' ...\n58:     '355/460/515 MVA  ONAN/ODAN/ODAF\\ntap %d/%d = %g V (principal)'], ...\n59:     t.Z_pct, t.Tap_used, t.Tap_positions, t.Tap_V_used_V), ...\n60:     [cx+58, g.tier.bus1+40, cx+298, g.tier.bus1+94], 9, 'normal');\n61: \n62: Z.report = pack_report(t);\n63: end\n64: \n65: % =====================================================================\n66: function apply_transformer_params(blk, t)\n67: %APPLY_TRANSFORMER_PARAMS  Populate one SPS two-winding transformer block.\n68: %   Shared by the GSUT and auxiliary zone builders so that the parameter\n69: %   mapping exists in exactly one place.\n70: set_param(blk, ...\n71:     'UNITS',              'pu', ...\n72:     'NominalPower',       sprintf('[ %.10g , %.10g ]', t.S_rating_MVA*1e6, t.f_Hz), ...\n73:     'Winding1',           sprintf('[ %.10g , %.12g , %.12g ]', t.V_HV_V, t.R1_pu, t.L1_pu), ...\n74:     'Winding2',           sprintf('[ %.10g , %.12g , %.12g ]', t.V_LV_V, t.R2_pu, t.L2_pu), ...\n75:     'Winding1Connection', t.Conn_HV, ...\n76:     'Winding2Connection', t.Conn_LV, ...\n77:     'CoreType',           t.Model_coretype, ...\n78:     'SetSaturation',      t.Model_saturation, ...\n79:     'Rm',                 sprintf('%.10g', t.Rm_pu), ...\n80:     'Lm',                 sprintf('%.10g', t.Lm_pu), ...\n81:     'L0',                 sprintf('%.10g', t.L0_pu));\n82: sps_wire('setopt', blk, 'Measurements', 'None');\n83: end\n84: \n85: % =====================================================================\n86: function r = pack_report(t)\n87: r = struct('Name', t.Name, 'V_HV_V', t.V_HV_V, 'V_LV_V', t.V_LV_V, ...\n88:            'S_rating_MVA', t.S_rating_MVA, 'S_MVA', t.S_MVA, ...\n89:            'Z_pct', t.Z_pct, 'R_pct', t.R_pct, 'X_pct', t.X_pct, ...\n90:            'XR', t.XR_ratio, 'Rm_pu', t.Rm_pu, 'Lm_pu', t.Lm_pu, ...\n91:            'Conn_HV', t.Conn_HV, 'Conn_LV', t.Conn_LV, ...\n92:            'VectorGroup', t.VectorGroup, 'Tap', t.Tap_used);\n93: end\n\n(End of file - total 93 lines)\n</content>",
            "metadata": {
              "preview": "function Z = build_gsut_system(mdl, D)\n%BUILD_GSUT_SYSTEM  Generator step-up transformer zone, Ashuganj South.\n%\n%   Z = BUILD_GSUT_SYSTEM(MDL, D) adds GSUT 10BAT10 to model MDL. The block's\n%   position comes from SPS_GEOM: it stands in the GSUT column and spans the\n%   230 kV BUS 1 tier down to the 22 kV GEN BUS tier, because its two winding\n%   terminals ARE those two bus nodes. SPS_GEOM asserts that span, so the\n%   transformer cannot drift off either busbar without the build stopping.\n%\n%   GSUT 10BAT10 : 230/22 kV, ONAN/ODAN/ODAF 355/460/515 MVA, YNd1,\n%                  OLTC 25 taps on HV, principal tap 9 = 230000 V,\n%                  Z = 16 % and R = 0.21 % at 515 MVA,\n%                  no-load loss 159 kW, load loss 523/874/1095 kW.\n%\n%   The block is oriented 'down' so that the 230 kV winding is on top and the\n%   22 kV winding at the bottom, which is how a plant one-line diagram is\n%   drawn. Winding 1 stays the HV winding, exactly as the nameplate lists it,\n%   so the YNd1 vector group maps directly onto the block.\n%\n%   TAP (approved answer Q8a): principal tap 9, which is 253000 - 8*2875 =",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\build\\build_gsut_system.m",
                "text": "function Z = build_gsut_system(mdl, D)\n%BUILD_GSUT_SYSTEM  Generator step-up transformer zone, Ashuganj South.\n%\n%   Z = BUILD_GSUT_SYSTEM(MDL, D) adds GSUT 10BAT10 to model MDL. The block's\n%   position comes from SPS_GEOM: it stands in the GSUT column and spans the\n%   230 kV BUS 1 tier down to the 22 kV GEN BUS tier, because its two winding\n%   terminals ARE those two bus nodes. SPS_GEOM asserts that span, so the\n%   transformer cannot drift off either busbar without the build stopping.\n%\n%   GSUT 10BAT10 : 230/22 kV, ONAN/ODAN/ODAF 355/460/515 MVA, YNd1,\n%                  OLTC 25 taps on HV, principal tap 9 = 230000 V,\n%                  Z = 16 % and R = 0.21 % at 515 MVA,\n%                  no-load loss 159 kW, load loss 523/874/1095 kW.\n%\n%   The block is oriented 'down' so that the 230 kV winding is on top and the\n%   22 kV winding at the bottom, which is how a plant one-line diagram is\n%   drawn. Winding 1 stays the HV winding, exactly as the nameplate lists it,\n%   so the YNd1 vector group maps directly onto the block.\n%\n%   TAP (approved answer Q8a): principal tap 9, which is 253000 - 8*2875 =\n%   230000 V exactly, so the modelled ratio is precisely nominal. Taps are\n%   NOT optimised to improve the solved voltage profile.\n%\n%   Note on the impedance base: the SPS block takes per-unit values on ITS\n%   OWN NominalPower, which is how the nameplate quotes them, so nothing is\n%   converted here. Converting to the 100 MVA reporting base at this point\n%   would be a double conversion; that base is used only for reporting.\n\nB  = sps_blocks();\nt  = D.tx(strcmp({D.tx.Name},'GSUT'));\ng  = sps_geom();\ncx = g.col.gsut;\n\nZ.tx = sps_wire('add', mdl, B.tx2, t.Label, ...\n                g.box(cx, g.tier.bus1, g.tx), 'down');\napply_transformer_params(Z.tx, t);\n% Filled in the 230 kV tint, outlined in the 230 kV ink: the GSUT straddles two\n% levels, and it is the HV side that decides which switchyard it belongs to.\nset_param(Z.tx, 'BackgroundColor', g.clr.fill230, ...\n                'ForegroundColor', g.clr.v230);\n\nZ.node_HV = sps_wire('port', Z.tx, 'L');   % 230 kV, on top,    on BUS 1\nZ.node_LV = sps_wire('port', Z.tx, 'R');   % 22 kV, at bottom,  on the 22 kV bus\n\n% ---- Labels ----------------------------------------------------------\n% Tag, ratio, vector group, rating, impedance - and stop. The derived detail\n% (R and X separately, X/R, Rm, Lm, the tap arithmetic) moves to the parameter\n% table at the foot of the diagram, where it can be read as a table instead of\n% competing with the one-line for space. A plant drawing captions a transformer\n% in three lines and so does this.\n%\n% Annotation Position is only honoured at its left and top edge - Simulink\n% refits the right and bottom to the text - so these are anchors and the space\n% to the right of them is left deliberately clear.\nsps_wire('note', mdl, 'GSUT  10BAT10', ...\n    [cx+58, g.tier.bus1+14, cx+238, g.tier.bus1+36], 11, 'bold', g.clr.v230);\nsps_wire('note', mdl, sprintf(['230/22 kV  YNd1  Z = %.1f %%\\n' ...\n    '355/460/515 MVA  ONAN/ODAN/ODAF\\ntap %d/%d = %g V (principal)'], ...\n    t.Z_pct, t.Tap_used, t.Tap_positions, t.Tap_V_used_V), ...\n    [cx+58, g.tier.bus1+40, cx+298, g.tier.bus1+94], 9, 'normal');\n\nZ.report = pack_report(t);\nend\n\n% =====================================================================\nfunction apply_transformer_params(blk, t)\n%APPLY_TRANSFORMER_PARAMS  Populate one SPS two-winding transformer block.\n%   Shared by the GSUT and auxiliary zone builders so that the parameter\n%   mapping exists in exactly one place.\nset_param(blk, ...\n    'UNITS',              'pu', ...\n    'NominalPower',       sprintf('[ %.10g , %.10g ]', t.S_rating_MVA*1e6, t.f_Hz), ...\n    'Winding1',           sprintf('[ %.10g , %.12g , %.12g ]', t.V_HV_V, t.R1_pu, t.L1_pu), ...\n    'Winding2',           sprintf('[ %.10g , %.12g , %.12g ]', t.V_LV_V, t.R2_pu, t.L2_pu), ...\n    'Winding1Connection', t.Conn_HV, ...\n    'Winding2Connection', t.Conn_LV, ...\n    'CoreType',           t.Model_coretype, ...\n    'SetSaturation',      t.Model_saturation, ...\n    'Rm',                 sprintf('%.10g', t.Rm_pu), ...\n    'Lm',                 sprintf('%.10g', t.Lm_pu), ...\n    'L0',                 sprintf('%.10g', t.L0_pu));\nsps_wire('setopt', blk, 'Measurements', 'None');\nend\n\n% =====================================================================\nfunction r = pack_report(t)\nr = struct('Name', t.Name, 'V_HV_V', t.V_HV_V, 'V_LV_V', t.V_LV_V, ...\n           'S_rating_MVA', t.S_rating_MVA, 'S_MVA', t.S_MVA, ...\n           'Z_pct', t.Z_pct, 'R_pct', t.R_pct, 'X_pct', t.X_pct, ...\n           'XR', t.XR_ratio, 'Rm_pu', t.Rm_pu, 'Lm_pu', t.Lm_pu, ...\n           'Conn_HV', t.Conn_HV, 'Conn_LV', t.Conn_LV, ...\n           'VectorGroup', t.VectorGroup, 'Tap', t.Tap_used);\nend",
                "lineStart": 1,
                "lineEnd": 93,
                "totalLines": 93,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\build\\build_gsut_system.m",
            "time": {
              "start": 1789831014459,
              "end": 1789831014620
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3de59174a1867d32440456db79"
            }
          },
          "id": "prt_0ba3de5e9001j9F0wvoONUaPjG",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 148953,
            "input": 30906,
            "output": 233,
            "reasoning": 325,
            "cache": {
              "write": 0,
              "read": 117489
            }
          },
          "cost": 0,
          "id": "prt_0ba3de93c001i1v6UB4tUFRdVF",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3dafad001X25xOeQ7QgkOuW"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 157127,
          "input": 8332,
          "output": 236,
          "reasoning": 222,
          "cache": {
            "write": 0,
            "read": 148337
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831014774,
          "completed": 1789831030027
        },
        "finish": "tool-calls",
        "id": "msg_0ba3de976001ex0vFnzHUL0kON",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3df7b9001tUGKGPpg6pS536",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3de976001ex0vFnzHUL0kON"
        },
        {
          "type": "reasoning",
          "text": "Evaluating whether to use bash for extracting distinct FL_anchor values under tool-use constraints.",
          "time": {
            "start": 1789831018431,
            "end": 1789831023151
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea76aa73cbec56d504e21:rs_01a0ba3df6967044a796985c841329b1",
              "reasoningEncryptedContent": "Q-PaDgETVmKqZ2vnCn_qbH-I6v6pHP2rED1FBzx5tqTrM0g1t20OwvhwHbFixJCoRi4Jx0QnMx-Wv6eX-UQMluJrgHllj8asC8prY3LJ4pl0CZqbtfLFSZBnqUxj7kgea9tncYG7Klv5G9uQqfeM1if10SnXgH8VztS2cPZt9uwVnyvFnC9Caw6uKLe4g_JOe-fXJ0AGb1Zx5V3xKtYB8zuq2bdXVmAPvDNR7iIJs0gFY05cj5-zGHvz5aBmkhhoOg3JsdUVpGC6okAK7okWLGt9KdpucRhyRepgxSIpj3yiblN5m1w4ktvjzzk31BfQ2rh76TtNrQEkJoqARsLV7OxfI9iEC_cIfwKyp-46g6beaGAP3JHMnhUuLejEeOHFqCzHvv5wMGtExr8Cwq046_T2-Mn7Wy5mvC0Jg7OIMN3VHIV9q6q_1epeQ8Vz7_iqwX6lhBoZps3WINmZOsExj0M0iZXOoyRD_tj0Y4wTbjw1SE6ceoG2uHgjqnocUhTsO048NOK6dfbwRWysqZlWQpyvBHnesCNx0fhPL5wP0gJSxuEtxEt1Qst_Hgz_Bkm8gt6UyUMwVIQabgkGHNvQz9bxZ5sXN_AbXgcos348qIs2UsJTBfrZT4FGJcqSknEMRzoq5Zh6S5t4TsFqFEwiTK0SIhf4tleGzrPU1uingZ8M8s8f8Hr8hv_ScHpKndU4EXxcEbZFsMHj646iz62DFKT2ocTCxD-l8ZfFMt7dBTKvXXhWWEvL8k5LNMk6JEK0o9zBsSI_qYscGXXdIebSKRwU-p4nInYN_LjJy72cvnndWiyc_N2nusz10B0ahITvtvQzByIP8zzGW-vz4Q7QDzvZnT9xGsIt9K41rcwAxdbXRqQ3N4zKxjGuMDYaiT2_g3Jl1yEd73wMaCohkakhJbZ9dX90uGsQCNTe9NH-v4EFnmaWXDtcwjLXh2MWgRKGuqoElYwEX5TVDYa3ekjrTz4eSRvoXhkg2rpvqECJCR-A11z8wtwPGCJHSYrHEwBTF28UGIgWRUp3_2FTWWWI5yedcNDe1_gKJmH4u-J9UH9NsnaxN1kwqh7T1v8jBVSYnSIMgcJlEmslZt8VHIEEyw6-n1tm8hoMmAyF9G6mjA4E5ON02pcIYaUVDom4_xi9KHRunMlT6wmHbPoaAjuy4k_4LbveMDnUxU97pNR9g-zG6czpnwS3yJcLye-H0Z2nnB9vqkqpm5QBBdnDOQ2N3ec6cFbg1RAtzCirI7krzG0v3Hq7MhxJs2NqCD5ZQuJF8d5waMYDNg6ejuaebU30PvEHPeBrIK2yEQisZuktXAowwnn2SF8FeGubpdkPOQG2N33q26bUFQFl5G9lZy9p-DevRm-1ilzAz6r4R0jzWlBqGRqFq2tBuZbemRYwFiYuNbKIc1ej7i8wwQxIT0Th0cj9pNnXyYMFYINJ3jHycEzKTx8rdTQI1Wn9m1b9YWi3EbPjOpAz6IHSvN1QI3Oo1REIGJIzhgx8FIuH_4oQKhT4cl5VlzwLAxZnomAC7ZoeFE7rVgFWh_khE6QaN1cnuO9CfSoFRl9G5ND_IDNO3ndKSdpRZvyHJuC9GMpyiF-dVDPQpRDD9P_IeC-mV2WoS1GjcpXV1VAd2eQAWf7pg1PtMCvFDHF6L8kkuFcYzb0_auuT8gkCbJVl-hPzlDgSZw2hFY5fEvmLN8RIsLvz_tT4087m9G25S7PWIyNcpCiX3NHtXsJyoEJnKR4cz545CAjSDpFZYrKo3bDNGy8tiiBuN-1S3lcNQt27cgeja5u9MnNxfSH77AYwrxUUNFRqWmjUSWIGx6xjLG35_JeryWN0D1Rl_ZG6FR0MCkDpZZoKsItMfV8BxhjSE-m9LkZv_MBrxxFOyXju-PYBayYRBE55PrT-wEkjxiW8X1aACw4UuzHCIl3Uf2UqPkLF9-NbCK6wMjhVcA7t6NQaMg4A49AAunOdDxotpOVrAOML5sF5yyU1XDvD1pgqmqw1Thqp_Ot1Q56YZmcN6dF9UmAr53zOGk8wZzeJ2yA2faLgrGF-OGByX2uCJMIy9g2s6FEV-T0mkNFeQvCFewM75QUCi0PbbWwjdU21-7Xg3UDrDfmyq7JUDCCeRqycbjcvKgLkhLZ91Si3vB1-FRXXChJQczQ9LObpqlgmHm6G9vZ6dcGF5taboCTj45PwjHkNsY6tJvBn3TWoVGquWJ1ZJGZ7SqeHhYVo8kN79cccW_WNY2G7doB6CrZRhNevFZ_MPlqLXf_m83rI062lUKdoCKXArGAzhzffyIvoH0qLeLU2sYSYctzYTzFO4YGmr8POfOGgvrpImBYD9DTh1nKDrz2GVQjvSQ4YpJ3dsG1PDhoRdJ1ZoGc7d0VF-c6qeggjH0oioh5N9VK91Aa0U5d2J99_-YxF2GyXzKOb8gSMZmBh28dN2-_Lbz0KqO1oR0Wjg71q2C-xUovaHFo7GipVl0wxNdesQvPYMexpt_dHVLsV3UYdDCHsZtefQs6pFVe1LVnZQ6wRSUczRIuJBXCACR9Yaby6lyXTQiKLa3gKzeMTjQtDu1C3e4LBq8-JTCZ88AFX4wzd9iYuUX8hRtK235_eky0NxXV-1rlGoVK_8G5w_wfzdzxouYgfnUw2RNfkme2MU6UAZ8_PAgDBvHvXz0_FDWj_N_LBt6tbLELrwaQShTpVOj5DUefD3k7-EBYkmR9d10E-wEslVHemaZOI2-xk1v7QfooFjoHTGETE7d4dDI0dSysY-zjPYJ6GI_5yWt8JxFaZCd8XnCagPSsgzLQ"
            }
          },
          "id": "prt_0ba3df7bf001jSGnwlVw2oDk0s",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3de976001ex0vFnzHUL0kON"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789831023173,
            "end": 1789831023534
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea76aa73cbec56d504e21:rs_01a0ba3e09f47532aa498aa77e7553a4",
              "reasoningEncryptedContent": "Q-PaDgFU27ncecWXtGjsfp7fF-yK7Cs6fSDztQ5j_NqXA38BBB5WH_oQcsLCfqxWd93M9_6L6mO80IaBb8XVaAhCHV1MuZSNh9hGEkdUDSJ664AiVURq93KQJM9PVrhHY6ck5XE7BPGnovi0wGDZkMAFvJAhDVNQ3z7ANdcQ5U0C4XZRnVueC_AidVlgPSgStx087hIDt5K5Rg8czlBVlqtkjVI0ieorNXPUOiuWCff2qR2QNS_ZauOV5LVWQ-gcVbxOA16ZazQt5z4LSXwd4hivlLlGrz7RLzIukhC3p5tUjJq0vuG8v_Mr-3aY6ijQ09bLu3b0Q_6ttliwt9sTJIPxrIEYGaHSqui8Z9u6u6_-fKYi4WIQuAX7o02l4mvw9xy0X6sSnStHrZODgySO_s1Q6sEhQs6cdKoDZghxaEKNyIC6ycYqK36hG3CkJYGdOLUugBThp5Gp8Ki8HrSujc1tuC0iTqaYQWFYDKykE5HRBNU1HjM47uYpP9yJXEnImnRDiWebdRc-VUaH05reyLG5gKq6A1xs0TUA7KZdx1NrFLwsfQqgNZEajxoy-eTqMoJAXN4ZWONUKPvAlvAHfZfCMZUNoA4P-_EMCts2fF8Nz70B76GdHtnmIODgwTVUwq2P6kmAq_B5c5mHlgcVst2u32pO7jikVLkq-60v1uC49eK_16DUlRrc-ovtPIyMMgrNHOtTWRXEJVIBkLJ1Ha3rWtPn4cDm9YpMhtvM7Ky7BeCFh6qzfSH4GtQzE6y929mMeRfBowXtxikosKmPcE29Rh1sY9ogX6Z2e6J37ieYwdaP7UfTGLYS0S4oe2ucLt1Zlw-GAMECS7CH4ESP1fhFncwX1l_EjggnjdV0GIrCkXIjLJWVZy_TvEgNjmAlRGIENhieJuAu3So2lkZf75FqGNFobAa8Tfg1O9zMSteEYuyQpKoDcU95zbgnPJmtDpaKfIFcB4KVGWHuBGjqm4JqsAQ1XZ41P3tnLcwdt3HpSoyzp3f8CtQJlO3cMwS0MeTUqbgNv0wwIb1IhW2I1f6k_05n3ceMeZeffEauMvUs_plOb_mIOHpRnj2kTn8PL5WrGO_CRc33jsumzfp7b4Tj62Jo4VsT08DaZOKCzzJmOdFVrBklTNXnXklR9fzazMh9BBGGY7fSFD7T6oyQp69--PL-3As-SEMPc7bsLWeQGeQ4ha8BZoNEOfTmcI_LnBXLQ-h3yBTeMGvlvRQ4BTOtLeBw1gCaH98nglPpkcxcjel6aiAyETjdJXLE_apxGgyj5YFxOqCbRwVS85J2tlxiMR1ZVzEXXZJyNquaixdTQMf_z2IuBIdeC9JDKn_vKLKP8j0mwn3HX0GN8aHSKMiy-qnSSbe_VqmoF-IDcomyR-ZIDMZmTnyGuxO38wgOm1UBPXtmmxP8buyzcA"
            }
          },
          "id": "prt_0ba3e0a45001qPOyeX5jFC8TPl",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3de976001ex0vFnzHUL0kON"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0ba3e0b5d74018ef863107bd842ba",
          "state": {
            "status": "completed",
            "input": {
              "command": "powershell -NoProfile -Command \"$p='C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv'; Import-Csv $p | Select-Object -ExpandProperty FL_anchor_kA -Unique | Sort-Object; Write-Output '---PATHS---'; Import-Csv $p | Select-Object -ExpandProperty through_path -Unique | Sort-Object; Write-Output '---LOCS---'; Import-Csv $p | Select-Object -ExpandProperty location -Unique | Sort-Object; Write-Output '---CASES---'; Import-Csv $p | Select-Object -ExpandProperty caseID -Unique | Sort-Object\""
            },
            "output": "=C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv : The term \r\n'=C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv' is not \r\nrecognized as the name of a cmdlet, function, script file, or operable program. Check the spelling of the name, or if \r\na path was included, verify that the path is correct and try again.\r\nAt line:1 char:1\r\n+ ='C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\pha ...\r\n+ ~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\r\n    + CategoryInfo          : ObjectNotFound: (=C:\\Users\\sindi...se4_ct_data.csv:String) [], CommandNotFoundException\r\n    + FullyQualifiedErrorId : CommandNotFoundException\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\n---PATHS---\r\n---LOCS---\r\n---CASES---\r\nAt line:1 char:112\r\n+ ... sults\\phase4_fault\\production\\phase4_ct_data.csv'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:220\r\n+ ... -Unique | Sort-Object; Write-Output '---PATHS---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:327\r\n+ ...  -Unique | Sort-Object; Write-Output '---LOCS---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:431\r\n+ ... -Unique | Sort-Object; Write-Output '---CASES---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\n",
            "metadata": {
              "output": "=C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv : The term \r\n'=C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv' is not \r\nrecognized as the name of a cmdlet, function, script file, or operable program. Check the spelling of the name, or if \r\na path was included, verify that the path is correct and try again.\r\nAt line:1 char:1\r\n+ ='C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\pha ...\r\n+ ~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~\r\n    + CategoryInfo          : ObjectNotFound: (=C:\\Users\\sindi...se4_ct_data.csv:String) [], CommandNotFoundException\r\n    + FullyQualifiedErrorId : CommandNotFoundException\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\n---PATHS---\r\n---LOCS---\r\n---CASES---\r\nAt line:1 char:112\r\n+ ... sults\\phase4_fault\\production\\phase4_ct_data.csv'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:220\r\n+ ... -Unique | Sort-Object; Write-Output '---PATHS---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:327\r\n+ ...  -Unique | Sort-Object; Write-Output '---LOCS---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\nImport-Csv : You must specify either the -Path or -LiteralPath parameters, but not both.\r\nAt line:1 char:431\r\n+ ... -Unique | Sort-Object; Write-Output '---CASES---'; Import-Csv  | Sele ...\r\n+                                                        ~~~~~~~~~~\r\n    + CategoryInfo          : InvalidData: (:) [Import-Csv], InvalidOperationException\r\n    + FullyQualifiedErrorId : CannotSpecifyPathAndLiteralPath,Microsoft.PowerShell.Commands.ImportCsvCommand\r\n \r\n",
              "exit": 1,
              "truncated": false
            },
            "title": "powershell -NoProfile -Command \"$p='C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv'; Import-Csv $p | Select-Object -ExpandProperty FL_anchor_kA -Unique | Sort-Object; Write-Output '---PATHS---'; Import-Csv $p | Select-Object -ExpandProperty through_path -Unique | Sort-Object; Write-Output '---LOCS---'; Import-Csv $p | Select-Object -ExpandProperty location -Unique | Sort-Object; Write-Output '---CASES---'; Import-Csv $p | Select-Object -ExpandProperty caseID -Unique | Sort-Object\"",
            "time": {
              "start": 1789831025385,
              "end": 1789831029964
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3e0b5d74018ef863107bd842ba"
            }
          },
          "id": "prt_0ba3e0bd4001kZwSNBQwUG0ULv",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3de976001ex0vFnzHUL0kON"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 157127,
            "input": 8332,
            "output": 236,
            "reasoning": 222,
            "cache": {
              "write": 0,
              "read": 148337
            }
          },
          "cost": 0,
          "id": "prt_0ba3e24de00174d4jhKlezxbS4",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3de976001ex0vFnzHUL0kON"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 157881,
          "input": 157647,
          "output": 107,
          "reasoning": 14,
          "cache": {
            "write": 0,
            "read": 113
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831030103,
          "completed": 1789831039591
        },
        "finish": "tool-calls",
        "id": "msg_0ba3e2557001HCvm5bJivexnSt",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3e38dc001ALXGQHTeWLZGL8",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e2557001HCvm5bJivexnSt"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789831035135,
            "end": 1789831035441
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea77acc5772d4599143ed:rs_01a0ba3e383f727198fdbee7c1384d35",
              "reasoningEncryptedContent": "Q-PaDgFXIzoVUz1HzHnrpP2Uxo3rPzoYGVFWx5CFbD6ZYU3tSEu_IxVTR4KpUeEUbm_RWFWVlqP4IVlgfSYe2DFEIiTAC4uaZBK87XqtcNa5jn8SG8ynuuMDwBZMrvHlG8-ejjGSsEmB-a0YR0xTFGIPX3_dFGlB0gIl9lMO58VyLZcCQGnHJ5hzSjLosgREPE0uq1tPypq-6AKkM6cHBNiiVNWkrx0Q0S7HyPWk9U9ytUdnU6T2vceFxp6_fqHzusAbTKaycG5KlX3Ug2axpNlro5ql0cufTPPWjCrUtgpnOyAUHcqy-x7FPj5E6WFNB8fI-ILynrXg5gIi0ko2NsaAQrvjFB4ugPXUx-4gSzZKzIScueHfVZaUdjPZgXONT4btmsczyb3jZ2dVOvlvGcA8vgvP8cZXo5jCQEwhrMJFFb7HaNCUat4J1QRV22yYAK1ZRUGr9935B2midKVJWXmgcyWrmFJHiG6k7LvCdwcrIYYfOnQ8KzHp1bi0kmsnjwtH1Qo2X_7oxxUGxsmQ8xyJ8XOiIwZtqJlSpgFKZwgdYi7K32UJ-IQInsd0zO7-q9Ze8kO_MisEwrsInYrwt2ql3h6_IoGI5bJK853_LpeDLAUBtsGSAJzfSHLkuPuSgMig5tqGSwje_TDoTg3I92Cu4Ky87L0Du-sllD46EznBmFqdndPvy3yI3QKrkvX-mm1F37OPnffLPOXl7t7BKgcy6vKhp7P834YQj8tfOcMjvpTWHPGSQA87Pa7Lr2S9gAt-KQ8lsHaKtGFWT6IVlWxKC_Y0v8SkyYBIt-7BacNj2UtNYxqcKvGGyTLT8CcS9tpUObcM0bCl7-YKJinXMlxpFVCLcDF34W_ygpzGzcCoKv_yBoujn64xf2kHcZyZ98dglwmuEzy54PdbnpFclqPKDgZHIcLAsb39hy6P_fXXq0KeXZvs7341yW2gLL3NXYVDrEgYTPFOCpg7bwInzhUTpgUmlbxOE6tY_BeBinb40WRjOIlYy14HHUXb7jqUdT5p6FHoprV7fqRjv9Kse1NLq-_rDA5lhNIWUWXiNg0v-Rolf_LU59aTL-CsJWLSK_4Oeg1D27HGHz-ybg5Ii2jbhzaodFkgCUkRVmrixpj5x6_JaqrZE9BJiHAgS18AYJNYIG7A3Uc5LqGAYNybLvorym2J1oLhqVi9Nbsz7Zc_S53wvptHEiz21_K8nCwsF69mQMpixxW--eMeeqCdlJ9aFVrQLzFVs88xa_tvsivIc8qZzw2QyB_DW7tlyM8Y5Kf49eEBpJBmtAwLjIqVmRVjpW89tbaMuu-6ytc06z-p4jDOexTbzJNYAzY-1zFd3FC5NL2zovhXqTQ0hab63-fh9kgkr2BLnvcgxR_LfHOxxcBDxuD0CXOLkS8tWgJcwRW2YZU9AidaleTtmA"
            }
          },
          "id": "prt_0ba3e38ff001ldvm6oNqRXDfaZ",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e2557001HCvm5bJivexnSt"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0ba3e39b574bab9c81382081bd982",
          "state": {
            "status": "completed",
            "input": {
              "command": "Get-Content -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Select-Object -First 5",
              "workdir": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha"
            },
            "output": "fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\r\nLLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\r\n",
            "metadata": {
              "output": "fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\r\nLLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\r\nLLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\r\n",
              "exit": 0,
              "truncated": false
            },
            "title": "Get-Content -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Select-Object -First 5",
            "time": {
              "start": 1789831036305,
              "end": 1789831039518
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3e39b574bab9c81382081bd982"
            }
          },
          "id": "prt_0ba3e3a71001sRqxRQVE3Y73N2",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e2557001HCvm5bJivexnSt"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 157881,
            "input": 157647,
            "output": 107,
            "reasoning": 14,
            "cache": {
              "write": 0,
              "read": 113
            }
          },
          "cost": 0,
          "id": "prt_0ba3e4a3a001wGVt48VyUNXBWs",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e2557001HCvm5bJivexnSt"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 158390,
          "input": 579,
          "output": 119,
          "reasoning": 11,
          "cache": {
            "write": 0,
            "read": 157681
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831039730,
          "completed": 1789831051900
        },
        "finish": "tool-calls",
        "id": "msg_0ba3e4af1001krCxz7AqRK9Nj3",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3e7187001UzNH0DVs9bmNJh",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e4af1001krCxz7AqRK9Nj3"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789831049619,
            "end": 1789831049787
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea789a2a59f7a045b424b:rs_01a0ba3e707d7084ade4f8eefc21f255",
              "reasoningEncryptedContent": "Q-PaDgESX2Vfy3h6JrX1AVnGlBSmLl_-D4X25qGj4t1GUrQ0egTAYZAdaQvej17Mk9nsKBGjzxCrPPGOvOdqrssaV7_7SCQICuxp0k4JnJd5V6WyFHkS_J33CS2kGdEThYQSHNELwV6mVL_JHAV-6j-1eNPrv9N4qMUgEG1JDRfGNATIpeU0XxDjnUtzultZsVvGA0b3APaFWQGwfbaGC84BMLFUabLqhzgeXxEhYgmJfS1m5SxNNRk4P71NJ1ksyu8WfIk6JxXEQ8j0bcrqpYcQpwMfvxssxO9Ci0viA6qGQo_TpU0TFHyrz1iSETmmh_34ucgUXdt0GqfycEDINi44bqc5fKtw0G204eIjVpEf2AuYfFbfKf-NrM8lod1J3rFrStRNybm-HECPZ9Wl05yw7-KXi1mHDfMDlFNO-L20rVdCetUt_tSdlI9yS2iSBtCt8Ysae2AUJ4FaHizvotoNzIR0tcqjvaL80Pu5zjJfAFqqZJqwRQfpEz2HNSljjKSZLmP9DnjjiRd27lzkRpPl2eSYZWULtcPSGvjHR4MB4QHX36fS5gNOG22h0Ecv9JmwmsPiHt-ZbA8HUYPDseq7t4ofncwuriplkeRrbZ4Qbrm_olzB1c8PwOY5e6XwVPWQIMkiZwa0uxiLixAN49uSkefIFEBa8mo-m4gjW5lIw9J0gNh8xA3ZtH9S7Od4q1UMF6yC2VAh8dinMSAsa8j3S2RkAkzF05f9yTEVsQtqKuskAUsNYg6WfN6QUZcV89azRGm88TkzJpV5km8E14iL8mUzcrpn3VMkJ8Q3ONVmPwN5nZqWbgqLEJNUM2YAoZyc4p1It_9lOIo16O3wjhOyFxYVwuYRQGGDbWxnbPe1hi1tHU5_NBS9mFwcKvI4azwet6-cdpUTdmd-my_IY_ABFwW7JJPgNqM_fgaJqQysnjhKXcoBYYpweR6wluvkcF6hGNjhqS1Kzm8gA2DPEb08TFXlN3xyQ6Ajco9tiFF1uR7fAF9OXuC0sjYg-fg6BcK8xHkZNV4WzLnEchDuICm0EJ24nA9EqYPjyGHgiGlZCLmb6HVjtIE-GykZ76yAM35f_C5kUOrd7DIVY8-JzKyFFPHqchlmNnfMr-IzQsOYMt7gujHewCU0eBIwp_4FeJCnOANRC_NP0JQwTKqNVjzrbW8pZb49BNEPrryHKqhJC1xTCEkzrgTl_kdnYXUp3nOBiPzhVp3zlOEvN3dq5BeU6jbj7E2WTGG4CZaE87I_h7hW53Tqtggp7fxpylSkgmGeCdaB7-YMvjmYBjqYF5fAhX9x5o99yZqPI5hPO7oaWozs7x-2_K7QWttiyPT5RORZArvQmVhYmtdIzzXAtRgwGqqGTdDaY2uyYYYdY1axRQb82fsx3tkZ31FVnqIAD9QuDJcN9hHj-goEkA"
            }
          },
          "id": "prt_0ba3e7193001cTSXtxo4nBdpXj",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e4af1001krCxz7AqRK9Nj3"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0ba3e71a2754194f5fddb4808b674",
          "state": {
            "status": "completed",
            "input": {
              "command": "Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property FL_anchor_kA | Select-Object Name, Count | Sort-Object Name",
              "workdir": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha"
            },
            "output": "\r\nName              Count\r\n----              -----\r\n0.869956651959241   408\r\n0.870067239184327   408\r\n0.870772573866956   408\r\n9.09405099682679    408\r\n9.47574312698307    408\r\n\r\n\r\n",
            "metadata": {
              "output": "\r\nName              Count\r\n----              -----\r\n0.869956651959241   408\r\n0.870067239184327   408\r\n0.870772573866956   408\r\n9.09405099682679    408\r\n9.47574312698307    408\r\n\r\n\r\n",
              "exit": 0,
              "truncated": false
            },
            "title": "Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property FL_anchor_kA | Select-Object Name, Count | Sort-Object Name",
            "time": {
              "start": 1789831050915,
              "end": 1789831051877
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3e71a2754194f5fddb4808b674"
            }
          },
          "id": "prt_0ba3e7245001jCrseASX56amYz",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e4af1001krCxz7AqRK9Nj3"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 158390,
            "input": 579,
            "output": 119,
            "reasoning": 11,
            "cache": {
              "write": 0,
              "read": 157681
            }
          },
          "cost": 0,
          "id": "prt_0ba3e7a6b0016veQN9h0ffOnH1",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e4af1001krCxz7AqRK9Nj3"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 158631,
          "input": 285,
          "output": 153,
          "reasoning": 0,
          "cache": {
            "write": 0,
            "read": 158193
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831051927,
          "completed": 1789831055955
        },
        "finish": "tool-calls",
        "id": "msg_0ba3e7a97001gvOocfnq90EXgR",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3e85c1001rAdC7Mi0MkPml1",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e7a97001gvOocfnq90EXgR"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0ba3e841370f5901d2347283a1b19",
          "state": {
            "status": "completed",
            "input": {
              "command": "Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property through_path | Select-Object Name, Count | Sort-Object Name; Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property location, caseID | Select-Object Name, Count | Sort-Object Name",
              "workdir": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha"
            },
            "output": "\r\nName              Count\r\n----              -----\r\nGEN_Q               408\r\nGRID_Q              408\r\nGSUT_HV             408\r\nGSUT_LV             408\r\nLINE_Q9             408\r\nF1, LF360_GAT_IN     40\r\nF1, LF360_GAT_OUT    40\r\nF2, LF360_GAT_IN     40\r\nF2, LF360_GAT_OUT    40\r\nF3, LF360_GAT_IN    100\r\nF3, LF360_GAT_OUT   580\r\nF4, LF360_GAT_IN     60\r\nF4, LF360_GAT_OUT   540\r\nF5, LF360_GAT_IN     60\r\nF5, LF360_GAT_OUT   540\r\n\r\n\r\n",
            "metadata": {
              "output": "\r\nName              Count\r\n----              -----\r\nGEN_Q               408\r\nGRID_Q              408\r\nGSUT_HV             408\r\nGSUT_LV             408\r\nLINE_Q9             408\r\nF1, LF360_GAT_IN     40\r\nF1, LF360_GAT_OUT    40\r\nF2, LF360_GAT_IN     40\r\nF2, LF360_GAT_OUT    40\r\nF3, LF360_GAT_IN    100\r\nF3, LF360_GAT_OUT   580\r\nF4, LF360_GAT_IN     60\r\nF4, LF360_GAT_OUT   540\r\nF5, LF360_GAT_IN     60\r\nF5, LF360_GAT_OUT   540\r\n\r\n\r\n",
              "exit": 0,
              "truncated": false
            },
            "title": "Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property through_path | Select-Object Name, Count | Sort-Object Name; Import-Csv -LiteralPath \"results\\phase4_fault\\production\\phase4_ct_data.csv\" | Group-Object -Property location, caseID | Select-Object Name, Count | Sort-Object Name",
            "time": {
              "start": 1789831055343,
              "end": 1789831055940
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3e841370f5901d2347283a1b19"
            }
          },
          "id": "prt_0ba3e85c5001rmutbiUyx07Uql",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e7a97001gvOocfnq90EXgR"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 158631,
            "input": 285,
            "output": 153,
            "reasoning": 0,
            "cache": {
              "write": 0,
              "read": 158193
            }
          },
          "cost": 0,
          "id": "prt_0ba3e8a49001ElqXHeDxSk8q7F",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e7a97001gvOocfnq90EXgR"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 159307,
          "input": 370,
          "output": 285,
          "reasoning": 203,
          "cache": {
            "write": 0,
            "read": 158449
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831055969,
          "completed": 1789831063706
        },
        "finish": "tool-calls",
        "id": "msg_0ba3e8a61001fgWITsELxp99S1",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3e8f910011GSBbt3YApw1z5",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789831057302,
            "end": 1789831061084
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea7914560ed05692345ca:rs_01a0ba3e8ef17744a85cf5b81f7270d5",
              "reasoningEncryptedContent": "Q-PaDgGEl0SbWZObkVUZcN3pY0z3iu5K9VVJGxSvOkbXzmpEwkAUJqeVvCfjThfge5pDvTRp7ggQ_m69g7TjYKE6JieydjhoSoOM14VPdpmdMVO8fJ6nnPAXhKvZzVUaqUV2hBwWkibG4FP2fC1ytVpI2u2ilssOEBGzFUzZYSBuw8VvCnfMLUPJng9qlqBchAcsyxxQgdOdNSJLDjQjaPIq8wacc5xdkUBcrrVGYGkOqsNqRMSqZTsQiPmbc5U8iJ3-4rfh7KQ4blijAgrSQcMXPmyGzAw9OL1Y5jl3twNpcNFn0Qrc4rQ9GfgDt481e0nWBa0PNEH6o8a3tkMBS53ivNrBAJS2LVJ-tMsop39ZQ_xys_Ha3vt0E3l1GpECglVmwIEjK9gRFnWz4Iyi69IyqJEdGRUl5kJIFMVR2KMQH6UNRJ-977Xnx_u6qadRBw_9beYsPfl0b2hmczAE-Yz72nZV6Jas4FwVKSWOzRst2-CVzndTMivNMToLBbJxgtkuXKYvfZbBy769usz8S558rqzrT68IvcOoWaDkuMLK1nmIZWJOyE6c1Lu7nzxWXWRB7l2nqTLaDel7FymnqhsdZzQM70EKoTQRHcnEOTySW5ieW17ZFvV-tH4qobptGfcD32LSF0IsBT3rMha8xmNrx_hwC-5mPNjEAS1LNk_sGvFXuwsPNzDfEkZ2f2KyO9pKrvS_HKuJam7etYYi09uoRRGDMAbDIcx0OvO6I3wo2vPVtFz39haD5T5Nw7JNpe9Xzf_RNTIgicZ0CEopwnMGKXgkC6NweFKskh7hbYaDQ5jKHmOr5bwCvqvebe0n_aQz2iJWeeQg5I41ekaXXgwCKyQBbSlGbpEwzvb2gPFIBC80WovGua97xfsKmqGDR1pd0n82PdgTm_Q8BPfrS5JNyaEOmTbaIkJGorP1_o-d6cc-jJ7e0EQrqI8cQd4-aFCzyg6G5YJKt05mlo2RZHuTaAcYRkxIP7aNtNX7SlLb5LdjgQxHxoNEHNWmnVcnS29mvdNOmwufQd9m_DzWe5esxgK9di7TNKbbU1IK8soj-vv8gei_XtXxx0ca9H5Ht0zNL-Vpf8yiYQB4pPMbDwbuN1iJ-9lwVMiEGdTNEpJd7YUugbDHZV1MVgjO-N3MiGVNw-HFhxVijRccWfZCM4tfLQcJSG4-sYIk1ksTAHA9bYp6aj3L_pViLqF0WH4P0H5fq2GI8q4joNidhx7RrjysNnU_7uhfLkbb6cv_fJ95t9B32JZPFJmU-fJ_EUViYBHvlUmJ0f_CV3jcEIb0We8gnexnXKm9ePn0bquCCXYk4YvPPKTx7bUnu4N2IbXWgYmday9UymDloAqVlcQ_YGpqNREpsQTk8A1-juDJStAGa0O1wrZObzhvnLghjcqonSaLG79E-4e-wmy_uAK26z8n0C28ep67E5tQ9zXQso-0s6KxipZO0w6GrPRtS3PUVOwHo_bcsWHrZCgUXwnJfTOyxcadUZEXAgxq5AobmojzA2bSEUTZHvg1B_4pU5jbU6_lobaEJWFSOxJkXmN7WA-oJZTYnalI50WfpHrx_tzmputAHfmNKtxUkEXvCfhTyvmUvBcDO1FZL4q_YzjLbftmIFDEdv2wV_c14j6Pvs6c8u9PnTL4xkbiiaDCmDlsldAGYK6mmmLXnZAhZtNvpjATjjW31456slKH7xDzZtZ-nW5cmlezvaum8VYC04NDY8aNlr_bkFoli0521ozTfbR294ABYGA__1ksz4cyUeDU399Zf9bj1tpHZQWyVXJA3GIrtXwoC43kbsOwo3gDxwChNKa9RSmKR2pVzql2XjHHS4l4pOhJfxFjHbxG_f8nKTG5cZFzIzIeqDCV4AdO774YqIKpip4aCOoe3VMtbXqQOj_9P_wiA4hIRaD1B4j_H8GGhm7fq9AxK_-wP8JcKUipmsBG6mAyRTtZEdO59DsezQVCIwVdzCWZ496-i5lLUU-FX6H8n83_xmjkWlR8pOnHDPB03fcNETXZNsVT6b3PQZn9eVtNDesugHMqwFpsv3h_wFa3GfCJZPa0AYTh8duqSwMwzfV0l4yMfZWdRIHVyWgFNQr7MlpnE2tMstQTMHotOFL0IKUZODyIWFFjs4hzXJa8MJZCBacot4MOULCw1M0cKqqeygNoa5dNkndLylkwBfVtRRtF7w60XFJJsw-5alDb8oyQTtviXJRzi69uIanhuoLDdr7SY7i2e8-UW-d0mYJ4CR4xEUJTat9Js16i5oEadHQfqSYWjJzmjD6xEeLn5o-Qn82ViFDRhAyXnlmMF6COPw9V_cK7HSJtxdYzPuKJGrdP2i9BhHWaOujl-GFfBhBj-AkdV70YjuG3NA8RhbkumeLCaNdw6shj0EFW26MQ85Y8X5nYti1JDRUWC4DJks5xctRSKlqz9Sv2k6XmM3WS0qS-hQyZ-E7AcWz0vey8vcmQAbK_dwLK-q_r7AHQ6FBSEpcchzLV500X9DPrDoC12G5M2D_lnzrV5dEWKZs8briqpgLmPgJq3bAjNPgEKwvLb-GVU3aopTAQ2sbFCqFwuu42PN9WLcxX1vUjpe8QxLV5VixAWmMVFWUStUr7pZ8SBI7Q-7xPCHi3pUcWoD2uDWcOyk3XbZtoutaqzwrsuvRp7FWBcnLVVpb3EOLcrbZOU0fmxJdeYSqp3Wp6jCSTHkcy9SOL_2W_BfCWUeBA5KzcAyAqAIDNPJUovTNrsCuSboj7YlCT2i1Xx5WGoy7h2sqy1fxumt_lOb47_QOWpAOjM81SQnY"
            }
          },
          "id": "prt_0ba3e8f95001l22dtgsW2ujxaU",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789831061131,
            "end": 1789831061394
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea7914560ed05692345ca:rs_01a0ba3e9e2f75a7baa8b422e682bb05",
              "reasoningEncryptedContent": "Q-PaDgHDSfGLts1k5QTQTCAEyqzt0tgGA22dI7SO5gbZm2Oyd9l9KYxsdN6XMsUPs-Z0Gvrl9TG6AuplZfz95RmvmQvPaoieOQK1C948diyjjBSigFPoFHLWrbropJNn1DcnWIGObglgiTInAL2I1x_i7-9TPxsptboa_T7_G6XHKN4_M4HtKsAsJmDXckk3hl9O3zHkYGrItW8xiWluT9D1qijdhuWiFx86h0rdx2zjXdvZY5C4mBkhMiB9I0sBaIuuKJc-P0rap7dCw94tF5RPDYT74fUeGITcCihE4g7ebExkqTdMZZqX9iUZJTZc65dDKJ6CN5S0NWKjPDg6AoCL0ZzWNyNKPaM3vBbICaEZpHgZJSZYC-tZljMdbkEnl55IBXkGKPcnMXhqtEFcm-L-WcTLhxNUMvQ3A0inXFxDKbV5qlJVbpboM7srNQT80QihMU42ebx_GoYBBTtic3zI6DJEMf1AJOMAKDOXuqkhUcFOX5AQiu-J-ewCC7xxsXZz2pbkvzibu7zGNcCjR8MSCKS0salgy_4-fuwglXK0SnvZd5KOrK7cx3wSW7PUlSOYpbdTijkb6j36sd3dcRRU6Of3xb8R-g6CPwxFo3WIwM-0AX0cPJtYSN9wSwgRTvPEMKP0H9yR7KHGezBITjUOKv55v3zjcTWuc6qpOOuVBj1dG1Q-a0v8XLvXrxBQDp4Z9TfyXCjfbMRyjXx6bvMiPPELkfJFcGmxZanXOtt43Lk_XmL2LMTNbUxWyAI0X9_JpWtIRBhQ6s-Gb8y5cslslh8o_3R_-aUn4KmXu224ZPumSAXZHy4prTwpz5wfmMgFlxh6QD4uAkvdS7sz20RCA6Hr9OayOL4EAmlBOSayBv8xLPP9BBcBEzpsv4wk0HbVKmYcflWogJNbLFQnN1lUwPlYPB9wIKLJT_NKt49Wk6_ouCFQO1Wq5Eat29tomhD_bEZA_ppfJ0mu73Oe6uV6p6KaR1BqetDpJhpFgQ3PQvqBOi_I76io8ZrTfS4dDugUV1EarE2uVvuZVnsF5wIeOX6h7Cm9cKiSNKbsoTjisVcNgJM_uj9gHBOLacqwGnUTXVZYr5Nc-n5mlpSBeIPSwkQ8FkSsPfet4PeV1CVE9c3DTQ2A0F4KfZsCMyiSakRHupT0m1K7a4X5m5GB1wxh19QQ_PDBGZIB4MDg3KfQl5P7uzTn95IPhKkGOhDIUX6MoWL6qonsyo4NsVsM9-tJdUizUBskzVIxVkAe-V-A8A_JyZpyqv8om5dtQy0u9ZEknPBlVlDKsQannWLLT9-Re696vetZwCqyfNaaCmcEyrj6WkXZub-N1sFH3VPLAsIpuY5qAwXNI5toY-ask4LVPTp-FBSHGSeA6eIOfhKUh79rEbnEvBp24_bOcruim6CnZpJPNNKSa9I9Ng"
            }
          },
          "id": "prt_0ba3e9e8b001mYETsc3WB3s96Q",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3e9f3b75cb86891ccc41ea7f33",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_power_balance.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_power_balance.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,P_gen_MW,P_aux_MW,P_export_MW,P_loss_MW,P_balance_err_MW,Q_gen_MVAr,Q_aux_MVAr,Q_export_MVAr,Q_loss_MVAr,Q_balance_err_MVAr,Worst_KCL_MVA,Verdict\n2: LF360_GAT_OUT,360.000000,14.000000,345.270149,0.729851,1.408560e-07,28.170239,8.676421,-25.819339,45.313158,9.534349e-07,6.066541e-08,\"OK\"\n3: LF360_GAT_IN,360.000000,14.000000,345.257563,0.742441,3.823016e-06,23.987427,8.676421,-29.599351,44.910381,2.361803e-05,5.383838e-04,\"OK\"\n\n(End of file - total 3 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,P_gen_MW,P_aux_MW,P_export_MW,P_loss_MW,P_balance_err_MW,Q_gen_MVAr,Q_aux_MVAr,Q_export_MVAr,Q_loss_MVAr,Q_balance_err_MVAr,Worst_KCL_MVA,Verdict\nLF360_GAT_OUT,360.000000,14.000000,345.270149,0.729851,1.408560e-07,28.170239,8.676421,-25.819339,45.313158,9.534349e-07,6.066541e-08,\"OK\"\nLF360_GAT_IN,360.000000,14.000000,345.257563,0.742441,3.823016e-06,23.987427,8.676421,-29.599351,44.910381,2.361803e-05,5.383838e-04,\"OK\"",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_power_balance.csv",
                "text": "Case_ID,P_gen_MW,P_aux_MW,P_export_MW,P_loss_MW,P_balance_err_MW,Q_gen_MVAr,Q_aux_MVAr,Q_export_MVAr,Q_loss_MVAr,Q_balance_err_MVAr,Worst_KCL_MVA,Verdict\nLF360_GAT_OUT,360.000000,14.000000,345.270149,0.729851,1.408560e-07,28.170239,8.676421,-25.819339,45.313158,9.534349e-07,6.066541e-08,\"OK\"\nLF360_GAT_IN,360.000000,14.000000,345.257563,0.742441,3.823016e-06,23.987427,8.676421,-29.599351,44.910381,2.361803e-05,5.383838e-04,\"OK\"",
                "lineStart": 1,
                "lineEnd": 3,
                "totalLines": 3,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_power_balance.csv",
            "time": {
              "start": 1789831062953,
              "end": 1789831063257
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3e9f3b75cb86891ccc41ea7f33"
            }
          },
          "id": "prt_0ba3e9f9a001pxsJnoS2E8I5zP",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0ba3ea09e728392d9e7e500691f46",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_capability_check.csv"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_capability_check.csv</path>\n<type>file</type>\n<content>\n1: Case_ID,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,Qmax_allowed_MVAr,Qmin_allowed_MVAr,Q_upper_margin_MVAr,Q_lower_margin_MVAr,Snom_MVA,MVA_margin,Capability_Status,Q_Clipped\n2: LF360_GAT_OUT,360.000000,28.170239,361.100488,0.996952,253.796193,-189.546473,225.625954,217.716711,458.00,96.899512,WITHIN_CAPABILITY,false\n3: LF360_GAT_IN,360.000000,23.987427,360.798277,0.997787,253.796193,-189.546473,229.808766,213.533899,458.00,97.201723,WITHIN_CAPABILITY,false\n\n(End of file - total 3 lines)\n</content>",
            "metadata": {
              "preview": "Case_ID,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,Qmax_allowed_MVAr,Qmin_allowed_MVAr,Q_upper_margin_MVAr,Q_lower_margin_MVAr,Snom_MVA,MVA_margin,Capability_Status,Q_Clipped\nLF360_GAT_OUT,360.000000,28.170239,361.100488,0.996952,253.796193,-189.546473,225.625954,217.716711,458.00,96.899512,WITHIN_CAPABILITY,false\nLF360_GAT_IN,360.000000,23.987427,360.798277,0.997787,253.796193,-189.546473,229.808766,213.533899,458.00,97.201723,WITHIN_CAPABILITY,false",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_capability_check.csv",
                "text": "Case_ID,P_gen_MW,Q_gen_MVAr,S_gen_MVA,PF,Qmax_allowed_MVAr,Qmin_allowed_MVAr,Q_upper_margin_MVAr,Q_lower_margin_MVAr,Snom_MVA,MVA_margin,Capability_Status,Q_Clipped\nLF360_GAT_OUT,360.000000,28.170239,361.100488,0.996952,253.796193,-189.546473,225.625954,217.716711,458.00,96.899512,WITHIN_CAPABILITY,false\nLF360_GAT_IN,360.000000,23.987427,360.798277,0.997787,253.796193,-189.546473,229.808766,213.533899,458.00,97.201723,WITHIN_CAPABILITY,false",
                "lineStart": 1,
                "lineEnd": 3,
                "totalLines": 3,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase2_loadflow\\phase2_capability_check.csv",
            "time": {
              "start": 1789831062962,
              "end": 1789831063309
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3ea09e728392d9e7e500691f46"
            }
          },
          "id": "prt_0ba3ea104001CEreoPXOfVQXi4",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "type": "tool",
          "tool": "grep",
          "callID": "call_01a0ba3ea19f70099bd3e39336193504",
          "state": {
            "status": "completed",
            "input": {
              "include": "*.md",
              "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
              "pattern": "GSUT.*%|Q0 |Q0_|Q9 |loading.*%|ODAF|ONAN"
            },
            "output": "Found 100 matches (more matches available)\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\Ashuganj_South_Final_Master_Data_and_Assumptions (1).md:\n  Line 897: - GSUT Z = 16.63%\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\verified_parameters.md:\n  Line 67: | Rated power | **355 / 460 / 515 MVA** (ONAN/ODAN/ODAF) | Rating plate p.1 | VERIFIED_PLANT |\n\n  Line 85: **Tap table (HV volts; currents ONAN/ODAN/ODAF):** pos 1 = 253000 (810.1/1049.7/1175.2) … **pos 9 = 230000 (891.1/1154.7/1292.8)** … pos 13A/13B/13C = 218500 (938.0/1215.5/1360.8) … pos 25 = 184000 (1113.9/1443.4/1616.0). LV constant 22000 V, 9316.4/12071.9/13515.3 A.\n\n  Line 96: | Rated power | **19 / 25 MVA** (ONAN/ONAF; ONAN = 76 %) | Rating plate p.1; Rev 03 ×2 | VERIFIED_PLANT |\n\n  Line 116: | Rated power | 19 / 25 MVA (ONAN/ONAF) | Rating plate p.3 | VERIFIED_PLANT |\n\n  Line 145: | Bay devices | Q0 = CB, Q1 = disconnector to BUS 2, Q2 = disconnector to BUS 1, Q9 = earthing switch | VERIFIED_ENGINEERING_DOCUMENT |\n\n  Line 207: | 10BFT10, 10BFT20 | 6600 ±2.5 ±5 % / 420 V | 2500 kVA | Dyn11 | **10.75 %** | ONAN |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\topology_validation.md:\n  Line 53: | Every transformer Z quoted **on its own base** | ✔ GSUT 16 %@515 MVA · UAT 10.5 %@25 MVA · GAT 12 %@25 MVA. No premature base conversion |\n\n  Line 68: | GSUT loading at rated dispatch, ODAF | ≈458 MVA / 515 MVA = **88.9 %** — plausible ✔ |\n\n  Line 69: | UAT loading carrying 16.47 MVA | 16.47 / 25 = **65.9 %** ONAF, or 16.47 / 19 = **86.7 %** ONAN — plausible ✔ |\n\n  Line 78: | GSUT ODAF | 515 MVA | ≈458 MVA at rated generator output | ✔ 89 % |\n\n  Line 79: | GSUT ONAN | 355 MVA | would be **exceeded** at rated output | ⚠ the in-service cooling stage matters (**Q11**) |\n\n  Line 87: | GSUT tap 25 (184 kV) HV current, ODAF | 1616 A | vs GIS module 2000 A | ✔ within |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\2026-09-18-phase4-fault-analysis-design-plan\\task-9-report.md:\n  Line 22:    (§14.6); forbids incl. X0=3X1/R0=R1/B0=B1 as fact (§14.7). Q9 answered.\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\SOURCE_REAUDIT_2026-08-31.md:\n  Line 16: | GSUT | 230/22 kV, 355/460/515 MVA, `YNd1`, main-tap impedance 16% on 515 MVA | Siemens GSUT datasheet/nameplate |\r\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\source_inventory.md:\n  Line 46: | `GSUT Data Sheet_South.pdf` | 9 | S009‑112070‑00‑ELC‑HD‑0001 Rev 00 | 24/02/14 | **Z at three taps** (15.5/16.0/16.9 %), R, Z₀, losses, cooling |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\2026-09-18-phase4-fault-analysis-design-plan\\task-15-report.md:\n  Line 21: Front matter includes: title, date 2026-09-18, status DESIGN ONLY, 28-section TOC, 23-row review-gate table with section pointers (Q1 EMF→Sec9, Q2 Xd''→Sec9 Xd''_sat primary, Q3 NER→Sec10 neutral-branch, Q4 neg→Sec7, Q5 zero-path→Secs8/10, Q6 GSUT→Sec11, Q7 UAT→Sec12, Q8 GAT-tertiary→Sec13 GAT-3w-impossible, Q9 R0/X0/B0→Sec14 kX/kR/kB bands, Q10 grid R/X→Sec15 P/S separate, Q11 prefault→Sec16 pointer, Q12-14 locations/m/two-circuit→Sec18, Q15 Zf→Sec21, Q16 stages→Sec19 non-IEC, Q17 contributions→Sec20, Q18 validation→Sec23, Q19 sensitivities→Sec22, Q20/21 Rev2→Sec24, Q22 Phase-5→Sec26, Q23 boundary→Sec28), Rule R4 (statuses preserved), STOP statement.\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\2026-09-18-phase4-fault-analysis-design-plan\\task-11-report.md:\n  Line 25:    only, Q0/Q1/Q2/Q9 as zero-impedance disconnectors (labels survive only as\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\TEACHER_DEMO_MANUAL.md:\n  Line 112: When the GAT is closed (LF2 and LF4), the GSUT, UAT and GAT form a closed electrical loop. About 5.9 MW circulates through the auxiliary path. It is not additional auxiliary demand. This raises UAT loading to 20.293 MVA in LF2, which is **109.5% of its 19 MVA ONAN rating** but below its 25 MVA ONAF rating.\n\n  Line 119: - GSUT 10BAT10: 230/22 kV, 16% impedance on 515 MVA\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\HOW_TO_RUN.md:\n  Line 212: | GSUT loading, % of 355 MVA | **105.87** | 104.21 | 92.49 | 91.26 |\n\n  Line 213: | GSUT loading, % of 515 MVA | 72.98 | 71.83 | 63.75 | 62.91 |\n\n  Line 214: | UAT loading, % of 19 MVA | 91.09 | **109.60** | 91.09 | **101.50** |\n\n  Line 215: | UAT loading, % of 25 MVA | 69.23 | 83.30 | 69.23 | 77.14 |\n\n  Line 216: | GAT loading, % of 19 MVA | 0.34 | 40.82 | 0.35 | 34.49 |\n\n  Line 642: | `transformer_loading.png` | loading against every documented cooling stage, with the 100 % line |\n\n  Line 715: | | UAT loading vs 19 MVA ONAN | vs 25 MVA ONAF |\n\n  Line 740: the UAT exceeds its ONAN rating and only its ONAF stage covers it.\n\n  Line 742: ### 11.2 The GSUT exceeds its ONAN stage at rated dispatch\n\n  Line 744: | | vs 355 MVA ONAN | vs 460 MVA ODAN | vs 515 MVA ODAF |\n\n  Line 752: plant output on natural cooling; the ONAN figure is the no-forced-cooling stage. The\n\n  Line 754: it is at 105.87 % of ONAN and 72.97 % of ODAF, so there is 27 % headroom on the\n\n  Line 801: | 8–9 | Open `results/plots/transformer_loading.png` and `bus_voltage_profile.png` | The GSUT/ONAN story (§11.2) and the ±5 % band. |\n\n  Line 823: | `S_UAT_MVA ÷ 19` ≠ the loading % in the transformer table | the summary carries the LV winding; loading uses the worse winding | see §9 |\n\n  Line 872: about are the GSUT at **105.87 %** of its natural-cooling stage, the UAT at\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\DATA_TO_COLLECT.md:\n  Line 168: | **Q6** | At full load, which **GSUT cooling stage** is running — ONAN, ODAN or ODAF (i.e. are the fans and oil pumps on)? | 🟠 HIGH | Not stated; drives whether 105.87 % is normal |\n\n  Line 330: > 6. Which GSUT cooling stage (ONAN / ODAN / ODAF) runs at full load\n\n  Line 401:  [ ] 6  GSUT cooling stage at full load: ONAN / ODAN / ODAF        🟠\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\phase5b\\task-C9-review.md:\n  Line 14: - Frozen v1 engine reused read-only: PASS — Q0 block delegated via `phase5_duty(Tthrough,[])` (phase5b_duty.m:73); v1 file retains 10-col Q0-only engine with `unknown breaker_ref` guard (phase5_duty.m:228-230); no v1 path modified, 2 new phase5b_* files only.\n\n  Line 15: - New-module deviation justified: PASS — brief says \"no new module\" but v1 `parse_ratings` rejects any non-Q0 ref, so 52G cannot be driven through it; per-breaker wrapper computing 52G under identical verdict doctrine + delegating Q0/NOTE is the minimal freeze-compliant resolution, disclosed in report.\n\n  Line 18: - Q0 rating NaN + equipment 50 WITHSTAND-only + hard Q0-rating error: PASS — Q0 delegated with empty ratings so rating NaN/NOT-DET preserved, equipment 50 + EQUIPMENT-WITHSTAND/never-interrupting/SOURCE-BACKED basis (phase5b_duty.m:163-171); `parse52` errors on Q0/Q1/Q2/Q9/Q51/Q52/Q8/unknown (phase5b_duty.m:219-230); tests pin NaN + 50 + error prefix (test:69-84,167-171).\n\n  Line 20: - GIS-50kA never an interrupting rating: PASS — rating domain NaN/100/50-only with 50 confined to NOTE reference (ESTIMATED never-a-rating basis inherited verbatim, disclosed); Q0 duty rating all-NaN + no `50 kA sym breaking` on Q0 + EQUIPMENT WITHSTAND only in equipment cols via scans (test:104-109).\n\n  Line 29: - [OK] All lens predicates hold: 12-col split, GEN_Q branch doctrine, Q0 NaN + 50-WITHSTAND + hard error, NOTE split wording, 50kA scans, peak informational, phase5b-prefixed errors.\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\phase5b\\task-C9-report.md:\n  Line 7: - CREATED `matlab/phase5/phase5b_duty.m` — per-breaker wrapper around the frozen v1 engine (wrapper, not full reimplementation; decision made after reading `phase5_duty.m`: its `parse_ratings` guard errors on any non-Q0 `breaker_ref`, so 52G ratings cannot be driven through it — Q0 block delegated read-only with empty ratings, 52G block computed in the wrapper under identical verdict doctrine, equipment columns added to both, NOTE row carried over).\n\n  Line 12: `D = phase5b_duty(Tthrough, ratings52G)` → 12-col table (v1 10 in locked order + `equipment_rating_kA`, `equipment_basis`); rows = n Q0 + n 52G + 1 NOTE. Default rating when omitted: 52G 100 kA `SOURCE-BACKED:ledger-GCB-10BAC10-100kA-REV3_PROGRESS.md:623`.\n\n  Line 17: - Key assertions: F1 LLL OUT 52G 55.0487 kA → PASS; honest IN-case max 54.9411 kA (F1/F2 LLL IN) → PASS; all 40 live 52G duties ≤ 100 kA; Q0 `rating_kA` NaN preserved with equipment 50; 52G equipment NaN with rating 100; `rating_kA` domain NaN/100/50-only; `EQUIPMENT WITHSTAND` wording only in equipment columns (scan); NOTE row retains 50.53 vs 50.00 with `I_fault_system_reference` vs `equipment_short_circuit_rating` split-field wording, verdict NOTE; errors `phase5b_duty`-prefixed (empty table, Q0-rating rejection, Q9-rating, missing `leg_GEN_kA`).\n\n  Line 20: - NOTE `rating_kA` = 50.0 is inherited verbatim from the frozen engine (estimated station reference, not a rating claim); the split is enforced by keeping 50 out of every Q0 duty row's `rating_kA`/`basis`/`note` and stating EQUIPMENT WITHSTAND only in equipment columns.\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec09_gen_source.md:\n  Line 82: | 6 | Transformer state/taps | % on rating; tap no. | `ashuganj_transformers.m:121-129` (GSUT 16.0 %/0.21 %, tap 9), `:218-222` (UAT 10.5 %/≈0.4 %, tap 3), `:294-298` (GAT Z_PS≈12 %/≈0.5 %, tap 13); `ashuganj_operating_profiles.m:90-98` | SOURCE/PRIMARY (% figures); tap positions ENGINEERING_ASSUMPTION (approved Q8a un-tuned) | Principal-tap, nominal-ratio prefault is frozen. No off-nominal tap correction enters the EMF derivation. GAT pairwise-INCOMPLETE caveat belongs to Task 8 — EMF uses the solved terminal `Vt,St` whatever the GAT model, so EMF equations are unaffected by the tertiary decision. |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\phase5b\\task-C8-rereview.md:\n  Line 19: - Module `phase5b_effectiveness.m:203-221`: unconditional `pa = 'NOT-DETERMINABLE'`, `tp = NaN`; reason reports live inward magnitudes `GSUT_HV-%.1fA-plus-LINE-%.1fA-plus-GRID-%.1fA` with `no-sourced-7SS523-pickup-registry-pickup-NaN-presence-only` + `magnitude-observation` + `no-detection-asserted` (`:216-219`).\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec08_14_zero_line.md:\n  Line 22: > Review-gate: answers Q9 (line R0/X0/B0) fully and Q5 REMAINDER (assembled zero\n\n  Line 67: `Z0_GSUT = 15.8 %` (515 MVA, tap 9, SOURCE/PRIMARY with QUALIFIED\n\n  Line 276: ### 14.3 Bounded ENGINEERING_ASSUMPTION range (binding — the Q9 assumption block)\n\n  Line 377: | S1 (C-core) | Line-zero LOW vs HIGH corners of (14-2) (ENGINEERING_ASSUMPTION band ends) vs MID base, every LG/LLG location the line feeds | Q9 bracket proof; implementation SHALL report the band-end absolute spread (`ΔX0_eq`, `ΔR0_eq`, `ΔB0_eq` via eq. 14-2) + the resulting LG/LLG spread as a bounded-perturbation diagnostic (§14.2.3) |\n\n  Line 381: | S5 (Z1/L1-L2/H) | Transformer-zero tolerances: GSUT `15.8 %` test-connection/tolerance (Task 8 §11.5-Z1), UAT `9.3 %` ≈-tolerance (L2) + `ZN_UAT_LV` reading/split alternative L1 (JOINT with GAT H3 at `B6_6`), GAT H0 vs H1 (minimum) + H2 bracket proof + H3/H4 where admitted | Prevents a transformer-zero assumption from silently fixing any LG/LLG result; H-legs gate to LG/LLG ONLY (Task 8 §13.4.3) |\n\n  Line 409: - **Q9 — What are the South-line R0/X0/B0?** ANSWERED: MISSING in the source set\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec07_negative.md:\n  Line 81: | GSUT YNd1 230/22 kV, 515 MVA, tap 9 | `Z2_GSUT = Z1_GSUT`: Z = 16.0 %, R = 0.21 %, X = sqrt(Z²−R²) DERIVED, series total (no per-winding split consequence) | Task 4 §6.5.1 | DERIVED (JUSTIFIED equality); parent SOURCE/PRIMARY |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\.superpowers\\sdd\\2026-09-18-phase3-locked-07km-line-model\\task-9-report.md:\n  Line 79: | GSUT load | 67.261 % | 67.258 % | 66.304 % | 66.301 % | unchanged (of 515 MVA) |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec_valid_sens.md:\n  Line 60: | B8 | Transformers | GSUT `15.8 %` + solid neutral; UAT `≈9.3 %` + bounded `ZN_UAT_LV` primary reading (`IN=3·I0`); GAT H0 (two-winding `Z_PS≈12 %` + tertiary OPEN + both neutrals solid) | % / ratings per Task 8 §14.1 | Task 8 §§11–13 | SOURCE/PRIMARY figures + ENGINEERING_ASSUMPTION choices |\n\n  Line 112: FORBIDDEN (T9/T11 mutual carry). Transformer-zero tolerances (GSUT-15.8 % Z1, UAT-9.3 %\n\n  Line 180: carries GAT-HV leg; Task 9 §8.8-figure note). Rules: Q0/Q1/Q2/Q9 stay closed-\n\n  Line 226:    as the Q8/Q9 bracket (H0/H1 × C-LOW/C-HIGH reported as a 2×2 where the loop closes —\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\2026-09-19-phase5b-physical-alignment-design.md:\n  Line 102: REV3/SLD; Q0 interrupting NOT DETERMINABLE). 52G duty rows become DETERMINABLE\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec06_positive.md:\n  Line 38: | 14 | GSUT positive Z / R | 16.0 / 0.21 | % | 515 MVA, 230/22 kV, principal tap 9 | GSUT data sheet + nameplate (plates blank on Z → NOT_APPLICABLE, not MISSING) | `ashuganj_transformers.m:121-129`; `GSUT Data Sheet_South.pdf`; `GSUT Nameplate_South.pdf` | SOURCE/PRIMARY | DIRECTLY-SOURCE-BACKED (% figures); X DERIVED via sqrt(Z²−R²) (§6.5). |\n\n  Line 101: 1. GSUT (YNd1, 230/22 kV, 515 MVA ODAF base): positive-sequence series Z from\n\n  Line 156: - Transformer Z0 figures (GSUT 15.8 %, UAT 9.3 %, GAT 10.8 % pairwise) — NOT ruled here → Task 8.\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec_rev2_handoff.md:\n  Line 121: | K8 | Old zero-sequence assumptions (GSUT `Z0 = Z1` C-rule superseding 15.8 %; grid `Z0 = Z1 × gridZ0_k`; line0 `R0 0.25 / X0 1.20` ohm/km C-values; gen `R0 = 1.5·R1`; shunt-B neglected; solid neutrals) | `seq_networks.m:8-15,38-44,51`; registry `:27,35`; `reconciliation_register.csv` P1-GSUT-Z0 |\n\n  Line 128: | R2 | `rev2/data/seq_networks.m` — 3-node Y012/Zbus builder with `Xdpp sat/unsat` switch + `grid_k/line_k/gridZ0_k` scalings + `get_prefault` | REBUILD | Ybus + source-injection PATTERN informs §25, but every data leg is superseded: K1 (gen `Z0` shunt solid, no `3·ZN`); K8 (GSUT `Z0 = Z1`, grid `Z0 = Z1`, line0 from `0.25/1.20` C-values, `R0 = 1.5·R1`, shunt-B neglected); K3/K5 (P1A-only `Vpre` + hardcoded fallback + B03 fix-up + 2 % continuity assert tuned to P1A); K4 (`Rth/Xth` tuple); own-base interp silent; no NER/transformer-zero/line-band/grid-band/m-division/coupler/GAT-tertiary structure. REBUILD per Tasks 4–11; NOT adapted (too many embedded assumptions to patch safely). |\n\n  Line 135: | R9 | `rev2/results/phase2_breaker_duty.csv` — Q0/Q1/Q2/Q9 vs 50 kA withstand (interrupt assumed, clearing 60 ms assumed) | HISTORICAL ONLY | Duty built from R7 currents (K3/K4) + assumed ratings (withstand = equipment rating, interrupt ASSUMED per master §17 — a rating is not a system infeed proof, Task 10 fence). Phase-4 computes NO duties — handoff carries through-currents + `t_break` + stage labels only (§26.4). Q-labels survive ONLY as contribution-reporting tags (`GEN-Q`, `LINE-Q9`, … per Task 12 §20.5). |\n\n  Line 138: | R12 | `rev2/data/ashuganj_rev2_registry.m` — versioned Rev2 data registry (gen/GSUT/UAT/GAT/grid/line07/cases; K1 solid + K3 P1A–P1G + K4 tuple + C-line live here) | HISTORICAL ONLY | K2 core: this registry is INDEPENDENT of Phase-3 `matlab/data/*` and SHALL NOT feed Phase-4. Every value class is superseded or fenced: K1 rejected; K3 superseded by LF360/LF342/LF389P30 + frozen 14 MW/8.676 MVAr aux; K4 superseded by Task 10 dual profiles; C-line `0.08/0.35/4.2` superseded by frozen Mallard totals; GSUT `0.1663/0.001771` vs 16.0 %/0.21 % resolved in favour of Task 8 SOURCE/PRIMARY figures; aux `a_LV` off-nominal handling superseded by Task 8 §12.4 dual-base rule. Read as history of what was rejected, never as input. |\n\n  Line 139: | R13 | `rev2/data/reconciliation_register.csv` — supersession log (`P1-GEN-*`, `P1-GRID`, `P1-LINE-07`, `P1-GSUT-Z0`, …) | HISTORICAL ONLY | Valuable AUDIT TRAIL (records e.g. `P1-GEN-EARTH` solid-supersedes-NER, `P1-GSUT-Z0` `Z0 = Z1` supersedes 15.8 %, `P1-GRID-CONTRAD` `\\|Z\\|` contradiction) — read to understand WHY R12 was rejected. Not a parameter source: every `AdoptedValue` is Rev2-master truth, superseded by Tasks 4–10. The `P1-GEN-EARTH` row in particular documents the decision this design REVERSES (NER reinstated, solid rejected). |\n\n  Line 264: 4. TRANSFORMERS: GSUT `Z1 = 16.0 %/R 0.21 %/Z0 15.8 %` on 515 MVA tap 9 +\n\n  Line 478: stage with KCL residuals; (d) per-circuit line current (B1/B2 vs Q9 total,\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec11_12_13_transformers.md:\n  Line 30: | 2 | Rating base | 515 | MVA | ODAF stage (355/460/515 ONAN/ODAN/ODAF) | GSUT rating plate | `ashuganj_transformers.m:93-101` | SOURCE/PRIMARY | Impedance base; loading reported against all three stages (Q11a) but Z base is 515 only |\n\n  Line 31: | 3 | Positive Z | 16.0 | % | 515 MVA, principal tap 9 (230/22 kV nominal) | Engineering document (GSUT data sheet S009-…-HD-0001 Rev 00) | `ashuganj_transformers.m:121-127`; `GSUT Data Sheet_South.pdf` | SOURCE/PRIMARY | Principal-tap figure; tap extremes 16.9 % (pos 1) / 15.5 % (pos 25) documented but NOT used (taps frozen, §11.4). Rating-plate Z field is blank = NOT_APPLICABLE, never MISSING |\n\n  Line 126: | 2 | Rating base | 25 | MVA | ONAF stage (19/25 ONAN/ONAF) | UAT rating plate | `ashuganj_transformers.m:197-201` | SOURCE/PRIMARY | Impedance base |\n\n  Line 226: | 2 | Rating bases | 25 / 25 / 8.33 | MVA | HV / LV / tertiary | GAT rating plate | `ashuganj_transformers.m:275-281` | SOURCE/PRIMARY | 19/25 ONAN/ONAF; impedance base is 25 MVA |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_task2_source_audit_notes.md:\n  Line 17: | 5 | GSUT docs | FOUND | `GSUT Data Sheet_South.pdf` (9 pp, S009-…-HD-0001 Rev 00, 233105 B) + `GSUT Nameplate_South.pdf` (3 pp, RATING PLATE 10BAT10 Rev 01, S/N 881264, 100092 B); txt extractions in `tmp/rev3_txt/` | SOURCE/PRIMARY | Z at 3 taps (15.5/16.0/16.9 %), R, Z0, losses; 25-position tap table. PDF page/image inspection required for tap table |\n\n  Line 45: | `rev2/results/phase2_breaker_duty.csv` (581 B) | Historical breaker-duty table Q0/Q1/Q2/Q9 vs 50 kA withstand (interrupt assumed) |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec_line_topo.md:\n  Line 220: | Q0 / Q1 / Q2 / Q9 | Zero-impedance CLOSED connections — DISCONNECTORS, not breakers | SOURCE-derived function (disconnector identity per SLD/bay practice; Rev2 duty table treats interrupt as ASSUMED) — Phase-4 models NO switching action, NO arc impedance, NO breaker-failure sequence, NO open/close timing. Q-labels survive ONLY as contribution-reporting tags (e.g. \"LINE-Q9 through-current\" = total-line-current leg label for the Task 14 handoff) |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\2026-09-18-phase4-fault-analysis-design.md:\n  Line 21: 7. Sec 18/20/25/26 â€” GIS terminology corrected: Q0 = CIRCUIT BREAKER (52-1); Q1/Q2 = BUS DISCONNECTORS (89B2-1/89B1-1); Q9 = LINE DISCONNECTOR (89-1/89G); Q51/Q52 = maintenance earthing switches; Q8 = high-speed earthing switch (57-series devices). All \"Q0/Q1/Q2/Q9 disconnectors\" collective statements removed.\r\n\n  Line 38: 25. Post-review corrections (4 items, pre-approval): (a) Sec 20 + Sec 22-G + Sec 18 GIS parenthetical - Q0 is a breaker connection, Q1/Q2/Q9 are disconnector connections; no collective Q-switch disconnector language remains. (b) H2 relabelled limiting sensitivity / stress case everywhere; no claim that the lambda_T = 0.5-2.0 range proves a physical bound (Z_PT/Z_ST MISSING). (c) Mutual-coupling coverage relabelled: HIGH corner is an engineering envelope for the expected mutual direction, not a mathematical proof of an absolute bound (Sec 18 F4 paragraph, Sec 22-C, Sec 27-D1). (d) Compact GAT-Z0 source-tolerance leg added: 10.8% nominal / 9.99% / 11.61% as SOURCE-stated tolerance per IEC 60076-1, run at H1 base, separate from lambda_T (Sec 13 item 7, Sec 22-H, Q8/Q19 rows).`n`n24. All sections â€” 45.01-kA and 50-kA grid datasets kept separate; Mallard kept reference-only; 0.7-km line frozen; line R1/X1/B1 unchanged.\r\n\n  Line 85: | Q6 | GSUT? | 230/22 kV, 515 MVA, YNd1, Z1 = 16.0%, R1 = 0.21%, Z0 â‰ˆ 15.8%. HV star neutral grounded; solid grounding is ENGINEERING_ASSUMPTION (no neutral-impedance data). LV delta blocks external zero transfer. Positive/negative transfer retains series impedance + vector-group phase shift. Rev2 Z0 = Z1 rejected. Sec 11. |\r\n\n  Line 88: | Q9 | South-line R0/X0/B0? | MISSING as source values. X0 = 3*X1 / R0 = R1 / B0 = B1 as facts forbidden. ENGINEERING_ASSUMPTION reference band: kR in [2.0, 5.0], kX in [2.0, 3.5], kB in [0.60, 0.85]; base (3.5, 2.75, 0.725) â†’ R0 â‰ˆ 0.09720375 ohm, X0 â‰ˆ 0.392055125 ohm, B0 â‰ˆ 2.8550471 microS. LOW/HIGH corners mandatory. \"ENGINEERING_ASSUMPTION reference band informed by overhead ACSR earth-return engineering behavior and available reference-class data.\" R0>R1 etc. are expected-for-model constraints, not universal laws. Sec 14. |\r\n\n  Line 93: | Q14 | GIS topology? | Q0 = CIRCUIT BREAKER (52-1); Q1/Q2 = BUS DISCONNECTORS (89B2-1/89B1-1); Q9 = LINE DISCONNECTOR (89-1/89G); Q51/Q52 = maintenance earthing; Q8 = high-speed earthing (57-series). Q0/Q1/Q2/Q9 never collectively called disconnectors. No breaker duty in Phase 4. Balanced-fault simplification represents only topology-defining devices. Coupler CLOSED primary ASSUMPTION, OPEN sensitivity with documented bay assignment. No invented bay number (INEL-â€¦-DE-0026 unavailable). Sec 18. |\r\n\n  Line 192: | GSUT Z/R/Z0 | 16.0 / 0.21 / 15.8 | % | 515 MVA 230/22 kV tap 9 | GSUT sheet + nameplate | transformers.m:121-132 | SOURCE/PRIMARY | YNd1; Z0 test-connection QUALIFIED reading; plates blank = NOT_APPLICABLE |\r\n\n  Line 225: 5. GSUT positive: Z1 = (0.21% + jX)/100 pu on 515 MVA, X DERIVED, tap 9 nominal, series total governing (per-winding split is representation only). YNd1 âˆ’30Â° HVâ†’LV shift carried to phase reconstruction (negative conjugate, Sec 7/17).\r\n\n  Line 241: 2. GSUT leg: HV zero node (B230_1 zero) â€” Z0_GSUT = 15.8% (515 MVA, QUALIFIED test-connection reading) â€” HV neutral node â€” ZN = 0 solid (ENGINEERING_ASSUMPTION) â€” EARTH. LV zero terminals (B22 zero) OPEN (LV delta block). NO HVâ†”LV zero transfer either direction. Positive/negative transfer preserved.\r\n\n  Line 284: 1. 10BAT10, YNd1, 230/22 kV, 515 MVA (ODAF impedance base; loading vs 355/460/515 stages). SOURCE/PRIMARY.\r\n\n  Line 364: 9. GIS topology: Q0 = CIRCUIT BREAKER (52-1(Q0)); Q1 = BUS DISCONNECTOR (89B2-1(Q1)); Q2 = BUS DISCONNECTOR (89B1-1(Q2)); Q9 = LINE DISCONNECTOR (89-1(Q9)/89G(Q9)); Q51/Q52 = maintenance earthing switches (57B-1(Q51)/57-1(Q52)); Q8 = high-speed earthing switch (57-1(Q8)). Q0/Q1/Q2/Q9 NEVER collectively called disconnectors. Balanced-fault simplification represents ONLY topology-defining devices (closed Q0 breaker + Q1/Q2/Q9 disconnector connections as zero-impedance topology connections â€” tags only, no switching/arc/failure/timing; earthing switches OPEN/absent; no GIS-enclosure/sheath physics). Bus coupler CLOSED = primary ENGINEERING_ASSUMPTION (B230_1/B230_2 one node all sequences); OPEN = sensitivity only (two nodes F3a/F3b + zero-split, documented bay assignment). Outgoing bay number NOT invented (INEL-â€¦-DE-0026 unavailable). GAT HV tee at GIS engaged iff GAT IN. No breaker duty in Phase 4; protection-stage device-class expansion belongs to Phase 5.\r\n\n  Line 397: 6. Breaker/CT through-current tags (labels only, no duties): GEN-Q, GSUT-HV, GSUT-LV, LINE-Q9 (total), LINE-B1/B2 (per-circuit), GRID-Q, GAT-HV (iff IN). Q0 = breaker connection; Q1/Q2/Q9 = disconnector connections. All are represented as closed zero-impedance topology connections in the fault-network abstraction; no switching/arc/duty model is included; CT conversion + duration/stage attachment in Sec 26 handoff.\r\n\n  Line 417: Base run: LF360 OUT+IN per-case sources (Xd''_sat 0.2248; X2 0.2242; X0 0.128); grid P |Z| = 2.65581124 + (X/R) 15 + k0g 1.5; line 0.7 km frozen totals + MID (3.5, 2.75, 0.725); reconciled NER primary (3Â·ZN zero-only); GSUT 15.8% + solid; UAT 9.3% + 796.743-ohm primary reading; GAT H1 closed-tertiary base; Zf = 0; coupler CLOSED; F1â€“F5 Ã— 4 types Ã— 4 stages; m full set (minimum {0, 0.50, 1.00} with reason).\r\n\n  Line 425: G â€” TOPOLOGY: coupler CLOSED base vs OPEN sensitivity (F3a/F3b two nodes + zero-split, never averaged); Q0 stays a closed breaker connection; Q1/Q2/Q9 stay closed disconnector connections; earthing switches OPEN; no bay/substation invention.\r\n\n  Line 498: Contents: (a) fault-branch phasors by location (RMS magnitude + angle kA; ip magnitude kA peak; retained bus voltages from nodal solution; fault MVA where defined; F1/F2 separate; F3/m = 0 and F5/m = 1 separate); (b) min/max bands over COMPACT matrix only (line-zero corners + k0g ends + NER alternatives + GAT H0/H1 minimum where loop closes; MID/base identified; supplying legs named; point LG/LLG without band INCOMPLETE); (c) per-RMS-stage source contributions with KCL residuals (GEN/GSUT-HV/GSUT-LV/UAT/GAT-HV+GAT-LV/LINE-total/LINE-B1/LINE-B2/GRID/NER-earth; F4 faulted-side/remote-side/healthy/total; B6_6 UAT-vs-GAT split per run WITHOUT pre-judged labels; HV-LG plant-vs-grid zero split per band end); (d) per-circuit line currents (B1/B2 vs Q9 total; healthy equal-sharing stated); (e) breaker through-current tags GEN-Q/GSUT-HV/GSUT-LV/LINE-Q9/LINE-B1/LINE-B2/GRID-Q/GAT-HV (labels only); (f) CT DATA (primary per stage + ip peak where applicable; candidate ratios listed, never selected; secondary = primary/ratio; ratio base + accuracy context where sourced; frozen Phase-3 full-load anchors, never P1A FL); (g) sensitivity identifiers + spreads + discrimination statements; (h) duration/stage data (t_break-attached Ib; r/kappa-attached ip; footnoted steady; NO assumed clearing time).\r\n\n  Line 544: B5. GENERATION AND TRANSFORMERS SYSTEM.pdf (DE-0023): device codes \"52-1(Q0)\" (breaker), \"89B2-1(Q1)\" / \"89B1-1(Q2)\" (bus disconnectors), \"89-1(Q9)\" / \"89G (Q9)\" (line disconnector), \"57-1(Q51)\" / \"57-1(Q52)\" / \"57-1(Q8)\" (earthing switches); GSUT \"YNd1 Z=16% (BASE 515 MVA)\".\r\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\.phase4_sec_fault_math.md:\n  Line 541: `LINE-Q9` (total-line current — the Q9 disconnector tag per Task 11 §18.6),\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\prior_psaf_model_defects.md:\n  Line 162: | GSUT Z₁ / X/R | 16.00 % / 76.2 on 515 MVA | GSUT Data Sheet 16 % + R 0.21 % → X/R = 76.19 ✔ |\n\n  Line 163: | GSUT Z₀ / (X/R)₀ | 15.80 % / 75.0 | GSUT Data Sheet Z₀ = 15.8 % ✔ |\n\n\nC:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\validation\\conflicting_parameters.md:\n  Line 12: | GSUT Data Sheet + Rating plate + Rev 03 SLD | 230 **+8×1.25 % / −16×1.25 %** |\n\n  Line 76: | 355 MVA | ONAN |\n\n  Line 78: | **515 MVA** | ODAF — the impedance base |\n\n\n(Results truncated. Consider using a more specific path or pattern.)",
            "metadata": {
              "matches": 100,
              "truncated": true
            },
            "title": "GSUT.*%|Q0 |Q0_|Q9 |loading.*%|ODAF|ONAN",
            "time": {
              "start": 1789831062972,
              "end": 1789831063674
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0ba3ea19f70099bd3e39336193504"
            }
          },
          "id": "prt_0ba3ea1f6001c31r0k05s1prOr",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 159307,
            "input": 370,
            "output": 285,
            "reasoning": 203,
            "cache": {
              "write": 0,
              "read": 158449
            }
          },
          "cost": 0,
          "id": "prt_0ba3ea883001KBWJDmQCXWd4Bm",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3e8a61001fgWITsELxp99S1"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0ba3cf63e001Khils5dnB1l2ev",
        "role": "assistant",
        "mode": "explore",
        "agent": "explore",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 174673,
          "input": 10438,
          "output": 3193,
          "reasoning": 2337,
          "cache": {
            "write": 0,
            "read": 158705
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789831063732,
          "completed": 1789831121780
        },
        "finish": "stop",
        "id": "msg_0ba3ea8b4001zNLU3aLrpTEVuv",
        "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0ba3eb0d30018SDWFY74Ny2dmg",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3ea8b4001zNLU3aLrpTEVuv"
        },
        {
          "type": "reasoning",
          "text": "Assembling final response by listing Phase2-4 files, ratings, flows, fault data, and hashes under abstract output constraints.",
          "time": {
            "start": 1789831065820,
            "end": 1789831078368
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea799e54fa67c5b98451d:rs_01a0ba3eb027747a815545d194dac8df"
            }
          },
          "id": "prt_0ba3eb0dc001s023J7yHGPdd7e",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3ea8b4001zNLU3aLrpTEVuv"
        },
        {
          "type": "reasoning",
          "text": "Extending assembly to include generator, transformer, bus, line, and load parameters for Phase2-3 validation.",
          "time": {
            "start": 1789831078375,
            "end": 1789831094817
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aaea799e54fa67c5b98451d:rs_01a0ba3eb027747a815545d194dac8df",
              "reasoningEncryptedContent": "Q-PaDgG5e7oQK006rN8dCBrLlvveAcCn9j_coe_VhT8UJkK1sE6vFrUEiDfR3PHRIWYs4JQG4W0CmZmXLnhOoSQ6CR44kgsVgdnvsZtL0aMpzfOLCh2W7GcoHxBQ48n3q4tWhD4DMmxeWOFgmsLCcZKyxIoFSQvROfFG4LmlejwweykcB1laaMr8A5Y-azZY4ZMJSBe3arr3PEzdlf8r2M5PPMj4W2Fo1_et2nmVcrN1iUJQMpexW0yMvKYGs5UoyFrxBvBL5mESFJfhtbhCDnQ3Xkg2m6bCtQ42V_AeQhdc2wrxqlGf1mYSfdR2NAs933gvo5ovIgLDoTIoZYNbIQKrthkA3DTHOuws2WWJm6htIImupWSXfe6z4DUiQizUURHuAgaPZ6LAotjQFpTyou_fw9-SN11vsry9VCXkwVPYr8AA0UaphTf4XXDkTnznYKN--S7lx-ZItEd0OVN8HM-Tc9eEaAsRvqTv_CNlePajaj03GGFOzJroLEhn2dUQkIRwJBTpD9l2_lD-N-IfLto9CctuKqm8SUB1BWSWWeHoNHslVqwBNgyPzP1ntoGWdYYvDVLAn2aCnt_GpWIZcReDpXl_cuo0IlUJch4bOaqR4igRixrBVMQYkc7mj3YWcUhUuvFSzWul9FqjN4Q_CIvRdHtu7ubnV25UlRLtDuvbRzAMv0AQxR_1ViD6C2TwGNcn4RE98td1dtXO2Ke8nTM_NfxgiWey7IJNtcmoOsZSrpObayTbc0XwCsBrCpiOD-vKHHEUIJcn7oI-LjtjxOGEzbX_FHGcu_tUhcTDJiCzWiV5Pd65GuCktRyHH-j5buEUiPsSDrOtSZez55b5CSPVgOGwRHEyAS9Gj2dRigXulsHj_lNy6THRFpJ41zYKpvxlZV2f9TJ1DUiQjNdUTUo73jS45qdws6xUfWiBB3JgVxZZFirrvw372kS5ublJhv7CZpmhJ9vtCEVYGn06K0gUDhajv3-5sv-v0MMJU09ITMYVZ2Wu_m0Mp7SY7JLFtnPfROYLBwih6RfojbCMS7pknNQj8f6iunZ4nle9F7ff1cYMjIAleQvMEg05xHUnfP_ZPOnVM4AUWvVAdPO7k8zeZeN3MZZVqwsZjQpIEFdlPHblt0AYFX8y52J_Mv-3hHXehmP9--XYBdno3r1iwWSOeZoKpbAc5ryPk6p-PN-mm2lwnQk6ydjXrQRl4K6C9bW9B0fpKYqfDB1xfXuxH-JsJCgia4kcWIgQgySYKIu-rONXb7KBKO5L04wQD6Sr_eJBalonVmwlqotkOOdIa8NDSDc0gVC-iuYFw1C-5YL4G35lSHQDrih8YDaly1hADZwFEzXpwtmlZf1-k6anQPUyWG_ZP4Riem4hSJWDQ24r_li0owUbx1S3TLk3Q15UxbUAbyvM7923C4Q6XquAwzRN5lLnJMTTBpGw1qQYJtkqeP-OdaqiINExslo52l4QLr16Zn_zXrF7ft0p5rzGDx0uZlytkLi9DYLnMfQbc1oSNTTxDQeCnrbu3cjf0Qu34fBj6XFfhm0YB4He_brKzZfxDg4iPUGJv0WMzHDioMF6Kgy_QurLqKksipxJ4e-fLbRVZQYO1VOkKl-UUktIHjhdCTagvkCFE-8ZJFeTelcVeiMzYf98eAtoTezxWqoSb6TUqOf9ew27L7expL4uALlqh4_cR_wEUkk1s8Pzkj45vMEL7fp8-eieta0L7n9allmev_OEC-_XQBcGyx8dr_SysVhWGfL53v_7EgCpAFcHCXzLDvbg4gJfb8J9uchHducV2hdjbvMbbZMJrl9w76L32ikOWxkCEI7VJrEc8QNLJ0xN2zdkCLk6klVvqpDS9H70Dr9xVrVKez1pAErhy3Snv5dxxeUMNzc5W8OoT5i8qMXsSDFk6JUHrnHMEFUCBjd5L-LCV2o45RkiF9OqNQVeICku_MDwCir34X7mzcz4IEaHgZYaOmdYEgBS9y-rrPYj_kuh87hHNaFnixxZZajDMHAhQwpy1nrfgAVy8QYGv1uJhqnHkcAnf725yE_67EcaRqZRNqSz0LSCHvPTDLwIwiC9BVFwArmyZaJ_aoVG8_MhYvwYaoOcQA4ZdwL0S5HXO8cDIVInYpk4b28Q5o-gyj9l5hvvB-Zx-1O4vCvEcnnruQrOU6Gzzwq71tRAkBh-bjH9ERRAMj-HMk0ot9C0EQLGRF3FxQGqLHx2Cy6zPvt1sDelKXhl_Mx5YSFrZDEI38FLUQsRbGMjUMKtLTtYqv2PbZnW3A_igMqF_IZPCv9AERjroMrNfmpHJUbmtfBvewYkWvXZC0B4r8YgpHX9qF2vUwwM5UiCianz4ejph8jMgIZQdRmy-jLXrOy2AM_082lX4tyJgwNRKxWcZ-HSeguA3wGF7Ob_jOb85khyU9_ihaV1Y3EXtI-BqueDgwXmOZzMPxTqjERG_7YN9InpYIkwB69Mokt8E41tPQaOZxh3WJQnX2Xv-yBLxBg0tDGv1xzSU4eG1ccloSKSNNpVIOV8Yjp2fd6kBbJ6pc8MItyX-73Q3P0EOToA_CF7q_FPaWIhSo62TiwQJDRSIFg6SxWYuKy0IqHgFnWkE-1NRi7vP_g9UeFXvBxkRskd-6tIEsNeWAGYV9IDONEZ03Jab7mIZupINrQkFNub8oLzsryefFtXOVaL9uccob5tQ8hlW1sGAXfPxHj5qYcB1hlf-yIqAP_Sco6bM2hzNMn7EEr-upCkxvu9BJ0Pdth96TKcj4I8EBNfTvTiOBIF6ZrMcjrCmaO_z_pBmSNqze4bleDxuZdbSCMnqufdFTLb4J3o_rciELIER_ABRR25GtQy2EjbK-juwJM9y_FOmH2-9hUpwAmm8UaoKhjuoufmojrCX_eo5xvRBnnATb4-y_M4nI4AiyLT5mT212qeg8JdjGNi4E3ayeVyWePsCuWGVWwRl-tQ1HNz43NYNMZ0MFc1bVsbSJUnDzNXOH8kHtsCyoP4MjXA3eB0NxBq1Fjh673Hm5duFasOciNBu8NkoPlVdhYcy-Dtg8oZO8-t7pAY1uvTaJCyEJlDhlJ05PFtune0YIXVaWyGO1_OzmBd4I6gmYmE6opOpzOr1wd_vEU0JpuX70TvclAJplNv_WwOS2d-3tteBFGjngF3vr7HirAW5cU0_1_XiLai482YPkwILX-kXcWySO_2CSmd8VC643j9ox7BhnXg_AcDlvcA-LHtuXqnufaZ2-pS9oBJ9LIa6BAiNNE6yoB6AkGrqjQSI6LqlXGBDsHkV1XZrJ0QCsaAKcAd5ojsXKDkHU4sOzsvVCBpI-4GdTUIGMvGX5vctLfUwq_fKQtvuJKDAX8q3QEkoe-x_sWIti82OzSRGrFA3HaAo1Ly8giN83LcK2XbGToCw3SJvdhyzkrxu-ItajbXoE6FH7pu04WLwaQ9dPXscdiEfAvJVaqgZNqx4B9HqMAJCZTXB1XeZ09-v7wAKNLs73FHsdNZg15bdwWXsHhSQ6TInGQ8V2fhzKc6muqsOf2oED6OZXLPFkhOjOO3htAp0gdjxPX4-9q8KaCNNCFgEVNauxlQfi29tdC-r00230bJiYNuMhzZflp5PIibY4mZA6mnxWsiqkPTGHp3-RELtXQ2GU5NrbMF1j_TBaOKTIY-QwrdHcukV17bSkJcV3bRna3T7aseb9qN5NCuKIWj9L_cq3QwzWipQYKnxePo-S5mN9pUNvyW2-Cq5J4GhWhGpHa1I341aqpAwbe4tOKcIbChMRMGFQFmBcqXGTGPmn11CO7jlIcAuk1LJdZ4d44IQy4IDG8z-jSMnXfAdIhUCkqpBB5rWEHkMwgV4MMh12mUsI1IJD2Ww_iS5ftcjKpNfz1g1-6t1HqmGxuc4hk9i8v2vBFsgBw_nZIpqExSUpmPQPVP_pVxgpCyvhZReCiJRJuUeOqFVX7_W1CADtLaX0xMyq_fqMbJd-pT3BnHvWINZbteTqUA1lq-cJ9V_ImDvB1fUvo-zbWXLH6Q9JmI104VOOkFXA5_0I2uz4GahWEGrGPzG-ZDYHBS9CteMLpcLFxpA4UVqF8C7Y6bPeL_FJJirkz46jcAEaAOs00tYOMfdMi5rV79XCvLBxNF7wPLjKO3C_Za6sxYqxl-d5YxEAi0xq4cavhMkhS6HHiG1ZKr9sKOFWu2uqZgB-TiI67LWJzsrMjOrSc6icW1AW5n_ZhUUMW5HX4JTKqk3WFUd8T7n5vA2FEk3-5p1IozFQKIiWtHwe-Oo0v_-j0DwKqR4cxaMaWPMyx7_A9zEl6FvbFvxmt1pwwPe0VIsWJPKJKumnU7vlI-ywUjGsWaz6d2VElMx8ZB6ov2rxBwCfe_ikzCg4Ofs3H2j20ouduRtaprn_2XOx2bOgWJKm_wiSrK2dGXb5ZNF8q9CkhzwKJxJsLcy6ioLT1m6tR2Vlgi6BHe0uUjSqD3Mkxe8VuOqwNnZYhlE0Sil5ByP_Q-SfyaUik6ACPuPYxxf5uqpypE_2X5m5PCAG0NjLwZ5Sm-Ypy_FTPPGyFxIsB5gtzOx2BgdapoqDT3BVr8EKM1klIVtKvHgijWQXBPeyHwQVAaqg9uVRxXJg7WjoOgmtPZ3ZqXgeZ8l18Eb1UGtH8ZPSaB2eK3RvWwVUbK3arGVPBhIOjWMbi6P4eiUHna5IfsKRaD6qDBXag5JCiT5WVmePVT_6GDZGLNcapQgb-qIMnlcYt9afwR3EdzgWeUeLP1tUDAMw3Am2JhgCbBWRLo5fJP3Xyg1LQ8FtcjEXwKGy-pe9_Vje9iUZlwP0crrndVDWAk6mL1ufBYoVhaQ3fTss4s1QYmW0CAml9PX19sb96Y8Tt6uJge7KJWd2cGgMc4XOY3XqLtWxupVjap2m8npfAhgV_NkIUgEBbF6v6dVlXNqRJRlWUo5HtgaqAnapkc0UpEmsZ2X2zNYNDGOqbJfwORVkY_YamM7a3cURIV1lwUGkPIgl46rUAMww6tZ7-xo9WiuXGzTtJkPLocj7fIa3KYqDc6iNmTTa872_WbYY41XBmTVYH6M4mJDLBUzifEt4eP9zDUUwZBxBh0Nuf2VVmxG2rQK3kT0GXxrKaIUFErAN4RyYUU2l464btWWwX8xaofcoKhG684fxlsjTuKJaMg6T4BcK4J7LRtfpnROoHnE6moOrY0qF3MAZ15uBvfgCEtAhP2qhAx28aj9fmsz0REVI54D1v3ASh1UhalNfJpG5S4FVw6ScG9Jvzu9ApIfzO31KoHFi5Qr3qUHr9dz8dllRratHHVeTn63MA00BH2K_7xWMP0Vicv8uGgIksIzyinf8blZ2tHO1Brs9gWfHMK-f_6SFPb3cinIJ7_X0yk7GzQVmN_5RFYJP83OPU4Yos1Y377j-Zpk0iLCCQ7ovHCZ6uJ9s4TKElyE5TDP4GOQrLW6bco_I_jzTHYtV2-AtNKcvZxVZpUuPPdtHg5Y8RqIBIWcvkuN4jSYRLqd5xOx5_L_S3Hpr0TR7YlZdxiwePQIsdYwqkGLiaU6IUY3hcl6JRJUcK6ATO9cJYJKbQgWhe-vOuH4_6jURKgZLJp1maqlKaFdM3P437Nh_E5X2T8O5u-SpuKGKiAOCju8P6i78VYJnZaZoDNKKrWQPoLh43ivdT-vCpltCn2bM1sklpLQkWdMmNyS3w6TK2jsxGIi6OQypxx3BvAmkK4B_P3MVzdGKg4mL2yxmgT8dPhrV6-eYed9F4BxMPYvn7vNyOOuj-mZ7aFz5lwXOBIO5kh9z_QWKtpyaJKWSWJTYmqggJzS49dsX-gchy5cYf8Nw6UQDZdW7b83blIEvZuWVsJOXg4u7Zrt2awVlrzcNqsJVwm5xJl0mmkOeGHAI5A8TNEKlvvYzOduvh6zApw0wTSknfVFYT_Ix6mQ8U22PFZC5Z2XfwMQEss6D73O0k-zvAWgSxDwBRG5RQwpa5KcyAvSVpfQEKkb3brdBD7hAtvdH5vdpzhF5PUxAeV7_B46s4s2qFpgF1gwJi5jWkMn4VaShdCU3r4nd9p7rYMPWBddNtREIZ15SacG96CO7O1eW17PAstEAS30VU-VXCa8fSU3kwFfBGbMt2278QrNOy0QbClh5_dpczSCjhZsG1BKrSaDCYsoLDIqK-J2KG6qKVB2blBOz8WPrzNJO0Kdigg4bTPpZyt4C96RVvGO0XacxvSwUahL2NA1_zkTdr3PLqZzDn7hwvAt6Uy5jNp9SXbKWgMP9Mr9lwwJWuCG3OMhtWlQQai0OdTsS-ZEckBo8z6JYIl7Rv-I9G82ISq_xXhNN3FbqLfnR1g9OHUpPdTsnUgiN93-2JXbZ6vnNreIcF6L9jkj4WQTko1_mSxm_SyurGtnPrXIaWxbooBGFxPb1Y1JBtuxUuVGNq8Zth2bu7WCRh1gUBeN5DxI9UsJU6WFSCy8N2xz_xY1zMMFVqtAHEigA2xKgXu5ATgFwGE2CANNczGMIx0ILyHW-q4RZcK-o3q1Rz7DvyZ9YtHTGHyKkyW7D1oB25QWkarVp8cTTFvLFk4TJGWMC_AnBfLgHBGiI-1x026cTCksfMV995uvsliolFAP70lwO3nHmTdh2nQ6IV5G9DxfiLjXYkTC5i_jzQGHvZQFaS-BvOJcMN7STNIVSfgIzSB25lYYbLUTvIZT2O8LvRjSDfuE2qE90LZMH5uGpontYB_2xbKAp2FH2LPEvAbNr6bTd7NlygcuNsQEPYuePlGOOkDeyIVaboeKqdjENiYiNaBQVw36s1WeX6PyfOs3wAEpg1y4yzI4NuD7JyvQGayjdugh_JbP0mEU6xE437h_byEu_AwV3QoBmbPPyi0wgaDRpiTCtQyvbmpD40Skl2DciOxQQ8ZQN8hgc43_kisdxWCP5hOML9HrPhcICoCigocnND-doztagcSoh25bFRQTs_dEd30TkumNQ-fe0EETHxMMky7WncpObsbXtjROOlzZ_nFQ2CrSvaFdqRAFr1EZaoNHJP-VfUYX3YVZwlwZhnul2j-ohMKjHoMQL-EFWosZn5dGpTqqlX8avYZjsZGmQAzju7rsQhKOalTr8wT9mgirbJfcwu28tXrEOz8QTafvzerBsVSuCjyxCPBBKA4Ymi4IBNAW5GndssVdQy0sw2EfAXGIaZaMYhJS3UNZC47DyVLyy3jQeZsdczMZmtKX4INzd-Fqv1N8pliw4U9l8NqmxyKejXZyr-YqHQs5GvVHK9AiCnxcRWHYUJCCVs3uuSWzGAUJO9MVBQW0Br8C8WXkCRGG2JGZ0GtcSAqNxdxRxeg8Ovdj_10-xKf7Phiy3_bjhNLRKJFkJrrbRL7OZG8hQgsNnZLThGJzil1BNXsaq9NXap2a6q3YVKfAWoSAUsJMKNJZun5CuFX2pFKtGGndDw3xA_dZICv0XdxNJzEQ8UuA9g6gfn88CNfDs9SpmxFT4pdakXkfusG-m0HStEPIIXPzhz51BHA12rpH1G-wg4HvSn_hte33bs958HfQg1WZG4cVKX5VE9VtLP5NGbsqn4zU4v4YoUqyC6p8RW9gp2YSdqrQmIs0FP-cR8YVvPb7nmmboxMjjRuWZz-V83LW-Ha7LnkbkeQzXAzj41MxMe9gMjxAfFA8b6bdoDHiBYOunYM19RTY3HkhRC7MYEPDrU_49GK9Z8JDvn5JpOkTgiNW_drSdwRArKQr3zkjVxetNf0_w3b8n9ToSKU5x8yUGguVAyXEAmtu73hl9a7lc5sIIp6dJqgJ3o8z-IlrDGN8Q7mxioipz0bGpr_0HE8cKDM_RJCOj4YkKJ8nnRCHVgnRiJ7rCRHQdHNQZTwwxL2TL8l6_A4lGyqHiyVUAby6M90ZP429AM7yJlnUJolIhXE-uLHhsjZpawt_eqeFP1P9KMSjPEXl4UfaeCV-Ef_c3ca2RsgcGvtbK-UKCTzSEyq4h3sE4b4umTgrEEggTrVeogYKHUAX9MMmkRzOHxl5LpWth6DezDu9U4kRoudLmB8kXY521QXkp8lXHMlC1MdDe3-TkugkFXrMzKK3JrcgAM8i_-CznXORx6DBbbEDkJmR63MAVo5CwBUJyHkt57qWWZHuoHUxhBKLXkdFl0ZA5V1L7OlSPWqxRuRGbygu_nuQpjxF1ekp-ZgwNWmmAWG_RewxuSs7vXPmMrmcSgfcQBLuZA9JXHvpaF0-BE6sDJesE-fh4OMvSLe2CkBW2oxCW0ywI1UUv2-Dd18HhX87jeVXc2m31nt1GzIapYx5HW9stIhe-_6IWZHH1Q4QeXuOjqiv8tHas0wX75r5zCJoDctk13SlRECsNer_8b8eBMpLZptYLBQ92AbJMOG7mZvh1ZmkRvxDZxo2PvVHM5ljtNFuyBkMEk7KOXq6KGkFCbFZ8ilYGorZia9NpypZGqz9sFCpPi_I9EawVLSPrrWi4GORy5gvRkmvcqrw6fwYo0wRiXdyU_UT6fGBqHDR7Wh84LmXd3dg9DJJzLePr7Vy_eUnjnsncgaNTzZjPk3ddIxI0f-KvPAkipfqWAUOpgaQrENnmpJnb-nn0qSBnRScTfHm6uE39LvUAlhIa9cq2fvrZpdLTuhhf3gHh2C5rBmumTxwB_3c1SRAf9NJWGr6SMO-G4vrrzHWPd1uyWFDIiJoPfqRvVUNq_DrTKhyMNA7Q7W5yDaVjr56xUeEmjnnZhMGJiLEJpVSGtkhMuoCW0UTgBolgV-PA4so2h9j4BHljOBAMrt3XpWHp6tSUPLjSqmsUbjvAWsZY9NeLMEbP9aBm-Q8mE1c-HZ5CYgYXBszhGonL6od90OcEPP1eZ2AqET_vl2n5KZy60ydIJGxIfIj2pIVhQ9ty0aM9BYmTP1iohQ1I6R_mo2wWNM4yDgZpylOSJruW8upoL9I7dWfjt7B_w64BzKsm9ZvdTT3yoeeXNfUUyYSOc6tzhNZVS5ikzfWuPh_Qz4mwrPTXwhtWiuI876rwLC9A7sMeMHGEKqjNzd4ogOy8Cig5APYbLSSJFueTghTX6ZSanhacWn5LV8AVv5TlIU5Izksb4bukxmaVFlV4M-2DW97WhBxyiFWt4SrddxIOAJICQ7AQyU3G9bahVh_xi6KONHMCPeFnBnwH5vZ3It_zjl3zotBJfdlAlSXh0LsGldRzwhj30sZEvf0LrP2vKc63QVX6HJMv7ArBd96f9yxZKwVmKN4l_SMdvIslc_LygPmCA142Efn5iklqzJhdsYR159dlmJZ9WgfyxYJ9KvkZ3vV84oXDcBqvnnyoCKGlWmodkwcUBajzgeUUhI9I2ilQYo9asvxCkbFpetIAeCkkf8mMMjhcq2hkDnFZutH9KnTcllxIIUb8bgoxEbvdMYhErD0WKf7A0AO0vpgt38xXExtdiCIFrrwr_zZKoHL-nTneyz2ZfrXb_Hs5c5GNZLqXpdDCNkjoK29dGf_CsXaMQIx6n8kQY45VY9yE_aS2SWqtMM6-mjBlfQv5tnedQgYYh0u0aEMO2k4N7lnX1haZRACOO4Z6vLNXXe_JRSp8A5LCfyeEZGB4RDB46dWnEhYgaw8ngNzJCKpZtNbhOr7dt0AYyshrh3m28NawFMPC8byBQ08wPljVFM7a_tdoAZFwrlqVKRlWYtLKDkxlOfSkYmW2vnVQlESccIABgrX30eStkSzXZ4vuG1h2TBR-zFObN6Ife1EkUVUErcyOLKXwPlE-bnfu7L1dIFEec7F0AruVjxhE7tbwVhNUEtQONFEBEyvv_8lvfKPJfX5TETh-QdogvyXtV4lw80QBMg_byVpDRm52YetdsJhi8pAjc21hkQUOK4lu4QwgoMBS-VrhQqGw9f9US8v_DT9y9UJS_ML_NSu2ntkiYCoEjyMoJ4wiyQyVNFYUWqnjbvg_wpLXXrwfQjlTOqKl4KRCzh411o2t5P8Zi-kOkFDmzZSyKDnpVezHI5Z6zfAdT_Mqx6bGscMyJdTSfdz9YEl8E0ll_uXSvSfVpXuvZollpahLpjU99wKfDc6utflhOwZrb-BcYN5QjqiDTws1iROE5ByCy5AumMBXLH9zz2Nscgg9JAl-uvugOOr5lhNQwEfhlQa5HjCP3SYKJ0t8jAe0LkzR8PlSiOE9Mlv0sGIk73DRda7hv6YdfpCCSGYu8GqB-j1oX5EG2bszvZ3KDMpukKqt9r1m8jxk-QPuGFicNE5BY5uWKpOigQcPGUKv3swEPF-iCwgSiwZkztJ2pXN4wjZMTqoJ3HaxgBAIx_nToqEUrsdQVd2gDL2CcVKMAphtbdLIUFWOLcOzr-gzkxgssNex6iX-N6MvFJ4V8LQSv5M6NFHGTDbAcitJDjYIvHfcr8cNhOA9cWkyyGrBiEgAVi5-JDfrntPA9Kc6EfLXcp0iQSzIi_dEeabiqiq9nfJtcNO9sqHKhUvyl1LyMYWYCA9bl-ugIvEvXBQFUdekWMUp00-6bGHFqGo0N5YTHunsYSbmgc6azVzpFBOUwbZ85-B72Q3ZYbTy72Qt7xdBHMCIQ8O4x57dbhTtXwP-Pf4D16AM1DDJh_xW11TbCbyMucBO7vWahPbSX7trhO_KARqxaAT2_QU7Tah0VBh8mYR9Wsy-36yWfaCVGQEdYTTUReKhX8Zf3oO2V6kEGa6A3d9g7NpMleRIE601Qhz2PihRf-W250CZn3TgKCr_l0-eHu5UnwBZVTvRJgrv3gWzKw7C2vHpv2hz6E6M3v5oBIiZBRSgxfSEEadTcvsqY4Ad5rVAxy23PMlo3UOmFB--hnjzV6rGZnRr6VMf0EM8gacxaxsfuuptRVsCFaEkhjjhG_ApCcvHfzZccrKkEn8l18f6Bl7y5lcyQLBlwXxPKKqwa4scDyjwoSkqXJh8jo_o-cvYfKL79Z4Gb1SysaeeUPcNMyd1smvj2XVhB5-milV3QqbgKmoXJoGB2F1V_jGltCJj3UP5B6ZkrLkfpzPKG8bogZErvFFIJ-f2E1zz_MXfKt43o8oG7BXg17fTjqtDa_9dU"
            }
          },
          "id": "prt_0ba3ee1e70017UIIqH92yK326R",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3ea8b4001zNLU3aLrpTEVuv"
        },
        {
          "type": "text",
          "text": "Baseline inventory (read-only, no edits):\n\n### 1. Phase2 network topology\n\n**Key files (exact paths):**\n- `matlab/ashuganj_setup.m` — path setup only\n- `matlab/build/`: `build_230kv_system.m`, `build_ashuganj_main.m`, `build_auxiliary_system.m`, `build_external_grid.m`, `build_generator_system.m`, `build_gsut_system.m`, `sps_blocks.m`, `sps_geom.m`, `sps_wire.m`\n- `matlab/data/`: `ashuganj_buses.m`, `ashuganj_generators.m`, `ashuganj_transformers.m`, `ashuganj_grid.m`, `ashuganj_lines.m`, `ashuganj_loads.m`, `ashuganj_master_data.m`, `ashuganj_operating_profiles.m`, `ashuganj_phase2_systems.m`, `phase2_parameter.m`, `phase2_source_data.m`, `engineering_assumptions.m`, `generatorCapability.m`, `validate_operating_profile.m`, `assumptions/`\n\n**Ratings found:**\n- Generator `G1 SGen5-2000H 10MKA10 B22`: `Snom 458 MVA`, `Vnom 22 kV (22000 V)`, `Inom 12019 A`, `pf 0.85`, `P_capacity 360.00 MW`, `P_owner 342.01 MW`, `Smax 518 MVA`, `f 50 Hz`, `H 5.287 s`, `Xd 1.783, Xdp 0.3256, Xdpp 0.2608, Xdpp_sat 0.2248, Xq 1.751, Xqp 0.5087, Xqpp 0.2593, Xl 0.2027, X2 0.2242(sat), X0 0.128(sat), Ra 0.00089 ohm`, `Xdpp_100MVA` derived.\n- Transformers `matlab/data/ashuganj_transformers.m`:\n  - `GSUT 10BAT10 B230_1-B22`: `230000/22000 V`, `355/460/515 MVA ONAN/ODAN/ODAF`, `YNd1`, `Z 16.0% R 0.21% Z0 15.8% @515MVA tap9/25`, `P_noload 159kW, P_load 523/874/1095kW, I0 0.13%`\n  - `UAT 10BBT10 B22-B6_6`: `22000/6900 V`, `19/25 MVA ONAN/ONAF`, `Dyn11`, `Z 10.5% R 0.4% Z0 9.3% @25MVA tap3/5`, `P_noload 14kW, P_load 110kW, I0 ~0.3%`\n  - `GAT 10BBT20 B230_2-B6_6`: `230000/6900/3320 V`, `19/25 MVA (+8.33MVA tert)`, `YNyn0+d11`, `Z_PS 12.0% R 0.5% Z0 10.8% @25MVA tap13/25`, `P_noload 23kW, P_load 116kW, I0 0.3%`, `Z_PT/Z_ST NaN MISSING`\n- Buses `ashuganj_buses.m`: `BGRID230 230kV swing`, `B230_1/B230_2 230kV 3150A 50kA`, `B22 22kV PV 12400A`, `B6_6 6.6kV PQ 3150A 31.5kA`, `B6_6_WI1/WI2 6.6kV 1250A 31.5kA`, `B0_4 400V`, `B3_32 3.32kV 1448.6A`, `BNER 500V`, `B230_REMOTE 230kV`.\n- Grid `ashuganj_grid.m`: `EXT_GRID BGRID230-B230_1/B230_REMOTE`, `230kV 50Hz`, `Isc 50kA ESTIMATED (Siemens §2.4), Ssc ~19919MVA, |Z| 2.65581124 ohm, R 0, X/R inf, Vset 1.0pu swing`.\n- Lines `ashuganj_lines.m` (8 entries, 2 modelled): `ZGRID BGRID230-B230_REMOTE R0 X2.6558`, `L_LINE B230_1-B230_REMOTE 0.7km D/C LUMPED_PI R0.0277725 X0.1425655 C=B/(2π50) B3.937996uS MALLARD_795_MCM ref`, `BAY_GSUT/BAY_GAT/BAY_GRID 230kV 2000A`, `IPB22 22kV 12400A`, `FDR_WI1/WI2 6.6kV NaN` — all `Model_included false` except ZGRID+L_LINE.\n- Loads `ashuganj_loads.m`: `14 MW 0.85pf Q~8.676MVAr constant-PQ Y-grounded`, split `B6_6 9050 : WI1 2500 : WI2 2500`.\n\n### 2. Phase3 load-flow outputs\n\n**Files:**\n- `results/phase2_loadflow/`: `phase2_bus_results.csv`, `phase2_system_summary.csv`, `phase2_power_balance.csv`, `phase2_capability_check.csv`, `phase2_loadflow_results.mat`\n- `results/phase3_loadflow/`: `phase3_bus_results.csv`, `phase3_system_summary.csv`, `phase3_loadflow_results.mat`\n\n**Baseline (GSUT/Q0-relevant, `LF360_GAT_OUT` primary):**\n- Phase3: `Pgen 360.0 Qgen 27.8326 S361.074 PF0.997025 Lag Vgen1.0pu 22kV, V230_1/2 229.760477kV, VREMOTE 229.731274kV, V6_6 6.605999kV 1.000909pu, Paux14 Qaux8.676421, Pexport345.207 Qexport-26.267, LossP0.7927 LossQ45.424 LineP0.0629, KCL3.27e-05, WITHIN_CAPABILITY +225.96/-217.38 MVA_margin96.93 Iter2 OK`\n- Phase2 same case: `Qgen28.170239 V230 229.73646 Pexport345.270 Qexport-25.819 LossP0.7298`\n- `LF360_GAT_IN`: `Qgen23.6688 V6_6 6.736419pu1.02067 V230 229.7147`; `LF342_*`, `LF389P30_*` also in phase3 (6 rows total).\n- GSUT/Q0 context: `GSUT HV = B230_1` via `BAY_GSUT 10BAY11` direct (zero-Z); `Q0 breaker, Q1 to BUS2, Q2 to BUS1, Q9 earthing/line-disconnector, Q51/Q52/Q8 OPEN`; coupler closed → BUS1/2 one node; `GSUT ~89% ODAF / ~105.9% ONAN`; GAT-IN loop ~5.9MW circ, UAT 20.293MVA 109.5% ONAN.\n\n### 3. Phase4 fault baseline\n\n**Files:**\n- `results/phase4_fault/production/`: `phase4_fault_currents.csv (464 rows)`, `phase4_contributions.csv (204)`, `phase4_bands.csv (20)`, `phase4_ct_data.csv (2040)`, `analytic_bounds.csv (33)`, `manifest.json`, `run_log.txt`, `sha256.txt`\n- `matlab/phase4/`: `phase4_contrib.m`, `phase4_grounding.m`, `phase4_handoff.m`, `phase4_kappa.m`, `phase4_prefault.m`, `phase4_registry.m`, `phase4_review_gate.m`, `phase4_sanity.m`, `phase4_sensitivity.m`, `phase4_seqPN.m`, `phase4_seqZ.m`, `phase4_solve.m`, `phase4_sources.m`, `phase4_stages.m`, `phase4_topology.m`, `phase4_validate.m`, `run_phase4_matrix.m`, `run_phase4_production.m`, `run_phase4_tests.m`, `TASK_LOG.md`\n\n**IDs:**\n- Buses/nodes `phase4_topology.m`: `nodeB22=1, nodeB230_1=2, nodeB230_2=2 closed/3 open, nodeREMOTE=4, nodeGRID=5, nodeB66=6, nodeF4=7 B-view only`; `F1_B22, F2_GSUT_LV (same node, distinct label), F3_GIS, F4 m∈[0,1] line, F5_REMOTE`; solver buses `BGRID230,B230_1/2,B22,B6_6,WI1/WI2,GAT_HV,B230_REMOTE`.\n- Branch/leg IDs (contrib/CT headers): `GEN (GEN_Q), GSUT_LV, GSUT_HV, UAT, GAT_HV, GAT_LV, LINE_total (LINE_Q9 total), LINE_B1/B2, GRID (GRID_Q), NER_earth`; `Q0 breaker, Q1/Q2/Q9 disconnectors closed zero-Z tags only`.\n- XFMR/GEN IDs: `GEN 458MVA 22kV Xdpp_sat0.2248 X2 0.2242 X0 0.128`, `GSUT 515MVA 16/0.21/15.8%`, `UAT 25MVA 10.5/0.4/9.3% +5A limit`, `GAT H1 25MVA 12/0.5/10.8%`, `NER primary 10BAB11`, `GRID P 50kA |Z|2.6558 XoR15 k0g1.5`.\n\n**Fault currents (base bolted `Zf0 dsP XoR15 k0g1.5 sat primary H1 couplerClosed m0.5`, total `Irms_kA` 100MVA):**\n- `F1/F2 LLL 126.214 OUT /128.327 IN (ip348.26/354.64), LG 0.007272/0.00727 (~7.3A NER-limited), LL 109.252/111.156, LLG 109.253/111.158`\n- `F3 LLL 50.531/50.554, LG45.738/45.892, LL43.759/43.776, LLG48.504/48.650`\n- `F4 LLL 51.058/51.079, LG46.117/46.257, LL44.215/44.231, LLG48.966/49.128`\n- `F5 LLL 53.087/53.109, LG48.467/48.606, LL45.973/45.989, LLG51.177/51.176`\n- e.g. `F3 LLL OUT: GEN3.2285 GSUT_HV/LV3.2184 LINE/GRID47.3698`; `r/kappa F1 0.0171/1.95108 F3 0.0694/1.81587 F4 0.0683/1.81852 F5 0.0635/1.83013`; OFAT legs `base,GAT-IN,A-XoR10/20,A-S,A-k0g1/2,B-0.5/1,C-LOW/HIGH/X1,D1,E2,F-earth/phase,G-open,H0/H2,LAM05/20,GZ0low/high,E5a,H3a/b/HV,E5H3joint`; stages `Ikpp,ip,Ib(t_break0.06s),Isteady`; validation `27/27`.\n\n**`FL_anchor_kA` in `phase4_ct_data.csv` (5 distinct ×408 each):**\n- `GEN_Q 9.47574312698307`, `GSUT_LV 9.09405099682679`, `GSUT_HV 0.870772573866956`, `GRID_Q 0.870067239184327`, `LINE_Q9 0.869956651959241` — frozen Phase3 full-load anchors; `through_path GEN_Q/GSUT_HV/GSUT_LV/LINE_Q9/GRID_Q`; `F1/F2 40+40, F3 OUT580 IN100, F4 OUT540 IN60, F5 OUT540 IN60`.\n\n### 4. Hashes (phase4 production)\n\n- `results/phase4_fault/production/sha256.txt`:\n  `c08a49cb... fault_currents.csv`, `710e98c5... contributions.csv`, `ba05554a... bands.csv`, `4527892e... ct_data.csv`, `0f731aee... analytic_bounds.csv`, `fb71e832... manifest.json`, `93630e89... run_log.txt`\n- `results/phase4_fault/production/manifest.json`: `tag production 2026-09-19T00:22:18`, `base LF360_GAT_OUT dsP XoR15 k0g1.5 kR3.5 kX2.75 kB0.725 sat H1 lambda1 nominal primary lineScale1 bolted closed`, `rowCounts 464/204/20/2040/33`, `codeHashes` 19 files e.g. `phase4_contrib 400f0286...`, `phase4_topology 6f7d68d4...`, `run_phase4_production 7f9001d3...` (full list in file).\n",
          "time": {
            "start": 1789831094824,
            "end": 1789831121473
          },
          "metadata": {
            "openai": {
              "itemId": "msg_01a0ba3f21bf75918a8d73fbe833960a"
            }
          },
          "id": "prt_0ba3f2228001UPJ3oPqeuKhlJB",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3ea8b4001zNLU3aLrpTEVuv"
        },
        {
          "reason": "stop",
          "type": "step-finish",
          "tokens": {
            "total": 174673,
            "input": 10438,
            "output": 3193,
            "reasoning": 2337,
            "cache": {
              "write": 0,
              "read": 158705
            }
          },
          "cost": 0,
          "id": "prt_0ba3f8b63001Y8B0oO3m2aLt8H",
          "sessionID": "ses_f45c309eeffeg4mq78fkuWhtWP",
          "messageID": "msg_0ba3ea8b4001zNLU3aLrpTEVuv"
        }
      ]
    }
  ]
}