{
  "info": {
    "id": "ses_f49f2d4afffea319US6DrOPK7N",
    "slug": "nimble-sailor",
    "projectID": "global",
    "directory": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
    "path": "Users/sindi/Downloads/306 Power Project -union alpha",
    "title": "New session - 2026-09-18T19:45:11.504Z",
    "agent": "build",
    "model": {
      "id": "muse-spark-1.3-contributor-free",
      "providerID": "opencode",
      "variant": "xhigh"
    },
    "version": "1.18.31",
    "summary": {
      "additions": 0,
      "deletions": 0,
      "files": 0
    },
    "cost": 0,
    "tokens": {
      "input": 2700357,
      "output": 125127,
      "reasoning": 43877,
      "cache": {
        "read": 53097915,
        "write": 0
      }
    },
    "time": {
      "created": 1789760711504,
      "updated": 1789827982667
    }
  },
  "messages": [
    {
      "info": {
        "role": "user",
        "time": {
          "created": 1789760711550
        },
        "agent": "build",
        "model": {
          "providerID": "opencode",
          "modelID": "muse-spark-1.3-contributor-free",
          "variant": "xhigh"
        },
        "summary": {
          "diffs": []
        },
        "id": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "text",
          "text": "PHASE-5 MASTER IMPLEMENTATION PROMPT\nProject: Ashuganj 450 MW Combined Cycle Power Plant (South)\nScope: Protection Coordination, Relay Application, Fault-Duty Assessment\nPlatform: Existing MATLAB project\nStarting point: Completed and frozen Phase-4 production fault-analysis package\n\n============================================================\n0. PRIMARY OBJECTIVE\n============================================================\n\nBegin PHASE 5 only from the validated Phase-4 production package.\n\nThe objective is to extend the existing project from:\n\n    Phase 4 = Fault-current / sequence-network analysis\n\nto:\n\n    Phase 5 = Protection application + relay coordination\n              + CT/secondary-current analysis\n              + breaker-duty assessment where source data permits\n              + coordination validation\n              + protection-study reporting\n\nThe Phase-4 network is now the canonical fault-current source.\n\nDO NOT redesign the Phase-3 network.\nDO NOT rewrite Phase-4 sequence equations.\nDO NOT replace validated Phase-4 results merely to make Phase-5 easier.\n\nPhase 5 must consume the frozen Phase-4 production dataset.\n\n============================================================\n1. PHASE-4 FREEZE BOUNDARY\n============================================================\n\nTreat the following as protected/canonical unless a genuine Phase-5\ninterface bug is demonstrated:\n\n- Phase-3 final network\n- Phase-3 protected data files\n- Phase-4 source/provenance package\n- Phase-4 sequence-network implementation\n- Phase-4 grounding implementation\n- Phase-4 topology implementation\n- Phase-4 validated fault-current production outputs\n- Phase-4 review gate\n- Phase-4 final report\n\nDo NOT silently modify Phase-4 to make Phase-5 calculations fit.\n\nIf Phase-5 discovers a real dependency problem, document it first and\nmake the smallest justified interface change.\n\n============================================================\n2. CANONICAL PHASE-4 INPUT\n============================================================\n\nUse:\n\nresults/phase4_fault/production/\n\nas the canonical Phase-5 fault-data input.\n\nRequired files include:\n\n- phase4_fault_currents.csv\n- phase4_contributions.csv\n- phase4_bands.csv\n- phase4_ct_data.csv\n- analytic_bounds.csv\n- manifest.json\n- sha256.txt\n- run_log.txt\n\nDo not use scratch/probe results as primary inputs.\n\nDo not use old Phase-4 smoke outputs when production outputs exist.\n\n============================================================\n3. REQUIRED FAULT LOCATIONS\n============================================================\n\nMandatory fault locations:\n\nF1 = B22 generator bus\nF2 = 22-kV GSUT-side interface\nF3 = 230-kV South GIS bus\nF4 = South line at m\nF5 = B230_REMOTE / remote-grid boundary\n\nMaintain the distinction between F1 and F2 even where they electrically\nmap to the same physical node.\n\nDo not add artificial impedance merely to force them to differ.\n\nF4 must retain the existing line-position convention and 0 <= m <= 1.\n\n============================================================\n4. REQUIRED FAULT TYPES\n============================================================\n\nAt minimum, Phase 5 must use:\n\n- LLL\n- LG\n- LL\n- LLG\n\nDo not base protection pickup or duty selection on LLL alone.\n\nEarth-fault protection must use LG/LLG information.\n\nFor every protection calculation, retain:\n\n- fault location\n- fault type\n- operating case\n- current in primary amperes\n- current in kA where appropriate\n- CT ratio\n- relay-secondary current\n- contributing source currents where available\n\n============================================================\n5. OPERATING CASES\n============================================================\n\nUse the validated Phase-4 primary operating cases:\n\n- LF360_GAT_OUT\n- LF360_GAT_IN\n\nDo not replace these with arbitrary loading assumptions.\n\nWhere Phase-4 provides additional operating/sensitivity cases,\npreserve them as sensitivity cases rather than mixing them with the\nprimary study case.\n\nClearly distinguish:\n\nPRIMARY\nSENSITIVITY\nLEGACY\nENGINEERING ASSUMPTION\n\n============================================================\n6. PROTECTION-DEVICE REGISTRY\n============================================================\n\nCreate a central Phase-5 protection registry rather than scattering\nsettings throughout MATLAB files.\n\nAt minimum define fields such as:\n\ndevice_id\ndevice_type\nequipment/location\nANSI_function\nprotected_zone\nCT_ratio\nCT_source\nprimary_rated_current\nnominal_voltage\nfault_input_source\npickup\ntime_multiplier / TMS\ncurve_family\nearth_fault_pickup\nearth_fault_TMS\nbreaker_reference\nupstream_device\ndownstream_device\nsource/provenance\nstatus\nassumption_class\n\nUse only devices/equipment proven by project SLD/source material.\n\nDo NOT invent breaker IDs, relay models, CT ratios, or protection\nfunctions merely because they are common in power plants.\n\n============================================================\n7. CT HANDLING\n============================================================\n\nThe source conflict must remain explicit:\n\nPRIMARY SOURCE:\n15,000/1 A generator protection CT value\n\nLEGACY/CONFLICTING SOURCE:\n16,000/1 A value appearing elsewhere\n\nDo not silently choose 16,000/1 A.\n\nUse 15,000/1 A as the primary source-backed value.\n\nRetain the 16,000/1 A value as a documented sensitivity/legacy case if\nuseful.\n\nFor each fault current:\n\n    I_relay = I_primary / CT_ratio\n\nwhere the ratio is explicitly recorded.\n\nGenerate both:\n\n- primary fault current\n- relay secondary current\n\nfor all required fault locations and fault types.\n\n============================================================\n8. GENERATOR RATED-CURRENT REFERENCE\n============================================================\n\nKeep the source-backed generator rating:\n\n458 MVA\n22 kV\n12,019 A rated current\nPF = 0.85\n\nUse this as a physical equipment reference.\n\nDo not confuse generator rated current with fault current.\n\nDo not use 360 MW as though it were the electrical nameplate rating.\n\n360 MW is the primary Phase-4 operating point.\n\n============================================================\n9. OVERCURRENT / EARTH-FAULT PROTECTION\n============================================================\n\nImplement only protection functions justified by the project's actual\nscope and source material.\n\nThe first required protection layer should be:\n\n- phase overcurrent\n- earth-fault overcurrent\n- instantaneous/high-set functions only where justified\n- inverse-time functions for coordination\n\nUse a clearly documented standard curve formulation.\n\nThe curve equation, constants, and units must be centralized and\ntestable.\n\nDo NOT hard-code arbitrary relay settings without documenting their\nengineering basis.\n\n============================================================\n10. PICKUP-SETTING METHODOLOGY\n============================================================\n\nFor every proposed pickup, record WHY it was selected.\n\nThe setting process must consider:\n\n- normal/pre-fault operating current\n- generator rated current\n- fault-current range\n- CT ratio\n- downstream protection\n- minimum fault current that must be detected\n- unwanted operation under normal loading\n- coordination margin\n\nNever choose a pickup simply because it gives a visually nice TCC plot.\n\nEach setting must have:\n\nSETTING\nUNIT\nBASIS\nSOURCE/ASSUMPTION\nVALIDATION\n\n============================================================\n11. COORDINATION STUDY\n============================================================\n\nBuild the protection hierarchy from the actual network topology.\n\nFor each upstream/downstream protection pair, calculate:\n\n- fault current seen by downstream device\n- fault current seen by upstream device\n- relay operating time\n- coordination interval\n- margin\n\nCreate an explicit coordination matrix:\n\nDOWNSTREAM DEVICE\nUPSTREAM DEVICE\nFAULT LOCATION\nFAULT TYPE\nI_fault\nI_downstream\nI_upstream\nt_downstream\nt_upstream\nCT ratios\ncoordination margin\nPASS/FAIL\nreason\n\nDo NOT simply declare “coordinated” because curves appear separated.\n\nCalculate the numerical coordination margin.\n\n============================================================\n12. TCC / COORDINATION CURVES\n============================================================\n\nGenerate publication-quality TCC plots.\n\nAt minimum show:\n\n- relevant relay curves\n- pickup points\n- fault-current markers\n- downstream/upstream relationships\n- operating times\n\nSeparate plots should be generated where overlaying too many devices\nwould make the diagram unreadable.\n\nEvery curve must identify:\n\ndevice\nfunction\nCT ratio\npickup\nTMS\ncurve type\n\nDo not fabricate relay manufacturer/model information.\n\n============================================================\n13. BREAKER-DUTY STUDY\n============================================================\n\nTreat breaker duty as a separate calculation from relay coordination.\n\nUse Phase-4 fault currents as the electrical fault-current source.\n\nAt each breaker location for which the project actually has a documented\nbreaker:\n\ncalculate the applicable duty quantities that can be justified from\navailable source data.\n\nAt minimum consider:\n\n- symmetrical RMS fault current\n- worst required fault type\n- peak/asymmetrical quantity only where the project has sufficient\n  X/R / kappa information\n- breaker interrupting capability comparison\n- documented equipment rating\n\nDo NOT claim IEC breaker-duty compliance unless the necessary standard,\ndata, assumptions, and calculation procedure are actually implemented.\n\n============================================================\n14. 230-kV 50-kA VALUE\n============================================================\n\nThe project contains a source-backed/estimated 230-kV fault-current\nreference of approximately:\n\n50 kA\n\nThis is NOT to be treated as an independent breaker-duty measurement.\n\nPhase-4 F3 LLL is approximately 50.53 kA.\n\nTherefore:\n\n- report the numerical comparison\n- identify the source as estimated\n- do not declare PASS/FAIL of breaker duty unless actual breaker\n  interrupting rating and applicable duty basis are available.\n\nNever reduce the fault current merely because it is inconveniently close\nto 50 kA.\n\n============================================================\n15. Q-SWITCH / TOPOLOGY SEMANTICS\n============================================================\n\nPreserve the Phase-4 topology terminology:\n\nQ0  = 52-1 breaker\nQ1/Q2/Q9 = disconnectors\n\nQ51/Q52/Q8 are earthing/high-speed-earthing devices as defined by the\nexisting project topology.\n\nDo NOT call disconnectors circuit breakers.\n\nDo NOT assign interrupting duty to a disconnector.\n\nOnly actual breaker devices may receive breaker-duty calculations.\n\n============================================================\n16. LOW EARTH-FAULT CURRENT CASES\n============================================================\n\nThe generator neutral and UAT/GAT grounding arrangements produce very\ndifferent earth-fault current behavior.\n\nDo not assume all ground faults are high-current faults.\n\nIn particular, retain the validated generator-neutral physics.\n\nUse the Phase-4 F1 LG result as the electrical input rather than\nsubstituting an arbitrary earth-fault current.\n\nFor any sensitive-earth-fault discussion, explicitly distinguish:\n\n- physical neutral impedance\n- 3ZN sequence-network contribution\n- phase fault current\n- zero-sequence current\n- relay secondary current\n\nNever count the neutral impedance more than once.\n\n============================================================\n17. PROTECTION SETTINGS MUST NOT BE \"TUNED TO PASS\"\n============================================================\n\nA critical rule:\n\nDo NOT modify fault-current calculations, relay settings, tolerances,\nor coordination margins merely to make the final table show PASS.\n\nThe engineering sequence is:\n\nSOURCE DATA\n    ->\nFAULT CURRENT\n    ->\nPROTECTION INPUT CURRENT\n    ->\nSETTING BASIS\n    ->\nOPERATING TIME\n    ->\nCOORDINATION CHECK\n    ->\nRESULT\n\nnot:\n\ndesired PASS result\n    ->\nreverse-engineered setting\n\nIf a coordination requirement cannot be satisfied using the documented\ndata, report the conflict honestly.\n\n============================================================\n18. MINIMUM REQUIRED PHASE-5 ANALYSIS MATRIX\n============================================================\n\nGenerate a complete matrix covering:\n\n2 operating cases\nx\n5 fault locations\nx\n4 fault types\n\nwhere each applicable protection device is evaluated.\n\nDo not hand-select only convenient cases.\n\nStore the complete matrix in machine-readable CSV/MAT output.\n\n============================================================\n19. SENSITIVITY CASES\n============================================================\n\nWhere source conflicts materially affect protection conclusions, include\ncontrolled sensitivity cases.\n\nAt minimum consider the known CT conflict:\n\n15,000/1 A\nvs\n16,000/1 A legacy\n\nDo not mix sensitivity cases into primary results.\n\nEvery sensitivity must be labeled clearly.\n\n============================================================\n20. DATA-PROVENANCE RULE\n============================================================\n\nEvery nontrivial Phase-5 number must have a provenance class:\n\nSOURCE-BACKED\nDERIVED\nENGINEERING ASSUMPTION\nLEGACY\nMISSING\n\nDo not convert a missing value into an invented value.\n\nIf a relay model, breaker rating, CT burden, or protection setting is\nmissing from the source material:\n\nstate it explicitly,\nuse a qualified engineering assumption only where necessary,\nand mark the result accordingly.\n\n============================================================\n21. REQUIRED VALIDATION TESTS\n============================================================\n\nCreate Phase-5 automated tests.\n\nAt minimum test:\n\n1. CT primary-to-secondary conversion\n2. pickup conversion\n3. relay operating-time calculation\n4. earth-fault calculation\n5. inverse curve behavior\n6. instantaneous pickup behavior\n7. coordination-margin calculation\n8. breaker-duty calculation\n9. minimum-fault detection\n10. maximum-fault duty\n11. sensitivity handling\n12. source/legacy separation\n13. device-topology mapping\n14. complete 2 x 5 x 4 matrix coverage\n15. no-duplicate neutral impedance counting\n\nEvery test must fail loudly if a fundamental calculation changes.\n\n============================================================\n22. PHASE-4 REGRESSION TEST\n============================================================\n\nBefore producing final Phase-5 outputs:\n\nre-run the existing Phase-4 validation package.\n\nPhase-5 must not alter canonical Phase-4 production fault currents\nwithout an explicitly documented reason.\n\nCompare:\n\nPhase-4 canonical output\nvs\nPhase-5 imported output\n\nand prove identity within defined numerical tolerance.\n\n============================================================\n23. REQUIRED OUTPUT FILES\n============================================================\n\nCreate a dedicated:\n\nresults/phase5_protection/\n\ndirectory.\n\nAt minimum produce:\n\nphase5_device_registry.csv\nphase5_relay_settings.csv\nphase5_fault_inputs.csv\nphase5_relay_currents.csv\nphase5_coordination_matrix.csv\nphase5_coordination_margins.csv\nphase5_breaker_duty.csv\nphase5_sensitivity.csv\nphase5_validation.csv\nmanifest.json\nsha256.txt\nrun_log.txt\n\nCreate TCC figures under:\n\nresults/phase5_protection/plots/\n\nDo not overwrite Phase-4 production outputs.\n\n============================================================\n24. REPORT STRUCTURE\n============================================================\n\nCreate/update the Phase-5 technical report with:\n\n1. Objective\n2. Phase-4 input boundary\n3. Plant protection topology\n4. Protection devices and zones\n5. CT data\n6. Fault-current inputs\n7. Relay-current conversion\n8. Pickup-setting methodology\n9. Time-current characteristics\n10. Coordination methodology\n11. Coordination results\n12. Breaker-duty methodology\n13. Breaker-duty results\n14. Sensitivity analysis\n15. Source/assumption ledger\n16. Validation\n17. Engineering limitations\n18. Conclusions\n19. Phase-6 handoff\n\nAvoid statements such as:\n\n\"fully realistic\"\n\"exact plant settings\"\n\"IEC compliant\"\n\"actual relay settings\"\n\nunless directly supported by source documentation.\n\nUse:\n\n\"study setting\"\n\"engineering assumption\"\n\"source-backed\"\n\"qualified model\"\nas appropriate.\n\n============================================================\n25. PHASE-5 QUALITY GATE\n============================================================\n\nPhase 5 is NOT complete until all of the following are true:\n\n[ ] Phase-4 regression passes\n[ ] all primary operating cases processed\n[ ] all F1-F5 locations processed\n[ ] all four required fault types processed\n[ ] CT conversions validated\n[ ] relay calculations validated\n[ ] coordination matrix complete\n[ ] coordination margins numerically calculated\n[ ] breaker-duty calculations separated from relay calculations\n[ ] all equipment ratings have provenance\n[ ] all assumptions explicitly tagged\n[ ] legacy values remain fenced\n[ ] no protection result depends on scratch/probe output\n[ ] production files have manifest + hashes\n[ ] report agrees with machine-readable output\n[ ] no unsupported IEC compliance claim\n[ ] no Phase-3 protected file changed\n[ ] no Phase-4 canonical result changed silently\n\n============================================================\n26. IMPORTANT ENGINEERING STOP RULE\n============================================================\n\nIf a required Phase-5 input is genuinely unavailable:\n\nDO NOT INVENT IT.\n\nInstead:\n\n1. identify the missing parameter,\n2. identify which calculation depends on it,\n3. determine whether a qualified assumption can support a sensitivity case,\n4. label that case correctly,\n5. preserve the source-backed result.\n\nIf a result cannot legitimately be calculated, mark it:\n\nNOT DETERMINABLE FROM AVAILABLE DATA\n\nrather than manufacturing a number.\n\n============================================================\n27. FINAL DELIVERABLE\n============================================================\n\nAt completion provide:\n\nA. exact list of files changed\nB. exact list of new Phase-5 files\nC. test count and failures\nD. Phase-4 regression result\nE. relay setting table\nF. complete coordination matrix\nG. breaker-duty table\nH. sensitivity table\nI. list of source-backed values\nJ. list of engineering assumptions\nK. list of remaining missing data\nL. exact Phase-5 limitations\nM. proposed Phase-6 scope\n\nDo not claim completion until the automated validation and production\noutputs are actually generated.\n\n============================================================\nFINAL RULE\n============================================================\n\nAccuracy and traceability are more important than making the protection\nstudy look complete.\n\nNever invent plant-specific protection settings.\n\nNever overwrite validated fault-current results.\n\nNever hide a data gap.\n\nNever call an engineering assumption a measured plant value.\n\nUse the existing Phase-4 fault-current package as the authoritative\nelectrical input and build Phase 5 on top of it. do this in 20 tasks, subagent driven like before , be accurate and validate everything you do , use matlab to run and analyze",
          "id": "prt_0b60d2b810018J6H83Gv864reP",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2b7e001jD94HbtWA8UZpI"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 14326,
          "input": 14004,
          "output": 77,
          "reasoning": 245,
          "cache": {
            "write": 0,
            "read": 0
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760711588,
          "completed": 1789760717605
        },
        "finish": "tool-calls",
        "id": "msg_0b60d2ba40019iAPKSmnGVuxMP",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d38be001k4g7gNkc75HfPa",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2ba40019iAPKSmnGVuxMP"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760714947,
            "end": 1789760717221
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94cabb0753efb59e478d:rs_01a0b60d3832732a8be9d7d71de40cbe",
              "reasoningEncryptedContent": "Q-PaDgFHHtpzKulq8q16-RfY-wcLJhZuUv2VJQQq_tBKWg15c9j4a7lnrpE8Y-_AIhCsQQfFxQMmZETREwcu2ho74nOl4aCFeB179JH6QhR7_9bctFaUkH0p36moGQA9j3wC1LIoP_y5yVhbzSfE5NzHQ9u4brbX9t_LpGh2zTCCrOzB0EGX4BTNWiH7ySmQCz9CZNerb8X-pwEqoeUR6hI0TS0yvzb9ZyJeoUTMpJPRm7P8XhmAIh-GrSHzQHCLzxavq8YJdYkHMdDpktcV3-X0bVc02lUNv4vABkTDoMduTap2TZ7Tv6UuJwjmSTZ2al46VbB2sDknvxx_BQC-314B_q_xErKPkim0D3lIEJZvIZFFua1QwdqUGO1DaoqZjc4sCRdkufTDI48OKzi4Opjs8k-A4bPyu_iyk4QX9fOMXazo_SZWiEamarCKCG4RPKSycdt9gXWnTe_4vZaCNK8i6-23XDYbLIvrmUUZEvS5ZqLfQ6B6L7oWf08hJE-ZsVhXaA4CORco4pK8BIP588mGPN04vsQqc0OkmAuHpuEh3XilDkHdvAQ4nwHukIfI8_WxDRgrzSaKC1SbbpCjjfcHdEC_ci1NJIMGfgQejWLwcCSaJVfJecHW7ZYSFelWuS9m2b1YcrE_n4WPLj2rdC0HvlZdKYZoaY5kFWMN7fC4tgp5oIqo5aNyLWJruxylD0eR3sbO8QAWMIvY7Y0aTFKSv7qmsF_LAlG49FtQmanFihS67cJ_TmBFkl8B9D3evIJgizLHIPDaaqMJDXi3XLSYgHx7wULEEsLZTC2Q6XaAisL11Eafwa3tLNryqPs_oz-M9f02nhNAsc-jz5CiygBj7D_1rYtdVidgzdx_HkTvXzhqp8qD_pnB71KBH48YfdCp1vAyeSX7hiBW6IXJ_L_xM7ihkuHTWqpcLR45b-t0NuH4iEoTMjvDmDRiO7B3KWkEANMrtewT_FM8-gBeYZt1pmbvQEqRjk-8wVJm2BZzs_tVlG6_o5uIdk3AdkIf29BY8J_MMvL8qK8swKIJnLNZ8GvosOhnNDHjn46YLKtWZYZfAAovm1-iyau73VQhefiVBICsfaevpv3ebFgeVCL7mmcTu-d7ByGOKyQ0paw_J9ovUZm07KOLTYxJFuCpstL9ES6YkX706AQocVHL_nUdhlPmKIV3-Uu2G4nexwIePNy8741osYdlHPWoOKZ9nWSa1ms2PV_PFYtmLRq44khELMmhsU_rJgXz4h6UZbsZja0P27kZPqdU5NKj0EAzLSc5PY-3-wS_2BfHDVUC-MtY_vE4upZbk4ukXiAnjRF1tIvAWE0kFAJwMeEXni2GAeS6aOWoTOwrb-l5g1Usf5OcOeef7bcpSHFWAkJtNXKoPCwj-icw-psssCPMPRicMq0_p6Q2JIQjtC9Sw8ch_37pMEi3m9OnP0NoyKWroUGZsgILjqxoz2KqtGAhX9pNxguSyTXHbx7YFkP9hiZngoINYlXhXmaKpfYSJJTluPjVG0B6O7QCQnK4vf2UOR-uMg91h4YfL53W3AxBMlClXWK8VVLWoO1IWD5CgGZR7nj4Fggh9CamtMLiAnAM5Dn0QroRKq03Or8Pgf3fxrihFXOCTv4BRuAp0E-8HFH97O58FcSQoWdXyJb31TMgug8beJ7smBKKv6LY7WXLzLZkKhKIiNlxrK-FhX_zvpeD3Ml7Tn5BNw46r4Y_M-GahFzJEBofqnEB7SD-E9APJ1LSWgazGVaV_34HaDjl62HItkCrWkPfHanmzQwgQSF1BHfb3AL6L73191DtQPwv-yy6NshfEQnQTx_w5dPp7ErvhXI9ILhFbD5ZNnDyvDBDc-SFipC9gwohXWvgDYC8CiJ00JfnDbeaVpUMsrjL6J-wQcvoT2qvXgnjSGTHql_G7Pigs6oLzKBB9XUMXUCPQO9gXmJAJq1HvvRCQGQ5ElYst5IiINUZg2E98mkR0EKoaUmqsh64NA_NLQNPI8k-JEcpl7aF3BqjDwWucSyPOUUaYmKb3xByyVAh3GxB1OXroh6I0XTPWYni9qriffvcVYiiZTel94U8G69TFKiCnRtkwaXToDPLGwtNBH5El9mgrfDNbbxD4YbvUyg29b7ytvOcq4QBav2kKuNap8NTZEuzExYQ_fITWDE9mQqq-aOER_I3uZW2zjsWDf_sMZ4483S-zq5t6C_0jwrvOlQkM5HHPEIcmHnFu-ODOxe8_B4qg87JHn7Eun1L5FF8C4wrDR_irNrGNVu0shGfqaqC-bNmr4hXat2f6JfkaxTB-lQIYvmHTGbGtFDLw7RGpMRaA81Fsik40XrbXm4PFU4ui8moSl3RXvkZJ3h9ky_P7Ly5BEKIlCfI3oYQN3xxc4vGfG_k_QqvrdoWJLGnmTI-5aMpyccMF7KJNDIyVjc5KmIDD2eYd7uh1p4mrbNkVA_Ha5lbDzK7FkW4iJ0m77qs468Um36A5UvfLfAJIlbr_CtESHXZ0jQUlZgy0kpfVkardqYisVVAFWHpfZRkB--uVJwAYmjCz0AgoZtMrfh7O5btZPPrefbF-6Sux8SzVkVo5UVTDv2UE1PlqVFOuIfBI7npUqz6loASe47Z1HlhfzDywAKEK2hezKWVh7Whl80v4-2kKeg-J3TZopNmdqxsuzhlpuE2OQcqI3MQtl3N92LkqbO2PxiUrJIagRBi0ryrOGgs_LNuUvcTEl9_Nc2O3gj3pr017cBXaurZQQ1ZyG7cH8fISHrYc07efWgx1quke8-AOx3ll2dGfp2qvjFripY"
            }
          },
          "id": "prt_0b60d38c3001lJSgIVCZeGJXQB",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2ba40019iAPKSmnGVuxMP"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760717224,
            "end": 1789760717416
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94cabb0753efb59e478d:rs_01a0b60d416570dba327b6c96e23e261",
              "reasoningEncryptedContent": "Q-PaDgG2wmN2YxYXNMkedf8HwTFAdm3rjnMQR7BoGeH-ljZs-31CigTvNZjGTTUcqELsZWbCfaDQsftEuW-R1D8TOdP4OY-BJHiSK6R1EUm3r-8RwMVhIC0Sp8oOcNNjcHHdXnlwYldwMuGeqRik_9qan5Vnqs79n5VTd9s6eH11IG76s66724Aq4Vb5Vy7elbQV12UtohaZG6TqFd-xXWk0SS8Y5HOAYCdMqMLVyPZ2RypsuYfH9OvM7niuYX8mqsV-xfg4h-s3_9nElFrvbcqoXj958DRslS0Z8aa0E3JHokKY6Kpo6mndxkDFFXyTyVSQe_HpMWbRXqKYKtYF9Dfvk9NCE-0NxNVY0jgUuMRv3q4Pemwwj3zn5NVBSEWQSWlmqE7r9ublHoVrqb3c09sxucVAhKbl474sScWJW5HGbifgx9YLhVS-QoJTJzcgn3vEO8CeODjf7LjttauhdYPqgCUOEAqNMYUbE3dhh89r0CGO2nT47pLqrxbeIiqN4gl1FjGQsZoXvxZreWzxaHs62oH3Rp84lbsQTAEl148Zf4X-eL-AslpGmt592AYf6CqSGGj0yoehUThXNtLb2074uAnyMGfqpfnI6KfmjrGuzrtaNCstSXX-EFEVeX0gzWY1OpGkCPEMDgz5Mu8U-Dm3thi-l8nFauUUAMPT0HFk2EsHLT62Fbs5SuiNQKXuLUElHWJ_IIpzAjrn6UqXaM7HoDT-QM577v7qiU6r8tDiWx1DmseSNQVAj9fnUHl_gm4C7E5GS1DRUkEi-2RWEI-p2Tdmv6BneQYDzLb7SnizP9UoEkWE08w89sCKEl4Qgxke7YcEJXEzaSVYMaZlbdiy6lXR_wJs3LFP6tLbl86S252B_ipJGdMOpu8fNDszNQoTNhhH9KhhlzY5GKbeKI3yQjF0yu0HxYynBqxBg6jvgp9Vk-ux0-VsFWDSY1rb0cBoJjVkXM6BUklDEY3lfg-FcK2uecfizUjNR_o4u8JHaV3IEYURZJxSuHzVYEJnVHMMGq6tgdFUvDbZv69X4qL5FD-IVz4TOoVLL1dD_V3VL_rxrLqJm6_Q08XjeUVEUaqXIR6cqRvyihUmtCHENG3QauXDg5FIAlkx_yC1jzNZ0YIrM9TMHmj_vqhum8pc4Ik9JZ8t9FFoFDY7_fQcEfZog5ztGv9mKzNVGjy2I786F8HAv9YeYduz9wCC3QNGg_8TAw7sVB6uey6YXz85M46it2tSxv_v_PLAdvkfl9x-DcYWEUdLCeR_lswGyBFV5fa0JZdvmaWD6zAinq-lTXohItGpU6p21bGcntZ-60MgEGZvXqDTvkvw-I4fBSr2Kxftusqtgto23obArHfkgPhMB2rsj2FNetc4cqdmYp9_cD9AE-k1G5gGhbg1u6_UclDIL3BOGSyn2feLcA"
            }
          },
          "id": "prt_0b60d41a8001H0KgoWAkUWtKUh",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2ba40019iAPKSmnGVuxMP"
        },
        {
          "type": "tool",
          "tool": "skill",
          "callID": "call_01a0b60d42227588a3f445917ef6dd7b",
          "state": {
            "status": "completed",
            "input": {
              "name": "brainstorming"
            },
            "output": "<skill_content name=\"brainstorming\">\n# Skill: brainstorming\n\n# Brainstorming Ideas Into Designs\n\nHelp turn ideas into fully formed designs and specs through natural collaborative dialogue.\n\nStart by classifying how much process the request needs, then work\nthrough your path: understand the context, refine the idea, present a\ndesign, and get your human partner's approval.\n\n<HARD-GATE>\nDo NOT invoke any implementation skill, write any code, scaffold any\nproject, or take any implementation action until you have told your\nhuman partner what you intend and they have approved it. This applies\nto EVERY task on EVERY path below — the ceremony scales with the task;\nthe approval gate never does.\n</HARD-GATE>\n\n## Three Paths\n\nBefore your first question, classify the request and say the\nclassification out loud — \"this looks bounded, so I'll present a short\ndesign here rather than write a spec\" — so your human partner can\noverride it:\n\n- **Spike** — a feasibility question (\"can we...\", \"is it possible...\",\n  \"quick and dirty is fine\") whose output is an answer, not code you\n  keep. Present the question and what you'll try in 2-3 sentences, get\n  a nod, then find out as cheaply as correctness allows. No design\n  doc, no spec file. Report findings as a recommendation; anything you\n  built stays labeled throwaway.\n- **Bounded** — a well-scoped change to code that already exists in\n  this repo: a new flag, a small endpoint, a one-file fix.\n  Understanding the kind of app is not enough — bounded means the flow\n  you are changing is already here to read. If there is no existing\n  flow to change, the task is not bounded. Ask the clarifying\n  questions that matter, present a short design IN CHAT (a few\n  sentences to a few short paragraphs), and STOP. Implementation\n  starts only after your human partner says yes to that design — a\n  bounded task's approval is as hard a gate as an architectural\n  one. No spec file, no implementation plan document.\n- **Architectural** — new projects, new subsystems, changes that\n  restructure how components fit together or alter interfaces others\n  depend on. Follow the full process: questions, approaches, sectioned\n  design, written spec, then the writing-plans skill.\n\nWhen in doubt between two paths, take the heavier one. The ratchet is\none-way: hidden complexity discovered mid-task upgrades the path —\nstop, say so, and step up. Nothing downgrades mid-task.\n\n## Anti-Pattern: \"Too Simple To Need Approval\"\n\nEvery path ends with your human partner approving your intent before\nimplementation. A todo list, a single-function utility, a config\nchange — the design may be two sentences in chat, but you MUST present\nit and get approval. \"Simple\" tasks are where unexamined assumptions\ncause the most wasted work. What scales with simplicity is the\nartifact, never the approval.\n\n## Red Flags\n\n| Thought | Reality |\n|---------|---------|\n| \"This is too simple to need a design\" | Simple means a short design, not no design. Two sentences in chat, then approval. |\n| \"I'll call it bounded and skip the spec\" | Reaching for a label to skip work IS the doubt — take the heavier path. |\n| \"It's bounded and the design is obvious — I'll start while they read it\" | The gate is the approval, not the design's length. Present, then stop until you hear yes. |\n| \"I understand this kind of app, so it's bounded\" | Bounded measures the repo, not your familiarity. A new project has no existing flow — it is architectural. |\n| \"The spike works, so I'll keep the code\" | A spike's output is an answer. Keeping the code is a new request — classify it. |\n| \"It grew, but I'm almost done — no need to re-classify\" | Hidden complexity upgrades the path mid-task. Stop and say so. |\n| \"They approved the spike, so the follow-up change is approved too\" | Each task gets its own classification and its own approval. |\n\n## Checklist\n\nClassify first, announce the path, then create a task for each item on\nyour path and complete them in order.\n\n**Spike:**\n1. **Explore project context** — enough to frame the probe\n2. **Present question + probe plan** — 2-3 sentences\n3. **Get approval** — a nod is enough\n4. **Investigate** — as cheaply as correctness allows\n5. **Report findings** — a recommendation; label anything built as throwaway\n\n**Bounded:**\n1. **Explore project context** — check files, docs, recent commits\n2. **Ask clarifying questions** — one at a time, the ones that matter\n3. **Present short design in chat** — approach, files touched, testing\n4. **Get approval** — STOP and wait for an explicit yes; presenting the design and starting in the same breath is skipping the gate\n5. **Implement** — proceed with the normal development workflow (TDD applies); no plan document\n\n**Architectural:**\n1. **Explore project context** — check files, docs, recent commits\n2. **Offer the visual companion just-in-time** — NOT upfront. The first time a question would genuinely be clearer shown than described, offer it then (its own message); on approval its browser tab opens for you. If no visual question ever arises, never offer it. See the Visual Companion section below.\n3. **Ask clarifying questions** — one at a time, understand purpose/constraints/success criteria\n4. **Propose 2-3 approaches** — with trade-offs and your recommendation\n5. **Present design** — in sections scaled to their complexity, get user approval after each section\n6. **Write design doc** — save to `docs/superpowers/specs/YYYY-MM-DD-<topic>-design.md` and commit\n7. **Spec self-review** — quick inline check for placeholders, contradictions, ambiguity, scope (see below)\n8. **User reviews written spec** — ask user to review the spec file before proceeding\n9. **Transition to implementation** — invoke writing-plans skill to create implementation plan\n\n## Process Flow\n\n```dot\ndigraph brainstorming {\n    \"Classify: spike / bounded / architectural\" [shape=diamond];\n    \"Present question + probe (2-3 sentences)\" [shape=box];\n    \"Ask clarifying questions (bounded)\" [shape=box];\n    \"Present short design in chat\" [shape=box];\n    \"Human approves?\" [shape=diamond];\n    \"Investigate; report recommendation\" [shape=doublecircle];\n    \"Implement via normal workflow (no plan doc)\" [shape=doublecircle];\n    \"Explore project context\" [shape=box];\n    \"Ask clarifying questions\" [shape=box];\n    \"Propose 2-3 approaches\" [shape=box];\n    \"Present design sections\" [shape=box];\n    \"User approves design?\" [shape=diamond];\n    \"Write design doc\" [shape=box];\n    \"Spec self-review\\n(fix inline)\" [shape=box];\n    \"User reviews spec?\" [shape=diamond];\n    \"Invoke writing-plans skill\" [shape=doublecircle];\n    \"Hidden complexity? Upgrade path\" [shape=box];\n\n    \"Classify: spike / bounded / architectural\" -> \"Present question + probe (2-3 sentences)\" [label=\"spike\"];\n    \"Classify: spike / bounded / architectural\" -> \"Ask clarifying questions (bounded)\" [label=\"bounded\"];\n    \"Classify: spike / bounded / architectural\" -> \"Explore project context\" [label=\"architectural\"];\n    \"Present question + probe (2-3 sentences)\" -> \"Human approves?\";\n    \"Ask clarifying questions (bounded)\" -> \"Present short design in chat\";\n    \"Present short design in chat\" -> \"Human approves?\";\n    \"Human approves?\" -> \"Investigate; report recommendation\" [label=\"spike: yes\"];\n    \"Human approves?\" -> \"Implement via normal workflow (no plan doc)\" [label=\"bounded: yes\"];\n    \"Hidden complexity? Upgrade path\" -> \"Classify: spike / bounded / architectural\";\n    \"Explore project context\" -> \"Ask clarifying questions\";\n    \"Ask clarifying questions\" -> \"Propose 2-3 approaches\";\n    \"Propose 2-3 approaches\" -> \"Present design sections\";\n    \"Present design sections\" -> \"User approves design?\";\n    \"User approves design?\" -> \"Present design sections\" [label=\"no, revise\"];\n    \"User approves design?\" -> \"Write design doc\" [label=\"yes\"];\n    \"Write design doc\" -> \"Spec self-review\\n(fix inline)\";\n    \"Spec self-review\\n(fix inline)\" -> \"User reviews spec?\";\n    \"User reviews spec?\" -> \"Write design doc\" [label=\"changes requested\"];\n    \"User reviews spec?\" -> \"Invoke writing-plans skill\" [label=\"approved\"];\n}\n```\n\n**Terminal states are path-bound.** Architectural: the ONLY skill you\ninvoke after brainstorming is writing-plans — never frontend-design,\nmcp-builder, or any other implementation skill. Bounded: after\napproval, implementation proceeds directly through the normal\ndevelopment workflow; no plan document. Spike: the terminal state is a\nreported recommendation.\n\n## The Process\n\nThe subsections below serve the bounded and architectural paths (a\nspike stops at \"present the probe, get a nod\"). Sections from\n**Exploring approaches** onward are architectural-path depth — for\nbounded work, context plus a few questions plus a short in-chat design\nis the whole process.\n\n**Understanding the idea:**\n\n- Check out the current project state first (files, docs, recent commits)\n- Before asking detailed questions, assess scope: if the request describes multiple independent subsystems (e.g., \"build a platform with chat, file storage, billing, and analytics\"), flag this immediately. Don't spend questions refining details of a project that needs to be decomposed first.\n- If the project is too large for a single spec, help the user decompose into sub-projects: what are the independent pieces, how do they relate, what order should they be built? Then brainstorm the first sub-project through the normal design flow. Each sub-project gets its own spec → plan → implementation cycle.\n- For appropriately-scoped projects, ask questions one at a time to refine the idea\n- Prefer multiple choice questions when possible, but open-ended is fine too\n- Only one question per message - if a topic needs more exploration, break it into multiple questions\n- Focus on understanding: purpose, constraints, success criteria\n\n**Exploring approaches:**\n\n- Propose 2-3 different approaches with trade-offs\n- Present options conversationally with your recommendation and reasoning\n- Lead with your recommended option and explain why\n- YAGNI ruthlessly - remove unnecessary features from every approach and design\n\n**Presenting the design:**\n\n- Once you believe you understand what you're building, present the design\n- Scale each section to its complexity: a few sentences if straightforward, up to 200-300 words if nuanced\n- Ask after each section whether it looks right so far\n- Cover: architecture, components, data flow, error handling, testing\n- Be ready to go back and clarify if something doesn't make sense\n\n**Design for isolation and clarity:**\n\n- Break the system into smaller units that each have one clear purpose, communicate through well-defined interfaces, and can be understood and tested independently\n- For each unit, you should be able to answer: what does it do, how do you use it, and what does it depend on?\n- Can someone understand what a unit does without reading its internals? Can you change the internals without breaking consumers? If not, the boundaries need work.\n- Smaller, well-bounded units are also easier for you to work with - you reason better about code you can hold in context at once, and your edits are more reliable when files are focused. When a file grows large, that's often a signal that it's doing too much.\n\n**Working in existing codebases:**\n\n- Explore the current structure before proposing changes. Follow existing patterns.\n- Where existing code has problems that affect the work (e.g., a file that's grown too large, unclear boundaries, tangled responsibilities), include targeted improvements as part of the design - the way a good developer improves code they're working in.\n- Don't propose unrelated refactoring. Stay focused on what serves the current goal.\n\n## After the Design (architectural path)\n\n**Documentation:**\n\n- Write the validated design (spec) to `docs/superpowers/specs/YYYY-MM-DD-<topic>-design.md`\n  - (User preferences for spec location override this default)\n- Use elements-of-style:writing-clearly-and-concisely skill if available\n- Commit the design document to git\n\n**Spec Self-Review:**\nAfter writing the spec document, look at it with fresh eyes:\n\n1. **Placeholder scan:** Any \"TBD\", \"TODO\", incomplete sections, or vague requirements? Fix them.\n2. **Internal consistency:** Do any sections contradict each other? Does the architecture match the feature descriptions?\n3. **Scope check:** Is this focused enough for a single implementation plan, or does it need decomposition?\n4. **Ambiguity check:** Could any requirement be interpreted two different ways? If so, pick one and make it explicit.\n\nFix any issues inline. No need to re-review — just fix and move on.\n\n**User Review Gate:**\nAfter the spec review loop passes, ask the user to review the written spec before proceeding:\n\n> \"Spec written and committed to `<path>`. Please review it and let me know if you want to make any changes before we start writing out the implementation plan.\"\n\nWait for the user's response. If they request changes, make them and re-run the spec review loop. Only proceed once the user approves.\n\n**Implementation:**\n\n- Invoke the writing-plans skill to create a detailed implementation plan\n- Do NOT invoke any other skill. writing-plans is the next step.\n\n## Visual Companion\n\nA browser-based companion for showing mockups, diagrams, and visual options during brainstorming. Available as a tool — not a mode. Accepting the companion means it's available for questions that benefit from visual treatment; it does NOT mean every question goes through the browser.\n\n**Offering the companion (just-in-time):** Do NOT offer it upfront. Wait until a question would genuinely be clearer shown than told — a real mockup / layout / diagram question, not merely a UI *topic*. The first time that happens, offer it then, as its own message:\n> \"This next part might be easier if I show you — I can put together mockups, diagrams, and comparisons in a browser tab as we go. It's still new and can be token-intensive. Want me to? I'll open it for you.\"\n\n**This offer MUST be its own message.** Only the offer — no clarifying question, summary, or other content. Wait for the user's response. If they accept, start the server with `--open` so their browser opens to the first screen automatically. If they decline, continue text-only and don't offer again unless they raise it.\n\n**Per-question decision:** Even after the user accepts, decide FOR EACH QUESTION whether to use the browser or the terminal. The test: **would the user understand this better by seeing it than reading it?**\n\n- **Use the browser** for content that IS visual — mockups, wireframes, layout comparisons, architecture diagrams, side-by-side visual designs\n- **Use the terminal** for content that is text — requirements questions, conceptual choices, tradeoff lists, A/B/C/D text options, scope decisions\n\nA question about a UI topic is not automatically a visual question. \"What does personality mean in this context?\" is a conceptual question — use the terminal. \"Which wizard layout works better?\" is a visual question — use the browser.\n\nIf they agree to the companion, read the detailed guide before proceeding:\n`skills/brainstorming/visual-companion.md`\n\nBase directory for this skill: C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\nRelative paths in this skill (e.g., scripts/, reference/) are relative to this base directory.\nNote: file list is sampled.\n\n<skill_files>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\visual-companion.md</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\spec-document-reviewer-prompt.md</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\scripts\\stop-server.sh</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\scripts\\start-server.sh</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\scripts\\server.cjs</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\scripts\\helper.js</file>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming\\scripts\\frame-template.html</file>\n</skill_files>\n</skill_content>",
            "metadata": {
              "name": "brainstorming",
              "dir": "C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\brainstorming",
              "truncated": false
            },
            "title": "Loaded skill: brainstorming",
            "time": {
              "start": 1789760717518,
              "end": 1789760717581
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d42227588a3f445917ef6dd7b"
            }
          },
          "id": "prt_0b60d426f001e7NtFqOkwdkoEo",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2ba40019iAPKSmnGVuxMP"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 14326,
            "input": 14004,
            "output": 77,
            "reasoning": 245,
            "cache": {
              "write": 0,
              "read": 0
            }
          },
          "cost": 0,
          "id": "prt_0b60d4317001DamiEuttg3IM33",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d2ba40019iAPKSmnGVuxMP"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 18478,
          "input": 4208,
          "output": 63,
          "reasoning": 270,
          "cache": {
            "write": 0,
            "read": 13937
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760717610,
          "completed": 1789760720872
        },
        "finish": "tool-calls",
        "id": "msg_0b60d432a001a58X4q1DVLuXYl",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d47f6001Lzv04KIISz5ls6",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d432a001a58X4q1DVLuXYl"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760718842,
            "end": 1789760720653
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94ce4e56dabb893b4b45:rs_01a0b60d4758710aa3fab307d4722e1a",
              "reasoningEncryptedContent": "Q-PaDgFRSRCBgjTV0PZChTFiTC-H_tQKBkhcPJ3EPoK5LjXozCKc60EItX7cj-i_ECrnjfP6w4A4FsAVYeOpVzgaWvch4XwJWPs6KARAAgoLM6OrMyMFQwdAEet4Sa53Jp-m5Z9t6kEHkALAReZVqZ2B1Q4HYf2cW7cxBBT1IoSEZ_uvskXjt93TU1k4ynYH2yohZSvZ4FLCvNFu5LsutuYWI24i8UenA9XLXd7FDRmDLdQM0emUsunsNdK98ovW8oO4sUttsNow6qOEVGpAvfZ7_CEloUXsNBda7vBG6amyVd7xlhmQOwV3--icAyv04RPd9Z_smIqwpyR8yhtvQ41RIoIVXPxSzDasZNyanrNMCRNv21_ZOFYfs2khks7_X3yepAWZXGglymjCVN6MoiPi9WFAmVbVpmLYhM1Vt_2bbKiC45Y07Z3UKoev5Oaa7rDZG4h_jaZIFwDOJrKRRjw6Ld9YnM00x8DVT3W8jd8pK2Xu693hlYJRRIIVXC0n-zPl3iWLxWXLheJe33mKfVHtIV4nNJvMT-V02d3EM08pM6rpj3_Ll0EBSOhJvB1z3-jiPQyuSfFcbUNw1xwqylFPvAj7QJh7vXGInHEt6n_WUgIOHHQgXy7KzpC_iXxs9dcLJ0RxjStDZVCV9QaJDYxRYFGlxDTAaLzGwvitInnv1VB_z1OLYGk0Uh1qwqCToIn_o_V88OQqNmjPIqgq1kpvscS_ReAjBWdLWT_OUK6WrKbbeHJ56V4cbG2Rtc_GHOuN_awQB33FkUJICWwmMZy8zg7yuu2wwzCjbXmbM7BR2xH5QtJQtJdvuUX0KCY7qQB9cq6sTQ48XA9ldvzsnG0plWAP0bIKN6RmrCOzZEi_KxOjksHonFst9yOqJId4JZX6C1J1RZde0CFGqr4D_KYIiEe-PjQ4a1NKv-1-_0Ss-O9oOFZFm07wr8DkcrqdXD8kVomO-5OIbSyqFBkLzHe5vFaR4hA7Opy-HaBofBTX7ihoAqMYQ_BOY5-NiumTnoLmsI5TeqZS3YDXNex3cbacKdQUkBF_NLtxNFdHXbqOGWXtAC1kfzei3BDul9tR5hcAl6v9vtuLSe5xuz2P016eAkYo7BEPoKAzH7OfvloAHPG3zzIhdBiaMpkeDC465aqAQsTngxKxI0PhKCKwdkp_d9WGvDAcwvnCciauB3e3UiMYlibkf3nH9o5z_Pd1Co08N1wPXnucJw1H40OvmPY4cUXm8fwpUODPj-2R-MxaiyTbNR5G7-ib9zL-zmT6x6ZhnuKEOFbtKTQnFMLe9h15N9WdeO_4mW2rDXU0BAaOv_h-oX7IjF4inBO2vOmU1_SsTrwVMANQOWHavLsRWyZZ_3DCeyRNwOx89y76uRGTtjN4-hBoe8LemxMqKxo6_GFJ-Yfwil4ptBEjKn5eEB1AIb38F4IA04_xAqsX1b2ctbMISlrepLPKFhUfxqY-vjPBo2aeE7FbLHQliuC6UD9byfreFtfmx1nsxj6R1kAewoGZxO6WJx8aPTo7tmH6Bdi5vYMr2IzsIh5So5fMWnD6ydvgDa3xvQ0yx8AHo6hBT-1mdwpsHhIzrdiIRSvHg2zcAJX48oWaIK5xzj5_n2HFIwOL20_CrteDMDjSAqcFPs2rXXy_APhdKBCF9RmSv2IFfC601kvLwNbPtRZS1rzcicSqdPdkrL_rTwR-Day-bXioXOr8DWuui-iBEI4Meg1WG344dXF8LESeGQuQCYJW9mWq7EWphaIJwLi7Z8-6LkbSEFMee7ifWxbUH0AQwwdl7bwBQRj2Fj0E-CnylkDMmuPg343T6Z-eh4RC3yOgrY5j-yIUtCpaafs_hvdbBItCc4LGBIybwEEz2VaLxmMcbpUh3xg5DBzjTysuQrl78FyNE0Ak0BgqmcysrFVUxB1rn2Y-a0b9WtZs-Q6CTwxQo3XwpFGY7t82AqJw-sl4W98cn1_nYBjCmZM8PuKRFKL4w78V2P9mx9W8jNrNHri7BNw30hRm75hvWJ5DbbBx7dXesVf-ezLOh0Q-mK5SCEwQZN_ij7mXvOaLx0WVnPAl7KogS4_dCdgjxu4FnCp2fODYA55i7uhGAWxw0KXk88ZBUIYPcZmB8IAbSsJDrVy-ATPoiJlIRQjhfZiD3nhf6zdoPpoUdP86ZU-fKJemJM-ZHuS3aPkkzdd602BDt9a2INkCT32bDVxkONkj675aQxuuLkeNqgPZl7kj1Ksj-SitQy8esXAUvjWUPHyvVDow5oMnVAhJfHae7Sm2-wi2xFireiiJPnXYQkw4RwSKM1plUeu5PE-FCkwhr4IoJY-jkQW4P1A0kM2kxitFhfI2_uP2k0wcK5hRbpnfELx25yYv2fdYIc149Rm0eDqgHCzNpMZWC2dpIMw3YnfviemIKa0fUUhOOrijgOrK6k7tD2vpwzmZooR5vS9foua3rvJqwjYvymHgWYAOcask_NCRmook2GB1Tt9eTKvmFtf1YMlFmRlg3CNGhgnhQ2prGwi6GVvLWoA-InIWJw9NCRojT3N7gnIZg_-puhq-hgpPNoDUc5cxhYhcmxXq4ZaN1qoIZxVxlY8rxxBhSLf10vKH1EAfz0l4DHCnUOeH4cxqnew8hpfsr1ZVjacEqLIMANNHrSXs38BhJlKPKH4I1qTJBTLRyGPK9PfkwLYJvQIw6ag_mCovmhw562dZ9BMC15kr_zJKjUk28GjSsQQ9tGM_pX9f_eMr61fm59ttk5T_5S7WJc9kjEIJhRSZCSWnKFsKcvDsm_oGQpVRA4A"
            }
          },
          "id": "prt_0b60d47fa001oAOimdOyzHH7iV",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d432a001a58X4q1DVLuXYl"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d4ef475daa9586247c3fb24ae",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha</path>\n<type>directory</type>\n<entries>\n.claude-flow/\n.superpowers/\n~$Ashuganj_South_Master_Data_Request (1).xlsx\n1{print\nAshuganj_South_Final_Master_Data_and_Assumptions (1).md\nAshuganj_South_Final_Master_Data_and_Assumptions.pdf\nAshuganj_South_PSAF_Tabular_Engineer_Source.xlsx\nAUTOSAVE.nwk\nAUTOSAVE.NWT\nAUTOSAVE.STU\nbdef_grd.cgp\nbdef_grd.DBF\nbdef_grd.DBT\nBDEF_GRD.ntx\nbdef.cgp\nbdef.DBF\nbdef.DBT\nBDEF.ntx\nbmut_grd.cgp\nbmut_grd.DBF\nBMUT_GRD.ntx\nbmut.cgp\nbmut.DBF\nBMUT.ntx\nbrc_grd.cgp\nbrc_grd.DBF\nBRC_GRD.ntx\nbrc.cgp\nbrc.DBF\nBRC.ntx\nbrlc_grd.cgp\nbrlc_grd.DBF\nBRLC_GRD.ntx\nbrlc.cgp\nbrlc.DBF\nBRLC.ntx\nbusway.cgp\nbusway.DBF\nBUSWAY.ntx\ncable.cgp\ncable.DBF\nCABLE.ntx\ncablext.cgp\ncablext.DBF\nCABLEXT.ntx\nCapac.cgp\nCapac.DBF\nCAPAC.ntx\ncfilter.cgp\ncfilter.DBF\nCFILTER.ntx\ncheck_pi_params.m\ncheck_pi_params2.m\ncheck_pi_params3.m\ncheck_sps.m\nconduct.cgp\nconduct.DBF\nCONDUCT.ntx\nconv.cgp\nconv.DBF\nCONV.ntx\ncurs_20.cgp\ncurs_20.DBF\ncurs_20.DBT\nCURS_20.ntx\ncurs_arc.cgp\ncurs_arc.DBF\ncurs_arc.DBT\nCURS_ARC.ntx\ncurs_sf.cgp\ncurs_sf.DBF\nCURS_SF.ntx\ncurs_tbl.cgp\ncurs_tbl.DBF\ncurs_tbl.DBT\nCURS_TBL.ntx\nDATA_RECONCILIATION_REV3.md\ndata/\ndbf.ver\ndbg_lf.m\ndbg_lf2.m\ndbg_lf3.m\ndbg_lf4.m\ndbg_lf5.m\ndbg_lf6.m\ndcline.cgp\ndcline.DBF\nDCLINE.ntx\ndocs/\ndtfilter.cgp\ndtfilter.DBF\nDTFILTER.ntx\neval_out.txt\nexcitatr.cgp\nexcitatr.DBF\nEXCITATR.ntx\nfdrelay.cgp\nfdrelay.DBF\nFDRELAY.ntx\nfwdtechnicaldatasldrequestforbueteeetermproject.zip\nfwdtechnicaldatasldrequestforbueteeetermproject/\nGener.cgp\nGener.DBF\nGENER.ntx\nGenerext.cgp\nGenerext.DBF\nGENEREXT.ntx\ngrp3_eee306_jan26_project_proposal_v2.pdf\nhpfilter.cgp\nhpfilter.DBF\nHPFILTER.ntx\nimprelay.cgp\nimprelay.DBF\nIMPRELAY.ntx\nIndGen.cgp\nIndGen.DBF\nINDGEN.ntx\nIndGenxt.cgp\nIndGenxt.DBF\nINDGENXT.ntx\nInduct.cgp\nInduct.DBF\nINDUCT.ntx\nInductor.cgp\nInductor.DBF\nINDUCTOR.ntx\nInductxt.cgp\nInductxt.DBF\nINDUCTXT.ntx\nLabsheets/\nlfrelay.cgp\nlfrelay.DBF\nLFRELAY.ntx\nline.cgp\nline.DBF\nLINE.ntx\nLinext.cgp\nLinext.DBF\nLINEXT.ntx\nload.cgp\nload.DBF\nLOAD.ntx\nLoadext.cgp\nLoadext.DBF\nLOADEXT.ntx\nLoadSheOPF.cgp\nLoadSheOPF.DBF\nLOADSHEOPF.ntx\nlvrelay.cgp\nlvrelay.DBF\nLVRELAY.ntx\nmatlab/\nopencode.json\nPHASE2_FINAL_REPORT.md\nPHASE3_CHANGELOG.md\nPHASE3_FINAL_REPORT.md\nPHASE3_POST_HASHES.txt\nPHASE3_PRE_HASHES.txt\nPHASE4_AUDIT.md\nPHASE4_CORRECTION.md\nPHASE4_FINAL_REPORT.md\nPHASE4_REVIEW_GATE.md\nPolynoCost.cgp\nPolynoCost.DBF\nPOLYNOCOST.ntx\nPROGRESS.md\npsaf export (1).rar\npsaf export (1)/\npsrelay.cgp\npsrelay.DBF\nPSRELAY.ntx\nPWLCostTbl.cgp\nPWLCostTbl.DBF\nPWLCOSTTBL.ntx\nPWQCostTbl.cgp\nPWQCostTbl.DBF\nPWQCOSTTBL.ntx\nREADME.txt\nresults/\nrev2/\nREV3_1_ACTION_PLAN.md\nREV3_1_DATA_RECONCILIATION.md\nREV3_PROGRESS.md\nrun_eval.m\nRUN_ME.m\nsimulink/\nSReactor.cgp\nSReactor.DBF\nSREACTOR.ntx\nstabil1.cgp\nstabil1.DBF\nSTABIL1.ntx\nstabil2.cgp\nstabil2.DBF\nSTABIL2.ntx\nstfilter.cgp\nstfilter.DBF\nSTFILTER.ntx\nsvc.cgp\nsvc.DBF\nSVC.ntx\nsvcext.cgp\nsvcext.DBF\nSVCEXT.ntx\nsync.cgp\nsync.DBF\nSYNC.ntx\nSyncExt.cgp\nSyncExt.DBF\nSYNCEXT.ntx\ntmp/\ntmp7D1.tmp\nturbine.cgp\nturbine.DBF\nTURBINE.ntx\ntwinding.cgp\ntwinding.DBF\nTWINDING.ntx\ntxfix.cgp\ntxfix.DBF\nTXFIX.ntx\nTxfoPhZTbl.cgp\nTxfoPhZTbl.DBF\nTXFOPHZTBL.ntx\nTxfoZTable.cgp\nTxfoZTable.DBF\nTXFOZTABLE.ntx\ntxground.cgp\ntxground.DBF\nTXGROUND.ntx\ntxphase.cgp\ntxphase.DBF\nTXPHASE.ntx\ntxreact.cgp\ntxreact.DBF\nTXREACT.ntx\ntxvar.cgp\ntxvar.DBF\nTXVAR.ntx\nUpdateDBF.log\nval.DBF\nWindMdl.cgp\nWindMdl.DBF\nWINDMDL.ntx\n\n(244 entries)\n</entries>",
            "metadata": {
              "preview": ".claude-flow/\n.superpowers/\n~$Ashuganj_South_Master_Data_Request (1).xlsx\n1{print\nAshuganj_South_Final_Master_Data_and_Assumptions (1).md\nAshuganj_South_Final_Master_Data_and_Assumptions.pdf\nAshuganj_South_PSAF_Tabular_Engineer_Source.xlsx\nAUTOSAVE.nwk\nAUTOSAVE.NWT\nAUTOSAVE.STU\nbdef_grd.cgp\nbdef_grd.DBF\nbdef_grd.DBT\nBDEF_GRD.ntx\nbdef.cgp\nbdef.DBF\nbdef.DBT\nBDEF.ntx\nbmut_grd.cgp\nbmut_grd.DBF",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
                "entries": [
                  ".claude-flow/",
                  ".superpowers/",
                  "~$Ashuganj_South_Master_Data_Request (1).xlsx",
                  "1{print",
                  "Ashuganj_South_Final_Master_Data_and_Assumptions (1).md",
                  "Ashuganj_South_Final_Master_Data_and_Assumptions.pdf",
                  "Ashuganj_South_PSAF_Tabular_Engineer_Source.xlsx",
                  "AUTOSAVE.nwk",
                  "AUTOSAVE.NWT",
                  "AUTOSAVE.STU",
                  "bdef_grd.cgp",
                  "bdef_grd.DBF",
                  "bdef_grd.DBT",
                  "BDEF_GRD.ntx",
                  "bdef.cgp",
                  "bdef.DBF",
                  "bdef.DBT",
                  "BDEF.ntx",
                  "bmut_grd.cgp",
                  "bmut_grd.DBF",
                  "BMUT_GRD.ntx",
                  "bmut.cgp",
                  "bmut.DBF",
                  "BMUT.ntx",
                  "brc_grd.cgp",
                  "brc_grd.DBF",
                  "BRC_GRD.ntx",
                  "brc.cgp",
                  "brc.DBF",
                  "BRC.ntx",
                  "brlc_grd.cgp",
                  "brlc_grd.DBF",
                  "BRLC_GRD.ntx",
                  "brlc.cgp",
                  "brlc.DBF",
                  "BRLC.ntx",
                  "busway.cgp",
                  "busway.DBF",
                  "BUSWAY.ntx",
                  "cable.cgp",
                  "cable.DBF",
                  "CABLE.ntx",
                  "cablext.cgp",
                  "cablext.DBF",
                  "CABLEXT.ntx",
                  "Capac.cgp",
                  "Capac.DBF",
                  "CAPAC.ntx",
                  "cfilter.cgp",
                  "cfilter.DBF",
                  "CFILTER.ntx",
                  "check_pi_params.m",
                  "check_pi_params2.m",
                  "check_pi_params3.m",
                  "check_sps.m",
                  "conduct.cgp",
                  "conduct.DBF",
                  "CONDUCT.ntx",
                  "conv.cgp",
                  "conv.DBF",
                  "CONV.ntx",
                  "curs_20.cgp",
                  "curs_20.DBF",
                  "curs_20.DBT",
                  "CURS_20.ntx",
                  "curs_arc.cgp",
                  "curs_arc.DBF",
                  "curs_arc.DBT",
                  "CURS_ARC.ntx",
                  "curs_sf.cgp",
                  "curs_sf.DBF",
                  "CURS_SF.ntx",
                  "curs_tbl.cgp",
                  "curs_tbl.DBF",
                  "curs_tbl.DBT",
                  "CURS_TBL.ntx",
                  "DATA_RECONCILIATION_REV3.md",
                  "data/",
                  "dbf.ver",
                  "dbg_lf.m",
                  "dbg_lf2.m",
                  "dbg_lf3.m",
                  "dbg_lf4.m",
                  "dbg_lf5.m",
                  "dbg_lf6.m",
                  "dcline.cgp",
                  "dcline.DBF",
                  "DCLINE.ntx",
                  "docs/",
                  "dtfilter.cgp",
                  "dtfilter.DBF",
                  "DTFILTER.ntx",
                  "eval_out.txt",
                  "excitatr.cgp",
                  "excitatr.DBF",
                  "EXCITATR.ntx",
                  "fdrelay.cgp",
                  "fdrelay.DBF",
                  "FDRELAY.ntx",
                  "fwdtechnicaldatasldrequestforbueteeetermproject.zip",
                  "fwdtechnicaldatasldrequestforbueteeetermproject/",
                  "Gener.cgp",
                  "Gener.DBF",
                  "GENER.ntx",
                  "Generext.cgp",
                  "Generext.DBF",
                  "GENEREXT.ntx",
                  "grp3_eee306_jan26_project_proposal_v2.pdf",
                  "hpfilter.cgp",
                  "hpfilter.DBF",
                  "HPFILTER.ntx",
                  "imprelay.cgp",
                  "imprelay.DBF",
                  "IMPRELAY.ntx",
                  "IndGen.cgp",
                  "IndGen.DBF",
                  "INDGEN.ntx",
                  "IndGenxt.cgp",
                  "IndGenxt.DBF",
                  "INDGENXT.ntx",
                  "Induct.cgp",
                  "Induct.DBF",
                  "INDUCT.ntx",
                  "Inductor.cgp",
                  "Inductor.DBF",
                  "INDUCTOR.ntx",
                  "Inductxt.cgp",
                  "Inductxt.DBF",
                  "INDUCTXT.ntx",
                  "Labsheets/",
                  "lfrelay.cgp",
                  "lfrelay.DBF",
                  "LFRELAY.ntx",
                  "line.cgp",
                  "line.DBF",
                  "LINE.ntx",
                  "Linext.cgp",
                  "Linext.DBF",
                  "LINEXT.ntx",
                  "load.cgp",
                  "load.DBF",
                  "LOAD.ntx",
                  "Loadext.cgp",
                  "Loadext.DBF",
                  "LOADEXT.ntx",
                  "LoadSheOPF.cgp",
                  "LoadSheOPF.DBF",
                  "LOADSHEOPF.ntx",
                  "lvrelay.cgp",
                  "lvrelay.DBF",
                  "LVRELAY.ntx",
                  "matlab/",
                  "opencode.json",
                  "PHASE2_FINAL_REPORT.md",
                  "PHASE3_CHANGELOG.md",
                  "PHASE3_FINAL_REPORT.md",
                  "PHASE3_POST_HASHES.txt",
                  "PHASE3_PRE_HASHES.txt",
                  "PHASE4_AUDIT.md",
                  "PHASE4_CORRECTION.md",
                  "PHASE4_FINAL_REPORT.md",
                  "PHASE4_REVIEW_GATE.md",
                  "PolynoCost.cgp",
                  "PolynoCost.DBF",
                  "POLYNOCOST.ntx",
                  "PROGRESS.md",
                  "psaf export (1).rar",
                  "psaf export (1)/",
                  "psrelay.cgp",
                  "psrelay.DBF",
                  "PSRELAY.ntx",
                  "PWLCostTbl.cgp",
                  "PWLCostTbl.DBF",
                  "PWLCOSTTBL.ntx",
                  "PWQCostTbl.cgp",
                  "PWQCostTbl.DBF",
                  "PWQCOSTTBL.ntx",
                  "README.txt",
                  "results/",
                  "rev2/",
                  "REV3_1_ACTION_PLAN.md",
                  "REV3_1_DATA_RECONCILIATION.md",
                  "REV3_PROGRESS.md",
                  "run_eval.m",
                  "RUN_ME.m",
                  "simulink/",
                  "SReactor.cgp",
                  "SReactor.DBF",
                  "SREACTOR.ntx",
                  "stabil1.cgp",
                  "stabil1.DBF",
                  "STABIL1.ntx",
                  "stabil2.cgp",
                  "stabil2.DBF",
                  "STABIL2.ntx",
                  "stfilter.cgp",
                  "stfilter.DBF",
                  "STFILTER.ntx",
                  "svc.cgp",
                  "svc.DBF",
                  "SVC.ntx",
                  "svcext.cgp",
                  "svcext.DBF",
                  "SVCEXT.ntx",
                  "sync.cgp",
                  "sync.DBF",
                  "SYNC.ntx",
                  "SyncExt.cgp",
                  "SyncExt.DBF",
                  "SYNCEXT.ntx",
                  "tmp/",
                  "tmp7D1.tmp",
                  "turbine.cgp",
                  "turbine.DBF",
                  "TURBINE.ntx",
                  "twinding.cgp",
                  "twinding.DBF",
                  "TWINDING.ntx",
                  "txfix.cgp",
                  "txfix.DBF",
                  "TXFIX.ntx",
                  "TxfoPhZTbl.cgp",
                  "TxfoPhZTbl.DBF",
                  "TXFOPHZTBL.ntx",
                  "TxfoZTable.cgp",
                  "TxfoZTable.DBF",
                  "TXFOZTABLE.ntx",
                  "txground.cgp",
                  "txground.DBF",
                  "TXGROUND.ntx",
                  "txphase.cgp",
                  "txphase.DBF",
                  "TXPHASE.ntx",
                  "txreact.cgp",
                  "txreact.DBF",
                  "TXREACT.ntx",
                  "txvar.cgp",
                  "txvar.DBF",
                  "TXVAR.ntx",
                  "UpdateDBF.log",
                  "val.DBF",
                  "WindMdl.cgp",
                  "WindMdl.DBF",
                  "WINDMDL.ntx"
                ],
                "offset": 1,
                "totalEntries": 244,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha",
            "time": {
              "start": 1789760720824,
              "end": 1789760720854
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d4ef475daa9586247c3fb24ae"
            }
          },
          "id": "prt_0b60d4f37001dVxBG7ocptblgY",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d432a001a58X4q1DVLuXYl"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 18478,
            "input": 4208,
            "output": 63,
            "reasoning": 270,
            "cache": {
              "write": 0,
              "read": 13937
            }
          },
          "cost": 0,
          "id": "prt_0b60d4fde001f4BNjI3UuQJkOY",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d432a001a58X4q1DVLuXYl"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 20160,
          "input": 1929,
          "output": 188,
          "reasoning": 10,
          "cache": {
            "write": 0,
            "read": 18033
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760720877,
          "completed": 1789760722851
        },
        "finish": "tool-calls",
        "id": "msg_0b60d4fed001tCRcI63TyBovIm",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d574a0011Uw4z3fchxc0eG",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760722765,
            "end": 1789760722772
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94d13ea28f3ff3564841:rs_01a0b60d540571119bd060d0cf5902ce",
              "reasoningEncryptedContent": "Q-PaDgGp8W-wkavU534j4QoFVuPHrJFMFHSSxdsDwBh2UZS8DHgHYHVWc5W6O26g7uOac6BHT1J6B3cyAmoRQ2idcIiS4jNJ9VvmGi8FNRSUCNqqetUkYWavXrZekG_bsZdiEV_XqKj9xjwQQN_gTzdmS2x_fWFxp9SFyVGIKV0SNlEY-dPcYuyG_ySsdFOsea4PtbrWRp-OULddTAQyq0n_WATp_tSGhimvKNDc6o3f3C9j5VcYLB2nUv32jRhl3U88A9A4CQ6skGcRldqdY_7tv8hP9jml9x_SBcxfQwN_ovanoOkIDMMb5I36YQniCz1u4OrJ4wRoQGpKXNOYpH5O7hdodV_yrs_o3v91905K7XDrU_DKmTGiijM1YmOtX4Tj_wBKDsEqJl85zMAVS9tDhRyyJwvbgLvbS5-KnxpucHRyaNXbyDJ2LF4iHbhj505b7v3yrsZTt9JFI1rkfqUSHkNs6giqxJEjFFhBanhSCe8wThA-IPOgYMrXqQ8a4bOT7fRfJECp_Ft-2s4nIl3PZvw3FlZOicJkokQnQAjkw_k9igyvpB7TKZ6JBhqflk4pvhqGIl4tr2aiVxp2qzPPaQMyrHudvAiuYApf9pvx1XE6rTtV3pv_tB84cEKHzj0W2jEh0CBx0rCpaVU9G0-QwLU3HAQwueVgl2DLbw4WznvmuQGUXZCaj5oobHXiL42DZpIWSl-YhRhw7Bx8136px-FvzhY1MOLL9auCMjof08HP0c0W24d36ZniossYWHy9RuqVW5kLgiw3mkodOQviQE_YCXpUDzQzTtLStK-GZ5gD53NIxqQNI7ZHVALZzIPQNndzx8qaWateqwqMeHDBeu5rRd0ECk3oY-BYqaRjAYntWN6tf9j_qPW_Rd3U38LfVtOXjoGJ0pvmUsbvpO8JiuAsr1SocGZ5lSYs0nT7GgpLkurvBPGFEaGoIgR4h8METcUFhzaqRokkYQ0inbPcEYcCxoXygNQgLS0q20SoDm34yXQMbquB5qDdih14azq0duGhW_xugRhF-mC_XODgT3PErPHr8DUnj4nk_XTUX5Z91r-nQYpL-r2uRFi-UxFrB-wvNk6w8LQ-mNtcODc809I7Lqr6-u6mh9KrhPFl532XBgb9UKb4vdMGiEG6KomdFUC-yBBhpKL1I3I17ogys1FO0QZPvNXhuu9jDLHU9LZvv05C8IHXTLmPsWPQLPg0vWz2F94fk7uc_VqTsAMLZ4Q6WhSCKvmHln-lsXEYuEYKbKaRQD9cWAHxTVMgFe-2wy6K_AwX1W4Zop3wbOwI7cXrpu6GBCXi6LeQ_2Zo4uPqZMjiUvCBCd0JcG7BaUyX9phfSg5A9OiBAIx72vF8DVWzXWiWA05gM8I_wEgGT5RiJJZeCtMShzwG3Dl-gPuPJ2-Wo8HO-ro6tw"
            }
          },
          "id": "prt_0b60d574d001IzmNvvxfujkR1l",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d548c7539b1ef76b10580fbc3",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab</path>\n<type>directory</type>\n<entries>\nanalysis/\nashuganj_setup.m\nashuganj.m\nbuild/\ndata/\nenv/\ngui/\nphase4/\nrun_build.m\nstudies/\ntests/\nutilities/\n\n(12 entries)\n</entries>",
            "metadata": {
              "preview": "analysis/\nashuganj_setup.m\nashuganj.m\nbuild/\ndata/\nenv/\ngui/\nphase4/\nrun_build.m\nstudies/\ntests/\nutilities/",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab",
                "entries": [
                  "analysis/",
                  "ashuganj_setup.m",
                  "ashuganj.m",
                  "build/",
                  "data/",
                  "env/",
                  "gui/",
                  "phase4/",
                  "run_build.m",
                  "studies/",
                  "tests/",
                  "utilities/"
                ],
                "offset": 1,
                "totalEntries": 12,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab",
            "time": {
              "start": 1789760722801,
              "end": 1789760722825
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d548c7539b1ef76b10580fbc3"
            }
          },
          "id": "prt_0b60d5758001w2qas3kqJyaq18",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d5558705498d3b6c9f7395427",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results</path>\n<type>directory</type>\n<entries>\nannotated_lf1.log\nbuild_lab_report.log\nbuild_manuals.log\nbustrans2.log\ncrop_layout_v4.log\ncrop_res.log\ncrop_sld.log\ncrop_sld2.log\ncrop_sld3.log\ncrop_sld4.log\ncrop_sld5.log\ncrop_sld6.log\ncrop_v4.log\ndemo_facts.log\ndiagrams/\ndocs_rebuild.log\nfigures/\nfull_run.log\ngrid_sens_stdout.log\ngrid_sens.log\nlab_report_v2.log\nlayout_v2.log\nlayout_v3.log\nlayout_v4.log\nlm_derivation_check.log\nload_flow/\nmain_vs_lf1.log\nmanual_build.log\nmanual_regen.log\nphase2_loadflow/\nphase3_loadflow/\nphase4_fault/\nplots_run.log\nplots/\nprobe_area.log\nprobe_build_layout.log\nprobe_build_layout2.log\nprobe_bus_route.log\nprobe_export.log\nprobe_layout_v3_zorder.log\nprobe_layout_v3.log\nprobe_layout_v4.log\nprobe_layout_v5.log\nprobe_layout.log\nprobe_line_points.log\nprobe_res.log\nprobe_res2.log\nprobe_sld_geometry.log\nprobe_style.log\nrebuild_lm.log\nrelayout_after_caption_fix.log\nreports/\nrun_me_check.log\nrun_me_docs.log\nstudy_after_routing.log\nstudy_final.log\nstudy_v020.log\nstudy_v022.log\nstudy_v023.log\ntests_after_routing.log\ntests_run.log\ntests_v020.log\ntests_v022.log\nverify.log\n\n(64 entries)\n</entries>",
            "metadata": {
              "preview": "annotated_lf1.log\nbuild_lab_report.log\nbuild_manuals.log\nbustrans2.log\ncrop_layout_v4.log\ncrop_res.log\ncrop_sld.log\ncrop_sld2.log\ncrop_sld3.log\ncrop_sld4.log\ncrop_sld5.log\ncrop_sld6.log\ncrop_v4.log\ndemo_facts.log\ndiagrams/\ndocs_rebuild.log\nfigures/\nfull_run.log\ngrid_sens_stdout.log\ngrid_sens.log",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results",
                "entries": [
                  "annotated_lf1.log",
                  "build_lab_report.log",
                  "build_manuals.log",
                  "bustrans2.log",
                  "crop_layout_v4.log",
                  "crop_res.log",
                  "crop_sld.log",
                  "crop_sld2.log",
                  "crop_sld3.log",
                  "crop_sld4.log",
                  "crop_sld5.log",
                  "crop_sld6.log",
                  "crop_v4.log",
                  "demo_facts.log",
                  "diagrams/",
                  "docs_rebuild.log",
                  "figures/",
                  "full_run.log",
                  "grid_sens_stdout.log",
                  "grid_sens.log",
                  "lab_report_v2.log",
                  "layout_v2.log",
                  "layout_v3.log",
                  "layout_v4.log",
                  "lm_derivation_check.log",
                  "load_flow/",
                  "main_vs_lf1.log",
                  "manual_build.log",
                  "manual_regen.log",
                  "phase2_loadflow/",
                  "phase3_loadflow/",
                  "phase4_fault/",
                  "plots_run.log",
                  "plots/",
                  "probe_area.log",
                  "probe_build_layout.log",
                  "probe_build_layout2.log",
                  "probe_bus_route.log",
                  "probe_export.log",
                  "probe_layout_v3_zorder.log",
                  "probe_layout_v3.log",
                  "probe_layout_v4.log",
                  "probe_layout_v5.log",
                  "probe_layout.log",
                  "probe_line_points.log",
                  "probe_res.log",
                  "probe_res2.log",
                  "probe_sld_geometry.log",
                  "probe_style.log",
                  "rebuild_lm.log",
                  "relayout_after_caption_fix.log",
                  "reports/",
                  "run_me_check.log",
                  "run_me_docs.log",
                  "study_after_routing.log",
                  "study_final.log",
                  "study_v020.log",
                  "study_v022.log",
                  "study_v023.log",
                  "tests_after_routing.log",
                  "tests_run.log",
                  "tests_v020.log",
                  "tests_v022.log",
                  "verify.log"
                ],
                "offset": 1,
                "totalEntries": 64,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results",
            "time": {
              "start": 1789760722808,
              "end": 1789760722830
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d5558705498d3b6c9f7395427"
            }
          },
          "id": "prt_0b60d5760001Kv7KzCLkUfNeWH",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d55e7705b86d3cba2e94bb1e5",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs</path>\n<type>directory</type>\n<entries>\nAPSCL_Data_Request_Formal.html\nashuganj_south_comprehensive_guide.html\nDATA_TO_COLLECT.md\nENGINEER_DATA_REQUEST_NEXT_PHASE.md\nHOW_TO_RUN.md\nmanual/\nmodel/\nPROJECT_BRIEFING.md\nsuperpowers/\nTEACHER_DEMO_MANUAL.md\nvalidation/\n\n(11 entries)\n</entries>",
            "metadata": {
              "preview": "APSCL_Data_Request_Formal.html\nashuganj_south_comprehensive_guide.html\nDATA_TO_COLLECT.md\nENGINEER_DATA_REQUEST_NEXT_PHASE.md\nHOW_TO_RUN.md\nmanual/\nmodel/\nPROJECT_BRIEFING.md\nsuperpowers/\nTEACHER_DEMO_MANUAL.md\nvalidation/",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs",
                "entries": [
                  "APSCL_Data_Request_Formal.html",
                  "ashuganj_south_comprehensive_guide.html",
                  "DATA_TO_COLLECT.md",
                  "ENGINEER_DATA_REQUEST_NEXT_PHASE.md",
                  "HOW_TO_RUN.md",
                  "manual/",
                  "model/",
                  "PROJECT_BRIEFING.md",
                  "superpowers/",
                  "TEACHER_DEMO_MANUAL.md",
                  "validation/"
                ],
                "offset": 1,
                "totalEntries": 11,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs",
            "time": {
              "start": 1789760722815,
              "end": 1789760722837
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d55e7705b86d3cba2e94bb1e5"
            }
          },
          "id": "prt_0b60d5767001myvddMI7i64Gua",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 20160,
            "input": 1929,
            "output": 188,
            "reasoning": 10,
            "cache": {
              "write": 0,
              "read": 18033
            }
          },
          "cost": 0,
          "id": "prt_0b60d57990015ngMGcVQW7O8h6",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d4fed001tCRcI63TyBovIm"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 20940,
          "input": 794,
          "output": 193,
          "reasoning": 0,
          "cache": {
            "write": 0,
            "read": 19953
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760722858,
          "completed": 1789760724789
        },
        "finish": "tool-calls",
        "id": "msg_0b60d57a9001RXvMsLQIA4ElWG",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d5e27001JT4191D1C60nXC",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d57a9001RXvMsLQIA4ElWG"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d5bfb72aaac17d269c81bad47",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault</path>\n<type>directory</type>\n<entries>\nproduction/\nsmoke_run/\nt14_f4check/\nt14_incheck/\nt14_smoke/\nt14_stages/\nv27probe/\n\n(7 entries)\n</entries>",
            "metadata": {
              "preview": "production/\nsmoke_run/\nt14_f4check/\nt14_incheck/\nt14_smoke/\nt14_stages/\nv27probe/",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault",
                "entries": [
                  "production/",
                  "smoke_run/",
                  "t14_f4check/",
                  "t14_incheck/",
                  "t14_smoke/",
                  "t14_stages/",
                  "v27probe/"
                ],
                "offset": 1,
                "totalEntries": 7,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault",
            "time": {
              "start": 1789760724691,
              "end": 1789760724706
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d5bfb72aaac17d269c81bad47"
            }
          },
          "id": "prt_0b60d5e2b001x5WpVszFgdHxDS",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d57a9001RXvMsLQIA4ElWG"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d5d0a737b82c7b139eb1c6ecc",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4</path>\n<type>directory</type>\n<entries>\nphase4_contrib.m\nphase4_grounding.m\nphase4_handoff.m\nphase4_kappa.m\nphase4_prefault.m\nphase4_registry.m\nphase4_review_gate.m\nphase4_sanity.m\nphase4_sensitivity.m\nphase4_seqPN.m\nphase4_seqZ.m\nphase4_solve.m\nphase4_sources.m\nphase4_stages.m\nphase4_topology.m\nphase4_validate.m\nrun_phase4_matrix.m\nrun_phase4_production.m\nrun_phase4_tests.m\nTASK_LOG.md\n\n(20 entries)\n</entries>",
            "metadata": {
              "preview": "phase4_contrib.m\nphase4_grounding.m\nphase4_handoff.m\nphase4_kappa.m\nphase4_prefault.m\nphase4_registry.m\nphase4_review_gate.m\nphase4_sanity.m\nphase4_sensitivity.m\nphase4_seqPN.m\nphase4_seqZ.m\nphase4_solve.m\nphase4_sources.m\nphase4_stages.m\nphase4_topology.m\nphase4_validate.m\nrun_phase4_matrix.m\nrun_phase4_production.m\nrun_phase4_tests.m\nTASK_LOG.md",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4",
                "entries": [
                  "phase4_contrib.m",
                  "phase4_grounding.m",
                  "phase4_handoff.m",
                  "phase4_kappa.m",
                  "phase4_prefault.m",
                  "phase4_registry.m",
                  "phase4_review_gate.m",
                  "phase4_sanity.m",
                  "phase4_sensitivity.m",
                  "phase4_seqPN.m",
                  "phase4_seqZ.m",
                  "phase4_solve.m",
                  "phase4_sources.m",
                  "phase4_stages.m",
                  "phase4_topology.m",
                  "phase4_validate.m",
                  "run_phase4_matrix.m",
                  "run_phase4_production.m",
                  "run_phase4_tests.m",
                  "TASK_LOG.md"
                ],
                "offset": 1,
                "totalEntries": 20,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4",
            "time": {
              "start": 1789760724697,
              "end": 1789760724711
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d5d0a737b82c7b139eb1c6ecc"
            }
          },
          "id": "prt_0b60d5e32001zYMbzSwjon9vjD",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d57a9001RXvMsLQIA4ElWG"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d5dd3725fadaca5ddf3bca6dd",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests</path>\n<type>directory</type>\n<entries>\nrun_all_tests.m\nt_case.m\nt_solve.m\ntest_base_conversion.m\ntest_bus_data.m\ntest_engineering_assumptions.m\ntest_generator_capability.m\ntest_generator_data.m\ntest_grid_sensitivity.m\ntest_line_data.m\ntest_load_data.m\ntest_magnetising_sensitivity.m\ntest_operating_profiles.m\ntest_phase2_component_models.m\ntest_phase2_load_flow.m\ntest_phase2_systems.m\ntest_phase3_determinism.m\ntest_phase3_line_model.m\ntest_phase4_contrib.m\ntest_phase4_grounding.m\ntest_phase4_handoff.m\ntest_phase4_matrix.m\ntest_phase4_prefault.m\ntest_phase4_production.m\ntest_phase4_registry.m\ntest_phase4_review_gate.m\ntest_phase4_sanity.m\ntest_phase4_sensitivity.m\ntest_phase4_seqPN.m\ntest_phase4_seqZ.m\ntest_phase4_solve.m\ntest_phase4_sources.m\ntest_phase4_stages.m\ntest_phase4_topology.m\ntest_phase4_validate.m\ntest_topology.m\ntest_transformer_data.m\ntest_transformer_phase_shift.m\n\n(38 entries)\n</entries>",
            "metadata": {
              "preview": "run_all_tests.m\nt_case.m\nt_solve.m\ntest_base_conversion.m\ntest_bus_data.m\ntest_engineering_assumptions.m\ntest_generator_capability.m\ntest_generator_data.m\ntest_grid_sensitivity.m\ntest_line_data.m\ntest_load_data.m\ntest_magnetising_sensitivity.m\ntest_operating_profiles.m\ntest_phase2_component_models.m\ntest_phase2_load_flow.m\ntest_phase2_systems.m\ntest_phase3_determinism.m\ntest_phase3_line_model.m\ntest_phase4_contrib.m\ntest_phase4_grounding.m",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests",
                "entries": [
                  "run_all_tests.m",
                  "t_case.m",
                  "t_solve.m",
                  "test_base_conversion.m",
                  "test_bus_data.m",
                  "test_engineering_assumptions.m",
                  "test_generator_capability.m",
                  "test_generator_data.m",
                  "test_grid_sensitivity.m",
                  "test_line_data.m",
                  "test_load_data.m",
                  "test_magnetising_sensitivity.m",
                  "test_operating_profiles.m",
                  "test_phase2_component_models.m",
                  "test_phase2_load_flow.m",
                  "test_phase2_systems.m",
                  "test_phase3_determinism.m",
                  "test_phase3_line_model.m",
                  "test_phase4_contrib.m",
                  "test_phase4_grounding.m",
                  "test_phase4_handoff.m",
                  "test_phase4_matrix.m",
                  "test_phase4_prefault.m",
                  "test_phase4_production.m",
                  "test_phase4_registry.m",
                  "test_phase4_review_gate.m",
                  "test_phase4_sanity.m",
                  "test_phase4_sensitivity.m",
                  "test_phase4_seqPN.m",
                  "test_phase4_seqZ.m",
                  "test_phase4_solve.m",
                  "test_phase4_sources.m",
                  "test_phase4_stages.m",
                  "test_phase4_topology.m",
                  "test_phase4_validate.m",
                  "test_topology.m",
                  "test_transformer_data.m",
                  "test_transformer_phase_shift.m"
                ],
                "offset": 1,
                "totalEntries": 38,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests",
            "time": {
              "start": 1789760724718,
              "end": 1789760724741
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d5dd3725fadaca5ddf3bca6dd"
            }
          },
          "id": "prt_0b60d5e390017uTIExyt64lQZx",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d57a9001RXvMsLQIA4ElWG"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 20940,
            "input": 794,
            "output": 193,
            "reasoning": 0,
            "cache": {
              "write": 0,
              "read": 19953
            }
          },
          "cost": 0,
          "id": "prt_0b60d5f2d001CLTPJACqvzdghj",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d57a9001RXvMsLQIA4ElWG"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 21711,
          "input": 790,
          "output": 200,
          "reasoning": 0,
          "cache": {
            "write": 0,
            "read": 20721
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760724796,
          "completed": 1789760726740
        },
        "finish": "tool-calls",
        "id": "msg_0b60d5f3c001s77nLWdjtVee5Z",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d63cd001Ievgdl6Ml8k411",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d5f3c001s77nLWdjtVee5Z"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d634a7158816583d3732b8393",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production</path>\n<type>directory</type>\n<entries>\nanalytic_bounds.csv\nmanifest.json\nphase4_bands.csv\nphase4_contributions.csv\nphase4_ct_data.csv\nphase4_fault_currents.csv\nrun_log.txt\nsha256.txt\n\n(8 entries)\n</entries>",
            "metadata": {
              "preview": "analytic_bounds.csv\nmanifest.json\nphase4_bands.csv\nphase4_contributions.csv\nphase4_ct_data.csv\nphase4_fault_currents.csv\nrun_log.txt\nsha256.txt",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production",
                "entries": [
                  "analytic_bounds.csv",
                  "manifest.json",
                  "phase4_bands.csv",
                  "phase4_contributions.csv",
                  "phase4_ct_data.csv",
                  "phase4_fault_currents.csv",
                  "run_log.txt",
                  "sha256.txt"
                ],
                "offset": 1,
                "totalEntries": 8,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production",
            "time": {
              "start": 1789760726611,
              "end": 1789760726636
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d634a7158816583d3732b8393"
            }
          },
          "id": "prt_0b60d63d9001NKh7veyyM8Nm1e",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d5f3c001s77nLWdjtVee5Z"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d6417709aacbd5f35fd60a110",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_FINAL_REPORT.md"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_FINAL_REPORT.md</path>\n<type>file</type>\n<content>\n1: # Phase 4 Final Report — Short-Circuit (Fault) Analysis, Bolted + Resistive LLL/LG/LL/LLG\n2: ## Ashuganj South 450 MW CCPP (EEE 306 Power Project)\n3: \n4: **Phase:** REV3.1 Phase 4 — fault analysis / short circuit only\n5: **Date:** 2026-09-18\n6: **Status:** Phase 4 complete. Phase-4 regression suite reported by the implementation: 161 passed, 0 failed across 17 test files; independent internal validation engine: 27/27 legs passed; review gate 23/23 confirmed (`PHASE4_REVIEW_GATE.md`).\n7: **Workdir:** `C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha` (no git repo; hash-based audit used throughout)\n8: **Plan:** `docs/superpowers/plans/2026-09-18-phase4-implementation.md` (15 tasks, all complete, all review-clean)\n9: **Design spec:** `docs/superpowers/specs/2026-09-18-phase4-fault-analysis-design.md` (REV3.1 master reconciliation + 4 post-review fixes)\n10: **Review gate:** `PHASE4_REVIEW_GATE.md` (freeze table, Q1–Q23 evidence, D1–D8, STOP)\n11: **Code:** `matlab/phase4/` (19 files, M1–M8 + runners) + `matlab/tests/test_phase4_*.m` (17 suites)\n12: **Results:** `results/phase4_fault/` (production archive + smoke_run, t14_smoke, t14_incheck, t14_f4check, t14_stages + run logs; scratch/probe tags are not the archive)\n13: \n14: Phase 4 computes symmetrical short-circuit currents at the five mandatory locations (F1 22-kV gen bus, F2 GSUT-side interface, F3 230-kV GIS bus, F4 South line at m, F5 remote bus) for all four fault types, driven by the frozen Phase-3 prefault states, with full positive-, negative-, and zero-sequence network formulation using the adopted source-backed, derived, and engineering-assumption parameters, design-defined stages, per-source contributions, compact sensitivities, and an independent internal validation engine. No relay settings, breaker duties, CT selections, coordination, stability, AVR/governor, or SFC work was performed in this phase.\n15: \n16: ---\n17: \n18: ## 1. Executive Summary\n19: \n20: Base run (LF360 OUT/IN, dataset P 50-kA Siemens-estimated, X/R 15, MID line-zero band, Xd''_sat, H1 closed-tertiary base, Zf = 0, coupler closed), initial symmetrical RMS (Ik'') governing-phase kA with design-defined first-peak ip in parentheses (kA peak). Provenance of the base choices: X/R = 15 is an ENGINEERING_ASSUMPTION band representative (not a measurement); k0g = 1.5, MID band, H1, and coupler-CLOSED are modelling assumptions/conventions; Zf = 0 is the bolted design base; 0.7-km line parameters are locked Phase-3 assumptions; dataset-P figures inherit Siemens-estimated confidence (see §6 and the design-spec provenance ledger):\n21: \n22: | Loc | LLL OUT | LG OUT | LL OUT | LLG OUT | LLL IN | LG IN | LL IN | LLG IN |\n23: |---|---|---|---|---|---|---|---|---|\n24: | F1 | 126.2 (348.3) | 0.00727 (0.0201) | 109.3 (301.5) | 109.3 (301.5) | 128.3 (354.6) | 0.00727 (0.0201) | 111.2 (307.2) | 111.2 (307.2) |\n25: | F2 | = F1 (same node) | = F1 | = F1 | = F1 | = F1 | = F1 | = F1 | = F1 |\n26: | F3 | 50.53 (129.8) | 45.74 (117.5) | 43.76 (112.4) | 48.50 (124.6) | 50.55 (129.8) | 45.89 (117.8) | 43.78 (112.4) | 48.65 (124.9) |\n27: | F4 m=0.5 | 51.06 (131.3) | 46.12 (118.6) | 44.22 (113.7) | 48.97 (125.9) | 51.08 (131.3) | 46.26 (118.9) | 44.23 (113.7) | 49.13 (126.3) |\n28: | F5 | 53.09 (137.4) | 48.47 (125.4) | 45.97 (119.0) | 51.18 (132.5) | 53.11 (137.4) | 48.61 (125.8) | 45.99 (119.0) | 51.18 (132.4) |\n29: \n30: F1/F2 LG ≈ 7.27 A primary: NER-dominated (3ZN ≈ 5252.32 ohm vs Vph 12701.71 V → hand estimate 2.418 A sequence, 7.255 A faulted-phase; code 7.272 A = 1.002×, 1.003× vs the rounded 7.25 A sanity reference, reconciled). F1/F2 rows are identical because both labels map to the same electrical node (no artificial impedance inserted, per design). Nodal-vs-Thevenin audit residuals ≤ 3e-14 everywhere; prefault-reproduction gate 0.033/0.033 (OUT/IN) against the 0.10 error bound. r = R1/X1 at fault node recomputed from the production κ (κ = ip/(√2·Ik''), r = −ln((κ−1.02)/0.98)/3): F1 0.0171 (κ 1.9511), F3 0.0694 (κ 1.8159), F4 0.0683 (κ 1.8185), F5 0.0635 (κ 1.8301). Duration anchors at F3 LG OUT: Ib(t_break = 0.06 s chosen study reference time — not a measured breaker clearing time) 45.55 kA, steady 45.03 kA (ordering Ik'' 45.74 > Ib 45.55 > steady 45.03 holds). Sensitivity example: F3 LG line-zero corners LOW/MID/HIGH → 46.10/45.74/45.38 kA (range 45.38–46.10); LEGACY secondary 45.01-kA/X/R-10.99 dataset (41.99 kA at F3 LG), sensitivity-only, never merged. Phase 4 introduced no changes to the protected Phase-3/Rev2 files. Three pre-existing Phase-3-window differences relative to the earlier baseline were already present and are unrelated to Phase 4.\n31: \n32: ## 2. Scope\n33: \n34: In scope: per-case EMF derivation from frozen solved states; NER grounding implementation; GSUT/UAT/GAT sequence models + GAT tertiary decision; South-line zero reference band; dual-profile grid equivalent; two-circuit F4 + m-division + GIS topology; LLL/LG/LL/LLG equations + normalized Zf + design-defined stages + toward-fault contributions; compact A–H sensitivity matrix; 27-leg independent validation; Rev2 single-function reuse; M1–M8 architecture; Phase-5 handoff CSVs; this report.\n35: \n36: Out of scope (binding, unchanged): MATLAB edits to any pre-existing file (all Phase-4 code is new files only); relay pickup/TMS/grading/differential settings; CT ratio selection; breaker pass/fail or duty evaluation; protection coordination; transient stability; battery/DC; AVR/governor/SFC implementation; substation/bay invention; geometry/soil invention; X0 = 3X1 / R0 = R1 / B0 = B1 as fact; solid-grounding revival; Q-as-breaker modelling; uncontrolled sweeps; IEC 60909 compliance claims of any kind; MISSING → VERIFIED promotion.\n37: \n38: ## 3. Frozen Phase-3 Interface (unchanged, hash-verified)\n39: \n40: 100 MVA / 230 kV, Zbase = 529 ohm. South positive reference R1 0.00015 / X1 0.00077 / Y1 0.001488 pu/km; lumped dual-circuit 0.7-km equivalent R 0.0277725 ohm / X 0.1425655 ohm / B 3.937996 uS; MALLARD_795_MCM reference-only (not the verified South conductor); B230_REMOTE = REMOTE_GRID_BUS_ASSUMED (actual substation unknown). Generator (non-negotiable values, implementation-held): 458 MVA / 22 kV / 50 Hz; saturated d-axis Xd 1.783 / Xd' 0.3256 / Xd''_sat 0.2248 (Siemens §2.1.1-corroborated 166.3/28.65/22.48%) with unsaturated alternative Xd''_unsat 0.2608 kept distinct (never averaged); qualified q-axis Xq 1.751 / Xq' 0.5087 / Xq'' 0.2593; Xl 0.2027 / X2 0.2242 / X0 0.128 / Ra 0.00089 ohm (qualified project data, not Siemens-OEM-verified; X2 never replaced by Xd''). Primary Phase-4 dispatch 360 MW; Siemens rated P 389.30 MW. Primary prefault pair LF360_GAT_OUT (B22 22.0 kV ∠−22.7815°, Q 27.83 MVAr) / LF360_GAT_IN (∠−22.8687° class, Q 23.67 MVAr — hence per-case EMFs, never shared). Freeze evidence: PHASE3 reports 45504 B 13:02:04 / 25257 B 13:02:00; lines/grid data 13448 B 12:42:16 / 10655 B 12:40:20 — all re-checked at gate close.\n41: \n42: ## 4. Method (M1–M8, one line each)\n43: \n44: M1 input/profile provider: reads frozen CSVs through kV columns only (solver-base pu columns never touched). M2 sequence builder: pos/neg (Z2_gen = Ra + jX2 with X2 = 0.2242 qualified project data; transformers Z2 = Z1 by stated static-equipment assumption; line R2 = R1 / X2 = X1 / B2 = B1 short-line assumption; grid Z2 = Z1 within dataset, never across datasets) + zero (gen X0 + 3ZN, GSUT HV leg, UAT LV bounded leg, GAT H-legs, line band, grid k0g, aux shunt OPEN). M3 stage sources: E'' = Vt + Z''·It per case (Xd''_sat primary, unsat sensitivity; closure residuals ~1e-16; Eq +1.787 OUT-sat hand-verified), two-axis E', constant-field Eq. M4 nodal solver: explicit Ybus + Norton sources + inter-layer fault branches (genuinely nodal; Thevenin scalars audit-only); prefault-reproduction gate; ip = κ√2·Ik'' with design-defined κ shape. M5 contributions: toward-fault-signed legs, feeder-partition KCL (residuals ~1e-15), through-tags, no per-leg ip. M6 validation: 27 independent legs. M7 sensitivity: OFAT A–H + GAT-Z0 SOURCE-tolerance leg + F1-exact analytic joints; factorial rejected. M8 writer: Sec-26 schema CSVs, data only. All solves are direct (backslash); Newton-Raphson appears nowhere because every network is linear by design (code-proven: no iteration, no damping; sole linearization is the spec-mandated aux shunt). LV aux zone uses the 6.6-kV ohmic base (Zbase 0.4356 ohm; `phase4_registry.m:28`; aux sanity L23 stamped-vs-recomputed residual 1.63e-16). UAT/GAT LV physics uses the 6.9-kV winding nominal with the documented 6.9/6.6 nominal tap (a = 1.045454545; registry `R.lv` rows; tap sanity L22 residual 0); UAT Dyn11 ±30°/conjugate shift treatment is checked by the B6_6 prefault-reproduction gate (0.05 bound; L21 OUT 0.025691 / IN 0.028839). GAT tertiary base is the H1 closed-tertiary loop (0.432 pu on the 100-MVA base = 4× the 25-MVA 0.108 pu; loop-identity L24 residual 0) with H2 as the 1e-6 short-limit limiting-sensitivity leg (structural + ordering gate L25 resi... (line truncated to 2000 chars)\n45: \n46: ## 5. Base Results (how to read §1)\n47: \n48: Ik'' = governing-phase RMS (LG |Ia|, LL/LLG max(|Ib|,|Ic|), LLL |I1|); ip = design-defined first-peak magnitude (NOT IEC 60909 ip). kA at fault level (study-pu × 100/(√3·Vlevel)). F4 at m = 0.5 (two explicit circuits, Z_branch = 2·Z_eq); F1/F2 labels share one node. Full per-run phasors, sequence components, r/κ, audit/pre residuals live in `results/phase4_fault/` CSVs + run logs.\n49: \n50: ## 6. Sensitivity Snapshot\n51: \n52: Line-zero band (F3 LG OUT): LOW/MID/HIGH corners → 46.10/45.74/45.38 kA faulted-phase (range 45.38–46.10; HIGH corner adopted as engineering envelope for mutual direction, not a proof). Grid: X/R 10/20 ends (45.76/45.73 kA at F3 LG OUT) + 45.01-kA/X/R-10.99 secondary (41.99 kA at F3 LG) + k0g 1.0/2.0 per dataset (50.88/42.00 kA at F3 LG OUT). Generator: Xd'' unsat run (45.66 kA at F3 LG OUT) + Xq'' saliency analytic bound + X2/X0 bounded/error-check variants. Grounding: NER quoted-vs-reflected + tolerance, NGT neglected-vs-bounded, UAT 5-A alternative reading, GAT LV 5-A + HV finite-ground sensitivities. GAT: H1 closed-tertiary base (λ = 1.0 → 0.108 pu) vs H0 open vs H2 short limiting sensitivity + λ 0.5/2.0 + GAT-Z0 ±7.5% SOURCE-tolerance leg (9.99/10.8/11.61%). Zf: 0 vs 0.01 pu earth / 0.002 pu phase (F1-earth ≈ bolted within 1% is the CORRECT NER-dominated insensitivity signal). Coupler closed base vs open sensitivity. No uncontrolled factorial anywhere.\n53: \n54: ## 7. Contributions Snapshot\n55: \n56: Feeder-partition KCL closes ~1e-15 per sequence/phase/earth on all base runs. F3 LG OUT is grid-plus-plant fed through GSUT-HV, line, grid-zero, and (IN only) the GAT loop; generator NER participates in no HV fault (delta block verified: line/grid zero legs carry no current for B22 LG). GAT OUT removes the GAT leg in all sequences (absent, never zero-filled). B6_6 UAT/GAT-LV neutrals reported as explicit parallel shares without pre-judged labels. ip has no contribution table.\n57: \n58: ## 8. Validation\n59: \n60: Independent internal validation engine: 27/27 legs passed (L01–L20 originals + L21 V-A B6_6 gate + L22 V-B tap sanity + L23 V-C aux sanity + L24 V-D loop identity + L25 V-E H2-vs-H0 structural+ordering + L26 V-F all-type continuity + L27 V-G handoff LL/LLG completeness; seq↔ph round trips via independent re-implementation; LLL/LG/LL/LLG analytical-vs-nodal ≤ 3e-14; KCL seq/ph/earth; NER gating + normalized-earth-probe (0.01 pu → 0.0484 ohm at F1) insensitivity 2.76e-05 note-only; GSUT block; UAT/GAT paths incl. IN-case nonzero; H0/H1/H2 LL/LLL invariance on OUT and IN; F3↔m=0 / F5↔m=1 continuity exact and separate; F1/F2 label separation; two-circuit restoration + zero-X/R 4.03 in [2.05, 8.98]; determinism; symmetry; source conservation). Phase-4 regression suite reported by the implementation: 161 passed, 0 failed across 17 test files; review gate 23/23 confirmed with live predicates. Rev2 earth outputs, Siemens infeeds, and X0 = 3X1 were never oracles.\n61: \n62: ## 9. Rev2 Disposition + Legacy Conflict Fence\n63: \n64: Reused exactly one function body (`iec_kappa.m` κ shape, relabelled design-defined peak factor, no IEC claim). Everything else HISTORICAL ONLY or REBUILT: solid grounding, 354-MW basis, legacy grid tuple, C-line electrics, old Z0 mechanism, P1A prefault, CT-selection logic, duty results, CSVs. Rev2 files unmodified.\n65: \n66: Legacy values are fenced below. Level-5 legacy values are never silently promoted into current Phase-4 physics:\n67: \n68: | Item | Legacy value | Current Phase-4 value | Disposition + reason |\n69: |---|---|---|---|\n70: | GSUT main Z | 16.63% (older consolidated records) | 16.0% on 515 MVA (current datasheet) | REJECTED legacy; datasheet governs fault physics |\n71: | GAT main Z | 14% (old SLD) | 12.0% (Rev3/data sheet) | REJECTED legacy; Rev3 governs |\n72: | UAT Z / Z0 | older preliminary values | 10.5% / ≈9.3% (current datasheet) | REJECTED legacy; datasheet governs |\n73: | Generator CT | 16000/1 (older SLD) vs 15000/1 (Siemens protection report) | UNRESOLVED in Phase 4 | CT selection out of scope; no ratio decided here |\n74: | Generator SCR | 0.58 (Siemens capability-curve attachment) vs 0.601 (project workbook) | 0.601 kept as project-data value | Provenance distinguished; 0.601 is NOT Siemens-verified; neither enters fault physics |\n75: | Generator capability | 6 curve points (source-extracted/digitized, no invented OEM limit labels) | 360-MW interpolation Qmax ≈ +253.7962 / Qmin ≈ −189.5465 MVAr (DERIVED, not source points) | Curve not re-derived; solved prefault Q (27.83/23.67 MVAr) lies well within limits (consistency note, not a limit input) |\n76: | Grid 45.01 kA / X/R 10.99 | secondary dataset | Sensitivity-only secondary profile | NEVER merged with primary 50-kA dataset |\n77: | Generator grounding | solid (Rev2 registry) | High-resistance NER 10BAB11 | REJECTED for current Phase 4 |\n78: | Dispatch 354 MW / aux 12 MW + j5 | Rev2 P1A basis | Historical/sensitivity only | Primary is LF360 pair with frozen 14 MW aux |\n79: | Old line parameters | Rev2 C-electrics etc. | Frozen Mallard reference + zero band | REJECTED; never reused |\n80: \n81: ## 10. Handoff Inventory (Phase-5 input, data only)\n82: \n83: `results/phase4_fault/<tag>/`: `phase4_fault_currents.csv` (25-col schema: type/location/m/case/dataset/band/Xd-role/NER/GAT/Zf/topology/stage/unit-base + kA phasors/sequences + r/κ/t_break/footnotes), `phase4_contributions.csv` (per-leg phasors + KCL residuals), `phase4_bands.csv` (min/max + supplying legs + incomplete flags), `phase4_ct_data.csv` (primary + candidate ratios + secondary + frozen-flow anchors, selection never made). No pickup/TMS/grading/duty/verdict columns (asserted by writer + gate scan). Archive tag: production/ (`phase4_fault_currents.csv` 464 rows + `phase4_contributions.csv` 204 rows + `phase4_bands.csv` 20 rows + `phase4_ct_data.csv` 2040 rows + `analytic_bounds.csv` 33 rows + `manifest.json` + `sha256.txt` + `run_log.txt`). Working tags present (not the archive): smoke_run, t14_smoke, t14_incheck (GAT columns), t14_f4check (B1/B2 columns), t14_stages (Ib/steady/t_break/footnotes); scratch/probe tags (production_segN, prod_subset, v27probe) are not the archive.\n84: \n85: ## 11. Risks / Missing Data (D1–D8, short)\n86: \n87: D1 line R0/X0/B0 + tower/soil/mutuals MISSING (band + envelope stand in). D2 grid Thevenin unmeasured (ESTIMATED/LEGACY/ASSUMPTION profiles). D3 generator X2/X0 QUALIFIED (no OEM corroboration). D4 NER reconciliation conditional on heading reading + NGT series MISSING. D5 GAT pairwise-INCOMPLETE (Z_PT/Z_ST MISSING). D6 UAT/GAT LV neutral devices MISSING (5-A constraint only). D7 full Siemens report + turbine doc + INEL-0026 GIS drawing + JICA/Mallard file MISSING. D8 aux/downstream-LV uncertainty (no motor infeed modelled).\n88: \n89: ## 12. Equipment-Rating Observation (non-pass/fail)\n90: \n91: The F3 calculated 230-kV LLL bus fault level (≈ 50.53 kA) is numerically adjacent to the documented 50-kA 230-kV equipment rating reference. This is NOT a breaker/equipment failure finding, and Phase 4 does not perform breaker/equipment duty assessment. Phase 5 shall use component through-currents (not total bus current compared directly to a transformer or breaker through-current duty) together with applicable equipment ratings for that evaluation.\n92: \n93: ## 13. STOP Boundary\n94: \n95: Phase 4 = FAULT ANALYSIS / SHORT CIRCUIT ONLY. No relay coordination, protection settings, breaker-duty evaluation, stability, battery/DC, AVR/governor/SFC work was started — gate scan confirms none exists in code or results. Phase 4 introduced no changes to the protected Phase-3/Rev2 files. DO NOT implement Phase 5 without explicit approval.\n\n(End of file - total 95 lines)\n</content>",
            "metadata": {
              "preview": "# Phase 4 Final Report — Short-Circuit (Fault) Analysis, Bolted + Resistive LLL/LG/LL/LLG\n## Ashuganj South 450 MW CCPP (EEE 306 Power Project)\n\n**Phase:** REV3.1 Phase 4 — fault analysis / short circuit only\n**Date:** 2026-09-18\n**Status:** Phase 4 complete. Phase-4 regression suite reported by the implementation: 161 passed, 0 failed across 17 test files; independent internal validation engine: 27/27 legs passed; review gate 23/23 confirmed (`PHASE4_REVIEW_GATE.md`).\n**Workdir:** `C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha` (no git repo; hash-based audit used throughout)\n**Plan:** `docs/superpowers/plans/2026-09-18-phase4-implementation.md` (15 tasks, all complete, all review-clean)\n**Design spec:** `docs/superpowers/specs/2026-09-18-phase4-fault-analysis-design.md` (REV3.1 master reconciliation + 4 post-review fixes)\n**Review gate:** `PHASE4_REVIEW_GATE.md` (freeze table, Q1–Q23 evidence, D1–D8, STOP)\n**Code:** `matlab/phase4/` (19 files, M1–M8 + runners) + `matlab/tests/test_phase4_*.m` (17 suites)\n**Results:** `results/phase4_fault/` (production archive + smoke_run, t14_smoke, t14_incheck, t14_f4check, t14_stages + run logs; scratch/probe tags are not the archive)\n\nPhase 4 computes symmetrical short-circuit currents at the five mandatory locations (F1 22-kV gen bus, F2 GSUT-side interface, F3 230-kV GIS bus, F4 South line at m, F5 remote bus) for all four fault types, driven by the frozen Phase-3 prefault states, with full positive-, negative-, and zero-sequence network formulation using the adopted source-backed, derived, and engineering-assumption parameters, design-defined stages, per-source contributions, compact sensitivities, and an independent internal validation engine. No relay settings, breaker duties, CT selections, coordination, stability, AVR/governor, or SFC work was performed in this phase.\n\n---\n\n## 1. Executive Summary\n\nBase run (LF360 OUT/IN, dataset P 50-kA Siemens-estimated, X/R 15, MID line-zero band, Xd''_sat, H1 closed-tertiary base, Zf = 0, coupler closed), initial symmetrical RMS (Ik'') governing-phase kA with design-defined first-peak ip in parentheses (kA peak). Provenance of the base choices: X/R = 15 is an ENGINEERING_ASSUMPTION band representative (not a measurement); k0g = 1.5, MID band, H1, and coupler-CLOSED are modelling assumptions/conventions; Zf = 0 is the bolted design base; 0.7-km line parameters are locked Phase-3 assumptions; dataset-P figures inherit Siemens-estimated confidence (see §6 and the design-spec provenance ledger):",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_FINAL_REPORT.md",
                "text": "# Phase 4 Final Report — Short-Circuit (Fault) Analysis, Bolted + Resistive LLL/LG/LL/LLG\n## Ashuganj South 450 MW CCPP (EEE 306 Power Project)\n\n**Phase:** REV3.1 Phase 4 — fault analysis / short circuit only\n**Date:** 2026-09-18\n**Status:** Phase 4 complete. Phase-4 regression suite reported by the implementation: 161 passed, 0 failed across 17 test files; independent internal validation engine: 27/27 legs passed; review gate 23/23 confirmed (`PHASE4_REVIEW_GATE.md`).\n**Workdir:** `C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha` (no git repo; hash-based audit used throughout)\n**Plan:** `docs/superpowers/plans/2026-09-18-phase4-implementation.md` (15 tasks, all complete, all review-clean)\n**Design spec:** `docs/superpowers/specs/2026-09-18-phase4-fault-analysis-design.md` (REV3.1 master reconciliation + 4 post-review fixes)\n**Review gate:** `PHASE4_REVIEW_GATE.md` (freeze table, Q1–Q23 evidence, D1–D8, STOP)\n**Code:** `matlab/phase4/` (19 files, M1–M8 + runners) + `matlab/tests/test_phase4_*.m` (17 suites)\n**Results:** `results/phase4_fault/` (production archive + smoke_run, t14_smoke, t14_incheck, t14_f4check, t14_stages + run logs; scratch/probe tags are not the archive)\n\nPhase 4 computes symmetrical short-circuit currents at the five mandatory locations (F1 22-kV gen bus, F2 GSUT-side interface, F3 230-kV GIS bus, F4 South line at m, F5 remote bus) for all four fault types, driven by the frozen Phase-3 prefault states, with full positive-, negative-, and zero-sequence network formulation using the adopted source-backed, derived, and engineering-assumption parameters, design-defined stages, per-source contributions, compact sensitivities, and an independent internal validation engine. No relay settings, breaker duties, CT selections, coordination, stability, AVR/governor, or SFC work was performed in this phase.\n\n---\n\n## 1. Executive Summary\n\nBase run (LF360 OUT/IN, dataset P 50-kA Siemens-estimated, X/R 15, MID line-zero band, Xd''_sat, H1 closed-tertiary base, Zf = 0, coupler closed), initial symmetrical RMS (Ik'') governing-phase kA with design-defined first-peak ip in parentheses (kA peak). Provenance of the base choices: X/R = 15 is an ENGINEERING_ASSUMPTION band representative (not a measurement); k0g = 1.5, MID band, H1, and coupler-CLOSED are modelling assumptions/conventions; Zf = 0 is the bolted design base; 0.7-km line parameters are locked Phase-3 assumptions; dataset-P figures inherit Siemens-estimated confidence (see §6 and the design-spec provenance ledger):\n\n| Loc | LLL OUT | LG OUT | LL OUT | LLG OUT | LLL IN | LG IN | LL IN | LLG IN |\n|---|---|---|---|---|---|---|---|---|\n| F1 | 126.2 (348.3) | 0.00727 (0.0201) | 109.3 (301.5) | 109.3 (301.5) | 128.3 (354.6) | 0.00727 (0.0201) | 111.2 (307.2) | 111.2 (307.2) |\n| F2 | = F1 (same node) | = F1 | = F1 | = F1 | = F1 | = F1 | = F1 | = F1 |\n| F3 | 50.53 (129.8) | 45.74 (117.5) | 43.76 (112.4) | 48.50 (124.6) | 50.55 (129.8) | 45.89 (117.8) | 43.78 (112.4) | 48.65 (124.9) |\n| F4 m=0.5 | 51.06 (131.3) | 46.12 (118.6) | 44.22 (113.7) | 48.97 (125.9) | 51.08 (131.3) | 46.26 (118.9) | 44.23 (113.7) | 49.13 (126.3) |\n| F5 | 53.09 (137.4) | 48.47 (125.4) | 45.97 (119.0) | 51.18 (132.5) | 53.11 (137.4) | 48.61 (125.8) | 45.99 (119.0) | 51.18 (132.4) |\n\nF1/F2 LG ≈ 7.27 A primary: NER-dominated (3ZN ≈ 5252.32 ohm vs Vph 12701.71 V → hand estimate 2.418 A sequence, 7.255 A faulted-phase; code 7.272 A = 1.002×, 1.003× vs the rounded 7.25 A sanity reference, reconciled). F1/F2 rows are identical because both labels map to the same electrical node (no artificial impedance inserted, per design). Nodal-vs-Thevenin audit residuals ≤ 3e-14 everywhere; prefault-reproduction gate 0.033/0.033 (OUT/IN) against the 0.10 error bound. r = R1/X1 at fault node recomputed from the production κ (κ = ip/(√2·Ik''), r = −ln((κ−1.02)/0.98)/3): F1 0.0171 (κ 1.9511), F3 0.0694 (κ 1.8159), F4 0.0683 (κ 1.8185), F5 0.0635 (κ 1.8301). Duration anchors at F3 LG OUT: Ib(t_break = 0.06 s chosen study reference time — not a measured breaker clearing time) 45.55 kA, steady 45.03 kA (ordering Ik'' 45.74 > Ib 45.55 > steady 45.03 holds). Sensitivity example: F3 LG line-zero corners LOW/MID/HIGH → 46.10/45.74/45.38 kA (range 45.38–46.10); LEGACY secondary 45.01-kA/X/R-10.99 dataset (41.99 kA at F3 LG), sensitivity-only, never merged. Phase 4 introduced no changes to the protected Phase-3/Rev2 files. Three pre-existing Phase-3-window differences relative to the earlier baseline were already present and are unrelated to Phase 4.\n\n## 2. Scope\n\nIn scope: per-case EMF derivation from frozen solved states; NER grounding implementation; GSUT/UAT/GAT sequence models + GAT tertiary decision; South-line zero reference band; dual-profile grid equivalent; two-circuit F4 + m-division + GIS topology; LLL/LG/LL/LLG equations + normalized Zf + design-defined stages + toward-fault contributions; compact A–H sensitivity matrix; 27-leg independent validation; Rev2 single-function reuse; M1–M8 architecture; Phase-5 handoff CSVs; this report.\n\nOut of scope (binding, unchanged): MATLAB edits to any pre-existing file (all Phase-4 code is new files only); relay pickup/TMS/grading/differential settings; CT ratio selection; breaker pass/fail or duty evaluation; protection coordination; transient stability; battery/DC; AVR/governor/SFC implementation; substation/bay invention; geometry/soil invention; X0 = 3X1 / R0 = R1 / B0 = B1 as fact; solid-grounding revival; Q-as-breaker modelling; uncontrolled sweeps; IEC 60909 compliance claims of any kind; MISSING → VERIFIED promotion.\n\n## 3. Frozen Phase-3 Interface (unchanged, hash-verified)\n\n100 MVA / 230 kV, Zbase = 529 ohm. South positive reference R1 0.00015 / X1 0.00077 / Y1 0.001488 pu/km; lumped dual-circuit 0.7-km equivalent R 0.0277725 ohm / X 0.1425655 ohm / B 3.937996 uS; MALLARD_795_MCM reference-only (not the verified South conductor); B230_REMOTE = REMOTE_GRID_BUS_ASSUMED (actual substation unknown). Generator (non-negotiable values, implementation-held): 458 MVA / 22 kV / 50 Hz; saturated d-axis Xd 1.783 / Xd' 0.3256 / Xd''_sat 0.2248 (Siemens §2.1.1-corroborated 166.3/28.65/22.48%) with unsaturated alternative Xd''_unsat 0.2608 kept distinct (never averaged); qualified q-axis Xq 1.751 / Xq' 0.5087 / Xq'' 0.2593; Xl 0.2027 / X2 0.2242 / X0 0.128 / Ra 0.00089 ohm (qualified project data, not Siemens-OEM-verified; X2 never replaced by Xd''). Primary Phase-4 dispatch 360 MW; Siemens rated P 389.30 MW. Primary prefault pair LF360_GAT_OUT (B22 22.0 kV ∠−22.7815°, Q 27.83 MVAr) / LF360_GAT_IN (∠−22.8687° class, Q 23.67 MVAr — hence per-case EMFs, never shared). Freeze evidence: PHASE3 reports 45504 B 13:02:04 / 25257 B 13:02:00; lines/grid data 13448 B 12:42:16 / 10655 B 12:40:20 — all re-checked at gate close.\n\n## 4. Method (M1–M8, one line each)\n\nM1 input/profile provider: reads frozen CSVs through kV columns only (solver-base pu columns never touched). M2 sequence builder: pos/neg (Z2_gen = Ra + jX2 with X2 = 0.2242 qualified project data; transformers Z2 = Z1 by stated static-equipment assumption; line R2 = R1 / X2 = X1 / B2 = B1 short-line assumption; grid Z2 = Z1 within dataset, never across datasets) + zero (gen X0 + 3ZN, GSUT HV leg, UAT LV bounded leg, GAT H-legs, line band, grid k0g, aux shunt OPEN). M3 stage sources: E'' = Vt + Z''·It per case (Xd''_sat primary, unsat sensitivity; closure residuals ~1e-16; Eq +1.787 OUT-sat hand-verified), two-axis E', constant-field Eq. M4 nodal solver: explicit Ybus + Norton sources + inter-layer fault branches (genuinely nodal; Thevenin scalars audit-only); prefault-reproduction gate; ip = κ√2·Ik'' with design-defined κ shape. M5 contributions: toward-fault-signed legs, feeder-partition KCL (residuals ~1e-15), through-tags, no per-leg ip. M6 validation: 27 independent legs. M7 sensitivity: OFAT A–H + GAT-Z0 SOURCE-tolerance leg + F1-exact analytic joints; factorial rejected. M8 writer: Sec-26 schema CSVs, data only. All solves are direct (backslash); Newton-Raphson appears nowhere because every network is linear by design (code-proven: no iteration, no damping; sole linearization is the spec-mandated aux shunt). LV aux zone uses the 6.6-kV ohmic base (Zbase 0.4356 ohm; `phase4_registry.m:28`; aux sanity L23 stamped-vs-recomputed residual 1.63e-16). UAT/GAT LV physics uses the 6.9-kV winding nominal with the documented 6.9/6.6 nominal tap (a = 1.045454545; registry `R.lv` rows; tap sanity L22 residual 0); UAT Dyn11 ±30°/conjugate shift treatment is checked by the B6_6 prefault-reproduction gate (0.05 bound; L21 OUT 0.025691 / IN 0.028839). GAT tertiary base is the H1 closed-tertiary loop (0.432 pu on the 100-MVA base = 4× the 25-MVA 0.108 pu; loop-identity L24 residual 0) with H2 as the 1e-6 short-limit limiting-sensitivity leg (structural + ordering gate L25 resi... (line truncated to 2000 chars)\n\n## 5. Base Results (how to read §1)\n\nIk'' = governing-phase RMS (LG |Ia|, LL/LLG max(|Ib|,|Ic|), LLL |I1|); ip = design-defined first-peak magnitude (NOT IEC 60909 ip). kA at fault level (study-pu × 100/(√3·Vlevel)). F4 at m = 0.5 (two explicit circuits, Z_branch = 2·Z_eq); F1/F2 labels share one node. Full per-run phasors, sequence components, r/κ, audit/pre residuals live in `results/phase4_fault/` CSVs + run logs.\n\n## 6. Sensitivity Snapshot\n\nLine-zero band (F3 LG OUT): LOW/MID/HIGH corners → 46.10/45.74/45.38 kA faulted-phase (range 45.38–46.10; HIGH corner adopted as engineering envelope for mutual direction, not a proof). Grid: X/R 10/20 ends (45.76/45.73 kA at F3 LG OUT) + 45.01-kA/X/R-10.99 secondary (41.99 kA at F3 LG) + k0g 1.0/2.0 per dataset (50.88/42.00 kA at F3 LG OUT). Generator: Xd'' unsat run (45.66 kA at F3 LG OUT) + Xq'' saliency analytic bound + X2/X0 bounded/error-check variants. Grounding: NER quoted-vs-reflected + tolerance, NGT neglected-vs-bounded, UAT 5-A alternative reading, GAT LV 5-A + HV finite-ground sensitivities. GAT: H1 closed-tertiary base (λ = 1.0 → 0.108 pu) vs H0 open vs H2 short limiting sensitivity + λ 0.5/2.0 + GAT-Z0 ±7.5% SOURCE-tolerance leg (9.99/10.8/11.61%). Zf: 0 vs 0.01 pu earth / 0.002 pu phase (F1-earth ≈ bolted within 1% is the CORRECT NER-dominated insensitivity signal). Coupler closed base vs open sensitivity. No uncontrolled factorial anywhere.\n\n## 7. Contributions Snapshot\n\nFeeder-partition KCL closes ~1e-15 per sequence/phase/earth on all base runs. F3 LG OUT is grid-plus-plant fed through GSUT-HV, line, grid-zero, and (IN only) the GAT loop; generator NER participates in no HV fault (delta block verified: line/grid zero legs carry no current for B22 LG). GAT OUT removes the GAT leg in all sequences (absent, never zero-filled). B6_6 UAT/GAT-LV neutrals reported as explicit parallel shares without pre-judged labels. ip has no contribution table.\n\n## 8. Validation\n\nIndependent internal validation engine: 27/27 legs passed (L01–L20 originals + L21 V-A B6_6 gate + L22 V-B tap sanity + L23 V-C aux sanity + L24 V-D loop identity + L25 V-E H2-vs-H0 structural+ordering + L26 V-F all-type continuity + L27 V-G handoff LL/LLG completeness; seq↔ph round trips via independent re-implementation; LLL/LG/LL/LLG analytical-vs-nodal ≤ 3e-14; KCL seq/ph/earth; NER gating + normalized-earth-probe (0.01 pu → 0.0484 ohm at F1) insensitivity 2.76e-05 note-only; GSUT block; UAT/GAT paths incl. IN-case nonzero; H0/H1/H2 LL/LLL invariance on OUT and IN; F3↔m=0 / F5↔m=1 continuity exact and separate; F1/F2 label separation; two-circuit restoration + zero-X/R 4.03 in [2.05, 8.98]; determinism; symmetry; source conservation). Phase-4 regression suite reported by the implementation: 161 passed, 0 failed across 17 test files; review gate 23/23 confirmed with live predicates. Rev2 earth outputs, Siemens infeeds, and X0 = 3X1 were never oracles.\n\n## 9. Rev2 Disposition + Legacy Conflict Fence\n\nReused exactly one function body (`iec_kappa.m` κ shape, relabelled design-defined peak factor, no IEC claim). Everything else HISTORICAL ONLY or REBUILT: solid grounding, 354-MW basis, legacy grid tuple, C-line electrics, old Z0 mechanism, P1A prefault, CT-selection logic, duty results, CSVs. Rev2 files unmodified.\n\nLegacy values are fenced below. Level-5 legacy values are never silently promoted into current Phase-4 physics:\n\n| Item | Legacy value | Current Phase-4 value | Disposition + reason |\n|---|---|---|---|\n| GSUT main Z | 16.63% (older consolidated records) | 16.0% on 515 MVA (current datasheet) | REJECTED legacy; datasheet governs fault physics |\n| GAT main Z | 14% (old SLD) | 12.0% (Rev3/data sheet) | REJECTED legacy; Rev3 governs |\n| UAT Z / Z0 | older preliminary values | 10.5% / ≈9.3% (current datasheet) | REJECTED legacy; datasheet governs |\n| Generator CT | 16000/1 (older SLD) vs 15000/1 (Siemens protection report) | UNRESOLVED in Phase 4 | CT selection out of scope; no ratio decided here |\n| Generator SCR | 0.58 (Siemens capability-curve attachment) vs 0.601 (project workbook) | 0.601 kept as project-data value | Provenance distinguished; 0.601 is NOT Siemens-verified; neither enters fault physics |\n| Generator capability | 6 curve points (source-extracted/digitized, no invented OEM limit labels) | 360-MW interpolation Qmax ≈ +253.7962 / Qmin ≈ −189.5465 MVAr (DERIVED, not source points) | Curve not re-derived; solved prefault Q (27.83/23.67 MVAr) lies well within limits (consistency note, not a limit input) |\n| Grid 45.01 kA / X/R 10.99 | secondary dataset | Sensitivity-only secondary profile | NEVER merged with primary 50-kA dataset |\n| Generator grounding | solid (Rev2 registry) | High-resistance NER 10BAB11 | REJECTED for current Phase 4 |\n| Dispatch 354 MW / aux 12 MW + j5 | Rev2 P1A basis | Historical/sensitivity only | Primary is LF360 pair with frozen 14 MW aux |\n| Old line parameters | Rev2 C-electrics etc. | Frozen Mallard reference + zero band | REJECTED; never reused |\n\n## 10. Handoff Inventory (Phase-5 input, data only)\n\n`results/phase4_fault/<tag>/`: `phase4_fault_currents.csv` (25-col schema: type/location/m/case/dataset/band/Xd-role/NER/GAT/Zf/topology/stage/unit-base + kA phasors/sequences + r/κ/t_break/footnotes), `phase4_contributions.csv` (per-leg phasors + KCL residuals), `phase4_bands.csv` (min/max + supplying legs + incomplete flags), `phase4_ct_data.csv` (primary + candidate ratios + secondary + frozen-flow anchors, selection never made). No pickup/TMS/grading/duty/verdict columns (asserted by writer + gate scan). Archive tag: production/ (`phase4_fault_currents.csv` 464 rows + `phase4_contributions.csv` 204 rows + `phase4_bands.csv` 20 rows + `phase4_ct_data.csv` 2040 rows + `analytic_bounds.csv` 33 rows + `manifest.json` + `sha256.txt` + `run_log.txt`). Working tags present (not the archive): smoke_run, t14_smoke, t14_incheck (GAT columns), t14_f4check (B1/B2 columns), t14_stages (Ib/steady/t_break/footnotes); scratch/probe tags (production_segN, prod_subset, v27probe) are not the archive.\n\n## 11. Risks / Missing Data (D1–D8, short)\n\nD1 line R0/X0/B0 + tower/soil/mutuals MISSING (band + envelope stand in). D2 grid Thevenin unmeasured (ESTIMATED/LEGACY/ASSUMPTION profiles). D3 generator X2/X0 QUALIFIED (no OEM corroboration). D4 NER reconciliation conditional on heading reading + NGT series MISSING. D5 GAT pairwise-INCOMPLETE (Z_PT/Z_ST MISSING). D6 UAT/GAT LV neutral devices MISSING (5-A constraint only). D7 full Siemens report + turbine doc + INEL-0026 GIS drawing + JICA/Mallard file MISSING. D8 aux/downstream-LV uncertainty (no motor infeed modelled).\n\n## 12. Equipment-Rating Observation (non-pass/fail)\n\nThe F3 calculated 230-kV LLL bus fault level (≈ 50.53 kA) is numerically adjacent to the documented 50-kA 230-kV equipment rating reference. This is NOT a breaker/equipment failure finding, and Phase 4 does not perform breaker/equipment duty assessment. Phase 5 shall use component through-currents (not total bus current compared directly to a transformer or breaker through-current duty) together with applicable equipment ratings for that evaluation.\n\n## 13. STOP Boundary\n\nPhase 4 = FAULT ANALYSIS / SHORT CIRCUIT ONLY. No relay coordination, protection settings, breaker-duty evaluation, stability, battery/DC, AVR/governor/SFC work was started — gate scan confirms none exists in code or results. Phase 4 introduced no changes to the protected Phase-3/Rev2 files. DO NOT implement Phase 5 without explicit approval.",
                "lineStart": 1,
                "lineEnd": 95,
                "totalLines": 95,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_FINAL_REPORT.md",
            "time": {
              "start": 1789760726619,
              "end": 1789760726727
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d6417709aacbd5f35fd60a110"
            }
          },
          "id": "prt_0b60d64610013KqWuC6H4YLLzz",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d5f3c001s77nLWdjtVee5Z"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d64fc76f19cc6a26c718c8930",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_REVIEW_GATE.md"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_REVIEW_GATE.md</path>\n<type>file</type>\n<content>\n1: # PHASE4 REVIEW GATE\n2: \n3: Freeze re-check plus Q1-Q23 evidence for the Phase-4 MATLAB fault-analysis build (Ashuganj South).\n4: \n5: ## Freeze\n6: \n7: | file | bytes | mtime (local) | check |\n8: | --- | --- | --- | --- |\n9: | PHASE3_FINAL_REPORT.md | 45504 | 2026-09-18 13:02:04 | size exact; mtime EXACT |\n10: | PHASE3_CHANGELOG.md | 25257 | 2026-09-18 13:02:00 | size exact; mtime EXACT |\n11: | matlab\\data\\ashuganj_lines.m | 13448 | 2026-09-18 12:42:16 | size exact; mtime EXACT |\n12: | matlab\\data\\ashuganj_grid.m | 10655 | 2026-09-18 12:40:20 | size exact; mtime EXACT |\n13: | rev2/data/iec_kappa.m | 267 | 2026-09-10 22:10:23 | SIZE-ONLY + exists (timestamp informational) |\n14: | rev2/run_phase2_fault.m | 9388 | 2026-09-11 01:57:33 | SIZE-ONLY + exists (timestamp informational) |\n15: \n16: Timestamp compare: dir() datenum exact equality against the freeze record (local time, same machine). Sizes exact.\n17: \n18: ## Q1-Q23\n19: \n20: | id | confirmed | evidence |\n21: | --- | --- | --- |\n22: | Q1 | true | phase4_sources.m:61 per-case prefault; Epp_OUT=1.003595-0.229897j Epp_IN=1.001364-0.230623j diff=0.00235>0 |\n23: | Q2 | true | phase4_registry.m:43-44 Xdpp_sat=0.2248 primary vs Xdpp=0.2608 sensitivity, differ; sources sat/unsat Xdpp_used=0.2248/0.2608, never averaged |\n24: | Q3 | true | phase4_grounding.m:85-88 primary R_NER_HV=1750.7733 (~1750.77) Z3ZN=3x zero-only; solid rejected (phase4_grounding:variant) |\n25: | Q4 | true | phase4_seqPN.m:58-59 Z2gen_X=0.04895197 from X2=0.2242; Z2=Z1 static equalities hold (GSUT/UAT/GAT/line/grid) |\n26: | Q5 | true | phase4_validate runID=gate_review legs L10/L11/L13 pass=1/1/1 res=0/0/0 |\n27: | Q6 | true | phase4_registry.m:64-66 GSUT Z=16.0 R=0.21 Z0=15.8 pct on 515MVA tap9 |\n28: | Q7 | true | phase4_registry.m:67-70 UAT Z=10.5 R=0.4 Z0=9.3 pct + 5-A limit; grounding ZN_UAT=796.7434 ohm (~796.74) |\n29: | Q8 | true | phase4_registry.m:72-74 GAT PS Z=12.0 R=0.5 Z0=10.8 pct; ZN_GAT_LV=796.7434 ohm (never solid); seqZ H1 loop100=0.432 closed (=4x25MVA) |\n30: | Q9 | true | phase4_registry.m:87-90 bands kR[2,5] kX[2,3.5] kB[0.60,0.85]; line R0/X0/B0 NaN MISSING point values |\n31: | Q10 | true | phase4_seqPN.m:112-132 P |Z|=0.00502044 vs S |Z|=0.00557702 differ; ds fields P/S separate, XoR 15 vs 10.99 |\n32: | Q11 | true | phase4_prefault LF360 pair Qgen OUT=27.832638 IN=23.668784 MVAr differ; GAT_in 0/1; Pgen 360 both |\n33: | Q12 | true | phase4_topology.m:56-59 nodeF1=nodeF2=1 labels F1_B22 vs F2_GSUT_LV; nodeB66=6 auxiliary |\n34: | Q13 | true | phase4_topology.m:74-95 branch-split identities at m=0.5 B-view (Zs_branch/2, S+R, shunt pair); nodeF4=7 |\n35: | Q14 | true | phase4_topology.m:98-104 GIS tags Q0 breaker, Q1/Q2 bus-disconnector, Q9 line-disconnector, labels only |\n36: | Q15 | true | phase4_stages.m:68-76 ZfMode table: F3 earth=5.2900 phase=1.0580 ohm, F1 earth=0.04840 ohm, bolted 0 |\n37: | Q16 | true | phase4_stages.m:101-106 Ib footnote constant-E t_break=0.06; labels Ikpp/ip/Ib/Isteady echo; upper-bound scan 0 hits in stages+solve |\n38: | Q17 | true | phase4_contrib.m:105-108 per-leg ip rejected as designed (phase4_contrib:ipNoTable); F3 LG legs GEN/GSUT_HV/LINE_total/NER_earth KCL seq=5.52e-15 |\n39: | Q18 | true | phase4_validate runID=gate_review 27/27 legs pass (teeth: full 27/27 required) |\n40: | Q19 | true | phase4_sensitivity base_LF360_OUT_P15 legs C-LOW/H0/GAT-Z0-9.99 execute distinct; KCL worst=8.03e-15<1e-6 |\n41: | Q20 | true | rev2/data/iec_kappa.m exists (267 B freeze); phase4_kappa.m:10-11 disclaimer NOT IEC 60909, design-defined curve |\n42: | Q21 | true | phase4_registry.m:75-76,84-85 Z_PT/Z_ST/R0/X0 NaN MISSING; solid-grounding scan 0 hits in matlab/phase4 (gate self excluded) |\n43: | Q22 | true | results/phase4_fault/smoke_run (reused) 25 schema headers exact order + 4 CSVs present |\n44: | Q23 | true | boundary scan: matlab/phase4 code 0 relay-logic hits (37 CSVs headers 0 forbidden hits; scanner/detection lines exempt) |\n45: \n46: ## Remaining data D1-D8\n47: \n48: | id | title | status |\n49: | --- | --- | --- |\n50: | D1 | South R0/X0/B0 + tower/soil/mutuals | MISSING |\n51: | D2 | Grid Thevenin unmeasured | ESTIMATED/LEGACY/ASSUMPTION |\n52: | D3 | Generator X2/X0 | QUALIFIED |\n53: | D4 | NER reconciliation conditional + NGT | NGT MISSING |\n54: | D5 | GAT pairwise | INCOMPLETE |\n55: | D6 | UAT/GAT LV neutral devices | MISSING |\n56: | D7 | Full Siemens report + INEL-0026 + JICA file | MISSING |\n57: | D8 | Aux/downstream-LV uncertainty | UNCERTAIN |\n58: \n59: ## STOP\n60: \n61: Phase-4 implementation complete. No protection work started. No relay settings, breaker duties, or coordination artifacts exist in matlab/phase4/ or results/phase4_fault/ (verified by Q23 scan). Awaiting explicit Phase-5 approval.\n62: \n63: Run timestamp: 2026-09-19 00:48:32\n\n(End of file - total 63 lines)\n</content>",
            "metadata": {
              "preview": "# PHASE4 REVIEW GATE\n\nFreeze re-check plus Q1-Q23 evidence for the Phase-4 MATLAB fault-analysis build (Ashuganj South).\n\n## Freeze\n\n| file | bytes | mtime (local) | check |\n| --- | --- | --- | --- |\n| PHASE3_FINAL_REPORT.md | 45504 | 2026-09-18 13:02:04 | size exact; mtime EXACT |\n| PHASE3_CHANGELOG.md | 25257 | 2026-09-18 13:02:00 | size exact; mtime EXACT |\n| matlab\\data\\ashuganj_lines.m | 13448 | 2026-09-18 12:42:16 | size exact; mtime EXACT |\n| matlab\\data\\ashuganj_grid.m | 10655 | 2026-09-18 12:40:20 | size exact; mtime EXACT |\n| rev2/data/iec_kappa.m | 267 | 2026-09-10 22:10:23 | SIZE-ONLY + exists (timestamp informational) |\n| rev2/run_phase2_fault.m | 9388 | 2026-09-11 01:57:33 | SIZE-ONLY + exists (timestamp informational) |\n\nTimestamp compare: dir() datenum exact equality against the freeze record (local time, same machine). Sizes exact.\n\n## Q1-Q23\n\n| id | confirmed | evidence |",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_REVIEW_GATE.md",
                "text": "# PHASE4 REVIEW GATE\n\nFreeze re-check plus Q1-Q23 evidence for the Phase-4 MATLAB fault-analysis build (Ashuganj South).\n\n## Freeze\n\n| file | bytes | mtime (local) | check |\n| --- | --- | --- | --- |\n| PHASE3_FINAL_REPORT.md | 45504 | 2026-09-18 13:02:04 | size exact; mtime EXACT |\n| PHASE3_CHANGELOG.md | 25257 | 2026-09-18 13:02:00 | size exact; mtime EXACT |\n| matlab\\data\\ashuganj_lines.m | 13448 | 2026-09-18 12:42:16 | size exact; mtime EXACT |\n| matlab\\data\\ashuganj_grid.m | 10655 | 2026-09-18 12:40:20 | size exact; mtime EXACT |\n| rev2/data/iec_kappa.m | 267 | 2026-09-10 22:10:23 | SIZE-ONLY + exists (timestamp informational) |\n| rev2/run_phase2_fault.m | 9388 | 2026-09-11 01:57:33 | SIZE-ONLY + exists (timestamp informational) |\n\nTimestamp compare: dir() datenum exact equality against the freeze record (local time, same machine). Sizes exact.\n\n## Q1-Q23\n\n| id | confirmed | evidence |\n| --- | --- | --- |\n| Q1 | true | phase4_sources.m:61 per-case prefault; Epp_OUT=1.003595-0.229897j Epp_IN=1.001364-0.230623j diff=0.00235>0 |\n| Q2 | true | phase4_registry.m:43-44 Xdpp_sat=0.2248 primary vs Xdpp=0.2608 sensitivity, differ; sources sat/unsat Xdpp_used=0.2248/0.2608, never averaged |\n| Q3 | true | phase4_grounding.m:85-88 primary R_NER_HV=1750.7733 (~1750.77) Z3ZN=3x zero-only; solid rejected (phase4_grounding:variant) |\n| Q4 | true | phase4_seqPN.m:58-59 Z2gen_X=0.04895197 from X2=0.2242; Z2=Z1 static equalities hold (GSUT/UAT/GAT/line/grid) |\n| Q5 | true | phase4_validate runID=gate_review legs L10/L11/L13 pass=1/1/1 res=0/0/0 |\n| Q6 | true | phase4_registry.m:64-66 GSUT Z=16.0 R=0.21 Z0=15.8 pct on 515MVA tap9 |\n| Q7 | true | phase4_registry.m:67-70 UAT Z=10.5 R=0.4 Z0=9.3 pct + 5-A limit; grounding ZN_UAT=796.7434 ohm (~796.74) |\n| Q8 | true | phase4_registry.m:72-74 GAT PS Z=12.0 R=0.5 Z0=10.8 pct; ZN_GAT_LV=796.7434 ohm (never solid); seqZ H1 loop100=0.432 closed (=4x25MVA) |\n| Q9 | true | phase4_registry.m:87-90 bands kR[2,5] kX[2,3.5] kB[0.60,0.85]; line R0/X0/B0 NaN MISSING point values |\n| Q10 | true | phase4_seqPN.m:112-132 P |Z|=0.00502044 vs S |Z|=0.00557702 differ; ds fields P/S separate, XoR 15 vs 10.99 |\n| Q11 | true | phase4_prefault LF360 pair Qgen OUT=27.832638 IN=23.668784 MVAr differ; GAT_in 0/1; Pgen 360 both |\n| Q12 | true | phase4_topology.m:56-59 nodeF1=nodeF2=1 labels F1_B22 vs F2_GSUT_LV; nodeB66=6 auxiliary |\n| Q13 | true | phase4_topology.m:74-95 branch-split identities at m=0.5 B-view (Zs_branch/2, S+R, shunt pair); nodeF4=7 |\n| Q14 | true | phase4_topology.m:98-104 GIS tags Q0 breaker, Q1/Q2 bus-disconnector, Q9 line-disconnector, labels only |\n| Q15 | true | phase4_stages.m:68-76 ZfMode table: F3 earth=5.2900 phase=1.0580 ohm, F1 earth=0.04840 ohm, bolted 0 |\n| Q16 | true | phase4_stages.m:101-106 Ib footnote constant-E t_break=0.06; labels Ikpp/ip/Ib/Isteady echo; upper-bound scan 0 hits in stages+solve |\n| Q17 | true | phase4_contrib.m:105-108 per-leg ip rejected as designed (phase4_contrib:ipNoTable); F3 LG legs GEN/GSUT_HV/LINE_total/NER_earth KCL seq=5.52e-15 |\n| Q18 | true | phase4_validate runID=gate_review 27/27 legs pass (teeth: full 27/27 required) |\n| Q19 | true | phase4_sensitivity base_LF360_OUT_P15 legs C-LOW/H0/GAT-Z0-9.99 execute distinct; KCL worst=8.03e-15<1e-6 |\n| Q20 | true | rev2/data/iec_kappa.m exists (267 B freeze); phase4_kappa.m:10-11 disclaimer NOT IEC 60909, design-defined curve |\n| Q21 | true | phase4_registry.m:75-76,84-85 Z_PT/Z_ST/R0/X0 NaN MISSING; solid-grounding scan 0 hits in matlab/phase4 (gate self excluded) |\n| Q22 | true | results/phase4_fault/smoke_run (reused) 25 schema headers exact order + 4 CSVs present |\n| Q23 | true | boundary scan: matlab/phase4 code 0 relay-logic hits (37 CSVs headers 0 forbidden hits; scanner/detection lines exempt) |\n\n## Remaining data D1-D8\n\n| id | title | status |\n| --- | --- | --- |\n| D1 | South R0/X0/B0 + tower/soil/mutuals | MISSING |\n| D2 | Grid Thevenin unmeasured | ESTIMATED/LEGACY/ASSUMPTION |\n| D3 | Generator X2/X0 | QUALIFIED |\n| D4 | NER reconciliation conditional + NGT | NGT MISSING |\n| D5 | GAT pairwise | INCOMPLETE |\n| D6 | UAT/GAT LV neutral devices | MISSING |\n| D7 | Full Siemens report + INEL-0026 + JICA file | MISSING |\n| D8 | Aux/downstream-LV uncertainty | UNCERTAIN |\n\n## STOP\n\nPhase-4 implementation complete. No protection work started. No relay settings, breaker duties, or coordination artifacts exist in matlab/phase4/ or results/phase4_fault/ (verified by Q23 scan). Awaiting explicit Phase-5 approval.\n\nRun timestamp: 2026-09-19 00:48:32",
                "lineStart": 1,
                "lineEnd": 63,
                "totalLines": 63,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\PHASE4_REVIEW_GATE.md",
            "time": {
              "start": 1789760726628,
              "end": 1789760726702
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d64fc76f19cc6a26c718c8930"
            }
          },
          "id": "prt_0b60d6544001aRwxH8Ar954hGy",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d5f3c001s77nLWdjtVee5Z"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 21711,
            "input": 790,
            "output": 200,
            "reasoning": 0,
            "cache": {
              "write": 0,
              "read": 20721
            }
          },
          "cost": 0,
          "id": "prt_0b60d66cb001keHJ0r2bD7S4hj",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d5f3c001s77nLWdjtVee5Z"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 29656,
          "input": 7535,
          "output": 353,
          "reasoning": 279,
          "cache": {
            "write": 0,
            "read": 21489
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760726746,
          "completed": 1789760733265
        },
        "finish": "tool-calls",
        "id": "msg_0b60d66da001gDKEeDqxloj1vr",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d6e67001s0a44loKRaP11d",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760728684,
            "end": 1789760731457
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94d8fac4ecabe6b94972:rs_01a0b60d6cc57598929ac5adefd5cc81",
              "reasoningEncryptedContent": "Q-PaDgEU9zLKAsCUacc7WBiLpAwYaKN_-m03_WpB7EqnrMHRdbha8NHNMEP9Lcy1jT6jUFowILigRJ_O0i0B_tDqLlO_YZXIcnuR9wRBSNmoc_iSO9EJGqt2XkcXVfhTYA94l4gmU8rG863nh5XEQm-5oCvRMesOQSj8wsbY5thMVWPR7OTUL0JsV2WOWYc9dgJ7s5sNeXxGth1nsaX6TKw3xwsxnMLd-6rnNwWhVhsuhqaqs-SkapcD1546xn2ThqeqeFsvdLRr7c-5biiJTzA-m5WS-M5c4dmstM-56QUVcRMcf5B47RHuRcFRphAle-09vy8o4MtVnuXNFm-a2iYj7DSjTvf2RpRTpsorsWPx7C9lde2oENU7SJDBDDoJey5g2ln41dAwk2kN6bT6cDOGJADsqaDMZBhjBg9ab8PK4D4Qs29vq4QJrw4eWGbdjAsuMOzQkt7TJojZX3h5PZ8gUlAriN1qp5dvpbkBCYxZAD4E0GpKbYV-ZPs7hlQJaK1wBB7RA8wvFK_UdwguQK1KxgliBcLUtHgtS2nXnByU0ZAUfDmofiZyVnEs_i6un1GBrvQOa-0rpKxPDs_Fuyg5BuwQozpvhZFWiD_q8Dp-oez5z8IlaLo3o4-sw6kbneQzKanhUXpS7CT46fhg6Fal8VuZlPrJ00wMRVxJJ7GAGSiplSyRTuMyMaslKHXbH4Vru_dNB2VLjWBUzxd81qxBCg5DlvzJ9LI3D4Z7oUtsBKBvnwINh_g7nNNxeVfHdmR_91Mu5ihMAeUn0zUSIRHd0MTUMbkvC8MOcCxmsBMnd920Zi5dmbXEF_tGx1jf1vCso1yXKjmXhGw2NaLM5yiWn4S1Pn-IVpwLxrPB_Lx0fVPP1wLPQ00FOvncuCOTXUx4MN-0OffG80oiIawSp0De7HgX51ZF0xtUn_C-MG6c9v-WP-8_eJj8KFWCMvxzl7uwoT-Fhr5mftqxWXKeB-tYBXHMANcr5Fg_R7tzfSPxHOgWHJ94wIAXN_9ns5QkOlUegOEuzeT17O9veq2PgcGXXl3U7QwJ1b9exKInXdG3NhPhfYTAmNVyaE3G_HgVZu-rlEh1KyhuvX4I5Yw51FmjMaTc7MTgNsE-MX33NrpA0TPDY-vbp-Y-J2ukOEG9J5BEX_XQgPVbHFX6vUHpnPPrPG_lr3HFjntwmNt685CgBFAidePViO-NDyIMfrvYRA_zRLV4KS8RgeCUCZLak33p_XAeNzgTG8LGtScVd_PvP3V48Ot99UFb75oTNHfRDABFlgNnBnI1CdR1CF4bVltQ4OVkWTgRACFWxmJnzzQ8pJ6Lbix6vyTtOXhVWcwzxBCgY5Q45MS_zvfDMiJC24qumQ6WXBaEAFuG3zmWFmsCHIbBCmrvdz4mjFC_cHDjA78Cp0-1aEFPfYRI4tLjdRe6qDQOCrU4VPOQJJ9SslIaydU1Miq1EeYu0nR8Wl_Uz4CewQ1EkV2E4t8XTejolhW-FUaB7c31T_r8GN9Ca4KF7awoFGkt879T--c-xhC5LmnxYYPpaBt6rR_u-NRUxBZvKOlYF1t2khyiwg9NRemNxR9FJ5x4IZ9zydCUqr-M7GiGFqE39TTB2YktFG9KLTbFtNaqwwpVv1bkrdYDpykE7TP9JdeFPckjSCLbKQp60WYxDUhr5sDT4J8SFH5jwom06E-sFGDBB5yakdlyDnsFjvoBGMTlzUP3_aqg8LkhAfwOMhoLozVlTQYujIP-4GAFkHBPMmVs2fTJbkKnr1Wg4IA3BTYCfOqq-Pzo2knfuuiSDMv3VjfeW7D5kdGtnVCbKI9IiBZzurRwlW-XTvjigTWdYnwDQMUI-sPo6ysiqgi_NxUMylLNluwwDO92WrqIWaMKzSkXH_iJMltnL1ZlgESaa8wbD4_9wXAhgXN6RTkzD9HoQ4fWAXRYnUbAq54ltEA3kKghLKTaLrZdudTgLyLmeU7nmZlY-bzvPntZ2YVr6qIuAWAdcLE0zAO396ngn2AmELgArUuHDg4CRKugeBrBXasNDFU0qiEJxTU6lMR0Y2_jxwh0P1gX2bvdNMZVeV8FzAEHgLmSwNVkQGODQBETfY3CW_IHRVPjtjHFaqyW1q0ZYa5EEfStu6Gu-oYqKbeQKT5f7_avzHiztP5VK0XzZKG2qZJ_rOgvLoR5PcUkbWikN9adnoVdqtKSYEUnOOINcy31PO349yHR-wlPxGxenPedJTC0xZDupXf892f6KDr1ySVeW1qn1nCYvFpk2pnFbEJlXulKsZD8Hukn7ihZe0OZL_pms9uKJAtj1sBr5qFfJv3m6D_Q3r5K31smtmUYBgjBK3S0SqzPxjuB6RROxKlmfqDuAkjGmIJkPxu38lniSOka__zitQfMRDjYEJfDvCSsKmbeTcGi8hDCdJK2bciixczgaAVOprN2JfrVFnVGlnVvUsUIxnNc4v6jg7X-PrJqcMztJ49aacO4s0tN7uyq9XPlH6xEhXlx6--6QoDq-3BDGhffPHGfyWV086NaLiBCl9NTVMz633541cyINxpuyvXA6gFxdhXXxNbOUjvRaW97QjYap9mzjwNG2eDqdHCSpzxv2AiFJNXHtLwqDBrhxIhBL761OaUXmw8gBaDotywjuUM-lZ6Ed3KWAehiTiljk--TE6C9TlmRXy1cUSs3kHVWZ-nE4dRou--JLEIDPDyUPx_rdKnPeK0lI0vGz0QPCFXMbnMkCEhq2Qax4tdBpDjRWaSpDvxQ3IocCuPzpR0tDvyhmGw8pj-6PQQik8sFGl3KO8NDNO3cobrAHDiMGl5JpgajdgzGNLu7sD375aP8rizgAmt26Z6ZfidtM803QPRTNOi8YZ6xoIQtLtX0vb5wv07a18bKLQQo5NJO_E8jak82YWG_-uTcBjQRwN8F5tDRljsDL8oo7_2cz0GTis0NVktdsbQlJByG-Oj9ejcZ7iQScJYUp6ydtjzwuLijH7s5zVNeMqLJcxJjSvs7xn78IEZa1KPkv2i5Lgiiq2VukJlht-r6EtwH7TJBGONpxOXu_WOVxCTI5iCp8m2imOPxX6IE8UR_X8Dm4r20TiUQNLHNA7v4zhVX5-rf3k8TTdk4F__uFQHpi7NVGZmZlr7q0c9KejVdIzAZq29EpgwJVq_mdnjhhtMxYz4ltxxEqPoFrzpp7I8lHIlZ3rU9K_ZS8AlzQfA8_M3Xv6fzTF9DFPXjHL_fcZBVbtOY-757nqxIoT8q1xYtFb79QnOiShxlRl81bZCpGO0yENpWobIsapCk_5moUdpGL8fSgwhk4-AZz_e075V-arqat7Kq8UzcQUuL9KVhNTlZxlsv8fLBUb503eNf7UmOBcQnm-0CfdN9kOVuDBfE_cClA5qzsl6zg0c40YWtK26mHg1T7OqW-5w-4o5sPOCux6XGJjFNSVWOddbPLHdYEyzbZt2WDhQLFlznJpufHtMucJGX2nYiqowQHvAEd7UuIqoiu9jQYzgSBISKQmdaKBOcpQm0rL7rhj_GVita83n3KzeZkNR15rKyQAx0KtB0sCDQ97CPrFYTUKj1LNr_GEDcN-JCH0oafct_qpAmF9tHY2D2T1KEYgvwX-nbc7UdQEZNXWn9KZqpGcTeOrYkraWLNofa4eF09cwHXE3h9j0LbOdYAsH-GZHFuF5vSUBvHPYhjAG3KrAu7nJmyrxPD7kP374t1CCCl5uET_ZJUAb3rxbQSCRfE6EeqzAVIMkHspxpA1z6wloP_eubGCKXjVUIFfa3l6ynppl1LJwUeQC7UXQ7hUTswVkSKXT9e3QRBmnsmOU1VXnCzkM67sSJMQpLMxaMmX3YvbOt4qN56vOpA9fhuXM-uP-P2Xst3nS5cIac7WAreJLoTieo5RWNKcRsHnmJvFzRvaMQc2l9bqAZakNMAmhnqxX7p4xUmDn_2fL29SS1EkJwjFXTk-h6WiFa2GYdsMoJXHWYY86ni6zrh4RCufiMosG8uI01aAWKsrRUca8k1Ie4a1QjBXodd9C96uJNH6uwKWuYbvXydF9pLHRXm8PrdyyB_BXB3ls0TOJT1KvOuXQZrKxeJbNU1ebWSoM-kHtQI-txNjoOkapB2LOnMWOWZmxnVferomSAidDbhFr8f7TFcp_Db5_FjM14YFX2niQYeWFbi3bGyYHhAxxxwaXDuqU3Ld3Yt7pt-dBNO_V_xIto5GP8LfYbwwvc4x8aFl-aZv6GZs23Gyi4KvGUU0C3RMZ8xqZUo10h96lHduBuZi6wgQCVIh5HUgd_cCjErnVXqlpCX72jACW5zIo6aJ8zVNHAzKJxyATD_FDLIoMU0BGc7dokLWhC6K-drHIy1mB_YSuBhruN6KNcmIkaKpsW7EfXWO8q1haabdK-8efNIdfDwQeSLPXY3gnaKNY4A-b-V_rG3vpBmg4iSQKvsT5R-m9B-n1g06F7yrjv4hQB-EVSk6m-PHtmg1BcjZhRmJYX-K0eVrrL_WIPjdWXgnS7j8tKPHosfdmPLiX_nQ7hQiywcMumIbZCqM8BwvLUKgVqYiLjzxu2NLbfhv-7NqfC7EeQsFyyivL5l1GIzylagJrJk43lQVNDikVe7uz0M3eSJGvNdQY45WB5dCqzWTEibG7AsAvy_UgIvSYrBpdLcbAYRg-BHehIklm1saxwZvw1yQl-8NS05TI2d8tiirBEwRFb9YJcNOAMFbWvwq2AyaQy8NX34r_TKF2vlGkej0-dpgFTRbUGSJPtBUXuULcqStDD-JoSz_siG3opid1yNOOsV8orc-sCj7pHvOvoIFT4uXZyS94x-kBD0i5QYtdb_ibPKwYLCczi2wraP2pzbgEf7tQEpHzEIt7LwpzMM8KxyH11gXcGxrNZ4XDHNM2SEUtUcfxqcGDdokEADVdGaQEWkKIZIYTzJqPyizATypaXBv3LA-2-idHJipvcNEp2vc_dB8ZR3ebgG25T4_f3XTaWY-nq2gsk1k9vKw9FJIIz01mHOqETrtmRJ6dk6-XYEhI1zh6FRnTlbzMRyy09pLFcU_g5xOI0wpjK6pKUDMSz6v4iCMZ0UyPtQf4WarPEsBERD15Cq3bE_BxXF0uusQ_m2a9x1PY9U6c265sZN7_RIra-IDyvwQsHjjgPkw-E_fXQgt0eirr_Lm7Omy_4c8xMHLdren0X3hr9RTjFrhfn9jUqt4S50ARze4UPGfbpc25H0freuJvw_NG_jQegexVbbJcXO-OBnrPiJ35Fj8Y6dIbtVh1ppsgq03MqpjATSSG-qkre1RxH8lGD7oZlAvlB9kQMamVclSqwzgaehUo41-eYumEZbmY0BiU3blqdOTCKVziX-ZkidzhhJ3IaFbDp13XdmaZXezBUqsYuA83Xf9Ix_EJg8xrqZ_t26VVNkghmh0O9jWAIEZ1H13KrrPFrYpWavKytpjEEBoj5cJDU8wdlXYhbE5m8stZuWhHJZhtah7DZYahaJJWahaw2bWf5pLe5hbwH9D63GqYtrMJQvJXpeLF8Zwz49XjlpYqEpi5UBQ"
            }
          },
          "id": "prt_0b60d6e6c00123kAha9RJOn1U5",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760731522,
            "end": 1789760731829
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94d8fac4ecabe6b94972:rs_01a0b60d793872bb82b44d43e04f80e8",
              "reasoningEncryptedContent": "Q-PaDgHvLElwxJhnPrHWSgDZ-eJmG6zr1WpFfxltXgWGIxThCc7o54jN8derrjo1puF4v8AGcuhVlL1Fu5OFw0S-T_lVkwRdDygE-0X_Fv_0yXwkwTjs5PyJCXnZuk0TzI_rei1kEDxVGsCHhxKd12u_DvMgA0GdiMbeSGS44oSnHE1MSD-zzzLo5gMhdh9gl_w8mWgTc0PyJDGejrzmkEns4dkINJdA0FGn9hfaUWh0XACYNf-RV-2BGtQ7BcEK8qexWVyizazGH1HB5Mh-IP8vU-bVFvS0sxblVd3IuKLXSXGuMHUqExIzs5b13obtsXzyts4f8Duks4gNnAOC0-YUW5o14I_uKWWsCBrdvkYpDs2CzeEiqXiW_1xy4hfPxwflnU3uNqivn6ewijKWtOiiBrIlaISS9dqm62zl3R16Oe8S8zOCNGqC7wenQIG6JpMmq5NymN-ROS9-IaHVMjQPX84rEo66AabUa12wPkmJgMwEUtVGVMDIOYPFK5Hz8IsfjV5MPs8ZqoI4eLZ9XbdCvsu4dKU8rszdlDcWywJJO6DkjJJsI0zhBSNWdQ-xcuxSEMgZNukv7vGSyN9JClIP8wJCwk62P5dwHOF4Ii4MRS0wsb_wmmhNMbHzzzDhOeaffir1IP2qQerGkIMoSU19JjfBW0OfviShyiv6KNpIm0TnmD-lRotcGOJLMO6wurM2WBmK8J0aMigt6tIMUXe0FKKUBMxcDg_RQy--vByHdzkj3WE_lijTe2gSt94tfk-d5k7lQ5HYBOT07RvmhWtj1je4e0L-zWWF4irPIpd-CzxIf4eji8v66KNdKMvLc2p4W8yIOYb0pLI-Y6jlXn7kS2r6J4FCGtj27SB3j6zIzAoT2Ca2d0-REAPAYrZXAeCI9evCshbYzvlop-ja0OOrl5EpsL3Ys9_nKgvqDYthWaeg_k0lkxbstEtFuTo4ohbJgY4TyVfIH6BqAhUnUOhLxY8JAdXUrEAtNt9vhtpSG14Aes3PhmjhOd3cvP7hXRSMeQbaQfyslZyD_mBnMTpSikP6CkVKm5pnGlJkSUNhdlGdjNsG_sX11U2p6EvGL5T8RsnUdHGavzmYrycKOZ6Ph_JXnNWfeQvoJkah0IdthSfMjQxaTsFZ2rylHyOV7HgyRhXJcPNqemC5CYEQlWfCw-To6rQDXHczvUueiIDFQ4lHrk4I-d072Nubcj8FNwFggxXvf2nvFfVlOb1MPouelJ7N4Aj33sUl14j7mxxVBsKNDm9yfAhZpMA0TuTi2Zhq0W5JoVhhhYhehRH8IqvTgFHK_cQSXlImK-GrhuFS31rLfT8uMP2yvefKs9_Ime7EMYfe0hcyHPXY1PoDNiUN_C3EVW9BA_QtvCJT0p5PHPdevOdd9Tb-SkyEkPTw9AoKVHiWMav_W60gPw"
            }
          },
          "id": "prt_0b60d7982001GwzrhCGoGVzLL8",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d7a6273abb52d5b9637992a6b",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\manifest.json"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\manifest.json</path>\n<type>file</type>\n<content>\n1: {\n2:   \"tag\": \"production\",\n3:   \"timestamp_local\": \"2026-09-19T00:22:18\",\n4:   \"baseDescriptor\": {\n5:     \"caseID\": \"LF360_GAT_OUT\",\n6:     \"ds\": \"P\",\n7:     \"XoR_P\": 15,\n8:     \"k0g\": 1.5,\n9:     \"kR\": 3.5,\n10:     \"kX\": 2.75,\n11:     \"kB\": 0.725,\n12:     \"XdRole\": \"sat\",\n13:     \"gatLeg\": \"H1\",\n14:     \"lambda_T\": 1,\n15:     \"gatZ0sel\": \"nominal\",\n16:     \"ner\": \"primary\",\n17:     \"lineScale\": 1,\n18:     \"ZfMode\": \"bolted\",\n19:     \"coupler\": \"closed\",\n20:     \"source\": \"phase4_sensitivity H1-base descriptor (transcribed)\"\n21:   },\n22:   \"scope\": {\n23:     \"legs\": [\n24:       \"base\",\n25:       \"GAT-IN\",\n26:       \"A-XoR10\",\n27:       \"A-XoR20\",\n28:       \"A-S\",\n29:       \"A-k0g1.0\",\n30:       \"A-k0g2.0\",\n31:       \"B-0.5\",\n32:       \"B-1.0\",\n33:       \"C-LOW\",\n34:       \"C-HIGH\",\n35:       \"C-X1\",\n36:       \"D1\",\n37:       \"E2\",\n38:       \"F-earth\",\n39:       \"F-phase\",\n40:       \"G-open\",\n41:       \"H0\",\n42:       \"H2\",\n43:       \"LAM05\",\n44:       \"LAM20\",\n45:       \"GZ0low\",\n46:       \"GZ0high\",\n47:       \"E5a\",\n48:       \"H3a\",\n49:       \"H3b\",\n50:       \"H3HV\",\n51:       \"E5H3joint\"\n52:     ],\n53:     \"locs\": [\n54:       \"F1\",\n55:       \"F2\",\n56:       \"F3\",\n57:       \"F4\",\n58:       \"F5\"\n59:     ],\n60:     \"types\": [\n61:       \"LLL\",\n62:       \"LG\",\n63:       \"LL\",\n64:       \"LLG\"\n65:     ],\n66:     \"stages\": [\n67:       \"Ikpp\",\n68:       \"ip\",\n69:       \"Ib\",\n70:       \"Isteady\"\n71:     ],\n72:     \"segments\": [\n73:       {\n74:         \"name\": \"backbone\",\n75:         \"legs\": [\n76:           \"base\",\n77:           \"GAT-IN\"\n78:         ],\n79:         \"locs\": [\n80:           \"F1\",\n81:           \"F2\",\n82:           \"F3\",\n83:           \"F4\",\n84:           \"F5\"\n85:         ],\n86:         \"types\": [\n87:           \"LLL\",\n88:           \"LG\",\n89:           \"LL\",\n90:           \"LLG\"\n91:         ],\n92:         \"stages\": [\n93:           \"Ikpp\",\n94:           \"ip\"\n95:         ],\n96:         \"solves\": 80\n97:       },\n98:       {\n99:         \"name\": \"ofat\",\n100:         \"legs\": [\n101:           \"A-XoR10\",\n102:           \"A-XoR20\",\n103:           \"A-S\",\n104:           \"A-k0g1.0\",\n105:           \"A-k0g2.0\",\n106:           \"B-0.5\",\n107:           \"B-1.0\",\n108:           \"C-LOW\",\n109:           \"C-HIGH\",\n110:           \"C-X1\",\n111:           \"D1\",\n112:           \"E2\",\n113:           \"F-earth\",\n114:           \"F-phase\",\n115:           \"G-open\",\n116:           \"H0\",\n117:           \"H2\",\n118:           \"LAM05\",\n119:           \"LAM20\",\n120:           \"GZ0low\",\n121:           \"GZ0high\",\n122:           \"E5a\",\n123:           \"H3a\",\n124:           \"H3b\",\n125:           \"H3HV\",\n126:           \"E5H3joint\"\n127:         ],\n128:         \"locs\": [\n129:           \"F3\",\n130:           \"F4\",\n131:           \"F5\"\n132:         ],\n133:         \"types\": [\n134:           \"LG\",\n135:           \"LLG\"\n136:         ],\n137:         \"stages\": [\n138:           \"Ikpp\",\n139:           \"ip\"\n140:         ],\n141:         \"solves\": 312\n142:       },\n143:       {\n144:         \"name\": \"anchors\",\n145:         \"legs\": [\n146:           \"base\",\n147:           \"GAT-IN\"\n148:         ],\n149:         \"locs\": [\n150:           \"F3\"\n151:         ],\n152:         \"types\": [\n153:           \"LLL\",\n154:           \"LG\"\n155:         ],\n156:         \"stages\": [\n157:           \"Ib\",\n158:           \"Isteady\"\n159:         ],\n160:         \"solves\": 8\n161:       }\n162:     ],\n163:     \"f4mValues\": [\n164:       0,\n165:       0.25,\n166:       0.75,\n167:       1\n168:     ],\n169:     \"f4mCases\": [\n170:       \"LF360_GAT_OUT\",\n171:       \"LF360_GAT_IN\"\n172:     ],\n173:     \"f4mTypes\": [\n174:       \"LLL\",\n175:       \"LG\",\n176:       \"LL\",\n177:       \"LLG\"\n178:     ],\n179:     \"analyticLegs\": [\n180:       \"E1\",\n181:       \"E3\",\n182:       \"D4\",\n183:       \"D4+E-JOINT\",\n184:       \"D2\",\n185:       \"D3\",\n186:       \"D5\"\n187:     ]\n188:   },\n189:   \"rowCounts\": {\n190:     \"phase4_fault_currents_csv\": 464,\n191:     \"phase4_contributions_csv\": 204,\n192:     \"phase4_bands_csv\": 20,\n193:     \"phase4_ct_data_csv\": 2040,\n194:     \"analytic_bounds_csv\": 33\n195:   },\n196:   \"files\": [\n197:     \"phase4_fault_currents.csv\",\n198:     \"phase4_contributions.csv\",\n199:     \"phase4_bands.csv\",\n200:     \"phase4_ct_data.csv\",\n201:     \"analytic_bounds.csv\",\n202:     \"manifest.json\",\n203:     \"run_log.txt\",\n204:     \"sha256.txt\"\n205:   ],\n206:   \"codeHashes\": [\n207:     {\n208:       \"file\": \"phase4_contrib.m\",\n209:       \"sha256\": \"400f0286f29d38a3b93367086679edd883e4250d33a1d3308d9e02ec26a3e8ed\"\n210:     },\n211:     {\n212:       \"file\": \"phase4_grounding.m\",\n213:       \"sha256\": \"5fd1615d485afd483e68be6659b96d1594b0d07502535b17d484a30abae64b17\"\n214:     },\n215:     {\n216:       \"file\": \"phase4_handoff.m\",\n217:       \"sha256\": \"64c0f869b1d854e3e14d5908e2a60873b74f9072824677c184c14352b493e799\"\n218:     },\n219:     {\n220:       \"file\": \"phase4_kappa.m\",\n221:       \"sha256\": \"1edf1d62605b395c34c887aaca94359aca1fc88385467466619edfc07e4c0029\"\n222:     },\n223:     {\n224:       \"file\": \"phase4_prefault.m\",\n225:       \"sha256\": \"de3590313b8b667a01ea81f7e711c9b1d7db9a8943e3625a04a32133df6b60c4\"\n226:     },\n227:     {\n228:       \"file\": \"phase4_registry.m\",\n229:       \"sha256\": \"7c06fa3ef491c5a64af31607e383b46b86a3e8009db29dbb874101812edcd8f6\"\n230:     },\n231:     {\n232:       \"file\": \"phase4_review_gate.m\",\n233:       \"sha256\": \"758e2af6d6e4c9813cc792b70980bc4173f0a2e91e17dfadf1f30b52a4a836a0\"\n234:     },\n235:     {\n236:       \"file\": \"phase4_sanity.m\",\n237:       \"sha256\": \"31d834096322775018dc6e78c10e5a542c3f0ff8ca892fd3c395ed6ea40c05b0\"\n238:     },\n239:     {\n240:       \"file\": \"phase4_sensitivity.m\",\n241:       \"sha256\": \"f096332b2fdf7d7f7cd56ec4b1c07f42aea73a42c0d22f354ba2e35fcaebeff6\"\n242:     },\n243:     {\n244:       \"file\": \"phase4_seqPN.m\",\n245:       \"sha256\": \"d503776ef08544dca4c65a4ce5499ff31662d61e3e9dd44c35028705599125fa\"\n246:     },\n247:     {\n248:       \"file\": \"phase4_seqZ.m\",\n249:       \"sha256\": \"85a1ed9e7c1f9ee5ce0a5ce846c858b0bd561aa49ab6cfa66bccf388c490e6e6\"\n250:     },\n251:     {\n252:       \"file\": \"phase4_solve.m\",\n253:       \"sha256\": \"2cf266c84158c0970bdbdebb58a3ebadba765427f77339a2228bf5a4a30f7730\"\n254:     },\n255:     {\n256:       \"file\": \"phase4_sources.m\",\n257:       \"sha256\": \"0e255459c6f753af397d407b8fa579a25f74f9bb64d73ad1cdd3aab87c116286\"\n258:     },\n259:     {\n260:       \"file\": \"phase4_stages.m\",\n261:       \"sha256\": \"a78ab6ed2578c617fdda09c4ade0122afc8ceb94e3d5740de20c1eb28fdc9c7c\"\n262:     },\n263:     {\n264:       \"file\": \"phase4_topology.m\",\n265:       \"sha256\": \"6f7d68d450039f40758fb8670e04a9835b08d8e137d450c735a39de4ee6efcb2\"\n266:     },\n267:     {\n268:       \"file\": \"phase4_validate.m\",\n269:       \"sha256\": \"3be2b522a5d073bc1543dcc74094e9318000846a241748a7d4f201bcd1d25f55\"\n270:     },\n271:     {\n272:       \"file\": \"run_phase4_matrix.m\",\n273:       \"sha256\": \"341524f70a46153b227e3877b1a6f2acfd78bf1489d59ec07c68b7a606cadba0\"\n274:     },\n275:     {\n276:       \"file\": \"run_phase4_production.m\",\n277:       \"sha256\": \"7f9001d3019c3de51039495699dfa9acc0070611fa3fecc140028b8ad8ffa980\"\n278:     },\n279:     {\n280:       \"file\": \"run_phase4_tests.m\",\n281:       \"sha256\": \"78ca5f582729216b42dff82aa8aacc921413942e24c4ad71e242e3cac6846795\"\n282:     }\n283:   ],\n284:   \"tolerances\": {\n285:     \"T_RT\": 1E-9,\n286:     \"T_AN\": 1E-6,\n287:     \"T_KCL\": 1E-6,\n288:     \"T_DEAD\": 0.001,\n289:     \"T_CONT\": 0.05,\n290:     \"T_DET\": 1E-12,\n291:     \"T_STRUCT\": 0.5,\n292:     \"T_SYM\": 1E-6,\n293:     \"T_PRE\": 0.1,\n294:     \"T_B66\": 0.05,\n295:     \"T_TAP\": 1E-12,\n296:     \"settings\": \"ds=P XoR_P=15 stage=Ikpp bolted Zf=0 (unless noted) sat primary closed\",\n297:     \"source\": \"phase4_validate.m adopted tolerances (transcribed)\"\n298:   },\n299:   \"validation\": {\n300:     \"runner\": \"phase4_validate\",\n301:     \"reference\": \"27/27\",\n302:     \"pass\": 27,\n303:     \"total\": 27,\n304:     \"note\": \"live phase4_validate runID=production 27/27 legs pass in 3.5 s\"\n305:   },\n306:   \"notes\": [\n307:     \"Analytic bounds (E1/E3/D4-joint/D2/D3/D5) recomputed from phase4_sensitivity analytic locals; labelled EXACT/APPROXIMATION, never nodal runs.\",\n308:     \"Ib rows use t_break=0.06 s chosen study reference time (not a measured breaker clearing time); constant-E-prime reference approximation.\",\n309:     \"F4 matrix rows use m=0.5 single section (matrix subset guard); full m-set block appended to currents table via base-opts phase4_solve rows.\",\n310:     \"F4 m-section block is currents-table only: the per-leg split helper is matrix-internal and legs are never redefined.\",\n311:     \"Per-leg IN-case OFAT (H/G legs under IN case) is not expressible via run_phase4_matrix (case fixed per leg); only the backbone and E5H3joint carry IN scope, and E5H3joint rows carry caseID LF360_GAT_IN.\",\n312:     \"No relay/TMS/grading/duty/verdict content; no substation names; no compliance claims.\"\n313:   ]\n314: }\n\n(End of file - total 314 lines)\n</content>",
            "metadata": {
              "preview": "{\n  \"tag\": \"production\",\n  \"timestamp_local\": \"2026-09-19T00:22:18\",\n  \"baseDescriptor\": {\n    \"caseID\": \"LF360_GAT_OUT\",\n    \"ds\": \"P\",\n    \"XoR_P\": 15,\n    \"k0g\": 1.5,\n    \"kR\": 3.5,\n    \"kX\": 2.75,\n    \"kB\": 0.725,\n    \"XdRole\": \"sat\",\n    \"gatLeg\": \"H1\",\n    \"lambda_T\": 1,\n    \"gatZ0sel\": \"nominal\",\n    \"ner\": \"primary\",\n    \"lineScale\": 1,\n    \"ZfMode\": \"bolted\",\n    \"coupler\": \"closed\",\n    \"source\": \"phase4_sensitivity H1-base descriptor (transcribed)\"",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\manifest.json",
                "text": "{\n  \"tag\": \"production\",\n  \"timestamp_local\": \"2026-09-19T00:22:18\",\n  \"baseDescriptor\": {\n    \"caseID\": \"LF360_GAT_OUT\",\n    \"ds\": \"P\",\n    \"XoR_P\": 15,\n    \"k0g\": 1.5,\n    \"kR\": 3.5,\n    \"kX\": 2.75,\n    \"kB\": 0.725,\n    \"XdRole\": \"sat\",\n    \"gatLeg\": \"H1\",\n    \"lambda_T\": 1,\n    \"gatZ0sel\": \"nominal\",\n    \"ner\": \"primary\",\n    \"lineScale\": 1,\n    \"ZfMode\": \"bolted\",\n    \"coupler\": \"closed\",\n    \"source\": \"phase4_sensitivity H1-base descriptor (transcribed)\"\n  },\n  \"scope\": {\n    \"legs\": [\n      \"base\",\n      \"GAT-IN\",\n      \"A-XoR10\",\n      \"A-XoR20\",\n      \"A-S\",\n      \"A-k0g1.0\",\n      \"A-k0g2.0\",\n      \"B-0.5\",\n      \"B-1.0\",\n      \"C-LOW\",\n      \"C-HIGH\",\n      \"C-X1\",\n      \"D1\",\n      \"E2\",\n      \"F-earth\",\n      \"F-phase\",\n      \"G-open\",\n      \"H0\",\n      \"H2\",\n      \"LAM05\",\n      \"LAM20\",\n      \"GZ0low\",\n      \"GZ0high\",\n      \"E5a\",\n      \"H3a\",\n      \"H3b\",\n      \"H3HV\",\n      \"E5H3joint\"\n    ],\n    \"locs\": [\n      \"F1\",\n      \"F2\",\n      \"F3\",\n      \"F4\",\n      \"F5\"\n    ],\n    \"types\": [\n      \"LLL\",\n      \"LG\",\n      \"LL\",\n      \"LLG\"\n    ],\n    \"stages\": [\n      \"Ikpp\",\n      \"ip\",\n      \"Ib\",\n      \"Isteady\"\n    ],\n    \"segments\": [\n      {\n        \"name\": \"backbone\",\n        \"legs\": [\n          \"base\",\n          \"GAT-IN\"\n        ],\n        \"locs\": [\n          \"F1\",\n          \"F2\",\n          \"F3\",\n          \"F4\",\n          \"F5\"\n        ],\n        \"types\": [\n          \"LLL\",\n          \"LG\",\n          \"LL\",\n          \"LLG\"\n        ],\n        \"stages\": [\n          \"Ikpp\",\n          \"ip\"\n        ],\n        \"solves\": 80\n      },\n      {\n        \"name\": \"ofat\",\n        \"legs\": [\n          \"A-XoR10\",\n          \"A-XoR20\",\n          \"A-S\",\n          \"A-k0g1.0\",\n          \"A-k0g2.0\",\n          \"B-0.5\",\n          \"B-1.0\",\n          \"C-LOW\",\n          \"C-HIGH\",\n          \"C-X1\",\n          \"D1\",\n          \"E2\",\n          \"F-earth\",\n          \"F-phase\",\n          \"G-open\",\n          \"H0\",\n          \"H2\",\n          \"LAM05\",\n          \"LAM20\",\n          \"GZ0low\",\n          \"GZ0high\",\n          \"E5a\",\n          \"H3a\",\n          \"H3b\",\n          \"H3HV\",\n          \"E5H3joint\"\n        ],\n        \"locs\": [\n          \"F3\",\n          \"F4\",\n          \"F5\"\n        ],\n        \"types\": [\n          \"LG\",\n          \"LLG\"\n        ],\n        \"stages\": [\n          \"Ikpp\",\n          \"ip\"\n        ],\n        \"solves\": 312\n      },\n      {\n        \"name\": \"anchors\",\n        \"legs\": [\n          \"base\",\n          \"GAT-IN\"\n        ],\n        \"locs\": [\n          \"F3\"\n        ],\n        \"types\": [\n          \"LLL\",\n          \"LG\"\n        ],\n        \"stages\": [\n          \"Ib\",\n          \"Isteady\"\n        ],\n        \"solves\": 8\n      }\n    ],\n    \"f4mValues\": [\n      0,\n      0.25,\n      0.75,\n      1\n    ],\n    \"f4mCases\": [\n      \"LF360_GAT_OUT\",\n      \"LF360_GAT_IN\"\n    ],\n    \"f4mTypes\": [\n      \"LLL\",\n      \"LG\",\n      \"LL\",\n      \"LLG\"\n    ],\n    \"analyticLegs\": [\n      \"E1\",\n      \"E3\",\n      \"D4\",\n      \"D4+E-JOINT\",\n      \"D2\",\n      \"D3\",\n      \"D5\"\n    ]\n  },\n  \"rowCounts\": {\n    \"phase4_fault_currents_csv\": 464,\n    \"phase4_contributions_csv\": 204,\n    \"phase4_bands_csv\": 20,\n    \"phase4_ct_data_csv\": 2040,\n    \"analytic_bounds_csv\": 33\n  },\n  \"files\": [\n    \"phase4_fault_currents.csv\",\n    \"phase4_contributions.csv\",\n    \"phase4_bands.csv\",\n    \"phase4_ct_data.csv\",\n    \"analytic_bounds.csv\",\n    \"manifest.json\",\n    \"run_log.txt\",\n    \"sha256.txt\"\n  ],\n  \"codeHashes\": [\n    {\n      \"file\": \"phase4_contrib.m\",\n      \"sha256\": \"400f0286f29d38a3b93367086679edd883e4250d33a1d3308d9e02ec26a3e8ed\"\n    },\n    {\n      \"file\": \"phase4_grounding.m\",\n      \"sha256\": \"5fd1615d485afd483e68be6659b96d1594b0d07502535b17d484a30abae64b17\"\n    },\n    {\n      \"file\": \"phase4_handoff.m\",\n      \"sha256\": \"64c0f869b1d854e3e14d5908e2a60873b74f9072824677c184c14352b493e799\"\n    },\n    {\n      \"file\": \"phase4_kappa.m\",\n      \"sha256\": \"1edf1d62605b395c34c887aaca94359aca1fc88385467466619edfc07e4c0029\"\n    },\n    {\n      \"file\": \"phase4_prefault.m\",\n      \"sha256\": \"de3590313b8b667a01ea81f7e711c9b1d7db9a8943e3625a04a32133df6b60c4\"\n    },\n    {\n      \"file\": \"phase4_registry.m\",\n      \"sha256\": \"7c06fa3ef491c5a64af31607e383b46b86a3e8009db29dbb874101812edcd8f6\"\n    },\n    {\n      \"file\": \"phase4_review_gate.m\",\n      \"sha256\": \"758e2af6d6e4c9813cc792b70980bc4173f0a2e91e17dfadf1f30b52a4a836a0\"\n    },\n    {\n      \"file\": \"phase4_sanity.m\",\n      \"sha256\": \"31d834096322775018dc6e78c10e5a542c3f0ff8ca892fd3c395ed6ea40c05b0\"\n    },\n    {\n      \"file\": \"phase4_sensitivity.m\",\n      \"sha256\": \"f096332b2fdf7d7f7cd56ec4b1c07f42aea73a42c0d22f354ba2e35fcaebeff6\"\n    },\n    {\n      \"file\": \"phase4_seqPN.m\",\n      \"sha256\": \"d503776ef08544dca4c65a4ce5499ff31662d61e3e9dd44c35028705599125fa\"\n    },\n    {\n      \"file\": \"phase4_seqZ.m\",\n      \"sha256\": \"85a1ed9e7c1f9ee5ce0a5ce846c858b0bd561aa49ab6cfa66bccf388c490e6e6\"\n    },\n    {\n      \"file\": \"phase4_solve.m\",\n      \"sha256\": \"2cf266c84158c0970bdbdebb58a3ebadba765427f77339a2228bf5a4a30f7730\"\n    },\n    {\n      \"file\": \"phase4_sources.m\",\n      \"sha256\": \"0e255459c6f753af397d407b8fa579a25f74f9bb64d73ad1cdd3aab87c116286\"\n    },\n    {\n      \"file\": \"phase4_stages.m\",\n      \"sha256\": \"a78ab6ed2578c617fdda09c4ade0122afc8ceb94e3d5740de20c1eb28fdc9c7c\"\n    },\n    {\n      \"file\": \"phase4_topology.m\",\n      \"sha256\": \"6f7d68d450039f40758fb8670e04a9835b08d8e137d450c735a39de4ee6efcb2\"\n    },\n    {\n      \"file\": \"phase4_validate.m\",\n      \"sha256\": \"3be2b522a5d073bc1543dcc74094e9318000846a241748a7d4f201bcd1d25f55\"\n    },\n    {\n      \"file\": \"run_phase4_matrix.m\",\n      \"sha256\": \"341524f70a46153b227e3877b1a6f2acfd78bf1489d59ec07c68b7a606cadba0\"\n    },\n    {\n      \"file\": \"run_phase4_production.m\",\n      \"sha256\": \"7f9001d3019c3de51039495699dfa9acc0070611fa3fecc140028b8ad8ffa980\"\n    },\n    {\n      \"file\": \"run_phase4_tests.m\",\n      \"sha256\": \"78ca5f582729216b42dff82aa8aacc921413942e24c4ad71e242e3cac6846795\"\n    }\n  ],\n  \"tolerances\": {\n    \"T_RT\": 1E-9,\n    \"T_AN\": 1E-6,\n    \"T_KCL\": 1E-6,\n    \"T_DEAD\": 0.001,\n    \"T_CONT\": 0.05,\n    \"T_DET\": 1E-12,\n    \"T_STRUCT\": 0.5,\n    \"T_SYM\": 1E-6,\n    \"T_PRE\": 0.1,\n    \"T_B66\": 0.05,\n    \"T_TAP\": 1E-12,\n    \"settings\": \"ds=P XoR_P=15 stage=Ikpp bolted Zf=0 (unless noted) sat primary closed\",\n    \"source\": \"phase4_validate.m adopted tolerances (transcribed)\"\n  },\n  \"validation\": {\n    \"runner\": \"phase4_validate\",\n    \"reference\": \"27/27\",\n    \"pass\": 27,\n    \"total\": 27,\n    \"note\": \"live phase4_validate runID=production 27/27 legs pass in 3.5 s\"\n  },\n  \"notes\": [\n    \"Analytic bounds (E1/E3/D4-joint/D2/D3/D5) recomputed from phase4_sensitivity analytic locals; labelled EXACT/APPROXIMATION, never nodal runs.\",\n    \"Ib rows use t_break=0.06 s chosen study reference time (not a measured breaker clearing time); constant-E-prime reference approximation.\",\n    \"F4 matrix rows use m=0.5 single section (matrix subset guard); full m-set block appended to currents table via base-opts phase4_solve rows.\",\n    \"F4 m-section block is currents-table only: the per-leg split helper is matrix-internal and legs are never redefined.\",\n    \"Per-leg IN-case OFAT (H/G legs under IN case) is not expressible via run_phase4_matrix (case fixed per leg); only the backbone and E5H3joint carry IN scope, and E5H3joint rows carry caseID LF360_GAT_IN.\",\n    \"No relay/TMS/grading/duty/verdict content; no substation names; no compliance claims.\"\n  ]\n}",
                "lineStart": 1,
                "lineEnd": 314,
                "totalLines": 314,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\manifest.json",
            "time": {
              "start": 1789760733027,
              "end": 1789760733164
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d7a6273abb52d5b9637992a6b"
            }
          },
          "id": "prt_0b60d7ab7001XrhpsuWxLB5vsT",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d7b5c742c833f4c34a66d68ac",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv",
              "limit": 30
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv</path>\n<type>file</type>\n<content>\n1: fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\n2: LLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\n3: LLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n4: LLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\n5: LLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n6: LLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,72.1051542513644,9.09405099682679,45.0657214071028,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\n7: LLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,198.95540055761,9.09405099682679,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n8: LLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,72.1051542513644,0.869956651959241,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\n9: LLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,198.955400557609,0.869956651959241,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n10: LLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,72.1051542513643,0.870067239184327,45.0657214071027,90.1314428142054,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\n11: LLL,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,198.955400557609,0.870067239184327,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n12: LG,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.41411669538933,9.47574312698307,5.25882293461833,10.5176458692367,21.0352917384733,\"through-current RMS; ratios are candidates, never selected\"\n13: LG,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,23.2165644030638,9.47574312698307,14.5103527519149,29.0207055038298,58.0414110076596,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n14: LG,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,8.015457382106,0.870772573866956,5.00966086381625,10.0193217276325,20.038643455265,\"through-current RMS; ratios are candidates, never selected\"\n15: LG,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,22.116567819133,0.870772573866956,13.8228548869581,27.6457097739162,55.2914195478325,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n16: LG,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.01485161993916,9.09405099682679,5.00928226246198,10.018564524924,20.0371290498479,\"through-current RMS; ratios are candidates, never selected\"\n17: LG,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.114896376144,9.09405099682679,13.82181023509,27.64362047018,55.28724094036,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n18: LG,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,8.0154573821059,0.869956651959241,5.00966086381619,10.0193217276324,20.0386434552647,\"through-current RMS; ratios are candidates, never selected\"\n19: LG,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,22.1165678191327,0.869956651959241,13.822854886958,27.6457097739159,55.2914195478318,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n20: LG,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,8.01545738210606,0.870067239184327,5.00966086381629,10.0193217276326,20.0386434552651,\"through-current RMS; ratios are candidates, never selected\"\n21: LG,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,22.1165678191332,0.870067239184327,13.8228548869582,27.6457097739165,55.2914195478329,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n22: LL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.3221405568171,9.47574312698307,5.20133784801069,10.4026756960214,20.8053513920428,\"through-current RMS; ratios are candidates, never selected\"\n23: LL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9627801946897,9.47574312698307,14.351737621681,28.7034752433621,57.4069504867242,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n24: LL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0168211592792,0.870772573866956,18.1355132245495,36.271026449099,72.542052898198,\"through-current RMS; ratios are candidates, never selected\"\n25: LL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.06436345074,0.870772573866956,50.0402271567125,100.080454313425,200.16090862685,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n26: LL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12631746554141,9.09405099682679,5.07894841596338,10.1578968319268,20.3157936638535,\"through-current RMS; ratios are candidates, never selected\"\n27: LL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4224573569163,9.09405099682679,14.0140358480727,28.0280716961453,56.0561433922907,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n28: LL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0168211592796,0.869956651959241,18.1355132245497,36.2710264490995,72.5420528981989,\"through-current RMS; ratios are candidates, never selected\"\n29: LL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0643634507411,0.869956651959241,50.0402271567132,100.080454313426,200.160908626853,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\n30: LL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0168211592788,0.870067239184327,18.1355132245493,36.2710264490985,72.542052898197,\"through-current RMS; ratios are candidates, never selected\"\n\n(Showing lines 1-30 of 2041. Use offset=31 to continue.)\n</content>",
            "metadata": {
              "preview": "fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\nLLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,72.1051542513644,9.09405099682679,45.0657214071028,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,198.95540055761,9.09405099682679,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,72.1051542513644,0.869956651959241,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,198.955400557609,0.869956651959241,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,72.1051542513643,0.870067239184327,45.0657214071027,90.1314428142054,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,198.955400557609,0.870067239184327,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.41411669538933,9.47574312698307,5.25882293461833,10.5176458692367,21.0352917384733,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,23.2165644030638,9.47574312698307,14.5103527519149,29.0207055038298,58.0414110076596,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,8.015457382106,0.870772573866956,5.00966086381625,10.0193217276325,20.038643455265,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,22.116567819133,0.870772573866956,13.8228548869581,27.6457097739162,55.2914195478325,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.01485161993916,9.09405099682679,5.00928226246198,10.018564524924,20.0371290498479,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.114896376144,9.09405099682679,13.82181023509,27.64362047018,55.28724094036,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,8.0154573821059,0.869956651959241,5.00966086381619,10.0193217276324,20.0386434552647,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,22.1165678191327,0.869956651959241,13.822854886958,27.6457097739159,55.2914195478318,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,8.01545738210606,0.870067239184327,5.00966086381629,10.0193217276326,20.0386434552651,\"through-current RMS; ratios are candidates, never selected\"",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv",
                "text": "fault_type,location,caseID,through_path,stage,kind,primary_kA,FL_anchor_kA,ratio_1600_1_A,ratio_800_1_A,ratio_400_1_A,footnote\nLLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,55.0487096805279,9.47574312698307,34.40544355033,68.8108871006599,137.62177420132,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,151.892582414963,9.47574312698307,94.9328640093519,189.865728018704,379.731456037408,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,72.1051542513644,0.870772573866956,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,198.955400557609,0.870772573866956,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,72.1051542513644,9.09405099682679,45.0657214071028,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,198.95540055761,9.09405099682679,124.347125348506,248.694250697012,497.388501394024,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,72.1051542513644,0.869956651959241,45.0657214071027,90.1314428142055,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,198.955400557609,0.869956651959241,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,72.1051542513643,0.870067239184327,45.0657214071027,90.1314428142054,180.262885628411,\"through-current RMS; ratios are candidates, never selected\"\nLLL,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,198.955400557609,0.870067239184327,124.347125348506,248.694250697012,497.388501394023,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.41411669538933,9.47574312698307,5.25882293461833,10.5176458692367,21.0352917384733,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,23.2165644030638,9.47574312698307,14.5103527519149,29.0207055038298,58.0414110076596,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,8.015457382106,0.870772573866956,5.00966086381625,10.0193217276325,20.038643455265,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,22.116567819133,0.870772573866956,13.8228548869581,27.6457097739162,55.2914195478325,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.01485161993916,9.09405099682679,5.00928226246198,10.018564524924,20.0371290498479,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.114896376144,9.09405099682679,13.82181023509,27.64362047018,55.28724094036,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,8.0154573821059,0.869956651959241,5.00966086381619,10.0193217276324,20.0386434552647,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,22.1165678191327,0.869956651959241,13.822854886958,27.6457097739159,55.2914195478318,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,8.01545738210606,0.870067239184327,5.00966086381629,10.0193217276326,20.0386434552651,\"through-current RMS; ratios are candidates, never selected\"\nLG,F1,LF360_GAT_OUT,GRID_Q,ip,PEAK,22.1165678191332,0.870067239184327,13.8228548869582,27.6457097739165,55.2914195478329,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GEN_Q,Ikpp,RMS,8.3221405568171,9.47574312698307,5.20133784801069,10.4026756960214,20.8053513920428,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GEN_Q,ip,PEAK,22.9627801946897,9.47574312698307,14.351737621681,28.7034752433621,57.4069504867242,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_HV,Ikpp,RMS,29.0168211592792,0.870772573866956,18.1355132245495,36.271026449099,72.542052898198,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_HV,ip,PEAK,80.06436345074,0.870772573866956,50.0402271567125,100.080454313425,200.16090862685,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_LV,Ikpp,RMS,8.12631746554141,9.09405099682679,5.07894841596338,10.1578968319268,20.3157936638535,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GSUT_LV,ip,PEAK,22.4224573569163,9.09405099682679,14.0140358480727,28.0280716961453,56.0561433922907,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,LINE_Q9,Ikpp,RMS,29.0168211592796,0.869956651959241,18.1355132245497,36.2710264490995,72.5420528981989,\"through-current RMS; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,LINE_Q9,ip,PEAK,80.0643634507411,0.869956651959241,50.0402271567132,100.080454313426,200.160908626853,\"borrowed-shape peak estimate; r=0.0171 kappa=1.95108; ratios are candidates, never selected\"\nLL,F1,LF360_GAT_OUT,GRID_Q,Ikpp,RMS,29.0168211592788,0.870067239184327,18.1355132245493,36.2710264490985,72.542052898197,\"through-current RMS; ratios are candidates, never selected\"",
                "lineStart": 1,
                "lineEnd": 30,
                "totalLines": 2041,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_ct_data.csv",
            "time": {
              "start": 1789760733036,
              "end": 1789760733251
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d7b5c742c833f4c34a66d68ac"
            }
          },
          "id": "prt_0b60d7ba70013u7qycRkv4pRYb",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d7ce975f3b6e6c2d39894365b",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv",
              "limit": 30
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv</path>\n<type>file</type>\n<content>\n1: fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\n2: LLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n3: LLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n4: LG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n5: LG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n6: LL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n7: LL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n8: LLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n9: LLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n10: LLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n11: LLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n12: LG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n13: LG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n14: LL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n15: LL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\n16: LLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n17: LLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n18: LLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n19: LLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n20: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n21: LG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.455753942123,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n22: LL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n23: LL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.373918032194,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\n24: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\n25: LLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.558696112093,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\n26: LLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n27: LLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.308992692477,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n28: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n29: LG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.602880673885,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\n30: LL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\"\n\n(Showing lines 1-30 of 465. Use offset=31 to continue.)\n</content>",
            "metadata": {
              "preview": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv",
                "text": "fault_type,location,m,caseID,grid_dataset,XoR_P,zero_band,k0g,XdRole,NER_variant,GAT_variant,ZfMode,Zf_ohm,coupler,stage,unit,base,Irms_kA,Iang_deg,Iseq0_kA,Iseq1_kA,Iseq2_kA,r_kappa_ip,t_break_s,footnote\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F1,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,126.21414119005,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,348.255062723563,-110.669930009748,0,126.21414119005,0,348.255062723563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,0.00727200442799167,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,0.0200652029504592,-21.6515610520438,0.00242400147599722,0.00242400147599722,0.00242400147599722,0.0200652029504592,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.251634191741,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.45144085563,159.246106927685,0,63.0764604100081,63.0764604100081,301.45144085563,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,109.253451365914,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F2,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,301.456454874658,159.246093686566,0.00121259176813926,63.076468122751,63.076450935517,301.456454874658,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0171 kappa=1.95108 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,50.5308851865359,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,129.764659811708,-83.1124339013662,0,50.5308851865359,0,129.764659811708,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,45.7377472846575,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,117.455753942123,-83.1457682271016,15.2459157615525,15.2459157615525,15.2459157615525,117.455753942123,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,43.7588597564655,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLL,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,112.373918032194,-173.119775835774,0,25.2641894598264,25.2641894598264,112.373918032194,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,48.5036617932619,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"LLG single-earth path; bolted-baseline comparison; ZfMode=bolted\"\nLLG,F3,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,124.558696112093,32.3928350224767,13.9263066935507,32.2276873898655,18.3013847772616,124.558696112093,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0694 kappa=1.81587 borrowed-shape peak estimate; ZfMode=bolted; LLG single-earth path\"\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,51.0575960885088,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,131.308992692477,-83.1994743718321,0,51.0575960885088,0,131.308992692477,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,46.1170088370327,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"bolted-baseline reference; ZfMode=bolted\"\nLG,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,ip,kA,100MVA,118.602880673885,-83.1994042514144,15.3723362790109,15.3723362790109,15.3723362790109,118.602880673885,NaN,\"ip peak = kappa*sqrt(2)*governing RMS; r=0.0683 kappa=1.81852 borrowed-shape peak estimate; ZfMode=bolted\"\nLL,F4,0.5,LF360_GAT_OUT,P,15,MID,1.5,sat,primary,H1,bolted,0,closed,Ikpp,kA,100MVA,44.215100268403,-173.206530399061,0,25.5276000422088,25.5276000422088,113.711586968889,NaN,\"bolted-baseline reference; ZfMode=bolted\"",
                "lineStart": 1,
                "lineEnd": 30,
                "totalLines": 465,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\results\\phase4_fault\\production\\phase4_fault_currents.csv",
            "time": {
              "start": 1789760733070,
              "end": 1789760733206
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d7ce975f3b6e6c2d39894365b"
            }
          },
          "id": "prt_0b60d7d3e001x76JMQIT9jvVvG",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60d7dd77528a128818af6be9a58",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\run_phase4_production.m"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\run_phase4_production.m</path>\n<type>file</type>\n<content>\n1: function R = run_phase4_production(tag, varargin)\n2: %RUN_PHASE4_PRODUCTION  Immutable production archive C9/C10: full matrix + manifest + hashes.\n3: %\n4: %   R = RUN_PHASE4_PRODUCTION(tag) drives RUN_PHASE4_MATRIX over the compact\n5: %   OFAT production run list (base backbone F1-F5 x LLL/LG/LL/LLG x OUT/IN\n6: %   Ikpp plus ip rows; 27-leg OFAT at F3/F4/F5 LG/LLG; Ib/Isteady anchors\n7: %   at F3 LG/LLL OUT/IN with t_break 0.06 s) plus an F4 m-section block via\n8: %   PHASE4_SOLVE base-opts solves, and writes under\n9: %   results/phase4_fault/<tag>/:\n10: %     phase4_fault_currents.csv / phase4_contributions.csv /\n11: %     phase4_bands.csv / phase4_ct_data.csv (merged matrix segments, schema\n12: %     identical to the handoff writer path),\n13: %     analytic_bounds.csv (E1/E3/D4-joint/D2/D3/D5 recomputed from the\n14: %     PHASE4_SENSITIVITY analytic locals; method EXACT/APPROXIMATION),\n15: %     manifest.json (timestamp, base descriptor, leg/loc/type/case/stage\n16: %     list, row counts, code SHA-256 of every matlab/phase4/*.m, adopted\n17: %     tolerances, validation reference),\n18: %     sha256.txt (SHA-256 of the 4 CSVs + manifest + analytic bounds + run log),\n19: %     run_log.txt (solver settings, per-segment/leg completion, totals).\n20: %\n21: %   R = RUN_PHASE4_PRODUCTION(tag, 'overwrite', true) re-runs into an\n22: %   existing tag directory. Without the flag, an existing tag directory\n23: %   errors error('phase4_production:exists'). Default tag 'production'.\n24: %\n25: %   Name-value options (test scoping; defaults = full production list):\n26: %     'legs', 'locs', 'types', 'stages' (cell string arrays),\n27: %     'mVals' (default [0 0.25 0.75 1.0]; m=0.5 is covered by matrix rows),\n28: %     'skipValidate' (default false), 'analyticLegs' (default the 7 bounds).\n29: %\n30: %   Scope rules (compact OFAT, never full factorial):\n31: %     - backbone segment: {base,GAT-IN} x all locs x all types x {Ikpp,ip}.\n32: %     - OFAT segment: other legs x {F3,F4,F5} x {LG,LLG} x {Ikpp,ip}.\n33: %     - anchor segment: {base,GAT-IN} x {F3} x {LG,LLL} x {Ib,Isteady}.\n34: %     - F4 m-section: base-opts PHASE4_SOLVE rows (currents table only),\n35: %       m in mVals x requested types x OUT/IN cases present.\n36: %   Per-leg IN-case OFAT is not expressible via run_phase4_matrix (case is\n37: %   fixed per leg there; only the backbone and E5H3joint carry IN scope);\n38: %   this is recorded in the manifest notes. All errors 'phase4'-prefixed.\n39: %\n40: %   No relay/TMS/grading/duty/verdict content; no substation names; no\n41: %   compliance claims.\n42: \n43: t0run = tic;\n44: if nargin < 1 || isempty(tag)\n45:     tag = 'production';\n46: end\n47: if isstring(tag), tag = char(tag); end\n48: if ~(ischar(tag) && isrow(tag) && ~isempty(tag))\n49:     error('phase4_production:badTag', 'tag must be a non-empty char rowvec (run subdirectory name).');\n50: end\n51: if any(tag == '/' | tag == '\\' | tag == ':')\n52:     error('phase4_production:badTag', 'tag must not contain path separators.');\n53: end\n54: \n55: legsFull = {'base', 'GAT-IN', 'A-XoR10', 'A-XoR20', 'A-S', 'A-k0g1.0', 'A-k0g2.0', ...\n56:     'B-0.5', 'B-1.0', 'C-LOW', 'C-HIGH', 'C-X1', 'D1', 'E2', 'F-earth', ...\n57:     'F-phase', 'G-open', 'H0', 'H2', 'LAM05', 'LAM20', 'GZ0low', 'GZ0high', ...\n58:     'E5a', 'H3a', 'H3b', 'H3HV', 'E5H3joint'};\n59: locsFull = {'F1', 'F2', 'F3', 'F4', 'F5'};\n60: typesFull = {'LLL', 'LG', 'LL', 'LLG'};\n61: stagesFull = {'Ikpp', 'ip', 'Ib', 'Isteady'};\n62: mValsDef = [0, 0.25, 0.75, 1.0];\n63: analyticDef = {'E1', 'E3', 'D4', 'D4+E-JOINT', 'D2', 'D3', 'D5'};\n64: \n65: overwrite = false;\n66: legs = legsFull; locs = locsFull; types = typesFull; stages = stagesFull;\n67: mVals = mValsDef; skipValidate = false; analyticLegs = analyticDef;\n68: for k = 1:2:numel(varargin)\n69:     nm = varargin{k};\n70:     if isstring(nm), nm = char(nm); end\n71:     if k + 1 > numel(varargin)\n72:         error('phase4_production:args', 'Name-value options need a value.');\n73:     end\n74:     vv = varargin{k + 1};\n75:     switch lower(nm)\n76:         case 'overwrite'\n77:             overwrite = logical(vv);\n78:         case 'legs'\n79:             legs = asCell(vv, 'legs');\n80:         case 'locs'\n81:             locs = asCell(vv, 'locs');\n82:         case 'types'\n83:             types = asCell(vv, 'types');\n84:         case 'stages'\n85:             stages = asCell(vv, 'stages');\n86:         case 'mvals'\n87:             mVals = vv(:)';\n88:             if ~isnumeric(mVals) || any(~isfinite(mVals)) || any(mVals < 0 | mVals > 1)\n89:                 error('phase4_production:badM', 'mVals must be finite values in [0,1].');\n90:             end\n91:         case 'skipvalidate'\n92:             skipValidate = logical(vv);\n93:         case 'analyticlegs'\n94:             analyticLegs = asCell(vv, 'analyticLegs');\n95:         otherwise\n96:             error('phase4_production:args', 'Unknown option ''%s''.', nm);\n97:     end\n98: end\n99: for k = 1:numel(types)\n100:     if ~any(strcmp(types{k}, typesFull))\n101:         error('phase4_production:badType', 'Unknown fault type ''%s''.', types{k});\n102:     end\n103: end\n104: for k = 1:numel(locs)\n105:     if ~any(strcmp(locs{k}, locsFull))\n106:         error('phase4_production:badLoc', 'Unknown fault location ''%s''.', locs{k});\n107:     end\n108: end\n109: for k = 1:numel(stages)\n110:     if ~any(strcmp(stages{k}, stagesFull))\n111:         error('phase4_production:badStage', 'Unknown stage ''%s''.', stages{k});\n112:     end\n113: end\n114: \n115: root = ashuganj_root();\n116: dirPath = fullfile(root, 'results', 'phase4_fault', tag);\n117: if exist(dirPath, 'dir') == 7 && ~overwrite\n118:     error('phase4_production:exists', ...\n119:         'Tag directory %s exists; re-run with ''overwrite'', true.', dirPath);\n120: end\n121: if exist(dirPath, 'dir') ~= 7\n122:     parentDir = fullfile(root, 'results', 'phase4_fault');\n123:     if exist(parentDir, 'dir') ~= 7\n124:         mkdir(fullfile(root, 'results'), 'phase4_fault');\n125:     end\n126:     mkdir(parentDir, tag);\n127: end\n128: \n129: logL = {};\n130: logL{end+1} = sprintf('run_phase4_production %s started %s (local)', tag, datestr(now, 'yyyy-mm-ddTHH:MM:SS'));\n131: logL{end+1} = 'solver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)';\n132: logL{end+1} = sprintf('scope legs: %s', strjoin(legs, ','));\n133: logL{end+1} = sprintf('scope locs: %s  types: %s  stages: %s', strjoin(locs, ','), strjoin(types, ','), strjoin(stages, ','));\n134: logL{end+1} = 'Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).';\n135: logL{end+1} = 'F4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.';\n136: \n137: % ---- partition into matrix segments ----\n138: bbLegs = legs(ismember(legs, {'base', 'GAT-IN'}));\n139: ofatLegs = legs(~ismember(legs, {'base', 'GAT-IN'}));\n140: pkStages = stages(ismember(stages, {'Ikpp', 'ip'}));\n141: segs = struct('name', {}, 'legs', {}, 'locs', {}, 'types', {}, 'stages', {});\n142: if ~isempty(bbLegs) && ~isempty(locs) && ~isempty(types) && ~isempty(pkStages)\n143:     segs(end+1) = struct('name', 'backbone', 'legs', {bbLegs}, 'locs', {locs}, 'types', {types}, 'stages', {pkStages});\n144: end\n145: ofatLocs = locs(ismember(locs, {'F3', 'F4', 'F5'}));\n146: ofatTypes = types(ismember(types, {'LG', 'LLG'}));\n147: if ~isempty(ofatLegs) && ~isempty(ofatLocs) && ~isempty(ofatTypes) && ~isempty(pkStages)\n148:     segs(end+1) = struct('name', 'ofat', 'legs', {ofatLegs}, 'locs', {ofatLocs}, 'types', {ofatTypes}, 'stages', {pkStages});\n149: end\n150: anLocs = locs(ismember(locs, {'F3'}));\n151: anTypes = types(ismember(types, {'LG', 'LLL'}));\n152: anStages = stages(ismember(stages, {'Ib', 'Isteady'}));\n153: if ~isempty(bbLegs) && ~isempty(anLocs) && ~isempty(anTypes) && ~isempty(anStages)\n154:     segs(end+1) = struct('name', 'anchors', 'legs', {bbLegs}, 'locs', {anLocs}, 'types', {anTypes}, 'stages', {anStages});\n155: end\n156: doM = any(strcmp(locs, 'F4')) && any(strcmp(stages, 'Ikpp')) && ~isempty(bbLegs) && ~isempty(mVals);\n157: if isempty(segs) && ~doM\n158:     error('phase4_production:emptyScope', 'Scoped legs/locs/types/stages select no backbone, OFAT, anchor or F4 m-section rows.');\n159: end\n160: \n161: schemaHeaders = {'fault_type', 'location', 'm', 'caseID', 'grid_dataset', 'XoR_P', ...\n162:     'zero_band', 'k0g', 'XdRole', 'NER_variant', 'GAT_variant', 'ZfMode', 'Zf_ohm', ...\n163:     'coupler', 'stage', 'unit', 'base', 'Irms_kA', 'Iang_deg', 'Iseq0_kA', 'Iseq1_kA', ...\n164:     'Iseq2_kA', 'r_kappa_ip', 't_break_s', 'footnote'};\n165: kclHeaders = {'kcl_seq', 'kcl_ph', 'kcl_earth'};\n166: canonTags = {'GEN', 'GSUT_LV', 'GSUT_HV', 'UAT', 'GAT_HV', 'GAT_LV', ...\n167:     'LINE_total', 'LINE_B1', 'LINE_B2', 'GRID', 'NER_earth'};\n168: ctHeaders = {'fault_type', 'location', 'caseID', 'through_path', 'stage', 'kind', ...\n169:     'primary_kA', 'FL_anchor_kA', 'ratio_1600_1_A', 'ratio_800_1_A', 'ratio_400_1_A', 'footnote'};\n170: bandHeaders = {'group', 'fault_type', 'min_Ik_kA', 'max_Ik_kA', 'min_leg', 'max_leg', ...\n171:     'mid_Ik_kA', 'mid_leg', 'incomplete', 'note'};\n172: \n173: % ---- run matrix segments into scratch tags, read back ----\n174: segTabs = struct('name', {}, 'nSolves', {}, 'secs', {}, 'Tcur', {}, 'Tcon', {}, 'Tband', {}, 'Tct', {});\n175: for s = 1:numel(segs)\n176:     segTag = sprintf('%s_seg%d', tag, s);\n177:     segDir = fullfile(root, 'results', 'phase4_fault', segTag);\n178:     if exist(segDir, 'dir') == 7\n179:         rmdir(segDir, 's');\n180:     end\n181:     nSol = numel(segs(s).legs) * numel(segs(s).locs) * numel(segs(s).types) * numel(segs(s).stages);\n182:     t0s = tic;\n183:     run_phase4_matrix(segs(s).legs, segs(s).locs, segs(s).types, segs(s).stages, segTag);\n184:     sSecs = toc(t0s);\n185:     Tc = readtable(fullfile(segDir, 'phase4_fault_currents.csv'));\n186:     Tk = readtable(fullfile(segDir, 'phase4_contributions.csv'));\n187:     Tb = readtable(fullfile(segDir, 'phase4_bands.csv'));\n188:     Tg = readtable(fullfile(segDir, 'phase4_ct_data.csv'));\n189:     if ~isequal(Tc.Properties.VariableNames, schemaHeaders)\n190:         error('phase4_production:schema', 'Segment %s currents headers differ from schema.', segs(s).name);\n191:     end\n192:     if ~isequal(Tg.Properties.VariableNames, ctHeaders)\n193:         error('phase4_production:schema', 'Segment %s ct headers differ from schema.', segs(s).name);\n194:     end\n195:     segTabs(end+1) = struct('name', segs(s).name, 'nSolves', nSol, 'secs', sSecs, ...\n196:         'Tcur', Tc, 'Tcon', Tk, 'Tband', Tb, 'Tct', Tg);\n197:     logL{end+1} = sprintf('segment %s (%s): legs=%d locs=%d types=%d stages=%d solves=%d secs=%.1f rows cur=%d con=%d band=%d ct=%d', ...\n198:         segs(s).name, segTag, numel(segs(s).legs), numel(segs(s).locs), numel(segs(s).types), numel(segs(s).stages), ...\n199:         nSol, sSecs, height(Tc), height(Tk), height(Tb), height(Tg));\n200:     for q = 1:numel(segs(s).legs)\n201:         logL{end+1} = sprintf('  leg completed: %s', segs(s).legs{q});\n202:     end\n203:     try\n204:         segLog = fileread(fullfile(segDir, 'run_log.txt'));\n205:         segLines = strsplit(segLog, '\\n');\n206:         for q = 1:numel(segLines)\n207:             if ~isempty(strtrim(segLines{q}))\n208:                 logL{end+1} = sprintf('  [%s] %s', segTag, segLines{q});\n209:             end\n210:         end\n211:     catch\n212:         logL{end+1} = sprintf('  [%s] run_log unreadable', segTag);\n213:     end\n214: end\n215: \n216: % ---- merge currents ----\n217: Tcur = segTabs(1).Tcur;\n218: for s = 2:numel(segTabs)\n219:     Tcur = [Tcur; segTabs(s).Tcur]; %#ok<AGROW>\n220: end\n221: \n222: % ---- F4 m-section block (currents table only, base-opts solves) ----\n223: mRows = cell(0, numel(schemaHeaders));\n224: mCases = {};\n225: if any(strcmp(bbLegs, 'base')), mCases{end+1} = 'LF360_GAT_OUT'; end\n226: if any(strcmp(bbLegs, 'GAT-IN')), mCases{end+1} = 'LF360_GAT_IN'; end\n227: mTypes = types(ismember(types, typesFull));\n228: mStages = {};\n229: if any(strcmp(stages, 'Ikpp')), mStages{end+1} = 'Ikpp'; end\n230: if any(strcmp(stages, 'ip')), mStages{end+1} = 'ip'; end\n231: if doM\n232:     Ibase230 = 100 / (sqrt(3) * 230);\n233:     for ci = 1:numel(mCases)\n234:         for mi = 1:numel(mVals)\n235:             mv = mVals(mi);\n236:             opts = struct('m', mv, 'gatLeg', 'H1', 'coupler', 'closed', ...\n237:                 'kR', 3.5, 'kX', 2.75, 'kB', 0.725, 'k0g', 1.5, ...\n238:                 'ner', 'primary', 'XdRole', 'sat', 'lambda_T', 1.0, ...\n239:                 'lineScale', 1.0, 'gatZ0sel', 'nominal');\n240:             opts.ovr = struct('Rloading_tolfrac', 0, 'ZN_UAT_scale', 1, ...\n241:                 'ZN_GATLV_scale', 1, 'ZN_GATHV_ohm', 0);\n242:             for ti = 1:numel(mTypes)\n243:                 ftype = mTypes{ti};\n244:                 F = phase4_solve(mCases{ci}, 'P', 15, 'F4', ftype, 'Ikpp', 0, opts);\n245:                 Ifault = govCurrent(F, ftype);\n246:                 Irms = abs(Ifault) * Ibase230;\n247:                 Ang = angle(Ifault) * 180 / pi;\n248:                 s0 = abs(F.I0) * Ibase230; s1 = abs(F.I1) * Ibase230; s2 = abs(F.I2) * Ibase230;\n249:                 ipkA = F.ip * Ibase230;\n250:                 for qi = 1:numel(mStages)\n251:                     st = mStages{qi};\n252:                     fn = footnoteFor(st, ftype, F);\n253:                     mRows(end+1, :) = {ftype, 'F4', mv, mCases{ci}, 'P', 15, ...\n254:                         'MID', 1.5, 'sat', 'primary', 'H1', ...\n255:                         'bolted', 0, 'closed', st, 'kA', ...\n256:                         '100MVA', Irms, Ang, s0, s1, s2, ipkA, NaN, fn}; %#ok<AGROW>\n257:                 end\n258:             end\n259:         end\n260:     end\n261:     Tm = cell2table(mRows, 'VariableNames', schemaHeaders);\n262:     Tcur = [Tcur; Tm];\n263:     logL{end+1} = sprintf('F4 m-section: m=[%s] types=%s cases=%s stages=%s rows=%d (currents only; leg-split helper is matrix-internal)', ...\n264:         num2str(mVals), strjoin(mTypes, ','), strjoin(mCases, ','), strjoin(mStages, ','), height(Tm));\n265: end\n266: magVals = [Tcur.Irms_kA, Tcur.Iseq0_kA, Tcur.Iseq1_kA, Tcur.Iseq2_kA, Tcur.r_kappa_ip];\n267: if any(~isfinite(magVals(:)))\n268:     error('phase4_production:badNumeric', 'Merged currents magnitude columns must be finite (t_break_s exempt).');\n269: end\n270: for k = 1:height(Tcur)\n271:     if isempty(Tcur.fault_type{k}) || isempty(Tcur.location{k}) || isempty(Tcur.caseID{k}) ...\n272:             || isempty(Tcur.stage{k}) || isempty(Tcur.footnote{k})\n273:         error('phase4_production:schema', 'Every currents row must carry ALL schema columns (row %d incomplete).', k);\n274:     end\n275: end\n276: assertNoForbidden(Tcur.Properties.VariableNames);\n277: \n278: % ---- merge contributions (union of leg columns, canonical order, NaN fill) ----\n279: legUnion = {};\n280: for s = 1:numel(segTabs)\n281:     vn = segTabs(s).Tcon.Properties.VariableNames;\n282:     legCols = vn(~ismember(vn, [schemaHeaders, kclHeaders]));\n283:     for q = 1:numel(legCols)\n284:         if ~any(strcmp(legUnion, legCols{q}))\n285:             legUnion{end+1} = legCols{q}; %#ok<AGROW>\n286:         end\n287:     end\n288: end\n289: legTags = {};\n290: for q = 1:numel(canonTags)\n291:     cn = ['leg_' canonTags{q} '_kA'];\n292:     if any(strcmp(legUnion, cn))\n293:         legTags{end+1} = cn; %#ok<AGROW>\n294:     end\n295: end\n296: if numel(legTags) ~= numel(legUnion)\n297:     error('phase4_production:legCol', 'Unknown leg column in segment contributions.');\n298: end\n299: conTarget = [schemaHeaders, legTags, kclHeaders];\n300: Tcon = segTabs(1).Tcon;\n301: Tcon = alignContrib(Tcon, conTarget);\n302: for s = 2:numel(segTabs)\n303:     Tcon = [Tcon; alignContrib(segTabs(s).Tcon, conTarget)]; %#ok<AGROW>\n304: end\n305: assertNoForbidden(Tcon.Properties.VariableNames);\n306: \n307: % ---- merge bands (regroup by location + fault_type across segments) ----\n308: bandRows = cell(0, numel(bandHeaders));\n309: agg = struct('key', {}, 'loc', {}, 'type', {}, 'mn', {}, 'mnLeg', {}, 'mx', {}, 'mxLeg', {}, 'mid', {}, 'midLeg', {}, 'inc', {});\n310: for s = 1:numel(segTabs)\n311:     Tb = segTabs(s).Tband;\n312:     for r = 1:height(Tb)\n313:         g = char(Tb.group(r));\n314:         [loc, ftype] = parseGroup(g);\n315:         key = [loc '|' ftype];\n316:         bi = find(strcmp({agg.key}, key), 1);\n317:         mn = Tb.min_Ik_kA(r); mx = Tb.max_Ik_kA(r);\n318:         mnLeg = char(Tb.min_leg(r)); mxLeg = char(Tb.max_leg(r));\n319:         mid = Tb.mid_Ik_kA(r); midLeg = char(Tb.mid_leg(r));\n320:         inc = Tb.incomplete(r);\n321:         if isempty(bi)\n322:             agg(end+1) = struct('key', key, 'loc', loc, 'type', ftype, 'mn', mn, ...\n323:                 'mnLeg', mnLeg, 'mx', mx, 'mxLeg', mxLeg, 'mid', mid, 'midLeg', midLeg, 'inc', inc); %#ok<AGROW>\n324:         else\n325:             if mn < agg(bi).mn, agg(bi).mn = mn; agg(bi).mnLeg = mnLeg; end\n326:             if mx > agg(bi).mx, agg(bi).mx = mx; agg(bi).mxLeg = mxLeg; end\n327:             if strcmp(agg(bi).midLeg, 'base') || ~(strcmp(midLeg, 'base') || strcmp(agg(bi).midLeg, 'base'))\n328:             else\n329:                 agg(bi).mid = mid; agg(bi).midLeg = midLeg;\n330:             end\n331:             if inc == 0, agg(bi).inc = 0; end\n332:         end\n333:     end\n334: end\n335: for b = 1:numel(agg)\n336:     bandRows(end+1, :) = {[agg(b).loc '_' agg(b).type '_' tag], agg(b).type, ...\n337:         agg(b).mn, agg(b).mx, agg(b).mnLeg, agg(b).mxLeg, agg(b).mid, agg(b).midLeg, ...\n338:         agg(b).inc, 'production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)'}; %#ok<AGROW>\n339: end\n340: Tband = cell2table(bandRows, 'VariableNames', bandHeaders);\n341: assertNoForbidden(Tband.Properties.VariableNames);\n342: logL{end+1} = sprintf('bands merged: %d groups across %d segments', numel(agg), numel(segTabs));\n343: \n344: % ---- merge ct ----\n345: Tct = segTabs(1).Tct;\n346: for s = 2:numel(segTabs)\n347:     Tct = [Tct; segTabs(s).Tct]; %#ok<AGROW>\n348: end\n349: assertNoForbidden(Tct.Properties.VariableNames);\n350: \n351: % ---- analytic bounds from sensitivity entry points (no reimplemented formulas) ----\n352: t0a = tic;\n353: S = phase4_sensitivity('base_LF360_OUT_P15', analyticLegs);\n354: aRows = cell(0, 7);\n355: for i = 1:numel(S.runs)\n356:     lid = S.runs(i).legID;\n357:     method = S.runs(i).label;\n358:     vv = S.runs(i).variedValues;\n359:     note = analyticNote(lid);\n360:     note = [note '; method ' method '; never a nodal run'];\n361:     fns = fieldnames(vv);\n362:     for q = 1:numel(fns)\n363:         v = vv.(fns{q});\n364:         if isnumeric(v) && isscalar(v) && ~isnan(abs(v))\n365:             aRows(end+1, :) = {lid, method, fns{q}, real(v), imag(v), abs(v), note}; %#ok<AGROW>\n366:         end\n367:     end\n368: end\n369: aHeaders = {'bound_id', 'method', 'field', 'value_real', 'value_imag', 'value_abs', 'note'};\n370: Tana = cell2table(aRows, 'VariableNames', aHeaders);\n371: assertNoForbidden(Tana.Properties.VariableNames);\n372: aSecs = toc(t0a);\n373: logL{end+1} = sprintf('analytic bounds: legs=%s rows=%d secs=%.1f (phase4_sensitivity analytic locals)', ...\n374:     strjoin(analyticLegs, ','), height(Tana), aSecs);\n375: \n376: % ---- validation reference (live run unless skipped) ----\n377: if skipValidate\n378:     vPass = NaN; vTotal = NaN;\n379:     vNote = 'validation skipped for bounded subset';\n380: else\n381:     t0v = tic;\n382:     V = phase4_validate('production');\n383:     vSecs = toc(t0v);\n384:     vPass = sum([V.legs.pass]); vTotal = numel(V.legs);\n385:     vNote = sprintf('live phase4_validate runID=production %d/%d legs pass in %.1f s', vPass, vTotal, vSecs);\n386: end\n387: logL{end+1} = ['validation: ' vNote];\n388: \n389: % ---- writes (only after all checks pass) ----\n390: writetable(Tcur, fullfile(dirPath, 'phase4_fault_currents.csv'));\n391: writetable(Tcon, fullfile(dirPath, 'phase4_contributions.csv'));\n392: writetable(Tband, fullfile(dirPath, 'phase4_bands.csv'));\n393: writetable(Tct, fullfile(dirPath, 'phase4_ct_data.csv'));\n394: writetable(Tana, fullfile(dirPath, 'analytic_bounds.csv'));\n395: \n396: % ---- code hashes (Java MessageDigest helper, inside this file) ----\n397: mlist = dir(fullfile(root, 'matlab', 'phase4', '*.m'));\n398: mlist = mlist(~[mlist.isdir]);\n399: [~, sord] = sort({mlist.name});\n400: mlist = mlist(sord);\n401: codeHashes = struct('file', {}, 'sha256', {});\n402: for k = 1:numel(mlist)\n403:     codeHashes(end+1) = struct('file', mlist(k).name, ...\n404:         'sha256', sha256file(fullfile(root, 'matlab', 'phase4', mlist(k).name))); %#ok<AGROW>\n405: end\n406: \n407: % ---- manifest ----\n408: segScope = struct('name', {}, 'legs', {}, 'locs', {}, 'types', {}, 'stages', {}, 'solves', {});\n409: for s = 1:numel(segs)\n410:     segScope(end+1) = struct('name', segs(s).name, 'legs', {segs(s).legs}, 'locs', {segs(s).locs}, ...\n411:         'types', {segs(s).types}, 'stages', {segs(s).stages}, 'solves', segTabs(s).nSolves); %#ok<AGROW>\n412: end\n413: manifest = struct( ...\n414:     'tag', tag, ...\n415:     'timestamp_local', datestr(now, 'yyyy-mm-ddTHH:MM:SS'), ...\n416:     'baseDescriptor', struct('caseID', 'LF360_GAT_OUT', 'ds', 'P', 'XoR_P', 15, ...\n417:         'k0g', 1.5, 'kR', 3.5, 'kX', 2.75, 'kB', 0.725, 'XdRole', 'sat', ...\n418:         'gatLeg', 'H1', 'lambda_T', 1.0, 'gatZ0sel', 'nominal', 'ner', 'primary', ...\n419:         'lineScale', 1.0, 'ZfMode', 'bolted', 'coupler', 'closed', ...\n420:         'source', 'phase4_sensitivity H1-base descriptor (transcribed)'), ...\n421:     'scope', struct('legs', {legs}, 'locs', {locs}, 'types', {types}, 'stages', {stages}, ...\n422:         'segments', segScope, 'f4mValues', mVals, 'f4mCases', {mCases}, 'f4mTypes', {mTypes}, ...\n423:         'analyticLegs', {analyticLegs}), ...\n424:     'rowCounts', struct('phase4_fault_currents_csv', height(Tcur), ...\n425:         'phase4_contributions_csv', height(Tcon), 'phase4_bands_csv', height(Tband), ...\n426:         'phase4_ct_data_csv', height(Tct), 'analytic_bounds_csv', height(Tana)), ...\n427:     'files', {{'phase4_fault_currents.csv', 'phase4_contributions.csv', ...\n428:         'phase4_bands.csv', 'phase4_ct_data.csv', 'analytic_bounds.csv', ...\n429:         'manifest.json', 'run_log.txt', 'sha256.txt'}}, ...\n430:     'codeHashes', codeHashes, ...\n431:     'tolerances', struct('T_RT', 1e-9, 'T_AN', 1e-6, 'T_KCL', 1e-6, 'T_DEAD', 1e-3, ...\n432:         'T_CONT', 0.05, 'T_DET', 1e-12, 'T_STRUCT', 0.5, 'T_SYM', 1e-6, ...\n433:         'T_PRE', 0.10, 'T_B66', 0.05, 'T_TAP', 1e-12, ...\n434:         'settings', 'ds=P XoR_P=15 stage=Ikpp bolted Zf=0 (unless noted) sat primary closed', ...\n435:         'source', 'phase4_validate.m adopted tolerances (transcribed)'), ...\n436:     'validation', struct('runner', 'phase4_validate', 'reference', '27/27', ...\n437:         'pass', vPass, 'total', vTotal, 'note', vNote), ...\n438:     'notes', {{ ...\n439:         'Analytic bounds (E1/E3/D4-joint/D2/D3/D5) recomputed from phase4_sensitivity analytic locals; labelled EXACT/APPROXIMATION, never nodal runs.', ...\n440:         'Ib rows use t_break=0.06 s chosen study reference time (not a measured breaker clearing time); constant-E-prime reference approximation.', ...\n441:         'F4 matrix rows use m=0.5 single section (matrix subset guard); full m-set block appended to currents table via base-opts phase4_solve rows.', ...\n442:         'F4 m-section block is currents-table only: the per-leg split helper is matrix-internal and legs are never redefined.', ...\n443:         'Per-leg IN-case OFAT (H/G legs under IN case) is not expressible via run_phase4_matrix (case fixed per leg); only the backbone and E5H3joint carry IN scope, and E5H3joint rows carry caseID LF360_GAT_IN.', ...\n444:         'No relay/TMS/grading/duty/verdict content; no substation names; no compliance claims.' ...\n445:     }});\n446: fid = fopen(fullfile(dirPath, 'manifest.json'), 'w');\n447: if fid < 0\n448:     error('phase4_production:write', 'Cannot write manifest.json.');\n449: end\n450: fprintf(fid, '%s', jsonencode(manifest, 'PrettyPrint', true));\n451: fclose(fid);\n452: \n453: % ---- run log ----\n454: secs = toc(t0run);\n455: logL{end+1} = sprintf('totals: currents=%d contrib=%d bands=%d ct=%d analytic=%d (wall %.1f s)', ...\n456:     height(Tcur), height(Tcon), height(Tband), height(Tct), height(Tana), secs);\n457: logL{end+1} = 'sha256.txt written after this log; it covers the 4 CSVs + manifest + analytic bounds + this log.';\n458: fid = fopen(fullfile(dirPath, 'run_log.txt'), 'w');\n459: if fid < 0\n460:     error('phase4_production:write', 'Cannot write run_log.txt.');\n461: end\n462: for k = 1:numel(logL)\n463:     fprintf(fid, '%s\\n', logL{k});\n464: end\n465: fclose(fid);\n466: \n467: % ---- sha256 over outputs ----\n468: hashFiles = {'phase4_fault_currents.csv', 'phase4_contributions.csv', ...\n469:     'phase4_bands.csv', 'phase4_ct_data.csv', 'analytic_bounds.csv', ...\n470:     'manifest.json', 'run_log.txt'};\n471: fid = fopen(fullfile(dirPath, 'sha256.txt'), 'w');\n472: if fid < 0\n473:     error('phase4_production:write', 'Cannot write sha256.txt.');\n474: end\n475: for k = 1:numel(hashFiles)\n476:     fprintf(fid, '%s  %s\\n', sha256file(fullfile(dirPath, hashFiles{k})), hashFiles{k});\n477: end\n478: fclose(fid);\n479: \n480: % ---- scratch cleanup (production archive stands alone) ----\n481: for s = 1:numel(segs)\n482:     segDir = fullfile(root, 'results', 'phase4_fault', sprintf('%s_seg%d', tag, s));\n483:     if exist(segDir, 'dir') == 7\n484:         rmdir(segDir, 's');\n485:     end\n486: end\n487: \n488: fprintf('run_phase4_production %s: %d currents, %d contrib, %d bands, %d ct, %d analytic rows in %s (%.1f s)\\n', ...\n489:     tag, height(Tcur), height(Tcon), height(Tband), height(Tct), height(Tana), dirPath, secs);\n490: R = struct('dir', dirPath, 'tag', tag, 'nCurr', height(Tcur), 'nCon', height(Tcon), ...\n491:     'nBand', height(Tband), 'nCt', height(Tct), 'nAnalytic', height(Tana), ...\n492:     'validatePass', vPass, 'validateTotal', vTotal, 'secs', secs);\n493: end\n494: \n495: % =====================================================================\n496: function c = asCell(v, nm)\n497: if isstring(v), v = cellstr(v); end\n498: if ischar(v) && isrow(v), v = {v}; end\n499: if ~iscell(v) || isempty(v)\n500:     error('phase4_production:badInput', '%s must be a non-empty cell array of string scalars.', nm);\n501: end\n502: c = cell(1, numel(v));\n503: for i = 1:numel(v)\n504:     li = v{i};\n505:     if isstring(li), li = char(li); end\n506:     if ~(ischar(li) && isrow(li) && ~isempty(li))\n507:         error('phase4_production:badInput', '%s entries must be non-empty string scalars.', nm);\n508:     end\n509:     c{i} = li;\n510: end\n511: end\n512: \n513: function T = alignContrib(T, target)\n514: vn = T.Properties.VariableNames;\n515: for q = 1:numel(target)\n516:     if ~any(strcmp(vn, target{q}))\n517:         T.(target{q}) = NaN(height(T), 1);\n518:     end\n519: end\n520: T = T(:, target);\n521: end\n522: \n523: function [loc, ftype] = parseGroup(g)\n524: tok = regexp(g, '^(F[1-5])_(LLL|LG|LL|LLG)_', 'tokens', 'once');\n525: if isempty(tok)\n526:     error('phase4_production:bandGroup', 'Cannot parse band group ''%s''.', g);\n527: end\n528: loc = tok{1}; ftype = tok{2};\n529: end\n530: \n531: function Ifault = govCurrent(F, type)\n532: if strcmp(type, 'LG')\n533:     Ifault = F.Ia;\n534: elseif strcmp(type, 'LL') || strcmp(type, 'LLG')\n535:     if abs(F.Ib) >= abs(F.Ic)\n536:         Ifault = F.Ib;\n537:     else\n538:         Ifault = F.Ic;\n539:     end\n540: else\n541:     Ifault = F.I1;\n542: end\n543: end\n544: \n545: function fn = footnoteFor(stage, type, F)\n546: ZfMode = 'bolted';\n547: if strcmp(stage, 'ip')\n548:     fn = sprintf('ip peak = kappa*sqrt(2)*governing RMS; r=%.4f kappa=%.5f borrowed-shape peak estimate; ZfMode=%s', F.r, F.kappa, ZfMode);\n549:     if strcmp(type, 'LLG')\n550:         fn = [fn '; LLG single-earth path'];\n551:     end\n552: else\n553:     if strcmp(type, 'LLG')\n554:         fn = sprintf('LLG single-earth path; bolted-baseline comparison; ZfMode=%s', ZfMode);\n555:     else\n556:         fn = sprintf('bolted-baseline reference; ZfMode=%s', ZfMode);\n557:     end\n558: end\n559: end\n560: \n561: function assertNoForbidden(headers)\n562: pats = {'pickup', 'tms', 'grading', 'differential', 'duty', 'verdict', 'rating'};\n563: for i = 1:numel(headers)\n564:     h = lower(char(headers{i}));\n565:     for j = 1:numel(pats)\n566:         if ~isempty(strfind(h, pats{j}))\n567:             error('phase4_production:forbiddenCol', 'Forbidden column pattern detected in headers.');\n568:         end\n569:     end\n570: end\n571: end\n572: \n573: function n = analyticNote(lid)\n574: switch lid\n575:     case 'E1'\n576:         n = 'R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation';\n577:     case 'E3'\n578:         n = 'NGT bound resistive-assumed, F1 LG exact re-evaluation';\n579:     case 'D4'\n580:         n = 'X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation';\n581:     case {'D4E', 'D4+E', 'D4+E-JOINT'}\n582:         n = 'combined D4+E evaluator at F1 LG, exact re-evaluation';\n583:     case 'D2'\n584:         n = 'Xqpp substitution input-spread bound, generator-dominated inheritance';\n585:     case 'D3'\n586:         n = 'X2 +-10% + error-check input-spread bound, generator-dominated inheritance';\n587:     case 'D5'\n588:         n = 'saliency error bound into Ib';\n589:     otherwise\n590:         n = 'analytic local from phase4_sensitivity';\n591: end\n592: end\n593: \n594: function hex = sha256file(path)\n595: %SHA256FILE  SHA-256 hex digest via Java MessageDigest (no toolbox).\n596: md = java.security.MessageDigest.getInstance('SHA-256');\n597: jpath = java.io.File(path).toPath();\n598: md.update(java.nio.file.Files.readAllBytes(jpath));\n599: dig = md.digest();\n600: bi = java.math.BigInteger(1, dig);\n601: hex = char(bi.toString(16));\n602: hex = [repmat('0', 1, 64 - numel(hex)) hex];\n603: end\n\n(End of file - total 603 lines)\n</content>",
            "metadata": {
              "preview": "function R = run_phase4_production(tag, varargin)\n%RUN_PHASE4_PRODUCTION  Immutable production archive C9/C10: full matrix + manifest + hashes.\n%\n%   R = RUN_PHASE4_PRODUCTION(tag) drives RUN_PHASE4_MATRIX over the compact\n%   OFAT production run list (base backbone F1-F5 x LLL/LG/LL/LLG x OUT/IN\n%   Ikpp plus ip rows; 27-leg OFAT at F3/F4/F5 LG/LLG; Ib/Isteady anchors\n%   at F3 LG/LLL OUT/IN with t_break 0.06 s) plus an F4 m-section block via\n%   PHASE4_SOLVE base-opts solves, and writes under\n%   results/phase4_fault/<tag>/:\n%     phase4_fault_currents.csv / phase4_contributions.csv /\n%     phase4_bands.csv / phase4_ct_data.csv (merged matrix segments, schema\n%     identical to the handoff writer path),\n%     analytic_bounds.csv (E1/E3/D4-joint/D2/D3/D5 recomputed from the\n%     PHASE4_SENSITIVITY analytic locals; method EXACT/APPROXIMATION),\n%     manifest.json (timestamp, base descriptor, leg/loc/type/case/stage\n%     list, row counts, code SHA-256 of every matlab/phase4/*.m, adopted\n%     tolerances, validation reference),\n%     sha256.txt (SHA-256 of the 4 CSVs + manifest + analytic bounds + run log),\n%     run_log.txt (solver settings, per-segment/leg completion, totals).\n%",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\run_phase4_production.m",
                "text": "function R = run_phase4_production(tag, varargin)\n%RUN_PHASE4_PRODUCTION  Immutable production archive C9/C10: full matrix + manifest + hashes.\n%\n%   R = RUN_PHASE4_PRODUCTION(tag) drives RUN_PHASE4_MATRIX over the compact\n%   OFAT production run list (base backbone F1-F5 x LLL/LG/LL/LLG x OUT/IN\n%   Ikpp plus ip rows; 27-leg OFAT at F3/F4/F5 LG/LLG; Ib/Isteady anchors\n%   at F3 LG/LLL OUT/IN with t_break 0.06 s) plus an F4 m-section block via\n%   PHASE4_SOLVE base-opts solves, and writes under\n%   results/phase4_fault/<tag>/:\n%     phase4_fault_currents.csv / phase4_contributions.csv /\n%     phase4_bands.csv / phase4_ct_data.csv (merged matrix segments, schema\n%     identical to the handoff writer path),\n%     analytic_bounds.csv (E1/E3/D4-joint/D2/D3/D5 recomputed from the\n%     PHASE4_SENSITIVITY analytic locals; method EXACT/APPROXIMATION),\n%     manifest.json (timestamp, base descriptor, leg/loc/type/case/stage\n%     list, row counts, code SHA-256 of every matlab/phase4/*.m, adopted\n%     tolerances, validation reference),\n%     sha256.txt (SHA-256 of the 4 CSVs + manifest + analytic bounds + run log),\n%     run_log.txt (solver settings, per-segment/leg completion, totals).\n%\n%   R = RUN_PHASE4_PRODUCTION(tag, 'overwrite', true) re-runs into an\n%   existing tag directory. Without the flag, an existing tag directory\n%   errors error('phase4_production:exists'). Default tag 'production'.\n%\n%   Name-value options (test scoping; defaults = full production list):\n%     'legs', 'locs', 'types', 'stages' (cell string arrays),\n%     'mVals' (default [0 0.25 0.75 1.0]; m=0.5 is covered by matrix rows),\n%     'skipValidate' (default false), 'analyticLegs' (default the 7 bounds).\n%\n%   Scope rules (compact OFAT, never full factorial):\n%     - backbone segment: {base,GAT-IN} x all locs x all types x {Ikpp,ip}.\n%     - OFAT segment: other legs x {F3,F4,F5} x {LG,LLG} x {Ikpp,ip}.\n%     - anchor segment: {base,GAT-IN} x {F3} x {LG,LLL} x {Ib,Isteady}.\n%     - F4 m-section: base-opts PHASE4_SOLVE rows (currents table only),\n%       m in mVals x requested types x OUT/IN cases present.\n%   Per-leg IN-case OFAT is not expressible via run_phase4_matrix (case is\n%   fixed per leg there; only the backbone and E5H3joint carry IN scope);\n%   this is recorded in the manifest notes. All errors 'phase4'-prefixed.\n%\n%   No relay/TMS/grading/duty/verdict content; no substation names; no\n%   compliance claims.\n\nt0run = tic;\nif nargin < 1 || isempty(tag)\n    tag = 'production';\nend\nif isstring(tag), tag = char(tag); end\nif ~(ischar(tag) && isrow(tag) && ~isempty(tag))\n    error('phase4_production:badTag', 'tag must be a non-empty char rowvec (run subdirectory name).');\nend\nif any(tag == '/' | tag == '\\' | tag == ':')\n    error('phase4_production:badTag', 'tag must not contain path separators.');\nend\n\nlegsFull = {'base', 'GAT-IN', 'A-XoR10', 'A-XoR20', 'A-S', 'A-k0g1.0', 'A-k0g2.0', ...\n    'B-0.5', 'B-1.0', 'C-LOW', 'C-HIGH', 'C-X1', 'D1', 'E2', 'F-earth', ...\n    'F-phase', 'G-open', 'H0', 'H2', 'LAM05', 'LAM20', 'GZ0low', 'GZ0high', ...\n    'E5a', 'H3a', 'H3b', 'H3HV', 'E5H3joint'};\nlocsFull = {'F1', 'F2', 'F3', 'F4', 'F5'};\ntypesFull = {'LLL', 'LG', 'LL', 'LLG'};\nstagesFull = {'Ikpp', 'ip', 'Ib', 'Isteady'};\nmValsDef = [0, 0.25, 0.75, 1.0];\nanalyticDef = {'E1', 'E3', 'D4', 'D4+E-JOINT', 'D2', 'D3', 'D5'};\n\noverwrite = false;\nlegs = legsFull; locs = locsFull; types = typesFull; stages = stagesFull;\nmVals = mValsDef; skipValidate = false; analyticLegs = analyticDef;\nfor k = 1:2:numel(varargin)\n    nm = varargin{k};\n    if isstring(nm), nm = char(nm); end\n    if k + 1 > numel(varargin)\n        error('phase4_production:args', 'Name-value options need a value.');\n    end\n    vv = varargin{k + 1};\n    switch lower(nm)\n        case 'overwrite'\n            overwrite = logical(vv);\n        case 'legs'\n            legs = asCell(vv, 'legs');\n        case 'locs'\n            locs = asCell(vv, 'locs');\n        case 'types'\n            types = asCell(vv, 'types');\n        case 'stages'\n            stages = asCell(vv, 'stages');\n        case 'mvals'\n            mVals = vv(:)';\n            if ~isnumeric(mVals) || any(~isfinite(mVals)) || any(mVals < 0 | mVals > 1)\n                error('phase4_production:badM', 'mVals must be finite values in [0,1].');\n            end\n        case 'skipvalidate'\n            skipValidate = logical(vv);\n        case 'analyticlegs'\n            analyticLegs = asCell(vv, 'analyticLegs');\n        otherwise\n            error('phase4_production:args', 'Unknown option ''%s''.', nm);\n    end\nend\nfor k = 1:numel(types)\n    if ~any(strcmp(types{k}, typesFull))\n        error('phase4_production:badType', 'Unknown fault type ''%s''.', types{k});\n    end\nend\nfor k = 1:numel(locs)\n    if ~any(strcmp(locs{k}, locsFull))\n        error('phase4_production:badLoc', 'Unknown fault location ''%s''.', locs{k});\n    end\nend\nfor k = 1:numel(stages)\n    if ~any(strcmp(stages{k}, stagesFull))\n        error('phase4_production:badStage', 'Unknown stage ''%s''.', stages{k});\n    end\nend\n\nroot = ashuganj_root();\ndirPath = fullfile(root, 'results', 'phase4_fault', tag);\nif exist(dirPath, 'dir') == 7 && ~overwrite\n    error('phase4_production:exists', ...\n        'Tag directory %s exists; re-run with ''overwrite'', true.', dirPath);\nend\nif exist(dirPath, 'dir') ~= 7\n    parentDir = fullfile(root, 'results', 'phase4_fault');\n    if exist(parentDir, 'dir') ~= 7\n        mkdir(fullfile(root, 'results'), 'phase4_fault');\n    end\n    mkdir(parentDir, tag);\nend\n\nlogL = {};\nlogL{end+1} = sprintf('run_phase4_production %s started %s (local)', tag, datestr(now, 'yyyy-mm-ddTHH:MM:SS'));\nlogL{end+1} = 'solver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)';\nlogL{end+1} = sprintf('scope legs: %s', strjoin(legs, ','));\nlogL{end+1} = sprintf('scope locs: %s  types: %s  stages: %s', strjoin(locs, ','), strjoin(types, ','), strjoin(stages, ','));\nlogL{end+1} = 'Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).';\nlogL{end+1} = 'F4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.';\n\n% ---- partition into matrix segments ----\nbbLegs = legs(ismember(legs, {'base', 'GAT-IN'}));\nofatLegs = legs(~ismember(legs, {'base', 'GAT-IN'}));\npkStages = stages(ismember(stages, {'Ikpp', 'ip'}));\nsegs = struct('name', {}, 'legs', {}, 'locs', {}, 'types', {}, 'stages', {});\nif ~isempty(bbLegs) && ~isempty(locs) && ~isempty(types) && ~isempty(pkStages)\n    segs(end+1) = struct('name', 'backbone', 'legs', {bbLegs}, 'locs', {locs}, 'types', {types}, 'stages', {pkStages});\nend\nofatLocs = locs(ismember(locs, {'F3', 'F4', 'F5'}));\nofatTypes = types(ismember(types, {'LG', 'LLG'}));\nif ~isempty(ofatLegs) && ~isempty(ofatLocs) && ~isempty(ofatTypes) && ~isempty(pkStages)\n    segs(end+1) = struct('name', 'ofat', 'legs', {ofatLegs}, 'locs', {ofatLocs}, 'types', {ofatTypes}, 'stages', {pkStages});\nend\nanLocs = locs(ismember(locs, {'F3'}));\nanTypes = types(ismember(types, {'LG', 'LLL'}));\nanStages = stages(ismember(stages, {'Ib', 'Isteady'}));\nif ~isempty(bbLegs) && ~isempty(anLocs) && ~isempty(anTypes) && ~isempty(anStages)\n    segs(end+1) = struct('name', 'anchors', 'legs', {bbLegs}, 'locs', {anLocs}, 'types', {anTypes}, 'stages', {anStages});\nend\ndoM = any(strcmp(locs, 'F4')) && any(strcmp(stages, 'Ikpp')) && ~isempty(bbLegs) && ~isempty(mVals);\nif isempty(segs) && ~doM\n    error('phase4_production:emptyScope', 'Scoped legs/locs/types/stages select no backbone, OFAT, anchor or F4 m-section rows.');\nend\n\nschemaHeaders = {'fault_type', 'location', 'm', 'caseID', 'grid_dataset', 'XoR_P', ...\n    'zero_band', 'k0g', 'XdRole', 'NER_variant', 'GAT_variant', 'ZfMode', 'Zf_ohm', ...\n    'coupler', 'stage', 'unit', 'base', 'Irms_kA', 'Iang_deg', 'Iseq0_kA', 'Iseq1_kA', ...\n    'Iseq2_kA', 'r_kappa_ip', 't_break_s', 'footnote'};\nkclHeaders = {'kcl_seq', 'kcl_ph', 'kcl_earth'};\ncanonTags = {'GEN', 'GSUT_LV', 'GSUT_HV', 'UAT', 'GAT_HV', 'GAT_LV', ...\n    'LINE_total', 'LINE_B1', 'LINE_B2', 'GRID', 'NER_earth'};\nctHeaders = {'fault_type', 'location', 'caseID', 'through_path', 'stage', 'kind', ...\n    'primary_kA', 'FL_anchor_kA', 'ratio_1600_1_A', 'ratio_800_1_A', 'ratio_400_1_A', 'footnote'};\nbandHeaders = {'group', 'fault_type', 'min_Ik_kA', 'max_Ik_kA', 'min_leg', 'max_leg', ...\n    'mid_Ik_kA', 'mid_leg', 'incomplete', 'note'};\n\n% ---- run matrix segments into scratch tags, read back ----\nsegTabs = struct('name', {}, 'nSolves', {}, 'secs', {}, 'Tcur', {}, 'Tcon', {}, 'Tband', {}, 'Tct', {});\nfor s = 1:numel(segs)\n    segTag = sprintf('%s_seg%d', tag, s);\n    segDir = fullfile(root, 'results', 'phase4_fault', segTag);\n    if exist(segDir, 'dir') == 7\n        rmdir(segDir, 's');\n    end\n    nSol = numel(segs(s).legs) * numel(segs(s).locs) * numel(segs(s).types) * numel(segs(s).stages);\n    t0s = tic;\n    run_phase4_matrix(segs(s).legs, segs(s).locs, segs(s).types, segs(s).stages, segTag);\n    sSecs = toc(t0s);\n    Tc = readtable(fullfile(segDir, 'phase4_fault_currents.csv'));\n    Tk = readtable(fullfile(segDir, 'phase4_contributions.csv'));\n    Tb = readtable(fullfile(segDir, 'phase4_bands.csv'));\n    Tg = readtable(fullfile(segDir, 'phase4_ct_data.csv'));\n    if ~isequal(Tc.Properties.VariableNames, schemaHeaders)\n        error('phase4_production:schema', 'Segment %s currents headers differ from schema.', segs(s).name);\n    end\n    if ~isequal(Tg.Properties.VariableNames, ctHeaders)\n        error('phase4_production:schema', 'Segment %s ct headers differ from schema.', segs(s).name);\n    end\n    segTabs(end+1) = struct('name', segs(s).name, 'nSolves', nSol, 'secs', sSecs, ...\n        'Tcur', Tc, 'Tcon', Tk, 'Tband', Tb, 'Tct', Tg);\n    logL{end+1} = sprintf('segment %s (%s): legs=%d locs=%d types=%d stages=%d solves=%d secs=%.1f rows cur=%d con=%d band=%d ct=%d', ...\n        segs(s).name, segTag, numel(segs(s).legs), numel(segs(s).locs), numel(segs(s).types), numel(segs(s).stages), ...\n        nSol, sSecs, height(Tc), height(Tk), height(Tb), height(Tg));\n    for q = 1:numel(segs(s).legs)\n        logL{end+1} = sprintf('  leg completed: %s', segs(s).legs{q});\n    end\n    try\n        segLog = fileread(fullfile(segDir, 'run_log.txt'));\n        segLines = strsplit(segLog, '\\n');\n        for q = 1:numel(segLines)\n            if ~isempty(strtrim(segLines{q}))\n                logL{end+1} = sprintf('  [%s] %s', segTag, segLines{q});\n            end\n        end\n    catch\n        logL{end+1} = sprintf('  [%s] run_log unreadable', segTag);\n    end\nend\n\n% ---- merge currents ----\nTcur = segTabs(1).Tcur;\nfor s = 2:numel(segTabs)\n    Tcur = [Tcur; segTabs(s).Tcur]; %#ok<AGROW>\nend\n\n% ---- F4 m-section block (currents table only, base-opts solves) ----\nmRows = cell(0, numel(schemaHeaders));\nmCases = {};\nif any(strcmp(bbLegs, 'base')), mCases{end+1} = 'LF360_GAT_OUT'; end\nif any(strcmp(bbLegs, 'GAT-IN')), mCases{end+1} = 'LF360_GAT_IN'; end\nmTypes = types(ismember(types, typesFull));\nmStages = {};\nif any(strcmp(stages, 'Ikpp')), mStages{end+1} = 'Ikpp'; end\nif any(strcmp(stages, 'ip')), mStages{end+1} = 'ip'; end\nif doM\n    Ibase230 = 100 / (sqrt(3) * 230);\n    for ci = 1:numel(mCases)\n        for mi = 1:numel(mVals)\n            mv = mVals(mi);\n            opts = struct('m', mv, 'gatLeg', 'H1', 'coupler', 'closed', ...\n                'kR', 3.5, 'kX', 2.75, 'kB', 0.725, 'k0g', 1.5, ...\n                'ner', 'primary', 'XdRole', 'sat', 'lambda_T', 1.0, ...\n                'lineScale', 1.0, 'gatZ0sel', 'nominal');\n            opts.ovr = struct('Rloading_tolfrac', 0, 'ZN_UAT_scale', 1, ...\n                'ZN_GATLV_scale', 1, 'ZN_GATHV_ohm', 0);\n            for ti = 1:numel(mTypes)\n                ftype = mTypes{ti};\n                F = phase4_solve(mCases{ci}, 'P', 15, 'F4', ftype, 'Ikpp', 0, opts);\n                Ifault = govCurrent(F, ftype);\n                Irms = abs(Ifault) * Ibase230;\n                Ang = angle(Ifault) * 180 / pi;\n                s0 = abs(F.I0) * Ibase230; s1 = abs(F.I1) * Ibase230; s2 = abs(F.I2) * Ibase230;\n                ipkA = F.ip * Ibase230;\n                for qi = 1:numel(mStages)\n                    st = mStages{qi};\n                    fn = footnoteFor(st, ftype, F);\n                    mRows(end+1, :) = {ftype, 'F4', mv, mCases{ci}, 'P', 15, ...\n                        'MID', 1.5, 'sat', 'primary', 'H1', ...\n                        'bolted', 0, 'closed', st, 'kA', ...\n                        '100MVA', Irms, Ang, s0, s1, s2, ipkA, NaN, fn}; %#ok<AGROW>\n                end\n            end\n        end\n    end\n    Tm = cell2table(mRows, 'VariableNames', schemaHeaders);\n    Tcur = [Tcur; Tm];\n    logL{end+1} = sprintf('F4 m-section: m=[%s] types=%s cases=%s stages=%s rows=%d (currents only; leg-split helper is matrix-internal)', ...\n        num2str(mVals), strjoin(mTypes, ','), strjoin(mCases, ','), strjoin(mStages, ','), height(Tm));\nend\nmagVals = [Tcur.Irms_kA, Tcur.Iseq0_kA, Tcur.Iseq1_kA, Tcur.Iseq2_kA, Tcur.r_kappa_ip];\nif any(~isfinite(magVals(:)))\n    error('phase4_production:badNumeric', 'Merged currents magnitude columns must be finite (t_break_s exempt).');\nend\nfor k = 1:height(Tcur)\n    if isempty(Tcur.fault_type{k}) || isempty(Tcur.location{k}) || isempty(Tcur.caseID{k}) ...\n            || isempty(Tcur.stage{k}) || isempty(Tcur.footnote{k})\n        error('phase4_production:schema', 'Every currents row must carry ALL schema columns (row %d incomplete).', k);\n    end\nend\nassertNoForbidden(Tcur.Properties.VariableNames);\n\n% ---- merge contributions (union of leg columns, canonical order, NaN fill) ----\nlegUnion = {};\nfor s = 1:numel(segTabs)\n    vn = segTabs(s).Tcon.Properties.VariableNames;\n    legCols = vn(~ismember(vn, [schemaHeaders, kclHeaders]));\n    for q = 1:numel(legCols)\n        if ~any(strcmp(legUnion, legCols{q}))\n            legUnion{end+1} = legCols{q}; %#ok<AGROW>\n        end\n    end\nend\nlegTags = {};\nfor q = 1:numel(canonTags)\n    cn = ['leg_' canonTags{q} '_kA'];\n    if any(strcmp(legUnion, cn))\n        legTags{end+1} = cn; %#ok<AGROW>\n    end\nend\nif numel(legTags) ~= numel(legUnion)\n    error('phase4_production:legCol', 'Unknown leg column in segment contributions.');\nend\nconTarget = [schemaHeaders, legTags, kclHeaders];\nTcon = segTabs(1).Tcon;\nTcon = alignContrib(Tcon, conTarget);\nfor s = 2:numel(segTabs)\n    Tcon = [Tcon; alignContrib(segTabs(s).Tcon, conTarget)]; %#ok<AGROW>\nend\nassertNoForbidden(Tcon.Properties.VariableNames);\n\n% ---- merge bands (regroup by location + fault_type across segments) ----\nbandRows = cell(0, numel(bandHeaders));\nagg = struct('key', {}, 'loc', {}, 'type', {}, 'mn', {}, 'mnLeg', {}, 'mx', {}, 'mxLeg', {}, 'mid', {}, 'midLeg', {}, 'inc', {});\nfor s = 1:numel(segTabs)\n    Tb = segTabs(s).Tband;\n    for r = 1:height(Tb)\n        g = char(Tb.group(r));\n        [loc, ftype] = parseGroup(g);\n        key = [loc '|' ftype];\n        bi = find(strcmp({agg.key}, key), 1);\n        mn = Tb.min_Ik_kA(r); mx = Tb.max_Ik_kA(r);\n        mnLeg = char(Tb.min_leg(r)); mxLeg = char(Tb.max_leg(r));\n        mid = Tb.mid_Ik_kA(r); midLeg = char(Tb.mid_leg(r));\n        inc = Tb.incomplete(r);\n        if isempty(bi)\n            agg(end+1) = struct('key', key, 'loc', loc, 'type', ftype, 'mn', mn, ...\n                'mnLeg', mnLeg, 'mx', mx, 'mxLeg', mxLeg, 'mid', mid, 'midLeg', midLeg, 'inc', inc); %#ok<AGROW>\n        else\n            if mn < agg(bi).mn, agg(bi).mn = mn; agg(bi).mnLeg = mnLeg; end\n            if mx > agg(bi).mx, agg(bi).mx = mx; agg(bi).mxLeg = mxLeg; end\n            if strcmp(agg(bi).midLeg, 'base') || ~(strcmp(midLeg, 'base') || strcmp(agg(bi).midLeg, 'base'))\n            else\n                agg(bi).mid = mid; agg(bi).midLeg = midLeg;\n            end\n            if inc == 0, agg(bi).inc = 0; end\n        end\n    end\nend\nfor b = 1:numel(agg)\n    bandRows(end+1, :) = {[agg(b).loc '_' agg(b).type '_' tag], agg(b).type, ...\n        agg(b).mn, agg(b).mx, agg(b).mnLeg, agg(b).mxLeg, agg(b).mid, agg(b).midLeg, ...\n        agg(b).inc, 'production band from OFAT leg spread across production segments (merged min/max; mid prefers base leg)'}; %#ok<AGROW>\nend\nTband = cell2table(bandRows, 'VariableNames', bandHeaders);\nassertNoForbidden(Tband.Properties.VariableNames);\nlogL{end+1} = sprintf('bands merged: %d groups across %d segments', numel(agg), numel(segTabs));\n\n% ---- merge ct ----\nTct = segTabs(1).Tct;\nfor s = 2:numel(segTabs)\n    Tct = [Tct; segTabs(s).Tct]; %#ok<AGROW>\nend\nassertNoForbidden(Tct.Properties.VariableNames);\n\n% ---- analytic bounds from sensitivity entry points (no reimplemented formulas) ----\nt0a = tic;\nS = phase4_sensitivity('base_LF360_OUT_P15', analyticLegs);\naRows = cell(0, 7);\nfor i = 1:numel(S.runs)\n    lid = S.runs(i).legID;\n    method = S.runs(i).label;\n    vv = S.runs(i).variedValues;\n    note = analyticNote(lid);\n    note = [note '; method ' method '; never a nodal run'];\n    fns = fieldnames(vv);\n    for q = 1:numel(fns)\n        v = vv.(fns{q});\n        if isnumeric(v) && isscalar(v) && ~isnan(abs(v))\n            aRows(end+1, :) = {lid, method, fns{q}, real(v), imag(v), abs(v), note}; %#ok<AGROW>\n        end\n    end\nend\naHeaders = {'bound_id', 'method', 'field', 'value_real', 'value_imag', 'value_abs', 'note'};\nTana = cell2table(aRows, 'VariableNames', aHeaders);\nassertNoForbidden(Tana.Properties.VariableNames);\naSecs = toc(t0a);\nlogL{end+1} = sprintf('analytic bounds: legs=%s rows=%d secs=%.1f (phase4_sensitivity analytic locals)', ...\n    strjoin(analyticLegs, ','), height(Tana), aSecs);\n\n% ---- validation reference (live run unless skipped) ----\nif skipValidate\n    vPass = NaN; vTotal = NaN;\n    vNote = 'validation skipped for bounded subset';\nelse\n    t0v = tic;\n    V = phase4_validate('production');\n    vSecs = toc(t0v);\n    vPass = sum([V.legs.pass]); vTotal = numel(V.legs);\n    vNote = sprintf('live phase4_validate runID=production %d/%d legs pass in %.1f s', vPass, vTotal, vSecs);\nend\nlogL{end+1} = ['validation: ' vNote];\n\n% ---- writes (only after all checks pass) ----\nwritetable(Tcur, fullfile(dirPath, 'phase4_fault_currents.csv'));\nwritetable(Tcon, fullfile(dirPath, 'phase4_contributions.csv'));\nwritetable(Tband, fullfile(dirPath, 'phase4_bands.csv'));\nwritetable(Tct, fullfile(dirPath, 'phase4_ct_data.csv'));\nwritetable(Tana, fullfile(dirPath, 'analytic_bounds.csv'));\n\n% ---- code hashes (Java MessageDigest helper, inside this file) ----\nmlist = dir(fullfile(root, 'matlab', 'phase4', '*.m'));\nmlist = mlist(~[mlist.isdir]);\n[~, sord] = sort({mlist.name});\nmlist = mlist(sord);\ncodeHashes = struct('file', {}, 'sha256', {});\nfor k = 1:numel(mlist)\n    codeHashes(end+1) = struct('file', mlist(k).name, ...\n        'sha256', sha256file(fullfile(root, 'matlab', 'phase4', mlist(k).name))); %#ok<AGROW>\nend\n\n% ---- manifest ----\nsegScope = struct('name', {}, 'legs', {}, 'locs', {}, 'types', {}, 'stages', {}, 'solves', {});\nfor s = 1:numel(segs)\n    segScope(end+1) = struct('name', segs(s).name, 'legs', {segs(s).legs}, 'locs', {segs(s).locs}, ...\n        'types', {segs(s).types}, 'stages', {segs(s).stages}, 'solves', segTabs(s).nSolves); %#ok<AGROW>\nend\nmanifest = struct( ...\n    'tag', tag, ...\n    'timestamp_local', datestr(now, 'yyyy-mm-ddTHH:MM:SS'), ...\n    'baseDescriptor', struct('caseID', 'LF360_GAT_OUT', 'ds', 'P', 'XoR_P', 15, ...\n        'k0g', 1.5, 'kR', 3.5, 'kX', 2.75, 'kB', 0.725, 'XdRole', 'sat', ...\n        'gatLeg', 'H1', 'lambda_T', 1.0, 'gatZ0sel', 'nominal', 'ner', 'primary', ...\n        'lineScale', 1.0, 'ZfMode', 'bolted', 'coupler', 'closed', ...\n        'source', 'phase4_sensitivity H1-base descriptor (transcribed)'), ...\n    'scope', struct('legs', {legs}, 'locs', {locs}, 'types', {types}, 'stages', {stages}, ...\n        'segments', segScope, 'f4mValues', mVals, 'f4mCases', {mCases}, 'f4mTypes', {mTypes}, ...\n        'analyticLegs', {analyticLegs}), ...\n    'rowCounts', struct('phase4_fault_currents_csv', height(Tcur), ...\n        'phase4_contributions_csv', height(Tcon), 'phase4_bands_csv', height(Tband), ...\n        'phase4_ct_data_csv', height(Tct), 'analytic_bounds_csv', height(Tana)), ...\n    'files', {{'phase4_fault_currents.csv', 'phase4_contributions.csv', ...\n        'phase4_bands.csv', 'phase4_ct_data.csv', 'analytic_bounds.csv', ...\n        'manifest.json', 'run_log.txt', 'sha256.txt'}}, ...\n    'codeHashes', codeHashes, ...\n    'tolerances', struct('T_RT', 1e-9, 'T_AN', 1e-6, 'T_KCL', 1e-6, 'T_DEAD', 1e-3, ...\n        'T_CONT', 0.05, 'T_DET', 1e-12, 'T_STRUCT', 0.5, 'T_SYM', 1e-6, ...\n        'T_PRE', 0.10, 'T_B66', 0.05, 'T_TAP', 1e-12, ...\n        'settings', 'ds=P XoR_P=15 stage=Ikpp bolted Zf=0 (unless noted) sat primary closed', ...\n        'source', 'phase4_validate.m adopted tolerances (transcribed)'), ...\n    'validation', struct('runner', 'phase4_validate', 'reference', '27/27', ...\n        'pass', vPass, 'total', vTotal, 'note', vNote), ...\n    'notes', {{ ...\n        'Analytic bounds (E1/E3/D4-joint/D2/D3/D5) recomputed from phase4_sensitivity analytic locals; labelled EXACT/APPROXIMATION, never nodal runs.', ...\n        'Ib rows use t_break=0.06 s chosen study reference time (not a measured breaker clearing time); constant-E-prime reference approximation.', ...\n        'F4 matrix rows use m=0.5 single section (matrix subset guard); full m-set block appended to currents table via base-opts phase4_solve rows.', ...\n        'F4 m-section block is currents-table only: the per-leg split helper is matrix-internal and legs are never redefined.', ...\n        'Per-leg IN-case OFAT (H/G legs under IN case) is not expressible via run_phase4_matrix (case fixed per leg); only the backbone and E5H3joint carry IN scope, and E5H3joint rows carry caseID LF360_GAT_IN.', ...\n        'No relay/TMS/grading/duty/verdict content; no substation names; no compliance claims.' ...\n    }});\nfid = fopen(fullfile(dirPath, 'manifest.json'), 'w');\nif fid < 0\n    error('phase4_production:write', 'Cannot write manifest.json.');\nend\nfprintf(fid, '%s', jsonencode(manifest, 'PrettyPrint', true));\nfclose(fid);\n\n% ---- run log ----\nsecs = toc(t0run);\nlogL{end+1} = sprintf('totals: currents=%d contrib=%d bands=%d ct=%d analytic=%d (wall %.1f s)', ...\n    height(Tcur), height(Tcon), height(Tband), height(Tct), height(Tana), secs);\nlogL{end+1} = 'sha256.txt written after this log; it covers the 4 CSVs + manifest + analytic bounds + this log.';\nfid = fopen(fullfile(dirPath, 'run_log.txt'), 'w');\nif fid < 0\n    error('phase4_production:write', 'Cannot write run_log.txt.');\nend\nfor k = 1:numel(logL)\n    fprintf(fid, '%s\\n', logL{k});\nend\nfclose(fid);\n\n% ---- sha256 over outputs ----\nhashFiles = {'phase4_fault_currents.csv', 'phase4_contributions.csv', ...\n    'phase4_bands.csv', 'phase4_ct_data.csv', 'analytic_bounds.csv', ...\n    'manifest.json', 'run_log.txt'};\nfid = fopen(fullfile(dirPath, 'sha256.txt'), 'w');\nif fid < 0\n    error('phase4_production:write', 'Cannot write sha256.txt.');\nend\nfor k = 1:numel(hashFiles)\n    fprintf(fid, '%s  %s\\n', sha256file(fullfile(dirPath, hashFiles{k})), hashFiles{k});\nend\nfclose(fid);\n\n% ---- scratch cleanup (production archive stands alone) ----\nfor s = 1:numel(segs)\n    segDir = fullfile(root, 'results', 'phase4_fault', sprintf('%s_seg%d', tag, s));\n    if exist(segDir, 'dir') == 7\n        rmdir(segDir, 's');\n    end\nend\n\nfprintf('run_phase4_production %s: %d currents, %d contrib, %d bands, %d ct, %d analytic rows in %s (%.1f s)\\n', ...\n    tag, height(Tcur), height(Tcon), height(Tband), height(Tct), height(Tana), dirPath, secs);\nR = struct('dir', dirPath, 'tag', tag, 'nCurr', height(Tcur), 'nCon', height(Tcon), ...\n    'nBand', height(Tband), 'nCt', height(Tct), 'nAnalytic', height(Tana), ...\n    'validatePass', vPass, 'validateTotal', vTotal, 'secs', secs);\nend\n\n% =====================================================================\nfunction c = asCell(v, nm)\nif isstring(v), v = cellstr(v); end\nif ischar(v) && isrow(v), v = {v}; end\nif ~iscell(v) || isempty(v)\n    error('phase4_production:badInput', '%s must be a non-empty cell array of string scalars.', nm);\nend\nc = cell(1, numel(v));\nfor i = 1:numel(v)\n    li = v{i};\n    if isstring(li), li = char(li); end\n    if ~(ischar(li) && isrow(li) && ~isempty(li))\n        error('phase4_production:badInput', '%s entries must be non-empty string scalars.', nm);\n    end\n    c{i} = li;\nend\nend\n\nfunction T = alignContrib(T, target)\nvn = T.Properties.VariableNames;\nfor q = 1:numel(target)\n    if ~any(strcmp(vn, target{q}))\n        T.(target{q}) = NaN(height(T), 1);\n    end\nend\nT = T(:, target);\nend\n\nfunction [loc, ftype] = parseGroup(g)\ntok = regexp(g, '^(F[1-5])_(LLL|LG|LL|LLG)_', 'tokens', 'once');\nif isempty(tok)\n    error('phase4_production:bandGroup', 'Cannot parse band group ''%s''.', g);\nend\nloc = tok{1}; ftype = tok{2};\nend\n\nfunction Ifault = govCurrent(F, type)\nif strcmp(type, 'LG')\n    Ifault = F.Ia;\nelseif strcmp(type, 'LL') || strcmp(type, 'LLG')\n    if abs(F.Ib) >= abs(F.Ic)\n        Ifault = F.Ib;\n    else\n        Ifault = F.Ic;\n    end\nelse\n    Ifault = F.I1;\nend\nend\n\nfunction fn = footnoteFor(stage, type, F)\nZfMode = 'bolted';\nif strcmp(stage, 'ip')\n    fn = sprintf('ip peak = kappa*sqrt(2)*governing RMS; r=%.4f kappa=%.5f borrowed-shape peak estimate; ZfMode=%s', F.r, F.kappa, ZfMode);\n    if strcmp(type, 'LLG')\n        fn = [fn '; LLG single-earth path'];\n    end\nelse\n    if strcmp(type, 'LLG')\n        fn = sprintf('LLG single-earth path; bolted-baseline comparison; ZfMode=%s', ZfMode);\n    else\n        fn = sprintf('bolted-baseline reference; ZfMode=%s', ZfMode);\n    end\nend\nend\n\nfunction assertNoForbidden(headers)\npats = {'pickup', 'tms', 'grading', 'differential', 'duty', 'verdict', 'rating'};\nfor i = 1:numel(headers)\n    h = lower(char(headers{i}));\n    for j = 1:numel(pats)\n        if ~isempty(strfind(h, pats{j}))\n            error('phase4_production:forbiddenCol', 'Forbidden column pattern detected in headers.');\n        end\n    end\nend\nend\n\nfunction n = analyticNote(lid)\nswitch lid\n    case 'E1'\n        n = 'R_loading +-5% band to 3ZN band, F1 LG exact re-evaluation';\n    case 'E3'\n        n = 'NGT bound resistive-assumed, F1 LG exact re-evaluation';\n    case 'D4'\n        n = 'X0 x0.9/x1.1 bounded tolerance + X0 error check, F1 LG exact re-evaluation';\n    case {'D4E', 'D4+E', 'D4+E-JOINT'}\n        n = 'combined D4+E evaluator at F1 LG, exact re-evaluation';\n    case 'D2'\n        n = 'Xqpp substitution input-spread bound, generator-dominated inheritance';\n    case 'D3'\n        n = 'X2 +-10% + error-check input-spread bound, generator-dominated inheritance';\n    case 'D5'\n        n = 'saliency error bound into Ib';\n    otherwise\n        n = 'analytic local from phase4_sensitivity';\nend\nend\n\nfunction hex = sha256file(path)\n%SHA256FILE  SHA-256 hex digest via Java MessageDigest (no toolbox).\nmd = java.security.MessageDigest.getInstance('SHA-256');\njpath = java.io.File(path).toPath();\nmd.update(java.nio.file.Files.readAllBytes(jpath));\ndig = md.digest();\nbi = java.math.BigInteger(1, dig);\nhex = char(bi.toString(16));\nhex = [repmat('0', 1, 64 - numel(hex)) hex];\nend",
                "lineStart": 1,
                "lineEnd": 603,
                "totalLines": 603,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\run_phase4_production.m",
            "time": {
              "start": 1789760733098,
              "end": 1789760733229
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d7dd77528a128818af6be9a58"
            }
          },
          "id": "prt_0b60d7e25001l470BiHEngP1xN",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 29656,
            "input": 7535,
            "output": 353,
            "reasoning": 279,
            "cache": {
              "write": 0,
              "read": 21489
            }
          },
          "cost": 0,
          "id": "prt_0b60d8049001ubSDQJnCpKz8mz",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d66da001gDKEeDqxloj1vr"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 49478,
          "input": 20285,
          "output": 103,
          "reasoning": 177,
          "cache": {
            "write": 0,
            "read": 28913
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760733273,
          "completed": 1789760738989
        },
        "finish": "tool-calls",
        "id": "msg_0b60d8059001U3JU3mv21XeCEC",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d869f0018qXnB2UJUpc3V5",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d8059001U3JU3mv21XeCEC"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760734881,
            "end": 1789760736781
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad94deaf83833b92bc4555:rs_01a0b60d85f57035bcee3a275f84ee66",
              "reasoningEncryptedContent": "Q-PaDgFWPxKEljGbKmb6tM6AySC1Tk8SQOL7N8ncpGuXUOB5FOe0qjP_LafgLlGID16WMTKZUmhYDLx_CBXvrzHVcc7064m_uyNk5wm3QNrhEZf8lgKDVvbT968p_6r77_WU97l6-hLDdWwI3gF_9CLBOgh3QuOjjrKXMZeZoMD1epCkHw1gAXvocRnQrbQS8rEwgmp4JNclnnxWZFKyRYsQ5mVW0OnvOIdxW_RKV8wSVOJcwUAfqy3-aufD7dBojKsrN7g9YkqvsgR_HxS0bNFmbwkR7-wAncQt8LNgdOhFXFyKvZwaB3HWapuN4AO3RAtStbl7iIGxsrGXPUCKTO1cbbBjp5z59aLqXlz0SFsI8sE6H3jzDMfBBEKmMbfRNBUENHnpwmDYF-8DLN6aVgsPjGW0dNcsCvUCKlMFUKavxihsoYlr1zd2yLxXkU9q2uE14L47HUP-9Bu92J1D-bIEiOBZAoQ_wS_GXPYCUsLckH4Wir6Uu0eWIe_LaKfm9vXVSbIQEqPmYky4VxLfSISJknGTLe8RLrwGdDOPFrsm6x-g8WjQap6chE7BIe5CP4c4rx1dVQni7VKqFT0RajLWwX0AjFWbIOIoXkKayl5UY01Wlrl3xztxih7uSngLENJGvAh41WtqlkFqtex0mnqhdbJPLo6ENDpXR-gMcO-wWz4nQ-rVRRhIcSuWaUEwJZpLYepnDWtEg_SHLONW3pJeKPVdh9EYTA1YafPvAJxErnYsqmbA0ZWVqrarCVRtzmyC74ZB7txymSfu5PdpAZd0bKYnScG5jMA_zgEnBJTWsVAeB72t94MFGa-8Pa_xhQjJ4YmEGWAsfP-4xmTdk9M6KssNEyS0yNXmgfOFQkSjtVMSkKhJDrlzpkFLC2oyPoIrbYqrRqjyZDuOUU4jI_ILhPreKQdfGb-2eZu_RaQD8FbDD2wE7rLLiqFOOfdEuws0_PdbSn5kihlGIP-BwzNrjB_b-vTFWxjpC4aZv9X2did2sWOZjeeHO7i-AnbG5Y8B2CxAB4D81NDZQBem44tyih9Tf31WS6Kk2PdJrw1rTw7THbUicLH6Gi9OlcS04VTUFQNRKL1VPVxAI3t9PD3UCs08NkpKEDB9LIonYpTZhmeXAb6eN5M6GrS5emtksO4sFImGUH6-FzTvXqYZShsjbBmLGfkhpbn5Q0lFEy4lanJ_5oKB_xRU-rxI9iMSFFNbeT7rTajfKU6x7lrkcgdPSdp3NrUtyU_hb7ixtAF9qjZkT-cIDLHNittC09BjQv09vKJ9ZQG2G_ceOZBwxyczzPsbOcvn4d51wJew8bYsJkxxJFtgQoXTN4i3SOZ-AdXRMcG91HKdy1RjOcDCKnoUVadUNbrpNAHUqRZDV5fHFwsgsKrEnJh4Q_K__hUlTveVAkknsz9krAwPUC8tdrUMHPz6EqX1Lx-98K_C4WH-YkYKzBbF6EDHhaggqXXOX0JCiNgAQ2sy9iw0dMUY0MRd-g35ZkY78iR13W4nueaL9rOfZhJ30RzaxQjlul8Sa6oobSSR4D9K0MInLyESxnb72BB4lCTopFbF9TWWDH5FwhXG4JBq2pP_TutY_jg0kTkcsEiFm-0tl97scHIqw8fDNqx87P9Mv4VD5pM6KDD7sSqWmn82tpp89YnWZFl8AS2zwwyrxTcv8XRDDLIHhxoIdeF3AW0dEqnflufCS4jjpDrD1kx43h-1B-JI4yJRvl1HsNQi3vUXf3L0X3OX4W3Xt0b-MtrmbOaW_SeJDo4pyFrQfaT8E6y74cBvacjqNNIEQTWYDvBM07Mh8EKAA3l1htEDBGFPlVBU3El5v5SFmX4G4BsPwsdJ67dRv3NeunzwwY6Jr6xzJD8asx_D3W-m3GxXlEsA5BwIbS7pkR0qyji859psgs7qXN7yVWq_8JsxhEYo9ZT8_SonisKkn3_vBbP6DG57QTr143H5fevlotkC4Ws5dnrPjqnYCE_Xf3-H9YeE99sh6wM7tGBsEeeZmUpeB3Kzfl3R0T0uOywkzU7P_ydqEOWcLK3NhDUA91Zrqc12a50s1i6qSGOdydg-9YxLGnwr_kHHkmSqSqMfDCJrCwYRc0UrKk34jbtjSePPSE4O4tCbjIty0YMLDr81n3PAI5GDW-V_Jd6KFkzs5J8qOz31Q6wzm2qmRpFZLPUkWVPftA9_90wHo1PSlFfYqn9it6iScl1uQaUL-oFPambpOXEdOmAnaN0gXIg8p9mNhsVz1ERLj8i2sd9IIdWmeIYbShMor7ogHPqKkA2WD4nzYbNunI5Uo7bXQaTDcaUxhXhfAxz1uVKCe96jAPLjzOwWW4IOjC5LhgyEdoIYCPtU2vqXGk1wJkgsDY4MXzNYcSwCKD2inbW8jl4thnwkKT4aMwo8A1ha4MGMZR0RyfKy4pbKWZbgVmbMbR5xXsAEw1InrLyL0aycLt2uIz9lg3TAZq2A1US1ceo0CKe6x9btYAtX2IAhruT4qJGoizwH_Z8H3mNGUqkFY7e6-0K8oMArXaqqYYJ2RMlWfo_0M3tHXgfr79i9UcbI5c-UA0I2E7b-88I1xXS58VxxFWn5XHMWViQX4O_Hjpc_8Z1VPkZAYJEc8-MDDqzcnyRtMmcc8qgGlKs_x1mshijhjaRVaw5SzxS51Doko3TKU524uH_JUIsUKDZxmaRVc0gcceZ2OB7fBd01tdpLwLEDhuaLQftxvSW_76PFBekywRZ5pNo_R_2amsKNleFpvSPK9RBw2GzmWqE2gY7ChlKMCzRAykybnxF_0hj8wFg"
            }
          },
          "id": "prt_0b60d86a1001xYAcv8iOSFO1yi",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d8059001U3JU3mv21XeCEC"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0b60d8def732fa4e8176e9db618d6",
          "state": {
            "status": "completed",
            "input": {
              "command": "matlab -batch \"disp(version); disp('MATLAB_OK')\" 2>&1 | head -n 20; echo ---; Test-Path -LiteralPath \"matlab\\phase5\" ; Test-Path -LiteralPath \"results\\phase5_protection\""
            },
            "output": "head : The term 'head' is not recognized as the name of a cmdlet, function, script file, or operable program. Check \r\nthe spelling of the name, or if a path was included, verify that the path is correct and try again.\r\nAt line:1 char:57\r\n+ matlab -batch \"disp(version); disp('MATLAB_OK')\" 2>&1 | head -n 20; e ...\r\n+                                                         ~~~~\r\n    + CategoryInfo          : ObjectNotFound: (head:String) [], CommandNotFoundException\r\n    + FullyQualifiedErrorId : CommandNotFoundException\r\n \r\n---\r\nFalse\r\nFalse\r\n",
            "metadata": {
              "output": "head : The term 'head' is not recognized as the name of a cmdlet, function, script file, or operable program. Check \r\nthe spelling of the name, or if a path was included, verify that the path is correct and try again.\r\nAt line:1 char:57\r\n+ matlab -batch \"disp(version); disp('MATLAB_OK')\" 2>&1 | head -n 20; e ...\r\n+                                                         ~~~~\r\n    + CategoryInfo          : ObjectNotFound: (head:String) [], CommandNotFoundException\r\n    + FullyQualifiedErrorId : CommandNotFoundException\r\n \r\n---\r\nFalse\r\nFalse\r\n",
              "exit": 0,
              "truncated": false
            },
            "title": "matlab -batch \"disp(version); disp('MATLAB_OK')\" 2>&1 | head -n 20; echo ---; Test-Path -LiteralPath \"matlab\\phase5\" ; Test-Path -LiteralPath \"results\\phase5_protection\"",
            "time": {
              "start": 1789760737558,
              "end": 1789760738975
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d8def732fa4e8176e9db618d6"
            }
          },
          "id": "prt_0b60d8e30001G8BgLmtf2ui0cv",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d8059001U3JU3mv21XeCEC"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 49478,
            "input": 20285,
            "output": 103,
            "reasoning": 177,
            "cache": {
              "write": 0,
              "read": 28913
            }
          },
          "cost": 0,
          "id": "prt_0b60d96a3001KDHPfrHX5N6LKV",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d8059001U3JU3mv21XeCEC"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 49709,
          "input": 499,
          "output": 73,
          "reasoning": 0,
          "cache": {
            "write": 0,
            "read": 49137
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760738999,
          "completed": 1789760802199
        },
        "finish": "tool-calls",
        "id": "msg_0b60d96b7001WdNWFNlPhHADuh",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60d9e09001dDDXE6qo7zFybx",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d96b7001WdNWFNlPhHADuh"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0b60d9d8874338f936197c5d609b9",
          "state": {
            "status": "completed",
            "input": {
              "command": "matlab -batch \"disp(version); disp('MATLAB_OK')\"",
              "timeout": 60000
            },
            "output": "24.1.0.2537033 (R2024a)\r\nMATLAB_OK\r\n\n\n<shell_metadata>\nshell tool terminated command after exceeding timeout 60000 ms. If this command is expected to take longer and is not waiting for interactive input, retry with a larger timeout value in milliseconds.\n</shell_metadata>",
            "metadata": {
              "output": "24.1.0.2537033 (R2024a)\r\nMATLAB_OK\r\n",
              "exit": null,
              "truncated": false
            },
            "title": "matlab -batch \"disp(version); disp('MATLAB_OK')\"",
            "time": {
              "start": 1789760741335,
              "end": 1789760802079
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60d9d8874338f936197c5d609b9"
            }
          },
          "id": "prt_0b60d9e0f001UCtlN20VS17mYo",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d96b7001WdNWFNlPhHADuh"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 49709,
            "input": 499,
            "output": 73,
            "reasoning": 0,
            "cache": {
              "write": 0,
              "read": 49137
            }
          },
          "cost": 0,
          "id": "prt_0b60e8d51001Po1xvvOfwHt2d9",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60d96b7001WdNWFNlPhHADuh"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 50836,
          "input": 275,
          "output": 470,
          "reasoning": 570,
          "cache": {
            "write": 0,
            "read": 49521
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760802259,
          "completed": 1789760858367
        },
        "finish": "tool-calls",
        "id": "msg_0b60e8dd3001ZSo1wI0hwtB2vz",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60e930a001yoJhOeu1yXmW1z",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60e8dd3001ZSo1wI0hwtB2vz"
        },
        {
          "type": "reasoning",
          "text": "Following the architectural path by presenting classification, approaches, and a 20-task breakdown for approval.",
          "time": {
            "start": 1789760803598,
            "end": 1789760810358
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9523b02f403f57b14e04:rs_01a0b60e929b73a99e7012e64528b2eb",
              "reasoningEncryptedContent": "Q-PaDgGi1zoMVSKNuHl0Qm-pc_x4Q3JMc0-8HnvLz-pnKZQvSnEDeTqUdZx35X0thFlna_14WOJY7ha7Dm95yImBkmI6v_ChZqWxG1UUFTs3fKgTIGWsHBsA_4PpbCP6OJsDO5qPRnPTbgP7mVVF_vbxoKL2wV1nwHnG162w2s74aQWEYJUj_buXHIROPLysVR9z5v5L85Pee-xMv5GTP21c0NQ8YMVlIBHORSQ-sApl7lldp-FDysIyNkH13igbaIwjUwBrfw6BsHuOfdjZdHjIvXFAgK4RdtoafjsjptZ4O6QRv2SLmvTxA19XeqUH4T_o4McyydARRWUCU-gxM1HfLiwGXd9o02Smew5h-2TUEsY5_LfUXplhTZyeZuf-5tVBwoerwkJWtcIP926O0aU-qSWxUUjXf0FIsVmyjH0flI7TgZ9IEVFAL7RRw-ir16OXlWW9L0TkmaMVY3kW9WnDTwzcFurNYS0TqHXaEVOCVNDEMq-0D6W968c2h-iUWfQaRhkM_CqljKcn07hrlcFGjOUl8s6eSGH5JKbHznyRlktc4_PgUzWiD3eM17OOtIrYqRmRjF68u5XmxtuY5XKpjTGUmbfWb5UiyNs-9F1VDe_t6G5EaITUmfHbDcMIA8fCgA6qGEH1Jj5iWuDjdOr8EYnuxAYa92ybpXRhAS8goujQ_OLL_DjCa6Mk-xk5Qs5pevHu1S_93C-k9xLHTWtI0t-6RX6I78lIgXN7NuO3hbRxyIgLXX5ebVZCAgtTAASUVKg3CgUk2-bt-RDdVcoVWMo-3dYjr8ta8aYuJNf7Imi2cFPeQFIJvkTx9W492li89FnT5OnaVN5hDtzho1wM-GuJARJOhwySboHArohZOMESzTu5beN0Own8arVawuYFMRIXQdm--sdYnm4dxmjAVVVJfdiCQeqT_Otx5r87J-Lx8AQzJLkrtD5swsK1r4Fww4qO_Ed5Yx9c4Z1iE-Dz64lkIWHN5kNKOhBiGiuQl-amfrr0YM6NmknKVvVpSc2YaS3Jkr3mAhufBPxzLMyN43X528SqYNSTw2OUG4NmuNGynMwfVacWoTyjWiHQZMvvHVLyUikrV3mFLkTeBu5_1tqJDIVebpIJA9IW5x7onxZ0v9Zz_LILgtKtY4YpoebDnLCKL72-Za6qO1vSXNiQF66u-VythqLliPwTX91w7pspBoB0sO24cWiLjyJP_ecRinCMWcdaOZYNFlX5sw6yoW1RZ1aFFcxXmLbmoiaOYJfyuXv2rtZvwMJ2qlqRAAsJnhb5i7Emmd6S9cLboEvr3ob1Yh_ay99CDleYKt13xU3BtQF8CnlH3Zogp6BjOGgFuY4lzI1vNDw9cruDpWWIuuT2FDgHX_qj1vSF4AVl-J9Kt27v0jyFZoWfWl9OA-OXNBJ-MVT_aZ1QWPFCbMuakjOJzdhGXW72hRb1T0oiz6bJkkF75uI2xffBd_mZla0EGq5IH32LhbH150EbtT9alouJg31e1RPihSucqVriPXdLT_heCet_rnjADh2eaDMUeOMD3BGjVNmLDPzgvcHaRYBi2P94CbG2v_5ND_0kgAf8L1XmIxZq5n_MXBguHoQUCz84MUBnZ-P8JQuq_An2DNZxlzWBbNQZ5EbbmlfqlQDtKpQF6Nt_RSxSvT-Di1sHfgjJd_6GK4nixOLGIFiLKyAe6h1HQJAMF0IfH1TpWuAGAXVbapkmD2JNBDtNjri15gtznV2g_yofvAXvljip7DCrd-9mLOIJ46KUlu9tFuxzBSc7ll3fMBXdNeCBkS-iT-7PbiqwA_yJLpo1fgIY241ZrUMRBhGOjvU0AGEuPZHPiO8b5jvUtOIwCTlQ3deVsTnRG1e1hTWg06u8xDmpxrLMv-orrbYydcpeoc3SYXAuKy9yMD9SDA1uAgHGaE40I-88HpHWyVAK2n11bZvPOIUm-NKqLWUO7AnO2nd5OczIQZYuP0M9YaVsURO-nZIlM5-1x2qbpIqmz9S3OTcfofnvhD2w0l4sfcKPBwqiH7dvz5dNFmigCZSFOFAJJqG4eGXQXs0gOx8QPepzjcdNg0AtvhZEPh0hdTzvDfgGSsTM9BA8oLPXlipyb16K9vHfRAjJTX1MZmfWl3NMOtni__E8NyJigmYR1moQtmbu9FHgAg6O6NZ_fHhn3Eet_wtSRJcB8KgauGhOfJh8H8_SjaTG6vhcX-DCe-dyOH7VWxpNyCOPftDL5tCfsfnxaM479iCxfIViarUnyzvGb22Mv__masp854h456uZ8jtKgbzDkQgCuqhJOlKNvkd2P68Jx2XDuPfsahsAa8-gNffas6E2Qk-6aHiezKsKRAflTOM5VzQvwoTHEwTs8mM68DbpBa7nM1hYXVaoaCvlCmFbRIczqrxEZOej1PJMfT8H-Qu2hZjL5rvTErMVV4NuSKOYN26C_NjT6krq4EcL15XlspmBnKPRbJpwTIFS5P6pFw5EcbkUDC34J0iTeg-85Ae76udAvNaBlAh3m_UxFBnrf1Eax8MD70ApQ44Kor5lUWwl8WVO2ccKltfRi_wvuisukZfugyymxewmK8CRwyJJyI-0ulyUHKBcgRr2TUR1C3KT6F6xV724OvC2P7RHtzAE_AIRax9flxGvCE0TQkTNHc26HkL8J8RaVBRLeAHWH2pftvZ8LGabtYsLTXPoi88GtbhyX4pevJ7cT9FWFY1M52dPEJoaFH_lS1Xd_0PlZ-8QVEwyBG_mXbxO8DUzhniOESm9T4U_cr6hgC03tSqQYOYdBWqBNxxNjlUkjk5UAG4H4S4msCTklY6zECn-dSv0LjTbjqObLbRKX5qnI2FLx03kUTXFMmnCKIJ8b8wubsmTPJIR6qvuxaF9N62a4lgivUg2LJ-5NL-boyEt54Bvf_uDAZY86uDHEUqQsytGoj6gCy_Tw_wgUzFFBEgoVgwseNeTumTTCXTCKkFDancCIOC9m2VbKGTk4BnXVv_VEtTSvEg2h6pF0HF_U2tv5IYjIhUaE2nDYmifuoKpnXne6v4Eb-XInKlyXe_49cQs18tJ70jfd84TeNXhkB5-BhvmID5wYsedve4sdk0Ix_0vLHaLke07V1ezBdw1SSIG7saej6xUHMv2ot5yVuNjWyFzyuL8hJRSIez5qwyNb8-XFWBQtQnTJD0VXjlgopWXjCoHfNr9vm6bMlQYVJD23VsgH5td-fGSoXqSkAYp3XqvgZLO03REUfUC3IismmCfogYGwnJZMl2GF0XVJpOKtvHF1g50qAJNXdJqA_l0avAfaJK3XpuoVflezxEOobSAP3OZAvbttJQ04s85VZnDQ-vHyMF9G9CYgfact1a5ocUqJ5cFDxLJnUJp0Ag0z7jpaSXh2zSQLcbGGdloox3K6MrvhtsK0rgAL8MKCdacL-MtMZbcGT9LUEfXSNrAfk4ZstSQQ0DY1tRPkK56wlIvD33fARfCvsdvlFeuy3g8RgyujL-M7zIfVeb4VwfLp-Z73lSgQMSnjaYdY3HL7DrbzmXrNRPHhlPnJyjk93_hu7FgBxFlUuMrSVHbxMmyoXR2lhnTF3u1GkVbUYGeQBLFFGh1d1EEOBABEwzJmGkpEjrtj4wYYpCfnQrYWYtTAEII-u_tT4nMLoUkLWjD5U7rcKWygMFTzVDZhwVtThv5OJndxfHVDBV_SWWGAQ5asnD1c1BX-YcGRdYgpgWebta_0Ij60majh_zHhAvUifuhKLmAIUeMWmOkvrmYo8FpQRs0DiupmCCv9IQntrepvuPpXTqy4DrnUCguCQ-TMKit4yhJLUDKiXZEmLZgM3GQmRSqO5oZwGctzxTLs3ll47cigZYoDD0rZGcM47suuXkkJhoB5QVwejh7gx-Ex1mKlR18U2BUoApXLvIHaJREB_LtDP6ZSTuk3bydGOuBa0EYjdm3crJTb7dt0UBSw2GdbrM9FhMHHSl49TVmLiOPPsFwBwSO6Cih43GoS9hq5pTTV5vbp-hc31s9bgdIGMFBDhj_35RNHY2SPApYnDN9XGR5kKDLDJkmxOPaeULWKfE__Ba8_Kkhrv5pjjUGTbV7oiHZr9emiEdZOWxXEvY3_Aje75J9r9BTHMDGlJpzRztGEB-MVTn2nOhQ4DoRqquKX5Ltsz3Hb3sBtv6evaJFWytIg5E8gRot3cHuMEtdoawB_fVlJf1r-pyE6nAalvbmCaljiKAqsPPAAUet0yLZ1zPVdS03bBf_HgCVXZL6H9KWmRdtlbbKGDO9OtoN3FER5zVcq_67KZwm2wfKIurOSz7_R1a3AdR_g3RFNmFVKNkXQTwBJnteXQwF5M7nZ1zn45PGgoMBZWxdNblUp-PEhB7x-Ul8qzEfmt0-pnf7LkujD4rFihAX9DihT300sHZrPq3pllUgw3V4raADgWsHNztwTdkZf5YLACr5drOitCyzUA1PZgLrHht8BWn6QkWg1h972dCAqpjkQ2J72aTEtIr5kgiiwl3SxJF4NBdl_j5E4LTkMm0o08YbOA-A14Ykf0euEZj3baLdEEgKH_lXGp1H25oHdwvmmEvv1e0FfZGHA9Db_ZPnFCr-77e_Yg-3bC1tNV6onjwp_PqgRJ2pCyg-rOy-7jd2LpV7ycYptM7l2b6Uj9nB7mJKSqgmu5_6pcLN5FOrmqaV2BsNU1FCqkhr6oCr5Vn0IXWYBHpokck5NYVLXFaWdVu4s97SpAJT2X3osTR2LKUweuVOj-p5JANv5EmRZ5qrLmMbfoKLyaZXsg8gFsZc5YPv2gratEi3Hai--RGT5nLBdoHMglhSU15OC2ngRWBw8Uab-SOTPAXIs1ftzGA3UTeVadyawWr81xM8FiqyRPrNGvTND9h9y3Ax2YTt2HcnYGSFJEUX88YBAdk-YWhLEs-qzTZW2fT2TXV3_O-2XJdYawr6-D4tHTWIYIBUm_okZ-sVTosKDYW3iNvcbtfr_z8ftiy71nGcsYsMnawisEh5kV0xMAEXgu1KRokmthDCFVLPafC9AV3WWvfBy-z3dNREaRFek7aRRKvv9-jachnz9BoWcYkzkqf72utaXK8DFXvTWS_2Eq3fcHeGnA9ESsbHKptdZbIvE3kZmRM1fdygklTlUeg5mFcPNhbB9C0XR8YHlUEvq9MLQ33kS01t91o1QWVkp38TLRuw5C3_fTYQY-EUAf2NDfvZnP-puo88H-YLH6ZhJmv4eFNoajKlt7JkGGgGcV7XXWrEL35HGPHFeKxfK_9qiMl0IdGtBfgd_L_LstkYbbh25V60nNb_ho_8CRwck9pbLOiKC-M48muuYwdCC8LxBFaHZuXj6WUN5rFzpoGx3gGdrJ8KGRHXpwWMoGtYXrkpWQv1oKGOq901CFT9dcR_4D7T5dwAPZBiKHXglfUYIms7I1c5p0dRRTwI_Zx9l8THhsXus1pibOqxY3T3xrLvbWn7cLfXRqOvTjvDysBrCMfTKZC9AcpPDuJP1NhnvDwQ-fjw89tch-Tz6jgZF9Ry2AvCTYsMIb-rl7sm1pjXbA"
            }
          },
          "id": "prt_0b60e930e001uzGE4Xe0ivnXbT",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60e8dd3001ZSo1wI0hwtB2vz"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760810366,
            "end": 1789760810516
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9523b02f403f57b14e04:rs_01a0b60ead347034bc98c9067aa6c289",
              "reasoningEncryptedContent": "Q-PaDgHwz33sGRT-BHmSw3py2c9sY9Hvx9Qs6krC3albMI33FIHJMOCoC-l9mv_px_x4OWIVeGENa3kAE_EOzhIWB-uZNWpgkwTNKzC1JcokKateBXYt1Oinh5eUcGHeeLGigReldtLxFCWq0dHdV_UQnwBjZx8q7BkcXcfu2bnEohawPMjdO15LrXd1w5aYC4ooyd-w9Ev8saFVygac1EBHJyMSegBuJQBohTncpa8tv_3gqk6_Glt_aVTKYBnHMYZRQJcxJoS2L3vItCBZRhEmyHFvJzYRYlqk0UVjawx3uCsVnIkoyMkveyu9aLWINrCmig0uKq5D3WbGr3-m2qvlhV6-b6JlBJBILqTSLlEVZ2hz7ijTt9iSTw69r5x_qRcUFfFZSfUd2YzuyLSfmQBVyPQg8PCCApXwOAjZe8ma22WNFQa9hEvqWqoj4S7pWVbbh_Yeh-sP-n5b_STDWSM11N3dYnTEdJEubPs0yXohvzwueaKydh1H4HiIOsuDfMg_YZBoQ4sK8ZfVhFXiLOTGTshiegEGP_ZR8F5EzsJdfAkUQtbtcwryoLz5ak6c8L1VtrWjyj1YifkOoPjO6xk9cWTVhx2zzzAOJEIOmyhC31HrOstCSclaPmRIPQgy6nXOSn_QE2S-VVjqsbuoCEP7QhlKDXlC-uC2DRRyqgU6yBbmkHcw6MBk4f6LbnYZiy_JIBoEzarl41w53c1_N--rgQWjvYh-J0AL1iBL4G1VF0vCLSZCzaZvU7J0uYuz_ERtlTCARdjAT-7QXn2KPFTP_xQjY1pWsH7UOHeggALP8NrBmRsGribeoPPssO9tagZeMZl1LgW7a9PkS2plr8X39ssWNKm0HC6wVfPbynwJhZlz01t5E8BQHiyOobQvCeoMTZbSFT68nCsbTddi1YRawjjal3Bcr7yiir7CBHc6czO-51fPufF3vOoONJFGMYZiUp7JbDeuMVxGup0pW8H_0FAboM0VQQXpB_L0Sj_kxdYjOuTSLikZu7hXNpglp9QRHL9hB2WJcFXEFBELsGLjKLskV9mq29gB_kt-gAcC3rnOuFWM09PluPBhzWi6NdeXS-T6YTEpGfXpWlS44jeGo8HHbH9Wc44E3uPAZw94WU7HPOeSLecVzZqNaJlxLqIFsJ6LTLF4RxXJFx7VAfXL9L7SekAQ97eNwFI9kaLkLCFiYAPAfH0pqpLOoRl_UK8JVivpB90gIBK0THUpj9SlYr3ryzMGa0gZFOpn_YYmN3AyVVOIgEwBb03VspZ448DzNj9gH5ay-6oSMApSd7iHr-cUD-NQzS4BYDrzP9_LiRXG7ICAFpZhDmu6ihzmsqEeDyFoqd9AWn4zvEpgGp1-DQJ6QJh4J7_0efYelaS_vObT78-mIhU9koYaU7eFyuuUFliDmwGXnexRrw"
            }
          },
          "id": "prt_0b60ead7e0019JXI6sq1Y6f68V",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60e8dd3001ZSo1wI0hwtB2vz"
        },
        {
          "type": "tool",
          "tool": "question",
          "callID": "call_01a0b60eaded750c81f160be37329f60",
          "state": {
            "status": "completed",
            "input": {
              "questions": [
                {
                  "header": "Phase-5 design approval",
                  "question": "Phase-5 classified as ARCHITECTURAL (new protection subsystem on frozen Phase-4). Recommended: thin adapter layer matlab/phase5/ reading only results/phase4_fault/production/ (never re-solving Phase-4 except regression import check), with registry+curve+calc+writer modules mirroring Phase-4 M1-M8 audit pattern. Rejected: (B) live re-solving Phase-4 (violates freeze), (C) manual/spreadsheet calcs (untestable). 20-task plan: T1 freeze+regression, T2 registry/topology/CT-ledger, T3 fault importer 2x5x4, T4 CT secondary+12019A ref, T5 IEC curve lib, T6 pickup engine, T7 time engine, T8 coordination matrix, T9 TCC plots, T10 breaker-duty (separate), T11 50kA note, T12 Q-semantics, T13 low-EF/neutral, T14 sensitivity (15k vs 16k fenced), T15 provenance, T16 15 validation tests, T17 writer+manifest+hashes, T18 19-sec report, T19 quality gate, T20 deliverable A-M. All MATLAB-run, subagent-driven, no Phase-3/4 edits, no invented ratings, no IEC-compliance claims. Approve this design so I can write the spec + 20-task plan and start implementation?",
                  "options": [
                    {
                      "label": "Approved, start Phase-5",
                      "description": "Write spec + plan, then execute 20 tasks with subagents + MATLAB validation"
                    },
                    {
                      "label": "Revise design first",
                      "description": "Tell me what to change before any code"
                    }
                  ]
                }
              ]
            },
            "output": "User has answered your questions: \"Phase-5 classified as ARCHITECTURAL (new protection subsystem on frozen Phase-4). Recommended: thin adapter layer matlab/phase5/ reading only results/phase4_fault/production/ (never re-solving Phase-4 except regression import check), with registry+curve+calc+writer modules mirroring Phase-4 M1-M8 audit pattern. Rejected: (B) live re-solving Phase-4 (violates freeze), (C) manual/spreadsheet calcs (untestable). 20-task plan: T1 freeze+regression, T2 registry/topology/CT-ledger, T3 fault importer 2x5x4, T4 CT secondary+12019A ref, T5 IEC curve lib, T6 pickup engine, T7 time engine, T8 coordination matrix, T9 TCC plots, T10 breaker-duty (separate), T11 50kA note, T12 Q-semantics, T13 low-EF/neutral, T14 sensitivity (15k vs 16k fenced), T15 provenance, T16 15 validation tests, T17 writer+manifest+hashes, T18 19-sec report, T19 quality gate, T20 deliverable A-M. All MATLAB-run, subagent-driven, no Phase-3/4 edits, no invented ratings, no IEC-compliance claims. Approve this design so I can write the spec + 20-task plan and start implementation?\"=\"Approved, start Phase-5\". You can now continue with the user's answers in mind.",
            "metadata": {
              "answers": [
                [
                  "Approved, start Phase-5"
                ]
              ],
              "truncated": false
            },
            "title": "Asked 1 question",
            "time": {
              "start": 1789760813767,
              "end": 1789760858351
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60eaded750c81f160be37329f60"
            }
          },
          "id": "prt_0b60eae2f0012tSNX3H9JgG7hx",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60e8dd3001ZSo1wI0hwtB2vz"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 50836,
            "input": 275,
            "output": 470,
            "reasoning": 570,
            "cache": {
              "write": 0,
              "read": 49521
            }
          },
          "cost": 0,
          "id": "prt_0b60f68f6001xQUY5omDrt2729",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60e8dd3001ZSo1wI0hwtB2vz"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 51287,
          "input": 1379,
          "output": 68,
          "reasoning": 63,
          "cache": {
            "write": 0,
            "read": 49777
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760858375,
          "completed": 1789760860775
        },
        "finish": "tool-calls",
        "id": "msg_0b60f6907001jc4FLHP65axAsI",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60f6eff001XksoeeESkfUMKb",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f6907001jc4FLHP65axAsI"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760859908,
            "end": 1789760859986
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad955bbf8b997aad70439f:rs_01a0b60f6d2274fc9da223ad85bc9b06",
              "reasoningEncryptedContent": "Q-PaDgFqGRXKuo9LopL6kbMCAGkFOK7vOeT265jzdkNs6wPOb10RRfdMsELZh09ajqqtH_QngMymdsfKwAgsytQhg8i7xsjRxiEi5t_xHH13msFRVRxRpxCJJZ_3X30Nms1TjSSAcQ2CNMzrfw23mpLsAW6uS-I4ywIxf5tkOCl8_FsheV5m8jmU7pR9XfvtWMaKSdxeBo1b5IbsE0qh6ZujNfXJo4ox46f3DYoKBEbW_Hag-gC5sYsflLpdW0uL-iAH6648mp04WeZCOrOMDqCyI06_F9M_AWuMznE8Dahz_4yAvKSMD6eYwyEtsPibmfC_ey-xC8Lj-ap2EuhA1Jl65bOC13JoQuGvLYLGV0b-_6UBytbha5r17WBaIrv0AzIyAJ7Btm59SwRgYe5tBengLsr-DgQrsadOMZocAcfrhJenABj-uMo3X_7pk-MNJdE_d0tiq2buzCiDx-_BFsOTpgbBAZy9LpqQvwQxub2_ea96IM_RFLHPlGt5Z9rBgYMlYUU0sAtf-E0CAYCuYt66I0QL8XJhQCGhlWim5mT7ZfYmLmALMTXwb8BFwZtfCn0YfPRlGNPSSDjagR09s9uMNwlX3hvlQ_Qenqbkvo6D2x77mu8eAG5_UzxCgkGVBvy2a_sJix2W8fYD_jQzklNYl0H80Tr7zKD3zgoBtDs76zjgYP8Fr7M96m1wOpgJ1IB28UD91VH2BSvO0kSbJs_uzXXNitCGeK7dzyuC22JVsKNjYPBVytLgggeWVTt7PaDZUos-xOm8tBbXZVVDJ_JE7ehmeO3GUaMQHEqponxlLiBZVp_Q_dhRy_mOkdUXc0WeZL00ftzxCWE6ECfDcxsoeAFyFqHR0dhUmN8c-PBH_p_gB9sa08pDFBSeXdNyix8SL2XrBxZlXUxwOlUXHgLjIoC7W_qnjaMRAdPjg0Wk8YIrwxO3yNiPDsRZz6_VUYRoN1Xoyr4sz5AcIQUJ8yULZNanzLPhskyxIknlpJDk2Zijz4tu8gKWFhvh7IyknrA6gittOyDGDqSk1VShcqzM77ldzs10ofnym_CD8WW6nXZNidnJKVvkd9FAcC74HPN9dS7gDm8S-nDD4A32qZCwKUqdWCVAYOJdw7GBjuH3l1O0xEuSz5T1IT6lzJxieJdHtUJWzZmVw80DB3wqysaShHPdcGANY0AUHQdKUCptx463BkeZws7xom-5gdxbymABfJfSAew_guarBfc8DvucI0PEyO7uXLeY5B48peIVw-pDhH4ASBexhh0MlNe7lOtGNRYlWhOgtGkq0o-3M4wD9DqXqhh7XcMel1XL-Olny3dAbWxY3lrZqhRDWj0xvcTE5C-3bcAW0EM1uUeydFBxzw_GzAfesA3wBUdWdDIs9cYY5TPPFQgUs7xVzT8syMZ0c-2WrMm9g64vzw"
            }
          },
          "id": "prt_0b60f6f04001ioCLMZQYlGRs4j",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f6907001jc4FLHP65axAsI"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760860075,
            "end": 1789760860233
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad955bbf8b997aad70439f:rs_01a0b60f6f5c75e7876df57ad7442ac2",
              "reasoningEncryptedContent": "Q-PaDgFbmtjSNDV1V3k9Tfvqnp9dgftRqcNtQjumqH4WX5JKQdTXfWxNCDklbv9CIXtOVpZ5YCZA97rxbVgYpwVSeEchdm068O9GfhBA7F53fsiJcHhkJ9gFscvyO0N2oEu56Wn45Q2FYL6v_tZ6mlh5e4NbJ4rjZ_WgKITSdKBq21NzMM3jQIJCQB3T6Vs2d4NUaOGu8iNt33aZGVYtGodfsW6kMAzCBN1GFnCL9_cBf-imCm2d1xt_UOK6z1ox-z4xmqsUFBcC8B3-9QbmgcstNB30WkEiOrwRMrb9yvaamDXA3-3KmRlhJEK7eK38EQeC83gnldjJm-QgtgXHRRtdNnQv4OerQ03qFwxuY9WfqU-bojNpNs_0z5a6Uyp9JiKRhL55mxUINmF3-XeVUVTMsEO3vTMn7F3mT62EHvGmSB8xJ32dE3rduiiES1ekkn7UeGREkeGZy9iDk10FY_h6hQhzdJ6dSEJ46bkOhzvmerJce3JpjVZHhXKSlAcHGYEDj4vZCcwoXIbAlNNIzRgZ0eUApRCqUar0Rud-L4A46yWT6IzSE8pNZ2nqs6nDZzdbjqiDSBZ2Fl5YFQuQr9v6ph9RnfC4srYibFEqn7NQ-gvNMGDGwrrl8kl0iN-1t1sHjzc5yu0veU-b3qV1hbVFaQC4GV2lED-1PIMeNVFGY8cY3ZFAQvGl8bUdpsuxjfgWPvDy47bl9O698Kk09gHmjR1_rPwPEmc36tJDty7mwi2ssgcWj-BwZ3YRO2qYFdYjeAcdX8gvK-kYwQYmC_vk1gxz59oCApEt5GKJ14pkt0tkwnz_fI4kI-dHf7uKEVU4idlSRovAuxP9e_wZAPyKeFCW5PHfd-RXeAlUQr-_EijpZG1flAnZcmqzpZkaxKTUufeElFwuOEQXIzDW3MN-7jcGj-5rCV_HnxqsLrCgCBsNrlF2Vy6QhS0rsX0K2pO85iz_RfOM5InTYrKV0usLTZ74V8yP6OXH2-RzN5zol2Q_b5i3QBokmLq13PwcQZWuCbimtEYIoNDt1y6ldYGuSl1K9rER3lR-g9-nbbOSS3E4QLVsJoQ1pKeHhinN7BG5GsAMX1WlEmm8DbQW2wVX5I8UflfmuLZtztolILBm0Z7Lt0g_3t7zgU1NkFxHvdxIB1hJ6aZGhysfDX9CCWs3N1Qd0eF7CMboYoziurcU97byiTypX0vWnzwSpo7mRa29u8aRguNWa6VszBHPS5zmwlWYXDKv78uQACfEoyaiIcyykR1mrcn8zUcKYgL4cCLER1MWrJBDB_esrSVJ6C4fF6Ine7y0MX35CJARTsgm4Rqv_bq8nGiNymPS_r9aRPUGXgC3IGQ8QJT4j8weNi36-QkP5M0tZ5rHojIINr5dvANJkSkOmX5bcFUj5E889j0eyJAnoD7NDOhAsQ"
            }
          },
          "id": "prt_0b60f6fab00192JqZzbeFfBmr2",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f6907001jc4FLHP65axAsI"
        },
        {
          "type": "tool",
          "tool": "skill",
          "callID": "call_01a0b60f700173f1a9955b1032b30261",
          "state": {
            "status": "completed",
            "input": {
              "name": "writing-plans"
            },
            "output": "<skill_content name=\"writing-plans\">\n# Skill: writing-plans\n\n# Writing Plans\n\n## Overview\n\nWrite comprehensive implementation plans assuming the engineer has zero context for our codebase and questionable taste. Document everything they need to know: which files to touch for each task, code, testing, docs they might need to check, how to test it. Give them the whole plan as bite-sized tasks. DRY. YAGNI. TDD. Frequent commits.\n\nAssume they are a skilled developer, but know almost nothing about our toolset or problem domain. Assume they don't know good test design very well.\n\n**Announce at start:** \"I'm using the writing-plans skill to create the implementation plan.\"\n\n**Context:** If working in an isolated worktree, it should have been created via the `superpowers:using-git-worktrees` skill at execution time.\n\n**Save plans to:** `docs/superpowers/plans/YYYY-MM-DD-<feature-name>.md`\n- (User preferences for plan location override this default)\n\n## Scope Check\n\nIf the spec covers multiple independent subsystems, it should have been broken into sub-project specs during brainstorming. If it wasn't, suggest breaking this into separate plans — one per subsystem. Each plan should produce working, testable software on its own.\n\n## File Structure\n\nBefore defining tasks, map out which files will be created or modified and what each one is responsible for. This is where decomposition decisions get locked in.\n\n- Design units with clear boundaries and well-defined interfaces. Each file should have one clear responsibility.\n- You reason best about code you can hold in context at once, and your edits are more reliable when files are focused. Prefer smaller, focused files over large ones that do too much.\n- Files that change together should live together. Split by responsibility, not by technical layer.\n- In existing codebases, follow established patterns. If the codebase uses large files, don't unilaterally restructure - but if a file you're modifying has grown unwieldy, including a split in the plan is reasonable.\n\nThis structure informs the task decomposition. Each task should produce self-contained changes that make sense independently.\n\n## Task Right-Sizing\n\nA task is the smallest unit that carries its own test cycle and is worth a\nfresh reviewer's gate. When drawing task boundaries: fold setup,\nconfiguration, scaffolding, and documentation steps into the task whose\ndeliverable needs them; split only where a reviewer could meaningfully\nreject one task while approving its neighbor. Each task ends with an\nindependently testable deliverable.\n\n## Bite-Sized Task Granularity\n\n**Each step is one action (2-5 minutes):**\n- \"Write the failing test\" - step\n- \"Run it to make sure it fails\" - step\n- \"Implement the minimal code to make the test pass\" - step\n- \"Run the tests and make sure they pass\" - step\n- \"Commit\" - step\n\n## Plan Document Header\n\n**Every plan MUST start with this header:**\n\n```markdown\n# [Feature Name] Implementation Plan\n\n> **For agentic workers:** REQUIRED SUB-SKILL: Use superpowers:subagent-driven-development (recommended) or superpowers:executing-plans to implement this plan task-by-task. Steps use checkbox (`- [ ]`) syntax for tracking.\n\n**Goal:** [One sentence describing what this builds]\n\n**Architecture:** [2-3 sentences about approach]\n\n**Tech Stack:** [Key technologies/libraries]\n\n**Spec:** [path to the spec/design doc this plan implements — the plan\nargues from the spec, so the spec travels with it; executors read both]\n\n## Global Constraints\n\n[The spec's project-wide requirements — version floors, dependency limits,\nnaming and copy rules, platform requirements — one line each, with exact\nvalues copied verbatim from the spec. Every task's requirements implicitly\ninclude this section.]\n\n---\n```\n\n## Task Structure\n\n````markdown\n### Task N: [Component Name]\n\n**Files:**\n- Create: `exact/path/to/file.py`\n- Modify: `exact/path/to/existing.py:123-145`\n- Test: `tests/exact/path/to/test.py`\n\n**Interfaces:**\n- Consumes: [what this task uses from earlier tasks — exact signatures]\n- Produces: [what later tasks rely on — exact function names, parameter\n  and return types. A task's implementer sees only their own task; this\n  block is how they learn the names and types neighboring tasks use.]\n\n- [ ] **Step 1: Write the failing test**\n\n```python\ndef test_specific_behavior():\n    result = function(input)\n    assert result == expected\n```\n\n- [ ] **Step 2: Run test to verify it fails**\n\nRun: `pytest tests/path/test.py::test_name -v`\nExpected: FAIL with \"function not defined\"\n\n- [ ] **Step 3: Write minimal implementation**\n\n```python\ndef function(input):\n    return expected\n```\n\n- [ ] **Step 4: Run test to verify it passes**\n\nRun: `pytest tests/path/test.py::test_name -v`\nExpected: PASS\n\n- [ ] **Step 5: Commit**\n\n```bash\ngit add tests/path/test.py src/path/file.py\ngit commit -m \"feat: add specific feature\"\n```\n````\n\n## No Placeholders\n\nEvery step must contain the actual content an engineer needs. These are **plan failures** — never write them:\n- \"TBD\", \"TODO\", \"implement later\", \"fill in details\"\n- \"Add appropriate error handling\" / \"add validation\" / \"handle edge cases\"\n- \"Write tests for the above\" (without actual test code)\n- \"Similar to Task N\" (repeat the code — the engineer may be reading tasks out of order)\n- Steps that describe what to do without showing how (code blocks required for code steps)\n- References to types, functions, or methods not defined in any task\n\n## Self-Review\n\nAfter writing the complete plan, look at the spec with fresh eyes and check the plan against it. This is a checklist you run yourself — not a subagent dispatch.\n\n**1. Spec coverage:** Skim each section/requirement in the spec. Can you point to a task that implements it? List any gaps.\n\n**2. Placeholder scan:** Search your plan for red flags — any of the patterns from the \"No Placeholders\" section above. Fix them.\n\n**3. Type consistency:** Do the types, method signatures, and property names you used in later tasks match what you defined in earlier tasks? A function called `clearLayers()` in Task 3 but `clearFullLayers()` in Task 7 is a bug.\n\nIf you find issues, fix them inline. No need to re-review — just fix and move on. If you find a spec requirement with no task, add the task.\n\n## Execution Handoff\n\nAfter saving the plan, offer execution choice:\n\n**\"Plan complete and saved to `docs/superpowers/plans/<filename>.md`. Two execution options:**\n\n**1. Subagent-Driven (recommended)** - I dispatch a fresh subagent per task, review between tasks, fast iteration\n\n**2. Inline Execution** - Execute tasks in this session using executing-plans, batch execution with checkpoints\n\n**Which approach?\"**\n\n**If Subagent-Driven chosen:**\n- **REQUIRED SUB-SKILL:** Use superpowers:subagent-driven-development\n- Fresh subagent per task + two-stage review\n\n**If Inline Execution chosen:**\n- **REQUIRED SUB-SKILL:** Use superpowers:executing-plans\n- Batch execution with checkpoints for review\n\nBase directory for this skill: C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\writing-plans\nRelative paths in this skill (e.g., scripts/, reference/) are relative to this base directory.\nNote: file list is sampled.\n\n<skill_files>\n<file>C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\writing-plans\\plan-document-reviewer-prompt.md</file>\n</skill_files>\n</skill_content>",
            "metadata": {
              "name": "writing-plans",
              "dir": "C:\\Users\\sindi\\.cache\\opencode\\packages\\superpowers@git+https_\\github.com\\obra\\superpowers.git\\node_modules\\superpowers\\skills\\writing-plans",
              "truncated": false
            },
            "title": "Loaded skill: writing-plans",
            "time": {
              "start": 1789760860375,
              "end": 1789760860763
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60f700173f1a9955b1032b30261"
            }
          },
          "id": "prt_0b60f704c001f5s6YiN2ekFiPs",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f6907001jc4FLHP65axAsI"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 51287,
            "input": 1379,
            "output": 68,
            "reasoning": 63,
            "cache": {
              "write": 0,
              "read": 49777
            }
          },
          "cost": 0,
          "id": "prt_0b60f725f00168yu0jIiRWbMG9",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f6907001jc4FLHP65axAsI"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 53424,
          "input": 1955,
          "output": 152,
          "reasoning": 260,
          "cache": {
            "write": 0,
            "read": 51057
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760860783,
          "completed": 1789760864634
        },
        "finish": "tool-calls",
        "id": "msg_0b60f726f001wWRaj0fIuCmOBv",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60f7795001fCYG8TV5wYcem2",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f726f001wWRaj0fIuCmOBv"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760862106,
            "end": 1789760864054
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad955d8cab91a817664a10:rs_01a0b60f76ae740ca83a8443294308a6",
              "reasoningEncryptedContent": "Q-PaDgFVT1UEyLaDBufwMLd0kXfmCWg9b7B-5hTzrg1vnCZ3lCuDebHFOd1CJ-mPS4o5HP3xepimxglg89pquI-lucJyzeoip44myiZaGlP1y2YoQHmtrW_Xrvl2zwzQQ9u-DVNael0Fey748QAyKki1kg9H_Ex6RKZ82fM1q-CH9OoCSQ9DCpTDhJy7nB_rtMtrnqn9xD4Zk0RUEgH8mN2fF8qgAfysXjQ45BfrWZ_Elh-1OBgrlhrkMyFHRl7pl7zdw0tb2PUpSV-DTVbZm1ohyOqNoH3nqVwtB4oQ-l2McLhUZ6NfeblfoGTNVduCWDgux1f0-1HxCV5bIVJiq45BLbGk8i1izuTcB-NRzWfSvZi_LPcIP_6saTFkIbciFnpWyDXCydAnonxJwKTEXaLIyWjG13oX1JDiOhWaf7gwXul2rFC4qeDozhBtxE4KFYCmL7pN-GVVAnYNeLvF4s_l2V4YZB0AQPeVXTuMrfVWlztG-O2mkf8THKcfa5znrI6TBLXiq5tPvFkrUr-D0F6Gt-J5iRnhqP3wJJUcqHMeBH6zTY20OlwB2Pfgbjl5TIG3cfg3EEtbEkjQwOiGDvq5DXUxzsAB25mOfvAOOlfILrFtFfBmY57rGX9zQhLQGo7EnBlxK1kaUCgC669H9ZtK7F7pOgW-bTaZx6yTw3Ztdb4yx9gWWOJ_QtUGLl0GYkP4b4-F-7ntZnEkdPUeRYAZSardVKF4q7BQDyWTJG4aEfQk_Nz550q1zlltUqyYVXJhZvG7_7PscfaLs27F1LCmfyW5ww9F45o88W5mNGhrMkffP2qFN0_yWSz-o5UPDdUxeJe4YLDrJxBSAmC119QAv8oqRDFn-PlYU7Drc1GBdlVYTi6b6ddmTD_3XvUSTLyyb1V0GWX3wMxirX4Z2ivhaE61zr3IaHCxFvWI-Uot7MlF1wJCEUXdAkvIvNvdw9LCNS8pwN4jteVkZejzNVt283syTj_kxq_mHPSuBGegx0k7NIDv9LC44ay8h9fd3q5buU5dzTGnkqVJpJE87l8fjCuxT4W4X-QFmrhW2gmKItMsTc95z4jEvAle6F_P29hpJvKfWehvBiH_C41T-XW5pfmkLisgvuDDt8Mi9BxMmG2rTrqH4vPciFCA8PR0Vxk9NNmalHS8Do9otepwRB8vlscTbK9ERKObUbGHBkVk0YIhyO-15YqLOQhuAdwVWh9taH1FHKet2dbqDsboDeJIgU225mD5Z4W2H_xzySMAJ_SCwwWsO3iHfsGadzhjLQVx7CBcbaAsqphGsf-hIn0i3Bdh-ISRd72yLt8E1RrRAqSBt4q9DOeghxSnsTtuMQ7cWC5JLDKzDx2yCmmOqwzQc0V-I__11L3oPadITflJc8TiVCluL4O2usWerT8WpmR0-7Brh4a-Tz_I8WZTrq5D0LVmVIZt9O3H6BaQfgusYBDwC-hk1QHgC_2md_9qUEHsKWmkI3GOFWzZ27N6ZPqlmc2NmXd3tsj1Y2mshfV9Qm3HjV8aG6G4xZxw-Jg1s9WYFR6-1avn8LVoEKWiCWYvVAR10P7t9gI_d0FM1btwR0-XSWXcJpQSUHUJvhz90SuHZBHUeEtBSCk5t84GkXfMC79qlhsFMUvKF5iL_pMvcoltrrioaO08pWQ8agn37uHNmJOPmH40YfvtFuH_dMRBe3Z8U4Liyf_oZYlEn1xVgTSwfBDsQTCJ7LTsrRUN3_FPoEIaoJlQetNrYDvvbwreh9Yv4FQrvoCkIl5Eks2KB7oxE4yWcBA0aY0jf-DogaZaIgTX8aJJ4RAcVUf5c8wCMl1UkXPcJ47t-RHZ5elwtGWI5-_RArcY2Bi8kj-6mXO0MUaznceFXRuwGOxGrFa137morHjxX0Qbl_16_xPuQr0CbJSMsOrPBrM8kEUO48MH-2KYC02AKJaxNKpCMDpDpclV4PnvTITP_qA44pzYRnhvRIxu79qJ_cI8VxQVvhR-otKeQje9OLyhxWxJE9sxOV1BNpxvhudTWEsgxFVJGrj2FlhaHMXRyEyr-1gV8V-zJ0T_GZKj4HoiqG4UU4e5kVCTMn_znCYnZ2K3gz2uPtvNFglZr-uPiQqFDTZ53pTYDrgpc2OR6jN61WousTS_oMCHS9y3W95mxY04j1pW0K3yDOh9_BY-Xuc8CX_Ksmv34cMSh797Y3vqr6nJkO502ysTHFsSr-zvhiJbI_X2GN5ZwEPH-W3ZtzJZr5RtCJBSPBOl5N8D8V7Zt-sify1Tj-_97scIFStW6QvsxmQxiwFfvkVs7oj70JRCB8y5dBrzQa4jvrmlzggjjtcyS4DogSGTZgX7jpl6PLVn95azBIcNNZv4i2PQ8a8U-dP5HTtKEQD0FSkeuN1LirdqnD0xR9nVJ74kxgMB10JFp6R8V6TOJ_-AJG5zQY3EL3jiKxyTxu0w3gq3dUkZTXCmrAIwh4sUhSXp37C9ytRGIwitb75rdAMP2oCqG-FoR9USNhK5kgCr2tcWtDZLDdS_PBzeGnefzKIV3C1hHha2ZGwiF22UdSHj6vgo9BhJk4IjE_wF1WxVW_Jy2wAxUqJnX64YH7zB5jlIUEqZtS9Y__EGCUjoauWxe6e5fmGZMO9z7hRMzu3Pw5S-ioH5L1VacTvc2N2IrjmPBbVAq53YiyEuiYmaNdnef5jloN3qjcTryTO-8t829bj3k7wbIdi0yzty5Tl8-2AIcP1W9lQxRX-Age5vl8nI0Z0LHdmAOZX0-3YLKUlafggjmsVzlOfLWuDuX-MY2vLkD2qVBLI"
            }
          },
          "id": "prt_0b60f779a001PrcNDosQv4DcJF",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f726f001wWRaj0fIuCmOBv"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60f7eea706ca0faef447b80bd2a",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers"
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers</path>\n<type>directory</type>\n<entries>\nplans/\nspecs/\n\n(2 entries)\n</entries>",
            "metadata": {
              "preview": "plans/\nspecs/",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "directory",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers",
                "entries": [
                  "plans/",
                  "specs/"
                ],
                "offset": 1,
                "totalEntries": 2,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers",
            "time": {
              "start": 1789760864570,
              "end": 1789760864594
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60f7eea706ca0faef447b80bd2a"
            }
          },
          "id": "prt_0b60f7f3a001nmPSrfw2IvQogH",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f726f001wWRaj0fIuCmOBv"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60f7f8773aa8dccfaa288d7f86d",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m",
              "limit": 120
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m</path>\n<type>file</type>\n<content>\n1: function R = phase4_registry()\n2: %PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n3: %\n4: %   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n5: %   struct field carrying value + unit + base + status + source + locator +\n6: %   rationale + variant ID. No hard-coded fault-study literals may live\n7: %   anywhere else: M1-M8 read constants from here.\n8: %\n9: %   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n10: %   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n11: %   never a silent redefinition: this function asserts the freeze, it does\n12: %   not own it.\n13: %\n14: %   MISSING parameters are present with value = NaN (explicit, never []).\n15: %\n16: %   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n17: %   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n18: \n19: R = struct();\n20: \n21: % ---- frozen Phase-3 interface (Sec 3) ------------------------------------\n22: R.frozen.Sbase_MVA       = e(100, 'MVA', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic V^2/S', 'base');\n23: R.frozen.Vbase_kV        = e(230, 'kV', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen nominal', 'base');\n24: R.frozen.Zbase_ohm       = e(529, 'ohm', '100MVA-230kV', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic 230^2/100', 'base');\n25: R.frozen.Zbase_22_ohm    = e(4.84, 'ohm', '100MVA-22kV', 'DERIVED', '22^2/100 arithmetic', 'level base for 22-kV Zfpu reporting (spec Sec 21)', 'base');\n26: R.lv.Vbus_kV    = e(6.6, 'kV', 'physical', 'SOURCE/PRIMARY', 'phase3_bus_results.csv Vnom_kV column (B6_6 rows)', 'plant MV bus nominal; pu base voltage of LV zone', 'base');\n27: R.lv.Vwind_kV   = e(6.9, 'kV', 'physical', 'SOURCE/PRIMARY', 'UAT/GAT data sheets (LV winding rating)', 'transformer LV winding nominal; distinct from 6.6-kV bus', 'base');\n28: R.lv.Zbase_ohm  = e(0.4356, 'ohm', '100MVA-6.6kV', 'DERIVED', '6.6^2/100 arithmetic', 'ohmic base of the LV zone; aux/neutral pu conversions use this, never 529', 'base');\n29: R.lv.a_nominal  = e(6.9/6.6, 'dimensionless', 'physical', 'DERIVED', 'Vwind/Vbus nominal documented ratio', 'off-nominal LV tap magnitude; no operating-tap invention (correction record)', 'base');\n30: R.frozen.R1_pu_km        = e(0.00015, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:79', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\n31: R.frozen.X1_pu_km        = e(0.00077, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:81', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\n32: R.frozen.Y1_pu_km        = e(0.001488, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61 (report only)', 'Y1 locator is REPORT ONLY, no .m literal', 'base');\n33: R.frozen.R_eq_ohm        = e(0.0277725, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:78', 'locked lumped D/C equivalent R_eq = r1*L/2', 'base');\n34: R.frozen.X_eq_ohm        = e(0.1425655, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:80', 'locked lumped equivalent X_eq = x1*L/2', 'base');\n35: R.frozen.B_eq_uS         = e(3.937996, 'microS', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:82-83', 'locked equivalent B_eq = 2*b1*L at 50 Hz', 'base');\n36: R.frozen.length_km       = e(0.7, 'km', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,61; ashuganj_lines.m:71', 'locked GIS-to-grid length; INEL-0026 unavailable', 'base');\n37: R.frozen.circuits        = e(2, 'count', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49; ashuganj_lines.m:74-75', '2 circuits both in service, LUMPED_DUAL_CIRCUIT_PI', 'base');\n38: R.frozen.conductor_ref   = e('MALLARD_795_MCM', 'designation', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,53; ashuganj_lines.m:76-77', 'Ghorasal-Mallard family ref only, NOT measured South link', 'base');\n39: R.frozen.bus_from        = e('B230_1', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'frozen topology wiring', 'base');\n40: R.frozen.bus_to          = e('B230_REMOTE', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'REMOTE_GRID_BUS_ASSUMED, actual substation unknown', 'base');\n41: \n42: % ---- machine reactances (458 MVA / 22 kV QUALIFIED interpretation) -------\n43: mb = '458MVA-22kV-QUALIFIED';\n44: R.machine.Snom_MVA = e(458, 'MVA', 'machine', 'SOURCE/PRIMARY', 'workbook C3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\n45: R.machine.Vnom_kV  = e(22, 'kV', 'machine', 'SOURCE/PRIMARY', 'workbook D3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\n46: R.machine.Xd       = e(1.7830, 'pu', mb, 'SOURCE/PRIMARY', 'workbook H3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\n47: R.machine.Xdp      = e(0.3256, 'pu', mb, 'SOURCE/PRIMARY', 'workbook I3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\n48: R.machine.Xdpp     = e(0.2608, 'pu', mb, 'SOURCE/PRIMARY', 'workbook J3', 'unsaturated sensitivity role, no Siemens corroboration', 'sensitivity');\n49: R.machine.Xdpp_sat = e(0.2248, 'pu', mb, 'SOURCE/PRIMARY', 'workbook K3 + Siemens 2.1.1 22.48%', 'DIRECTLY-SOURCE-BACKED saturated, primary fault-study case', 'primary');\n50: R.machine.Xq       = e(1.7510, 'pu', mb, 'SOURCE/PRIMARY', 'workbook L3', 'WORKBOOK-DERIVED+QUALIFIED, no q-axis Siemens data', 'base');\n51: R.machine.Xqp      = e(0.5087, 'pu', mb, 'SOURCE/PRIMARY', 'workbook M3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\n52: R.machine.Xqpp     = e(0.2593, 'pu', mb, 'SOURCE/PRIMARY', 'workbook N3', 'WORKBOOK-DERIVED+QUALIFIED; saliency sensitivity vs 0.2248', 'base');\n53: R.machine.Xl       = e(0.2027, 'pu', mb, 'SOURCE/PRIMARY', 'workbook O3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\n54: R.machine.X2       = e(0.2242, 'pu', mb, 'SOURCE/PRIMARY', 'workbook P3 X2(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified; DISTINCT cell from K3, never merged', 'primary');\n55: R.machine.X0       = e(0.128, 'pu', mb, 'SOURCE/PRIMARY', 'workbook Q3 X0(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified', 'primary');\n56: R.machine.Ra_ohm   = e(0.00089, 'ohm', 'stator', 'SOURCE/PRIMARY', 'workbook U3 (ohm explicit)', 'WORKBOOK-DERIVED+QUALIFIED, temp/test conditions not supplied', 'base');\n57: \n58: % ---- grid datasets (never merged) -----------------------------------------\n59: R.grid.P.Ik_kA = e(50, 'kA', '230kV', 'SOURCE/PRIMARY', 'Generator Data_South.pdf p.2/report p.7 s2.4', 'Level-1 Siemens direct source quantity; Siemens own word ESTIMATED, confidence inherited as estimate, never firm', 'primary');\n60: R.grid.P.Zmag_ohm = e(2.65581124, 'ohm', '230kV', 'DERIVED', 'V^2/Ssc arithmetic, inherits ESTIMATED confidence', 'magnitude, NEVER called X', 'primary');\n61: R.grid.P.XoR_band = e([10, 20], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 15 reference band, no source pair', 'base representative 15 via variant field', 'primary');\n62: R.grid.P.XoR_base = e(15, 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'arithmetic band centre, not measurement', 'split-only sensitivity, |Z| fixed', 'primary');\n63: R.grid.P.XN_reported = e(2.66, 'ohm', '230kV', 'ENGINEERING_ASSUMPTION', 'Siemens s2.4 rounded', 'separately reported; NEVER paired with |Z| as exact R/X', 'primary');\n64: R.grid.S.Ik_kA = e(45.01, 'kA', '230kV', 'LEGACY', 'Master-Data md:524-543; REV3_1_DATA_RECONCILIATION.md:177-192', 'QUALIFIED/SECONDARY sensitivity only', 'sensitivity');\n65: R.grid.S.XoR    = e(10.99, 'dimensionless', '230kV', 'LEGACY', 'Master-Data md:530', 'lives INSIDE secondary profile only', 'sensitivity');\n66: R.grid.k0g_band = e([1.0, 1.5, 2.0], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 8/15 per dataset', 'base 1.5; same-angle scaling is simplification', 'primary');\n67: \n68: % ---- transformers (% on own ratings) ---------------------------------------\n69: R.gsut.Z_pct  = e(16.0, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'YNd1 principal tap 9', 'base');\n70: R.gsut.R_pct  = e(0.21, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'nameplate R used', 'base');\n71: R.gsut.Z0_pct = e(15.8, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet', 'QUALIFIED test-connection reading', 'base');\n72: R.uat.Z_pct   = e(10.5, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'Dyn11 principal tap 3', 'base');\n73: R.uat.R_pct   = e(0.4, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'approximate marker preserved', 'base');\n74: R.uat.Z0_pct  = e(9.3, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'QUALIFIED test-connection reading', 'base');\n75: R.uat.ground_limit_A = e(5, 'A', '6.9kV-LV', 'SOURCE/PRIMARY', 'UAT sheet LV-neutral clause', 'CURRENT LIMIT only, not impedance', 'base');\n76: R.uat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'UAT sheet LV-neutral clause (5-A limit only, 10BBW10 unresolved)', 'LV neutral device R/X MISSING; bounded equivalent in spec Sec 12', 'base');\n77: R.gat.Z_PS_pct  = e(12.0, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs S/N 100580', 'pairwise HV-LV ONLY, INCOMPLETE', 'base');\n78: R.gat.R_PS_pct  = e(0.5, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'approximate pairwise figure', 'base');\n79: R.gat.Z0_PS_pct = e(10.8, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'pairwise; QUALIFIED test reading; +/-7.5% tolerance leg separate', 'base');\n80: R.gat.Z_PT = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:301-302', 'HV-tertiary MISSING; never fabricated', 'base');\n81: R.gat.Z_ST = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:303-304', 'LV-tertiary MISSING; never fabricated', 'base');\n82: R.gat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'GAT-in-UAT-docs LV-neutral clause (5-A limit)', 'LV neutral device MISSING; NOT solid; bounded equivalent in spec Sec 13', 'base');\n83: R.gat.ZN_HV_device = e(NaN, 'ohm', '230kV-HV', 'MISSING', 'no GAT neutral device in source set', 'solid ASSUMPTION position, no measured record', 'base');\n84: \n85: % ---- NGT series impedance: MISSING at source level --------------------------\n86: R.ngt.Z_series_HV = e(NaN, 'ohm', 'HV side', 'MISSING', 'Generator Data_South.pdf s2.3 NER clause (no series-Z data)', 'NER transformer series impedance MISSING; neglected-vs-bounded rule in spec Sec 10', 'base');\n87: \n88: % ---- South-line zero point values: MISSING at source level -----------------\n89: R.line.R0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:84', 'never 3xX1/R1 as fact; band in Sec 14', 'base');\n90: R.line.X0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:85', 'band in Sec 14', 'base');\n91: R.line.B0_uS  = e(NaN, 'microS', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:86', 'band in Sec 14', 'base');\n92: R.line.kR_band = e([2.0, 5.0], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 3.5', 'primary');\n93: R.line.kX_band = e([2.0, 3.5], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 2.75', 'primary');\n94: R.line.kB_band = e([0.60, 0.85], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 0.725', 'primary');\n95: \n96: % ---- runtime freeze cross-check (assert, never redefine) --------------------\n97: L = ashuganj_lines();\n98: kL = find(strcmp({L.Name}, 'L_LINE'), 1);\n99: assert(~isempty(kL), 'phase4_registry:freeze', 'L_LINE missing from frozen register');\n100: assert(abs(L(kL).R_ohm - 0.0277725) < 1e-12, 'phase4_registry:freeze', 'R_eq freeze violated');\n101: assert(abs(L(kL).X_ohm - 0.1425655) < 1e-12, 'phase4_registry:freeze', 'X_eq freeze violated');\n102: assert(abs(L(kL).Length_km - 0.7) < 1e-12, 'phase4_registry:freeze', 'length freeze violated');\n103: assert(L(kL).Physical_circuit_count == 2, 'phase4_registry:freeze', 'circuit-count freeze violated');\n104: B_from_C_uS = 2*pi*50*L(kL).C_F*1e6;\n105: assert(abs(B_from_C_uS - 3.937996) < 1e-9, 'phase4_registry:freeze', 'B_eq freeze violated');\n106: end\n107: \n108: % =====================================================================\n109: function s = e(value, unit, base, status, source, rationale, variant)\n110: s = struct('value', value, 'unit', unit, 'base', base, 'status', status, ...\n111:     'source', source, 'locator', source, 'rationale', rationale, 'variant', variant);\n112: end\n\n(End of file - total 112 lines)\n</content>",
            "metadata": {
              "preview": "function R = phase4_registry()\n%PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n%\n%   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n%   struct field carrying value + unit + base + status + source + locator +\n%   rationale + variant ID. No hard-coded fault-study literals may live\n%   anywhere else: M1-M8 read constants from here.\n%\n%   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n%   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n%   never a silent redefinition: this function asserts the freeze, it does\n%   not own it.\n%\n%   MISSING parameters are present with value = NaN (explicit, never []).\n%\n%   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n%   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n\nR = struct();\n",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m",
                "text": "function R = phase4_registry()\n%PHASE4_REGISTRY  Canonical Phase-4 parameter registry (M1 foundation).\n%\n%   R = PHASE4_REGISTRY() returns every Phase-4 design input as a named\n%   struct field carrying value + unit + base + status + source + locator +\n%   rationale + variant ID. No hard-coded fault-study literals may live\n%   anywhere else: M1-M8 read constants from here.\n%\n%   Frozen Phase-3 numbers are CROSS-CHECKED at runtime against\n%   matlab/data/ashuganj_lines.m (read-only). A mismatch is an error(),\n%   never a silent redefinition: this function asserts the freeze, it does\n%   not own it.\n%\n%   MISSING parameters are present with value = NaN (explicit, never []).\n%\n%   Spec: Secs 3/5/25. Status enum closed: SOURCE/PRIMARY, DERIVED,\n%   ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY, MISSING.\n\nR = struct();\n\n% ---- frozen Phase-3 interface (Sec 3) ------------------------------------\nR.frozen.Sbase_MVA       = e(100, 'MVA', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic V^2/S', 'base');\nR.frozen.Vbase_kV        = e(230, 'kV', 'system', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen nominal', 'base');\nR.frozen.Zbase_ohm       = e(529, 'ohm', '100MVA-230kV', 'DERIVED', 'PHASE3_FINAL_REPORT.md:53,61', 'frozen arithmetic 230^2/100', 'base');\nR.frozen.Zbase_22_ohm    = e(4.84, 'ohm', '100MVA-22kV', 'DERIVED', '22^2/100 arithmetic', 'level base for 22-kV Zfpu reporting (spec Sec 21)', 'base');\nR.lv.Vbus_kV    = e(6.6, 'kV', 'physical', 'SOURCE/PRIMARY', 'phase3_bus_results.csv Vnom_kV column (B6_6 rows)', 'plant MV bus nominal; pu base voltage of LV zone', 'base');\nR.lv.Vwind_kV   = e(6.9, 'kV', 'physical', 'SOURCE/PRIMARY', 'UAT/GAT data sheets (LV winding rating)', 'transformer LV winding nominal; distinct from 6.6-kV bus', 'base');\nR.lv.Zbase_ohm  = e(0.4356, 'ohm', '100MVA-6.6kV', 'DERIVED', '6.6^2/100 arithmetic', 'ohmic base of the LV zone; aux/neutral pu conversions use this, never 529', 'base');\nR.lv.a_nominal  = e(6.9/6.6, 'dimensionless', 'physical', 'DERIVED', 'Vwind/Vbus nominal documented ratio', 'off-nominal LV tap magnitude; no operating-tap invention (correction record)', 'base');\nR.frozen.R1_pu_km        = e(0.00015, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:79', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\nR.frozen.X1_pu_km        = e(0.00077, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61; ashuganj_lines.m:81', 'Mallard family ref, file MISSING, never PRIMARY', 'base');\nR.frozen.Y1_pu_km        = e(0.001488, 'pu/km', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:53,61 (report only)', 'Y1 locator is REPORT ONLY, no .m literal', 'base');\nR.frozen.R_eq_ohm        = e(0.0277725, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:78', 'locked lumped D/C equivalent R_eq = r1*L/2', 'base');\nR.frozen.X_eq_ohm        = e(0.1425655, 'ohm', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:80', 'locked lumped equivalent X_eq = x1*L/2', 'base');\nR.frozen.B_eq_uS         = e(3.937996, 'microS', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:19,61; ashuganj_lines.m:82-83', 'locked equivalent B_eq = 2*b1*L at 50 Hz', 'base');\nR.frozen.length_km       = e(0.7, 'km', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,61; ashuganj_lines.m:71', 'locked GIS-to-grid length; INEL-0026 unavailable', 'base');\nR.frozen.circuits        = e(2, 'count', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49; ashuganj_lines.m:74-75', '2 circuits both in service, LUMPED_DUAL_CIRCUIT_PI', 'base');\nR.frozen.conductor_ref   = e('MALLARD_795_MCM', 'designation', 'physical', 'ENGINEERING_ASSUMPTION', 'PHASE3_FINAL_REPORT.md:49,53; ashuganj_lines.m:76-77', 'Ghorasal-Mallard family ref only, NOT measured South link', 'base');\nR.frozen.bus_from        = e('B230_1', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'frozen topology wiring', 'base');\nR.frozen.bus_to          = e('B230_REMOTE', 'name', '-', 'SOURCE/PRIMARY', 'ashuganj_lines.m:65-66', 'REMOTE_GRID_BUS_ASSUMED, actual substation unknown', 'base');\n\n% ---- machine reactances (458 MVA / 22 kV QUALIFIED interpretation) -------\nmb = '458MVA-22kV-QUALIFIED';\nR.machine.Snom_MVA = e(458, 'MVA', 'machine', 'SOURCE/PRIMARY', 'workbook C3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\nR.machine.Vnom_kV  = e(22, 'kV', 'machine', 'SOURCE/PRIMARY', 'workbook D3 + Siemens 2.1 + nameplate', 'multi-source corroborated', 'base');\nR.machine.Xd       = e(1.7830, 'pu', mb, 'SOURCE/PRIMARY', 'workbook H3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\nR.machine.Xdp      = e(0.3256, 'pu', mb, 'SOURCE/PRIMARY', 'workbook I3', 'WORKBOOK-DERIVED+QUALIFIED, no Siemens corroboration', 'base');\nR.machine.Xdpp     = e(0.2608, 'pu', mb, 'SOURCE/PRIMARY', 'workbook J3', 'unsaturated sensitivity role, no Siemens corroboration', 'sensitivity');\nR.machine.Xdpp_sat = e(0.2248, 'pu', mb, 'SOURCE/PRIMARY', 'workbook K3 + Siemens 2.1.1 22.48%', 'DIRECTLY-SOURCE-BACKED saturated, primary fault-study case', 'primary');\nR.machine.Xq       = e(1.7510, 'pu', mb, 'SOURCE/PRIMARY', 'workbook L3', 'WORKBOOK-DERIVED+QUALIFIED, no q-axis Siemens data', 'base');\nR.machine.Xqp      = e(0.5087, 'pu', mb, 'SOURCE/PRIMARY', 'workbook M3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\nR.machine.Xqpp     = e(0.2593, 'pu', mb, 'SOURCE/PRIMARY', 'workbook N3', 'WORKBOOK-DERIVED+QUALIFIED; saliency sensitivity vs 0.2248', 'base');\nR.machine.Xl       = e(0.2027, 'pu', mb, 'SOURCE/PRIMARY', 'workbook O3', 'WORKBOOK-DERIVED+QUALIFIED', 'base');\nR.machine.X2       = e(0.2242, 'pu', mb, 'SOURCE/PRIMARY', 'workbook P3 X2(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified; DISTINCT cell from K3, never merged', 'primary');\nR.machine.X0       = e(0.128, 'pu', mb, 'SOURCE/PRIMARY', 'workbook Q3 X0(sat)', 'WORKBOOK-DERIVED+QUALIFIED project data, NOT Siemens-OEM-verified', 'primary');\nR.machine.Ra_ohm   = e(0.00089, 'ohm', 'stator', 'SOURCE/PRIMARY', 'workbook U3 (ohm explicit)', 'WORKBOOK-DERIVED+QUALIFIED, temp/test conditions not supplied', 'base');\n\n% ---- grid datasets (never merged) -----------------------------------------\nR.grid.P.Ik_kA = e(50, 'kA', '230kV', 'SOURCE/PRIMARY', 'Generator Data_South.pdf p.2/report p.7 s2.4', 'Level-1 Siemens direct source quantity; Siemens own word ESTIMATED, confidence inherited as estimate, never firm', 'primary');\nR.grid.P.Zmag_ohm = e(2.65581124, 'ohm', '230kV', 'DERIVED', 'V^2/Ssc arithmetic, inherits ESTIMATED confidence', 'magnitude, NEVER called X', 'primary');\nR.grid.P.XoR_band = e([10, 20], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 15 reference band, no source pair', 'base representative 15 via variant field', 'primary');\nR.grid.P.XoR_base = e(15, 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'arithmetic band centre, not measurement', 'split-only sensitivity, |Z| fixed', 'primary');\nR.grid.P.XN_reported = e(2.66, 'ohm', '230kV', 'ENGINEERING_ASSUMPTION', 'Siemens s2.4 rounded', 'separately reported; NEVER paired with |Z| as exact R/X', 'primary');\nR.grid.S.Ik_kA = e(45.01, 'kA', '230kV', 'LEGACY', 'Master-Data md:524-543; REV3_1_DATA_RECONCILIATION.md:177-192', 'QUALIFIED/SECONDARY sensitivity only', 'sensitivity');\nR.grid.S.XoR    = e(10.99, 'dimensionless', '230kV', 'LEGACY', 'Master-Data md:530', 'lives INSIDE secondary profile only', 'sensitivity');\nR.grid.k0g_band = e([1.0, 1.5, 2.0], 'dimensionless', '230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 8/15 per dataset', 'base 1.5; same-angle scaling is simplification', 'primary');\n\n% ---- transformers (% on own ratings) ---------------------------------------\nR.gsut.Z_pct  = e(16.0, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'YNd1 principal tap 9', 'base');\nR.gsut.R_pct  = e(0.21, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet + nameplate', 'nameplate R used', 'base');\nR.gsut.Z0_pct = e(15.8, '%', '515MVA-230/22kV-tap9', 'SOURCE/PRIMARY', 'GSUT sheet', 'QUALIFIED test-connection reading', 'base');\nR.uat.Z_pct   = e(10.5, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'Dyn11 principal tap 3', 'base');\nR.uat.R_pct   = e(0.4, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'approximate marker preserved', 'base');\nR.uat.Z0_pct  = e(9.3, '%', '25MVA-22/6.9kV-tap3', 'SOURCE/PRIMARY', 'UAT sheet + nameplate', 'QUALIFIED test-connection reading', 'base');\nR.uat.ground_limit_A = e(5, 'A', '6.9kV-LV', 'SOURCE/PRIMARY', 'UAT sheet LV-neutral clause', 'CURRENT LIMIT only, not impedance', 'base');\nR.uat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'UAT sheet LV-neutral clause (5-A limit only, 10BBW10 unresolved)', 'LV neutral device R/X MISSING; bounded equivalent in spec Sec 12', 'base');\nR.gat.Z_PS_pct  = e(12.0, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs S/N 100580', 'pairwise HV-LV ONLY, INCOMPLETE', 'base');\nR.gat.R_PS_pct  = e(0.5, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'approximate pairwise figure', 'base');\nR.gat.Z0_PS_pct = e(10.8, '%', '25MVA-230/6.9kV-tap13', 'SOURCE/PRIMARY', 'GAT-in-UAT-docs', 'pairwise; QUALIFIED test reading; +/-7.5% tolerance leg separate', 'base');\nR.gat.Z_PT = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:301-302', 'HV-tertiary MISSING; never fabricated', 'base');\nR.gat.Z_ST = e(NaN, '%', '25MVA', 'MISSING', 'ashuganj_transformers.m:303-304', 'LV-tertiary MISSING; never fabricated', 'base');\nR.gat.ZN_LV_device = e(NaN, 'ohm', '6.9kV-LV', 'MISSING', 'GAT-in-UAT-docs LV-neutral clause (5-A limit)', 'LV neutral device MISSING; NOT solid; bounded equivalent in spec Sec 13', 'base');\nR.gat.ZN_HV_device = e(NaN, 'ohm', '230kV-HV', 'MISSING', 'no GAT neutral device in source set', 'solid ASSUMPTION position, no measured record', 'base');\n\n% ---- NGT series impedance: MISSING at source level --------------------------\nR.ngt.Z_series_HV = e(NaN, 'ohm', 'HV side', 'MISSING', 'Generator Data_South.pdf s2.3 NER clause (no series-Z data)', 'NER transformer series impedance MISSING; neglected-vs-bounded rule in spec Sec 10', 'base');\n\n% ---- South-line zero point values: MISSING at source level -----------------\nR.line.R0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:84', 'never 3xX1/R1 as fact; band in Sec 14', 'base');\nR.line.X0_ohm = e(NaN, 'ohm', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:85', 'band in Sec 14', 'base');\nR.line.B0_uS  = e(NaN, 'microS', '100MVA-230kV', 'MISSING', 'ashuganj_lines.m:86', 'band in Sec 14', 'base');\nR.line.kR_band = e([2.0, 5.0], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 3.5', 'primary');\nR.line.kX_band = e([2.0, 3.5], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 2.75', 'primary');\nR.line.kB_band = e([0.60, 0.85], 'dimensionless', '100MVA-230kV', 'ENGINEERING_ASSUMPTION', 'spec Sec 14 reference band', 'base representative 0.725', 'primary');\n\n% ---- runtime freeze cross-check (assert, never redefine) --------------------\nL = ashuganj_lines();\nkL = find(strcmp({L.Name}, 'L_LINE'), 1);\nassert(~isempty(kL), 'phase4_registry:freeze', 'L_LINE missing from frozen register');\nassert(abs(L(kL).R_ohm - 0.0277725) < 1e-12, 'phase4_registry:freeze', 'R_eq freeze violated');\nassert(abs(L(kL).X_ohm - 0.1425655) < 1e-12, 'phase4_registry:freeze', 'X_eq freeze violated');\nassert(abs(L(kL).Length_km - 0.7) < 1e-12, 'phase4_registry:freeze', 'length freeze violated');\nassert(L(kL).Physical_circuit_count == 2, 'phase4_registry:freeze', 'circuit-count freeze violated');\nB_from_C_uS = 2*pi*50*L(kL).C_F*1e6;\nassert(abs(B_from_C_uS - 3.937996) < 1e-9, 'phase4_registry:freeze', 'B_eq freeze violated');\nend\n\n% =====================================================================\nfunction s = e(value, unit, base, status, source, rationale, variant)\ns = struct('value', value, 'unit', unit, 'base', base, 'status', status, ...\n    'source', source, 'locator', source, 'rationale', rationale, 'variant', variant);\nend",
                "lineStart": 1,
                "lineEnd": 112,
                "totalLines": 112,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\phase4\\phase4_registry.m",
            "time": {
              "start": 1789760864584,
              "end": 1789760864622
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60f7f8773aa8dccfaa288d7f86d"
            }
          },
          "id": "prt_0b60f7fd6001QehkgTOqVxljVH",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f726f001wWRaj0fIuCmOBv"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 53424,
            "input": 1955,
            "output": 152,
            "reasoning": 260,
            "cache": {
              "write": 0,
              "read": 51057
            }
          },
          "cost": 0,
          "id": "prt_0b60f8173001MNhrIo7BqpFVo3",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f726f001wWRaj0fIuCmOBv"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 58171,
          "input": 5004,
          "output": 99,
          "reasoning": 91,
          "cache": {
            "write": 0,
            "read": 52977
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760864641,
          "completed": 1789760868601
        },
        "finish": "tool-calls",
        "id": "msg_0b60f8181001bpBJHdELaG5NfJ",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60f8882001Rmbhi6gpZ4juGZ",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f8181001bpBJHdELaG5NfJ"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760866437,
            "end": 1789760867469
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9562338b94ca476f446b:rs_01a0b60f8734750d830e4a2ababc1416",
              "reasoningEncryptedContent": "Q-PaDgGQ9NwKBIa4uSYt8OMTHTsAhdFtzR3ZC6b-XX42tViFpfl1nLMd4lc5KiDmBM-R0t5J1LwxMeOcJMu00ISJQfz9mnyvPSUm3r1f6zQPUVXUlW5wHO9vf80yPZQlU5bxv8C9LutdA2xvaQZ_ST-HYjgl2HrMaLRy_7tINuz0oB7B8Z5yEZK_uRq_Scm9xltlDl9qV3nJh76OrJDMJnZEl0jEoncSIZNyJ6MHHvZmY2bgopkwLOCPLhmd1TFvHQ-QV9JRjKfawBoIDYWr2CS-jPKD56K7b_L8cE9ZfoeGzUUrBXdqjOtxcmkJtrOj0HeZd4XNTy738yhs3StI9WwkRJhrjdV5sfyhHrVDSmxFqHuChXvXmC0VRecAO1eOye-q_xsfSXUauVgl1560fkzykibfJ6_xbj8tK5keUbeOj7dAVn2XF6XuRDXXs3PomzRK5EMbu6gS0P7UbVTk9w-qj2iMIfcJmJnONnc-gtdhH3e3RXwNnUHEMBTImg9TnYugNOMCOp3CIF6QjK8h-Pu6l9TiHzo2VhUyDbXUlQ6nR8jVaQfrAT6Qlk8e0bVD05GV6VakG1olv0SF5P_ED5iQcYNDbYjQMWDSgA74_vTkiJae1ZlNPaJDve6YNtPuDsSJ_IRztbJFdfmHBqUi3uCbZDgaigI0AtK5OrzrNYIJ0znkNMDFE-mqJjVgsZ6m-pgCvaI-3PfaAy8yuSbfasM76ExtVj_d-K_La1QNtcZREShCtQFxS1BvUSXFul-M6FrH9tP0VwD_dLot6qhnU2pHYTYnx8DpM3dfkYSOmPgZ5pAVG2khDqTtctFnfh6_pH-jyfmRrNfcXxCz_zy8eyzGOaw1SS533XcZgftdrVh31FoxLAN8aqS5g5cKmutURc5wXn5-EmcUJ7uiStSUCJ6Euirz4Utv0Oa0mtgZ-HGUmehnCJ19QX6j2QoCh2LSbFdOajcV1poChGexSVU925doNYXZJ1ObS9Xvfc7M37d2LIrYU43vkpAsjt-MKvesTBYMcFtEbxgr3wNrGh4msKnxysPMPRI_hTPLkiAIn6YS4-upw3DyOuCZ77ToaOCYguho6ivoO2hfv1dpbeb7SCYKIhbIjjxjW_ff-rcwsj_3hZ7WjFLtZ82JcQ1Iu0ernXyb54kXuys9nEL4SdXiTE6a31o6TnC78D19oyLUd4Uw8hhlP8GyXqBP6eXgRYSKgBsM5XVo66F0SAvyF8ZgxBcRQcCGvXyvHfuDyihVShoNCEM4bf5dnrG1eX66d-TuNACpS9R_AUbZgwWgrPGF6uUsZGUsGjV57zjX2apYr4OVYv2DfJf4qF2cJeA5jChsWmuW8ZCLTK0S_rJVlUvZZVp0qKvXqKICymkacBL5t3_8i4fVXJObAPCCFnrDJ3bGBtoKsDdgits6c3KNyw"
            }
          },
          "id": "prt_0b60f8885001CK8u29AlHm7fhV",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f8181001bpBJHdELaG5NfJ"
        },
        {
          "type": "tool",
          "tool": "grep",
          "callID": "call_01a0b60f8c4e7441b41ec97384cb42d7",
          "state": {
            "status": "error",
            "input": {
              "pattern": "15000|16000|CT|breaker|52-|relay|50 kA|50kA|NER|12,019|12019|458 MVA",
              "include": "*.md"
            },
            "error": "Invalid ripgrep match output",
            "time": {
              "start": 1789760868225,
              "end": 1789760868590
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60f8c4e7441b41ec97384cb42d7"
            }
          },
          "id": "prt_0b60f8c94001NjibAb9fDquFQh",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f8181001bpBJHdELaG5NfJ"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 58171,
            "input": 5004,
            "output": 99,
            "reasoning": 91,
            "cache": {
              "write": 0,
              "read": 52977
            }
          },
          "cost": 0,
          "id": "prt_0b60f90f300178Acm5Z2Kj3vAv",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f8181001bpBJHdELaG5NfJ"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 58301,
          "input": 230,
          "output": 89,
          "reasoning": 13,
          "cache": {
            "write": 0,
            "read": 57969
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760868609,
          "completed": 1789760871033
        },
        "finish": "tool-calls",
        "id": "msg_0b60f9101001Y4Gzm6WW3rRoYg",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60f9602001rB6FBZ7ljcDoPY",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9101001Y4Gzm6WW3rRoYg"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760869893,
            "end": 1789760870023
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9565516cb6be8bcb41db:rs_01a0b60f9551762d9bdb72c3c93facd5",
              "reasoningEncryptedContent": "Q-PaDgF2RVNJIkKhTIOjcxPpxGaK5EcBb8gZ-o0q4PQvPNiH9B7uR-Nt8svgS87SEjH9RhgK43DAMA-pXPppY17LtCyClqm6cl7CfGrLxpTFiNc2cTTanjeCTxq00c2L_nmOIChgqng5HnXVS-3F6OOf1oUTnlfmikbvgjTZQT0Qly-AkfWH5sKzfaXOBWEOsd1tUhvQavhZ9YRfuT1p6N8maqGpUgFZhe6Kw3YktCvnBjCSFcYI2lmwyqya4qR7w3YDevULGDchz2I3dCXYofU6vJ7v98JPlnroE_PPeuY349e2wyJiJUYmwnVMI5nm_Rxu8M30lajucwhRmNU9okazIP6E_Jbp8ZIiohDabEx_ePbUvDKcV1a75uERBkD-KXJf9PugrTWz3ts-SJJbO6Twh3jipJAL2-BBVpCJnmxKSW4k_oyGvJT_HuevhyRn0j3LEnODpwm5gWRqtK7SOOT5vvRAtcMJ3iCcLyhxcKtk9hHH3rTxkzmZklM5_3KGrEowII1rXKJ2OGgX9kEJNefo10_bffm9XQ-PwlnydmJoXU_K6zVVIEiWPZquoZyVjR92T1fyHJpRF6Xhv0hV3GBjLLCLXcBkeCItm_fHQdjWLPb5-GTVVBZVKyG3Omwdzhm6OL6QVbjp0aIb8TnncTXvxATA4LnU3rWIOMoXuhySYrYpJxhXS9axAqrzVtKkh0-6KshhW_VUBNIA1ZyQx4GNIqmhcs7c1mSiUsN8vFck2IqrjRzXFQQleBzVviiTQFREepowJLvNKvCflZFYUEEvWg2k5Btow8rkqV7v6smsPqx1BBKvIdoGJqJc6xw4pgHmwmru56jBsFNbbj3HwSt-2FIew7sbLLsfFJFWq3CJgwz7HS-TDASa1qh0PCv8FoUYRHZr_T3U58Mof2sa7AyUAteopifg0IIYXC8MGVGcAcfkwJI50EJSTFuC0m5nM8cKlE6yoTtJ-uIqTwT_88-4Nc_mmrfu1NJIDAd6v0ImM3YgKp58aT8s6hGcesyJKfnNs52AMTtwHCgmzP_NsANiNRf59klVrpohYlqxqAUrzyh6dyKdkPGj5mlQcK3l9ljvhLBzcscxjBALuYG3ChYLVd2OfFrWWydroBkZHnDThYqzRxy5rBBJD3ZNqA5WrYjy9hKJmOlmGT9Dxe4-tUgCh4US-Fb9sfL_l-yWFmmbZtv1oIrMFxwEr2x1zzsNXrRF_NPo6U9s1etqiv_mvySghqdg4nOlLhqFKBe3RCL81mVTkeZVXA5_LJFnjCIH_QHTwvIpExwBlRHfOpH9-P-pxmKJC5dD7nYWYZQogybnI_ZjikFzM-PH7ekAt6Fa24O8vlsFfpZePg4xtW8Rc8_M0A-UK9kxYIj4_fZVmFYnN_9OPACc9FeawUm_aLRwuFtU7GLP1MKBHvueAg"
            }
          },
          "id": "prt_0b60f9605001rOgiwaTlUoh4v2",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9101001Y4Gzm6WW3rRoYg"
        },
        {
          "type": "tool",
          "tool": "bash",
          "callID": "call_01a0b60f963e725e97c86c338a6e4cf6",
          "state": {
            "status": "completed",
            "input": {
              "command": "Get-ChildItem -LiteralPath \"C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\" -Filter \"*.md\" | Select-Object -First 5 Name; echo DONE"
            },
            "output": "\r\nName                                                   \r\n----                                                   \r\nAshuganj_South_Final_Master_Data_and_Assumptions (1).md\r\nDATA_RECONCILIATION_REV3.md                            \r\nPHASE2_FINAL_REPORT.md                                 \r\nPHASE3_CHANGELOG.md                                    \r\nPHASE3_FINAL_REPORT.md                                 \r\nDONE\r\n\r\n\r\n",
            "metadata": {
              "output": "\r\nName                                                   \r\n----                                                   \r\nAshuganj_South_Final_Master_Data_and_Assumptions (1).md\r\nDATA_RECONCILIATION_REV3.md                            \r\nPHASE2_FINAL_REPORT.md                                 \r\nPHASE3_CHANGELOG.md                                    \r\nPHASE3_FINAL_REPORT.md                                 \r\nDONE\r\n\r\n\r\n",
              "exit": 0,
              "truncated": false
            },
            "title": "Get-ChildItem -LiteralPath \"C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\" -Filter \"*.md\" | Select-Object -First 5 Name; echo DONE",
            "time": {
              "start": 1789760870624,
              "end": 1789760871021
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60f963e725e97c86c338a6e4cf6"
            }
          },
          "id": "prt_0b60f96b70018HxBp8oDKlxSeK",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9101001Y4Gzm6WW3rRoYg"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 58301,
            "input": 230,
            "output": 89,
            "reasoning": 13,
            "cache": {
              "write": 0,
              "read": 57969
            }
          },
          "cost": 0,
          "id": "prt_0b60f9a72001tXwV0WhWUQO9v1",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9101001Y4Gzm6WW3rRoYg"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 60439,
          "input": 291,
          "output": 1699,
          "reasoning": 352,
          "cache": {
            "write": 0,
            "read": 58097
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760871042,
          "completed": 1789760886804
        },
        "finish": "tool-calls",
        "id": "msg_0b60f9a82001yV4xvKt3Q1Lha5",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60fa2e70012OLr7wIUiAPw70",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9a82001yV4xvKt3Q1Lha5"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760873195,
            "end": 1789760875173
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9568428650c0e79744bb:rs_01a0b60f9fa97228a2349c95d9a8e381",
              "reasoningEncryptedContent": "Q-PaDgGDjTFAjf_tIz79Dm1Z-kBf290XSYCKi1sC0WuWNx5ZUg4Myv1MBqK5HpRZPI9RCmElaozpWUEqbMG6aE2aAqzeIBysQWmkCEJ6mNzpjmbrANgWxuPoHK61RQRADcZKUUtaiP3Sk3s_2-bKNpW57zviCdDWZ5b8YiLhuphMjeq1D-d7W6zOf2rcG4aWjuDoJ2arFOf7Y6tNaOALMY_XKCcC5fxk7UvpctrGLlibF6deoLZdqSA1mBS3QUe2aEAx_-8LdnrGNfDbBOk0c_u-shIPFiUaN7OAc4NrrRJuF02UZRxpJmGv8Yrk17H-J-BQVWuHCk060Y2DRj6Q_ud0z-KRuBS8UwTx37UNxkp0ipu6dfHN4BHcGVA4xZH7_J1BnAKOMoBUptF3_zqtD_xg2NAml_e7KUisk1UZKDu4_7bXs7TH4lon6P0hRxDJPQ4PCshArnT8NGfN-Q9s_3Z0znHj6CZbaFSWdp2jQgQ9isXbOQ6QHyKSlRAyVm-lBJ_buvMfCbnEySsM2urAyb9t9GgtHiKUNAmMIKQ7ZiyTZTHUSVWAiv-xKVXqDxemTKBQUpdhPxkTMj3tKjtQ6G74sdI0XG1ai_CZv-83Uf0SgM_l3aQG8jGe3fE3Of-1typIqwuSsd4R9PhBYLwv29Zq5zh46jeon5XLpazAMh20pF8FFiQTSWnzw1q6JOIGeV4rhmSF1DSOH36Guuy_g1M91GMQUqzxQTp2shtMwf5WAdHdhkg6A5G4rb5MysdzoSplWfbXIctf2kNSBGf4vhM2SC_vs-q30dbngtarCrWUPn_WnMPFjhVMEob0LEOF9lj3UnnKkHZJ8nt7rVVOZ53Z1cnaFgwHyXm-aGZvvHj7G_el1PKjU6wYXG8Dvg16PTx3MxwwDi7rgfx3cwH5asyX3camvomfKFLWNREbvdSIC_zjqcO5T65SXSQPFlSmyChcrC_sd2dppfiKw3pnhVGzfF20CIzfylVgfaSsruiMrlbOZOP-nnKmCmDXbIwni_YfLyc59f_V6sFWpveX6Ga-ToauPturNOKL11-ClS3vKIbsmULpbKirAVvy8YkXuVtR93iw21bafIyXQQdlJBfdzGhQ2CorPYJFo5yNQciKxEJG53_vxOHUNDNWNYu2rB-ZKrS49eQUaaB-0BQWawbXmLh6D2Vxl6woi9GHZvl9fMcrbjx8AQjAcZ5hU_LMdgseTNtIkgRPBwi5xkfoPz4QswCgeYb0ymSLn28EQFLLnbr2D080Jvh9gWz-mdWTewnsg6asmMvDrNfM2PCM6VmqtQPN_Zh5lWw2jACDg9MyYMZlppfNW9Bx1h6R5QhZ_5N7KQHwVpU72GUdXr3tXRFiNdJjguOiXqzrhFrIDqNJC6MngDwDtd1i9Oo5VfWo7n-R9qkCHYoSDC13hYDHF7uxir2ZX1_Y7uOM_YqJJHVAtBwHPswXhBgfM2djhtJkEG5kG9p_WymgiCR_RkK9NVP3Jrwwo58ogyRgIjc0VbJnDWINwdyvftywUeOApnjpBfeuceippsAwmgG-fYpX5UiVGPTn0X-dVL2DKQ-blY6yZ5dR3B2F0OHliOS7c1L2XomObQidOAkYKRig8r339j1luNZ7UssmngfFKs6lacTwRKUSUoOai1rU21Z7a-lKddFMjsfF6h-xg5iFOD2TSSkN7LF7bEemHQoSLBIrtKXUYiDwMmsHcVq6TqNJHqrcaUklFSczzER7Va5Cfdk8ifaVq_QJYyLXqAbJRYfNLqBvoVhMCLgiA5hvG5tZ4zapzyxb2-myqWLgnBcDZDrqIT37QSHreVgFyNeEuTvuVGsXSxvLnK8kpKD2ONGRhP-X0uSypRnmvwiSY0sVV4jsOGs7dcpZyggyd6GYCz-FnZIfUnAnx6GXPqCViq9undw0wE2X14ybEL1SYNVFIQgAWxa9-WJiS-oEIVO7oNIMgMf6qjwfsYC1eT4yx5epSFOXHv-7YmGMpcR_Lyscq34uPpPu98lZz6I7esi2v__eW84-4AAwndJcIqXwA2MtT66Bwd5qQq7HNyOwwRsPNYM92HoJU1AKb6EwjrtZl-6cNK9poISJiN2wIuHyKyXPNXtpdaLEp34b8b4BTRMgCaKy6GFgOWaxu8C73AR_IDC1jRfPotWs2mP3_B2smf-ruemhSK0tL5vDqu3TdWs_g3gpTeb1iGErSWpCxx85ac3r9ShVPkV3Bc_mDfXIoYmX7V0pxUwgl7ORjZrCHhocF4s99p6bpwHZkcji3O5mCr2UfGBf44vrwsL7RnWd_DRy3FY-HV8xin72DpLcQqMrRWHTy5T0PI2J3hmk4MnX8XvEnln_d68-9yhB1sKjM5uFR-VtJbWEjkCCAJmiZd10ZkWt1x6oNMrmgK9ntl5ZGkPDOACjvkyMfLsaSAvjpo7-8SYPkPuvO00rKDrmGah8I754TfoDZWY35U0pI-roJgFTG2E9Nf9HnR6M8FH3DJMtEpVBNYYcSQbsQM5cM6fjjhHUByZPImePi4Jkr4dasz9HIG3luBM6su0lV1fn8bCz4IHozRkHhyhp9_wDQJIxPaVHXdfkVdKaf3WKA3__0kVycYHl4U-fLzdKFDeiyFYaGpXGNNklHKAwsmF5w35GYI-UaXEe6-5gy-iBw8MLRIJByJ-xXinFAxYjh2Oz7qyvdzbYorQEudZ_oyD3eNw_NB5a0xcckeavuIbRY7SMtIEThlIq441Xt9BoVXVEkf_ODT49ft6CfqCPrMTNAsP3zLC6JXamYKukQ9g2eKitBE0"
            }
          },
          "id": "prt_0b60fa2eb001G3WSvy9C4TZjz4",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9a82001yV4xvKt3Q1Lha5"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760875178,
            "end": 1789760875213
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9568428650c0e79744bb:rs_01a0b60faa6774f094ff9da691af97c2",
              "reasoningEncryptedContent": "Q-PaDgGLvjUDtnRklUfDagmkM84erBs8xcsdbDLvlQKLClyLzPMGmMPSIXNUnP1PFnFYkXFGrS9g5F4smDF937coDhf1shybYNI36qeJl0J251pOrPVYT7FOk0TNWxd22SjTEr7puP9MD1UtAkEYFeu_sdBe6kPiB2uF2SIMQDfS71D7LVL1TVNU4G5pBd97PkrULqJQNGemQ4BDjLEdWWE5RFyfJ2zJlPEQGXchlki-6Xxs_tQZPL-OkPBL2ZsyYrbqI5quyg_G9nTuigB2zL7qrUEnk9XymK2BFyWSNsYeP-HYoXn1YQTguWaBkaScDebERDBQd2XqsiSgX1ayC4R7xXSZFDrCqNry6LeRBb_F_fPfBYYXjsG5IDGnoVSA0bspQ4kXC9vrApMKTWlm0MLUUoiJ0wcPP-RLggcKoyWi3DRYbP4DZDXNELK5ORY-aKplev5UbJaL4q5Tm9J9LmO14cflqLY7EMnhkgjA3JGH6tf77b5LDhpho61EOoW1TCrU-cXxl3Btx1XkNTDMEXVpgjCzvz8zCE9j8oO2KPj3ogX_snZJHiNKGgEchIobHrSsTqRLvZccd1WvNv_EQFfhq5qnPW2Al3eB8lrFcDWe8ExXp2k1sV4bsMgYB9k38UXtOGJEDntQ7ZcdjLm5gmzC3qMTRGnGnTo8DaMZA0CHTfskCyoLHGsqXsqV_y-YyayPe8WHKPeCMrP-iO6XdDh2gOX4Rp_Q7eNk4jaJ6aAHxYT6ON4_X5Qfv87Dd9FEglB9krlLZsP0b__-G5bda8XDMO0hirLEu82dNdBZwcNgBhqLubh5MK2Epu1Z7nvLbwoO-NPgMoSyUnXjGZjuSVngdM-xvN9UHeguH56c3tfce05lBPt7M3h6MTYBrnhmgO749ji50YQT_MVPLj9dcqblU0ZYe33qsJeFmFPpr7HvaaRzEiRXGYj42hBa5JzvcTWztjzUqYTxPgneN7-RQlLUMXWveh_8UeByR7qs7xu6AQYsBTbU52RuUhcGCqzy2t59XqBMswFrX1eehJfl1XCgOYB4d-qLKj549TnRAfR_b-PBBee11PToJg_FSCCnabTS7E5WC4L1gRXylYNW1OmKJY29--d6Cs45YIY7spjlmvWLLTdKz-DJ8ZDyh26gsQh7V01q4z97kPYck6j2k8jNxzbd9jFYX4BKUO_uDGQ-oNh---cLWCcr83js--Om18z-koSISUE135vEfT4vSbsAjZXyzKtvKWVm5NzogbidJiAmBO2tBa0A1Ki4XNnEdzbcQeDvsG-1dMZLYawv-YBNtZo5kZ9dbvptDAo0vMNjf_W9YeE8sp25ls3Gy7GwvcCUDAOYXHOxl8aY006peT7KQ_2s790mMg5NkzHZVeSRG1zaNMDFntWaiM-mJLSfUprIXxUXifgtlDxYcg"
            }
          },
          "id": "prt_0b60faaaa0019On9VkEubPb75p",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9a82001yV4xvKt3Q1Lha5"
        },
        {
          "type": "tool",
          "tool": "write",
          "callID": "call_01a0b60faaa9731b9bb50b4bbf622b81",
          "state": {
            "status": "completed",
            "input": {
              "content": "# Phase-5 Protection Study Design — Ashuganj South 450 MW CCPP\n\n**Date:** 2026-09-19\n**Status:** Approved (user: \"Approved, start Phase-5\")\n**Classification:** ARCHITECTURAL (new protection subsystem on frozen Phase-4)\n**Phase-4 base:** `results/phase4_fault/production/` (464 currents + 204 contrib + 20 bands + 2040 ct + 33 analytic + manifest + sha256 + run_log), 27/27 validation, review gate 23/23.\n**Plan:** `docs/superpowers/plans/2026-09-19-phase5-implementation.md`\n\n## 1. Objective\nExtend frozen Phase-4 fault-current package into protection application + relay coordination + CT/secondary analysis + breaker-duty (where source data permits) + validation + report. No Phase-3 redesign, no Phase-4 equation rewrite, no silent production-result changes.\n\n## 2. Freeze boundary\nProtected/canonical: Phase-3 network + protected data files, Phase-4 source/provenance, sequence/grounding/topology implementation, production outputs, review gate, final report. Phase-5 reads production CSVs only. Exception: genuine interface bug → document first, smallest justified change. Regression test T1 proves import identity within tolerance before any output.\n\n## 3. Architecture (thin adapter, recommended; B/C rejected)\n- `matlab/phase5/` new files only: `phase5_registry.m`, `phase5_import.m`, `phase5_ct.m`, `phase5_curve.m`, `phase5_pickup.m`, `phase5_time.m`, `phase5_coord.m`, `phase5_duty.m`, `phase5_sensitivity.m`, `phase5_validate.m`, `phase5_tcc.m`, `phase5_writer.m`, `phase5_gate.m`, `run_phase5_production.m`, `run_phase5_tests.m`.\n- `matlab/tests/test_phase5_*.m` new test files only.\n- `results/phase5_protection/` new outputs only (+ `plots/`).\n- Rejected B (live re-solve Phase-4 per calc — violates freeze, risks divergence). Rejected C (spreadsheet/manual — untestable, no regression).\n\n## 4. Components\n1. **Registry** (`phase5_registry.m`): device_id, device_type, equipment/location, ANSI_function, zone, CT_ratio, CT_source, rated I, Vnom, fault_input_source, pickup, TMS, curve_family, EF pickup/TMS, breaker_ref, upstream/downstream, provenance, status, assumption_class. Only SLD-proven equipment: B22 gen bus, GSUT, 230-kV GIS (Q0=52-1 breaker; Q1/Q2/Q9=disconnectors; Q51/Q52/Q8=earthing), South line, B230_REMOTE. No invented relay models/manufacturers; ANSI 51/51N/50/50N study functions.\n2. **Import** (`phase5_import.m`): 2 cases × 5 locs × 4 types backbone from production currents CSV (Ikpp stage); F1=F2 same-node labels kept distinct; F4 m=0.5 primary + m-section sensitivity; sensitivity legs fenced, never merged.\n3. **CT** (`phase5_ct.m`): `I_relay = I_primary / CT_ratio`, ratio recorded per row. Primary 15000/1 (Siemens protection report); legacy 16000/1 fenced sensitivity. Generator ref 458 MVA/22 kV/12019 A/PF0.85 (physical ref only; 360 MW = operating point, not nameplate).\n4. **Curves** (`phase5_curve.m`): single centralized IEC inverse-time formulation `t = TMS * k / ((I/Is)^alpha - 1)` (+ definite-time/instantaneous), constants + units + doc, testable, no scattered literals.\n5. **Pickup/time** (`phase5_pickup.m`, `phase5_time.m`): pickup records SETTING/UNIT/BASIS/SOURCE/VALIDATION; considers pre-fault load, 12019 A rated, fault range, CT, downstream, min-detect, no-trip-on-load, margin. No tuning-to-pass.\n6. **Coordination** (`phase5_coord.m`): topology-built hierarchy; per pair: I_down, I_up, t_down, t_up, margin `dt = t_up - t_down`, PASS/FAIL + reason. Numerical margin, not visual.\n7. **TCC** (`phase5_tcc.m`): publication plots with device/function/CT/pickup/TMS/curve + pickup points + fault markers; split figures when crowded; no fabricated manufacturer.\n8. **Duty** (`phase5_duty.m`): separate from coordination; symmetrical RMS through-current vs documented rating only; peak/asymm only with X/R-kappa project data; no IEC-compliance claim. 50-kA estimated ref vs F3 LLL 50.53 kA = numerical comparison only, no PASS/FAIL without rating+duty basis.\n9. **Sensitivity/provenance** (`phase5_sensitivity.m` + ledger): PRIMARY/SENSITIVITY/LEGACY/ENGINEERING_ASSUMPTION/MISSING/SOURCE-BACKED/DERIVED/NOT-DETERMINABLE labels; 15k-vs-16k min case; neutral-impedance counted once (3ZN zero-only; phase vs I0 vs secondary distinguished).\n\n## 5. Data flow\nSOURCE DATA → FAULT CURRENT (Phase-4 import) → PROTECTION INPUT (CT) → SETTING BASIS → OPERATING TIME → COORDINATION CHECK → RESULT. Never reverse-engineered from desired PASS.\n\n## 6. Error handling\nMissing param → mark NOT DETERMINABLE FROM AVAILABLE DATA; qualified assumption only as fenced sensitivity. No missing→invented promotion. Phase-4 import mismatch → hard error. Coordination shortfall → honest FAIL + conflict note.\n\n## 7. Testing\n`run_phase5_tests.m` + `test_phase5_*.m`: 15 required legs (CT conversion, pickup conversion, time calc, earth-fault, inverse behaviour, instantaneous, margin, duty, min-detect, max-duty, sensitivity, source/legacy separation, topology mapping, 2×5×4 coverage, no-double-neutral) + Phase-4 regression (import identity). Loud failures on change. MATLAB-run only (`matlab -batch`).\n\n## 8. Outputs\n`results/phase5_protection/`: phase5_device_registry.csv, phase5_relay_settings.csv, phase5_fault_inputs.csv, phase5_relay_currents.csv, phase5_coordination_matrix.csv, phase5_coordination_margins.csv, phase5_breaker_duty.csv, phase5_sensitivity.csv, phase5_validation.csv, manifest.json, sha256.txt, run_log.txt, plots/*.png, PHASE5_FINAL_REPORT.md (19 sections), quality-gate record. No Phase-4 overwrite.\n\n## 9. Spec self-review\nNo TBD/TODO; no contradictions (F1=F2 labels vs same node kept; ip borrowed-shape peak labelled design-defined, not IEC); single-plan scope (protection only — stability/AVR/SFC excluded); no ambiguous column (every CSV schema fixed in plan Task T17).\n\n## 10. Handoff\nImplementation via `docs/superpowers/plans/2026-09-19-phase5-implementation.md`, subagent-driven, 20 tasks, MATLAB validation each task.\n",
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\2026-09-19-phase5-protection-design.md"
            },
            "output": "Wrote file successfully.",
            "metadata": {
              "diagnostics": {},
              "filepath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\2026-09-19-phase5-protection-design.md",
              "exists": false,
              "truncated": false
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\docs\\superpowers\\specs\\2026-09-19-phase5-protection-design.md",
            "time": {
              "start": 1789760886248,
              "end": 1789760886275
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60faaa9731b9bb50b4bbf622b81"
            }
          },
          "id": "prt_0b60faaf0001x504nto1bgjSzR",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9a82001yV4xvKt3Q1Lha5"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 60439,
            "input": 291,
            "output": 1699,
            "reasoning": 352,
            "cache": {
              "write": 0,
              "read": 58097
            }
          },
          "cost": 0,
          "id": "prt_0b60fd80c001mapnW3TBbjmSNM",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60f9a82001yV4xvKt3Q1Lha5"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 60722,
          "input": 60223,
          "output": 172,
          "reasoning": 86,
          "cache": {
            "write": 0,
            "read": 241
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760886814,
          "completed": 1789760890502
        },
        "finish": "tool-calls",
        "id": "msg_0b60fd81e0017YUjXS2k59eESj",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60fe04f001Jvwof76fqZRctm",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fd81e0017YUjXS2k59eESj"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760888915,
            "end": 1789760889759
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad9578205faf19240541c2:rs_01a0b60fdfe9733d9902979a83ec84ab",
              "reasoningEncryptedContent": "Q-PaDgEMrIT3Fo6-w3zRuX0w-nUYueLjO3qqcN5L4_qjmERS_S_PZKEtRYmuJQwBSCWL8zzQxjLXsXpMVtpQs14WThDARO-Jde31nMQDPQuUHeWugfMg_M2VaWyeCbofIE2n6w0Em3CYWtdejrNF6cspcoDugtQhcNfCOghhk4r1shs-cDGbht1zl9QS4MbaNmPgjryMRfVa4ZraSpXBDgerzGzyFRbahnzeqZYe6q7hh_lw4YUCacbdtfOYfQ1c0EHIMAGHB4PlfNScUPpGsF_jU25s-WJk-Gwe6lbKwgiwfJ9sBB7kRl6MDWFfZkzMnwiLfb43Seo8Rmt1y8mK-_YRG8hE1GLM9wmSa5CZOAnqDnbbKWZVVVLOjrDl-rZB8DiDkxU1XDz8j8KX2RngzDEKc2Ria0CSePJoi8bNL0xNSMMp_wPEx6FSY9qcbOWIZwD0pZ1sbRisOp5AJcZ6Se24Zngu1jmMWCVBSlYQWX0YbCCI0grfURpGAsUqLQZ6ElFB-cDaBbuAvVUuLKrQnA8IiGOSsMFLFsWB1FgHcQJWW8R2dZ_koFTID43aQoks4a3QTy1Cxcbu4P2jSEAKnHtKB5MKNZNH_N78nMH92nijKQbsvPBwqeWyzM6WV3F_k8fiiYGPGKXR0C8_54U35RT0OqBYktqJIFYFVFCWRe9Lvqo6ye4jTg5SrJqL6DkDVaMbhKlMrO7R0xB6hEoNHpKfdnp20q1CI3UzFsFzA-fxM0wgLG3LJpWvBSzj99LERZ1H9D_u8dUOsP3ZzBUldeIi29QY_KRpffWgSsiVGGKqJOKOAvogcOPPeznp1DxX5jo2rsz-N5jl56vl-SA0FNR0a9dYVv4S-gITcFiNwd2hJ2gs2C7IljN-1W0fTStasDCRjOaEQKggygHR6Md5LFZs2fJfk34CGDe0X-RV-R3voxvi_836oKDwm71ln4_B8GCkQe5NHIMllNz-gaqDi07o5IB6MfrZLSu1yXVSErt2aCzrRpfE_lvKuV-SPjzJN-PH_f8S5I9CaTxvAwFwVRDyJDj_u3QIXu1zbMCqWCZqkI41bjMt-UXX6sUbOXVRBOKANVph_uk71oAsl5Z3d3W8KXxamvVEvko7lV8jLwpYyMEK6bSR05PyB-JnWu7ETMGPzSqVw67zsTp2fFMLEjWP1Xiyq95E9H_OnCfo98KPvrNyS4r73JYS8JGo2CuiKj4bPThLnFwgPd2MxhfbrU4rg7UZQr87yRxtYC-aoB4o0J61pYSRm24dwctc6Dkh0uEe7JDMdhZxIt9kQB2yc31CrmHCWu4r-wCJ9aPkPoWpxZQOr3v7p01wWGd3Npyf3Nfxpl9gCmLSf9AWpbSdg44yu7gSzJX24fOUoOBbGssyGYSXTREctTz7pxpuqE37KfoBu91CCJv504PjdQ"
            }
          },
          "id": "prt_0b60fe053001eEXJ10GCCDxuVj",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fd81e0017YUjXS2k59eESj"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60fe36473e7b6a9b3c107a8c7a7",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\test_phase4_sanity.m",
              "limit": 60
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\test_phase4_sanity.m</path>\n<type>file</type>\n<content>\n1: function [np, nf] = test_phase4_sanity()\n2: %TEST_PHASE4_SANITY  Sanity module checks: notes plus gates where safe.\n3: %\n4: %   S1 (F3 LLL vs 50 kA estimate) and S2 (F1 LG vs 7.25 A hand estimate)\n5: %   are NOTE-only comparisons with wide sanity bands: they detect absurdity,\n6: %   they do not tune physics and are never presented as field-performance\n7: %   proof. S3/S5/S6 are gates and must all PASS.\n8: \n9: T = t_case('test_phase4_sanity');\n10: S = phase4_sanity();\n11: \n12: T = T.chk(isstruct(S) && numel(S) >= 6, 'sanity table has at least S1-S6 rows');\n13: T = T.chk(all(isfield(S, {'check','model_kA','value','reference','ratio_or_note','verdict','note'})), ...\n14:     'every row carries check/model_kA/value/reference/ratio_or_note/verdict/note');\n15: \n16: % Every row: non-empty check/reference text, verdict one of PASS/FAIL/NOTE.\n17: okText = true;\n18: okVerd = true;\n19: for k = 1:numel(S)\n20:     okText = okText && ischar(S(k).check) && ~isempty(strtrim(S(k).check)) ...\n21:         && ischar(S(k).reference) && ~isempty(strtrim(S(k).reference)) ...\n22:         && ischar(S(k).note) && ~isempty(strtrim(S(k).note));\n23:     okVerd = okVerd && ischar(S(k).verdict) && ...\n24:         any(strcmp(S(k).verdict, {'PASS','FAIL','NOTE'}));\n25: end\n26: T = T.chk(okText, 'every row has non-empty check/reference/note text');\n27: T = T.chk(okVerd, 'no NaN/empty verdicts: every verdict is PASS/FAIL/NOTE');\n28: \n29: % S1: F3 LLL OUT vs 50 kA estimate, wide sanity band, NOTE-only.\n30: i1 = find(strcmp({S.check}, 'S1:F3LLL-vs-50kA'), 1);\n31: T = T.chk(~isempty(i1), 'S1 row present');\n32: T = T.chk(strcmp(S(i1).verdict, 'NOTE'), 'S1 is NOTE-only, never a gate');\n33: r1 = S(i1).ratio_or_note;\n34: T = T.chk(isfinite(r1) && r1 >= 0.8 && r1 <= 1.2, 'S1 ratio in wide sanity band [0.8,1.2]');\n35: \n36: % S2: F1 LG OUT vs 7.25 A hand estimate, wide sanity band, NOTE-only.\n37: i2 = find(strcmp({S.check}, 'S2:F1LG-vs-7.25A'), 1);\n38: T = T.chk(~isempty(i2), 'S2 row present');\n39: T = T.chk(strcmp(S(i2).verdict, 'NOTE'), 'S2 is NOTE-only, never a gate');\n40: r2 = S(i2).ratio_or_note;\n41: T = T.chk(isfinite(r2) && r2 >= 0.5 && r2 <= 2.0, 'S2 ratio in wide sanity band [0.5,2.0]');\n42: \n43: % Gates: every PASS/FAIL row must PASS.\n44: isGate = strcmp({S.verdict}, 'PASS') | strcmp({S.verdict}, 'FAIL');\n45: T = T.chk(any(isGate), 'gate rows present');\n46: T = T.chk(all(strcmp({S(isGate).verdict}, 'PASS')), 'all gates PASS');\n47: \n48: % Spot-check gate families exist.\n49: T = T.chk(any(strncmp({S.check}, 'S3:', 3)), 'S3 LLL-gt-LL rows present');\n50: T = T.chk(any(strncmp({S.check}, 'S4:', 3)), 'S4 LLG-regime rows present');\n51: T = T.chk(any(strncmp({S.check}, 'S5:', 3)), 'S5 F4-midpoint rows present');\n52: T = T.chk(any(strncmp({S.check}, 'S6:', 3)), 'S6 no-impossible row present');\n53: \n54: [np, nf] = T.done();\n55: end\n\n(End of file - total 55 lines)\n</content>",
            "metadata": {
              "preview": "function [np, nf] = test_phase4_sanity()\n%TEST_PHASE4_SANITY  Sanity module checks: notes plus gates where safe.\n%\n%   S1 (F3 LLL vs 50 kA estimate) and S2 (F1 LG vs 7.25 A hand estimate)\n%   are NOTE-only comparisons with wide sanity bands: they detect absurdity,\n%   they do not tune physics and are never presented as field-performance\n%   proof. S3/S5/S6 are gates and must all PASS.\n\nT = t_case('test_phase4_sanity');\nS = phase4_sanity();\n\nT = T.chk(isstruct(S) && numel(S) >= 6, 'sanity table has at least S1-S6 rows');\nT = T.chk(all(isfield(S, {'check','model_kA','value','reference','ratio_or_note','verdict','note'})), ...\n    'every row carries check/model_kA/value/reference/ratio_or_note/verdict/note');\n\n% Every row: non-empty check/reference text, verdict one of PASS/FAIL/NOTE.\nokText = true;\nokVerd = true;\nfor k = 1:numel(S)\n    okText = okText && ischar(S(k).check) && ~isempty(strtrim(S(k).check)) ...",
              "truncated": false,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\test_phase4_sanity.m",
                "text": "function [np, nf] = test_phase4_sanity()\n%TEST_PHASE4_SANITY  Sanity module checks: notes plus gates where safe.\n%\n%   S1 (F3 LLL vs 50 kA estimate) and S2 (F1 LG vs 7.25 A hand estimate)\n%   are NOTE-only comparisons with wide sanity bands: they detect absurdity,\n%   they do not tune physics and are never presented as field-performance\n%   proof. S3/S5/S6 are gates and must all PASS.\n\nT = t_case('test_phase4_sanity');\nS = phase4_sanity();\n\nT = T.chk(isstruct(S) && numel(S) >= 6, 'sanity table has at least S1-S6 rows');\nT = T.chk(all(isfield(S, {'check','model_kA','value','reference','ratio_or_note','verdict','note'})), ...\n    'every row carries check/model_kA/value/reference/ratio_or_note/verdict/note');\n\n% Every row: non-empty check/reference text, verdict one of PASS/FAIL/NOTE.\nokText = true;\nokVerd = true;\nfor k = 1:numel(S)\n    okText = okText && ischar(S(k).check) && ~isempty(strtrim(S(k).check)) ...\n        && ischar(S(k).reference) && ~isempty(strtrim(S(k).reference)) ...\n        && ischar(S(k).note) && ~isempty(strtrim(S(k).note));\n    okVerd = okVerd && ischar(S(k).verdict) && ...\n        any(strcmp(S(k).verdict, {'PASS','FAIL','NOTE'}));\nend\nT = T.chk(okText, 'every row has non-empty check/reference/note text');\nT = T.chk(okVerd, 'no NaN/empty verdicts: every verdict is PASS/FAIL/NOTE');\n\n% S1: F3 LLL OUT vs 50 kA estimate, wide sanity band, NOTE-only.\ni1 = find(strcmp({S.check}, 'S1:F3LLL-vs-50kA'), 1);\nT = T.chk(~isempty(i1), 'S1 row present');\nT = T.chk(strcmp(S(i1).verdict, 'NOTE'), 'S1 is NOTE-only, never a gate');\nr1 = S(i1).ratio_or_note;\nT = T.chk(isfinite(r1) && r1 >= 0.8 && r1 <= 1.2, 'S1 ratio in wide sanity band [0.8,1.2]');\n\n% S2: F1 LG OUT vs 7.25 A hand estimate, wide sanity band, NOTE-only.\ni2 = find(strcmp({S.check}, 'S2:F1LG-vs-7.25A'), 1);\nT = T.chk(~isempty(i2), 'S2 row present');\nT = T.chk(strcmp(S(i2).verdict, 'NOTE'), 'S2 is NOTE-only, never a gate');\nr2 = S(i2).ratio_or_note;\nT = T.chk(isfinite(r2) && r2 >= 0.5 && r2 <= 2.0, 'S2 ratio in wide sanity band [0.5,2.0]');\n\n% Gates: every PASS/FAIL row must PASS.\nisGate = strcmp({S.verdict}, 'PASS') | strcmp({S.verdict}, 'FAIL');\nT = T.chk(any(isGate), 'gate rows present');\nT = T.chk(all(strcmp({S(isGate).verdict}, 'PASS')), 'all gates PASS');\n\n% Spot-check gate families exist.\nT = T.chk(any(strncmp({S.check}, 'S3:', 3)), 'S3 LLL-gt-LL rows present');\nT = T.chk(any(strncmp({S.check}, 'S4:', 3)), 'S4 LLG-regime rows present');\nT = T.chk(any(strncmp({S.check}, 'S5:', 3)), 'S5 F4-midpoint rows present');\nT = T.chk(any(strncmp({S.check}, 'S6:', 3)), 'S6 no-impossible row present');\n\n[np, nf] = T.done();\nend",
                "lineStart": 1,
                "lineEnd": 55,
                "totalLines": 55,
                "truncated": false
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\test_phase4_sanity.m",
            "time": {
              "start": 1789760890364,
              "end": 1789760890454
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60fe36473e7b6a9b3c107a8c7a7"
            }
          },
          "id": "prt_0b60fe3a8001NJxW2FBpMXfcYk",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fd81e0017YUjXS2k59eESj"
        },
        {
          "type": "tool",
          "tool": "read",
          "callID": "call_01a0b60fe48773a0b1a8d4432e411a18",
          "state": {
            "status": "completed",
            "input": {
              "filePath": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\run_all_tests.m",
              "limit": 60
            },
            "output": "<path>C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\run_all_tests.m</path>\n<type>file</type>\n<content>\n1: function [np, nf] = run_all_tests(varargin)\n2: %RUN_ALL_TESTS  Phase 11 validation suite for the Ashuganj South model.\n3: %\n4: %   run_all_tests            run everything\n5: %   run_all_tests('data')    data checks only - fast, no solver\n6: %   run_all_tests('model')   model checks only - builds and solves\n7: %\n8: %   The suite is split because the two halves answer different questions. The\n9: %   data tests read the registry and check that it is internally consistent and\n10: %   that nothing has been invented; they take about a second. The model tests\n11: %   build the network and solve it, which takes minutes, and they check that the\n12: %   network the solver saw is the network the registry describes.\n13: %\n14: %   WHAT THIS SUITE IS FOR\n15: %   ----------------------\n16: %   Not coverage. It exists to catch two specific failure modes that a load flow\n17: %   is otherwise very good at hiding:\n18: %\n19: %     1. An invented number. A missing parameter that quietly acquires a\n20: %        plausible value makes the model converge more easily and the report look\n21: %        more complete. Several tests assert that specific fields are STILL NaN -\n22: %        the GAT tertiary impedances, the 400 V board loads, every line\n23: %        constant. Without a verified new source, a number is a test failure,\n24: %        not a fix.\n25: %\n26: %     2. A units or base error. 400 V read as 400 kV, an impedance converted to\n27: %        the system base twice, 6.9 kV modelled as 6.6 kV, a 60 Hz solve. Each of\n28: %        these produces a converged, plausible, wrong answer. The prior CYME\n29: %        PSAF model of this plant was built at 60 Hz and nobody noticed, which is\n30: %        exactly why test_transformer_phase_shift and the frequency check exist.\n31: %\n32: %   Both categories are failures of TRUTH, not of arithmetic, and no solver will\n33: %   ever report them.\n34: \n35: which = 'all';\n36: if nargin >= 1, which = lower(varargin{1}); end\n37: \n38: dataTests  = {'test_bus_data', 'test_generator_data', 'test_transformer_data', ...\n39:               'test_line_data', 'test_load_data', 'test_base_conversion', ...\n40:               'test_topology'};\n41: modelTests = {'test_transformer_phase_shift', 'test_grid_sensitivity', ...\n42:               'test_magnetising_sensitivity'};\n43: \n44: phase2DataTests = {'test_generator_capability', 'test_engineering_assumptions', ...\n45:                    'test_phase2_systems', 'test_phase2_component_models', ...\n46:                    'test_operating_profiles'};\n47: phase2ModelTests = {'test_phase2_load_flow'};\n48: phase2Tests = [phase2DataTests, phase2ModelTests];\n49: phase3Tests = {'test_phase3_line_model', 'test_phase3_determinism'};\n50: \n51: switch which\n52:     case 'data',        list = [dataTests, phase2DataTests];\n53:     case 'model',       list = [modelTests, phase2ModelTests];\n54:     case 'phase1',      list = [dataTests, modelTests];\n55:     case 'phase2',      list = phase2Tests;\n56:     case 'phase2_fast', list = phase2DataTests;\n57:     case 'all',         list = [dataTests, phase2DataTests, modelTests, phase2ModelTests, phase3Tests];\n58:     otherwise\n59:         error('run_all_tests:badArg', ...\n60:             'Unknown selection ''%s''. Use ''all'', ''data'', ''model'', ''phase1'', ''phase2'', or ''phase2_fast''.', which);\n\n(Showing lines 1-60 of 115. Use offset=61 to continue.)\n</content>",
            "metadata": {
              "preview": "function [np, nf] = run_all_tests(varargin)\n%RUN_ALL_TESTS  Phase 11 validation suite for the Ashuganj South model.\n%\n%   run_all_tests            run everything\n%   run_all_tests('data')    data checks only - fast, no solver\n%   run_all_tests('model')   model checks only - builds and solves\n%\n%   The suite is split because the two halves answer different questions. The\n%   data tests read the registry and check that it is internally consistent and\n%   that nothing has been invented; they take about a second. The model tests\n%   build the network and solve it, which takes minutes, and they check that the\n%   network the solver saw is the network the registry describes.\n%\n%   WHAT THIS SUITE IS FOR\n%   ----------------------\n%   Not coverage. It exists to catch two specific failure modes that a load flow\n%   is otherwise very good at hiding:\n%\n%     1. An invented number. A missing parameter that quietly acquires a\n%        plausible value makes the model converge more easily and the report look",
              "truncated": true,
              "loaded": [],
              "display": {
                "type": "file",
                "path": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\run_all_tests.m",
                "text": "function [np, nf] = run_all_tests(varargin)\n%RUN_ALL_TESTS  Phase 11 validation suite for the Ashuganj South model.\n%\n%   run_all_tests            run everything\n%   run_all_tests('data')    data checks only - fast, no solver\n%   run_all_tests('model')   model checks only - builds and solves\n%\n%   The suite is split because the two halves answer different questions. The\n%   data tests read the registry and check that it is internally consistent and\n%   that nothing has been invented; they take about a second. The model tests\n%   build the network and solve it, which takes minutes, and they check that the\n%   network the solver saw is the network the registry describes.\n%\n%   WHAT THIS SUITE IS FOR\n%   ----------------------\n%   Not coverage. It exists to catch two specific failure modes that a load flow\n%   is otherwise very good at hiding:\n%\n%     1. An invented number. A missing parameter that quietly acquires a\n%        plausible value makes the model converge more easily and the report look\n%        more complete. Several tests assert that specific fields are STILL NaN -\n%        the GAT tertiary impedances, the 400 V board loads, every line\n%        constant. Without a verified new source, a number is a test failure,\n%        not a fix.\n%\n%     2. A units or base error. 400 V read as 400 kV, an impedance converted to\n%        the system base twice, 6.9 kV modelled as 6.6 kV, a 60 Hz solve. Each of\n%        these produces a converged, plausible, wrong answer. The prior CYME\n%        PSAF model of this plant was built at 60 Hz and nobody noticed, which is\n%        exactly why test_transformer_phase_shift and the frequency check exist.\n%\n%   Both categories are failures of TRUTH, not of arithmetic, and no solver will\n%   ever report them.\n\nwhich = 'all';\nif nargin >= 1, which = lower(varargin{1}); end\n\ndataTests  = {'test_bus_data', 'test_generator_data', 'test_transformer_data', ...\n              'test_line_data', 'test_load_data', 'test_base_conversion', ...\n              'test_topology'};\nmodelTests = {'test_transformer_phase_shift', 'test_grid_sensitivity', ...\n              'test_magnetising_sensitivity'};\n\nphase2DataTests = {'test_generator_capability', 'test_engineering_assumptions', ...\n                   'test_phase2_systems', 'test_phase2_component_models', ...\n                   'test_operating_profiles'};\nphase2ModelTests = {'test_phase2_load_flow'};\nphase2Tests = [phase2DataTests, phase2ModelTests];\nphase3Tests = {'test_phase3_line_model', 'test_phase3_determinism'};\n\nswitch which\n    case 'data',        list = [dataTests, phase2DataTests];\n    case 'model',       list = [modelTests, phase2ModelTests];\n    case 'phase1',      list = [dataTests, modelTests];\n    case 'phase2',      list = phase2Tests;\n    case 'phase2_fast', list = phase2DataTests;\n    case 'all',         list = [dataTests, phase2DataTests, modelTests, phase2ModelTests, phase3Tests];\n    otherwise\n        error('run_all_tests:badArg', ...\n            'Unknown selection ''%s''. Use ''all'', ''data'', ''model'', ''phase1'', ''phase2'', or ''phase2_fast''.', which);",
                "lineStart": 1,
                "lineEnd": 60,
                "totalLines": 115,
                "truncated": true
              }
            },
            "title": "Users\\sindi\\Downloads\\306 Power Project -union alpha\\matlab\\tests\\run_all_tests.m",
            "time": {
              "start": 1789760890373,
              "end": 1789760890488
            }
          },
          "metadata": {
            "openai": {
              "itemId": "fc_01a0b60fe48773a0b1a8d4432e411a18"
            }
          },
          "id": "prt_0b60fe4cf001rvoHI6BgoEp2vB",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fd81e0017YUjXS2k59eESj"
        },
        {
          "reason": "tool-calls",
          "type": "step-finish",
          "tokens": {
            "total": 60722,
            "input": 60223,
            "output": 172,
            "reasoning": 86,
            "cache": {
              "write": 0,
              "read": 241
            }
          },
          "cost": 0,
          "id": "prt_0b60fe67b001yMAKsXygBH19Ac",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fd81e0017YUjXS2k59eESj"
        }
      ]
    },
    {
      "info": {
        "parentID": "msg_0b60d2b7e001jD94HbtWA8UZpI",
        "role": "assistant",
        "mode": "build",
        "agent": "build",
        "variant": "xhigh",
        "path": {
          "cwd": "C:\\Users\\sindi\\Downloads\\306 Power Project -union alpha",
          "root": "/"
        },
        "cost": 0,
        "tokens": {
          "total": 70590,
          "input": 2366,
          "output": 7300,
          "reasoning": 523,
          "cache": {
            "write": 0,
            "read": 60401
          }
        },
        "modelID": "muse-spark-1.3-contributor-free",
        "providerID": "opencode",
        "time": {
          "created": 1789760890510,
          "completed": 1789760964929
        },
        "finish": "tool-calls",
        "id": "msg_0b60fe68e001QNEyCWsLB9H6Rk",
        "sessionID": "ses_f49f2d4afffea319US6DrOPK7N"
      },
      "parts": [
        {
          "type": "step-start",
          "id": "prt_0b60fecd0001E2JlYdOOrNRDbH",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fe68e001QNEyCWsLB9H6Rk"
        },
        {
          "type": "reasoning",
          "text": "",
          "time": {
            "start": 1789760892137,
            "end": 1789760898421
          },
          "metadata": {
            "openai": {
              "itemId": "rs_6aad957bbc3cb63f9a7b4d85:rs_01a0b60fec10740aaa898c56db5e290a",
              "reasoningEncryptedContent": "Q-PaDgFyuYbjWsXQ9dFneW9VKFFLtWM3tmVTpuonLQbDuBdI2u-f3jWIOqPi0dy1UswkgUuVJeRAii9GG2CGMf5qfBDCSs45p-Mf1vx514_shLna11BORbFbHiB5JFx_m7BqY-iyGc3op7qb8FSW9bvngSC_zSVl8MN3IrYjGjpbqi-QVyLLrHrJ-z0sws-x3hfA4pSToYCK33-QiAUvaCVbMO-GS099ld5cihvO9ctAWZygfyPfuYPUMQ6SJixLnk12EdVftqEyglnV26WdQWXNxvFFGI668aq_QR4ChYsJxUsuirT5OqE6RN2KQAiOsOH98cVTAfymt5r3tzQIaIRfJ_NB9CPpswlXncdyhWyE-JR949GauJkAUKfDslsE4nvE_G1qJsdBbNQU1dmWA5BQ-ip6_0ezU1xOfBQM16Ap-SLSXO48Rw_U59R2yKA2h6cw9u9_KNPq_Vro3M5kIeTm7rWe23v7zYa1agTWI4bpoYCBpiJfvuroE9ZLGQwbzLRGuphdmw7B0mOJLMeWVdyiBVFWBTmCdVDSsEV_BvyKvswluDyzR4iJ7jBjBiNCmCNYWPg587gCQnzM5ggIBKrLHsui_CsSAyhKPHO5DxuDsXZU90II2d218c5k3UBSJPrG8cF8UfwS3TQWxdTU3XhWOJIryrIczvrM2rCXBigoh5Qb0NidymS1sWM-pR_84rjDYRuBbPbNpeqQAdmroD6ZWS-nruHeEfuXKioBASMB-K8aEZK7zn08mWKoQWUsYPBbEmZFjmeBYYP76QVeVED-l96Cy4b4cHeDjXnwro4GMaD3J9dw318FkWgh2yatk6nXPSgf_BuZN9fop4ug2rk5MMt3MX8Y2bRiMqe-sn73jhCSIpIefavGakPt13Y19tK39shHh29LmZaPOaQVuW9i7YGgcxiW4sKt_r_38my1lyP8sAXzhZcvt2k-0VOgVsFhlGK6KdTvQAo42fkLxT2x5sWYgi5v6LhKFOkfRaIsLIj6jLNep8pudblPr-Fh9AXTFWMhFt1qCjkUjWfQnJJdAXRnArTeJGtXGi4QpY9i2d-xefzep2HpuPprPUlv2HHcK6sHInTZuuAa8iD01AxME1hTmeNPCZ-l4HtlbGBRpMRjtCG0kH4C1smPP3H0VC9AlNqX0js5JgW4j6qkIZps7ictKucoRctQv_Pt-O3YfR0iFJSVvihlJta1nP_XcdtiesK0BESrZgmknj1cWpsmSr_qDy4nq1aK0_K4lpAfaROJVR2oieuoeV3w7H-mZta4twfu0F788fUQucgPWvbquWIvpFYKNhb9r7JgAj54M86nld_DBJaopTCdY2QDb5TmxqtXRX4nlk_gVyaZzmJNenEmDiKYa9wkqVsYrSOhHJGJuqMpkfLsy6viCYjgogaRofxJyubHkCpYP2qvMZJm8KxsCoUexUh0aNhiQWmyaE-qC8UvqDY-QLrguFo6nbLLGfmj37VC1palc6cRIlzB1C0-nxwSuTU-HkzO3bCR11rIs32ceAnk_Sr8QmC4Xq-KtGPkk0ERl79YKowdV6QFYGCihDXPT7BfpKvZ1JPrJ-yCSnZO4eGa3EWZtHthHYBLRy978S4r9QliPudo2C14V_83NU-oxN5Are_bWjV3KC9bB4ptrnKL6y4hGBAei3PuY4tuob_COfRYu69CdQih_1PIsjA1M6Y1EtCF1pxchMzpNVVT04550TShMvJmcjUmKL3CSv9dxTk_aiIsp1SLJZIjMK8bEVj7xL3HZSrGhU2vZ_0B_9cs5sL_xRa3hG688Uj0RyAOPlpmFFA-vYjKf1cGCFsNIwcGAGZE8qAtdtTJzjwjeh6SphuUo0DvigQ4Mz4QhhtpVJ9w3UjapJVoEq9yiMpc2ZSNGfDq82p_ha7YXoPF-bH74QKogMXCDKTSWhOadAON8fjCPMIfTNEH9Shq_9nDEbuqV4lmiYl4Fefg1cblpI15eBxfn3Nr2EaS7BSOVFdR7zawNFIS3Q5NAOrZmnHIh9Jx7ZHCc0b_d_eFN7DPbh71_b_99skY-_hJaom6QwuSddilsA3hQ_Tn0VVn6qvPVoMSGvwiO0QfjsvxBB0FtC_zDOnOvsFA66An2EnP6XBRVsY2j6eWlVs9twc_-KjcSnzCWf6I4w8QQ9i3eTbBb_yMDY04EXbGaDZTI6RHlMOcYNerwPFFArcxoxZu_fm47tR5-zWIjHe91ivE-5rQlLMhFRKkmN6xvl9n8TDuSNeV586CaXOrrjkz9tlobB291IdbDPZNJS1pOGaJzGpiorWha-lGp4b60vEKPU08dZRAjQA0NxJ6aJMFhbTX2--MAJIw992_PI4RF7WgilhajS57cgrqtHSiJ0CxacXqo3M7SPxz5KKyl-KV0UqDCqVgu0guBEfIwaMJdzdyqJiOcioRw1iZKMD2NnJHGnM6xaRmVF3M0f_1NolNwuCOMQ8PFyfsOsTnSCkIZQo_miaUF7WSYUxscfgt8_wO3z_hzeOJioZ5oNFvbKK9O8eIkCc5EHbvW6kXO4XvBc69-WDcVGfhFdwwiWueS5RuQbUj-FdVoCRX45I6NidY4Cn4I9W5RQuV8az12V0avkeqBBnywHtsAVd47KBuT6Kn6710je3ux1Ux3g-j0jEsEVYRw45N97EaJy2e0oU0gpXyMFzWSqyg-YgF1CwLelueQDg4VwXtr8PuPWL1MWfyJB2hdhV1REmHBrujbMcrYet_C42lyPjJFdT7EgKuWqNiyr1AGmaqVGyD1xUi7kJE1D5dt3HrX1IoABTi_dvvdjzidiATx9HlWTPyjqmeWxi-F4erSPhoc7CUOEpou0FIvo3aHQWvG6OG-4UDHkIzkt1Y3nUJxnO2YWqOKQhjw8BmL1WA7dhpE8Od7mrl2jiNOhq0nvIazBhak9dQgxAk2USJ4c5aVFmNw0LYURYy14b1m556svZQLm1MuPo5nsbwvdxTVULSOSXVJtVMcQmC_5wLa_0KoGaLqLPD6fXu3TjQCIxvOynV_uHUPc8jxixpcUPIMGPKNMLGgTicBP8bRM05vR6xI12B9uPfDM_COxdoh30qNcufEAOOqZCSw-MKFadeZIGzUS8do2hxxgV6NIkvV5NTrZ9w_zHOkdYrThsdPvzc5GgdZjyD7BGH64-aV5O1617eVX36dd-VWoZd5e3RyR1FVj3Lkqqlpe1wdlHmFlhbory86FdHNTZhBXu2-jNIi7OCiMnvFds0-FxIYVVzbsqntfIiMSu57hwI7RBbjm1KK5gwpfZ3qkICtpSdSZZtN_F1cKYFOzVwgKS9UWMktXjCiLwFDHtx-5SXwyu1heL5FILQ1wsnv6C7QmadoPgm7h6dVnjdElm4xDBEkA5Ng7KWBn766e0bMA38zjOl-zIbJrQvkABzcFhuwabqWO6XVUcNVGleomOFDVh6MXr_5XcF7sIX1h50YnPU0R_VacaeBUQvjGu9TARgNipmrGAov5D9ds1WcpTSjqIZRFp54fYuJJzLaf7_M0tOH0zjhgZ-rzDyNF-RRpC380AwkcDfzr4b655Bk2gl2NU7QJFlAQcWW1GVJu-KaJJZ9OW2vp9wLNYQ5bas7pdp5gF45_ECmDIf65c4z1hyjp9uzGxMKZSHcFRxfm32CmWvDrsN1zaoN-FWj0GwjQiz0xCC1bWmdHEzjmih-qy-F6kl549LMvI_Yo_g6UAXoYM4vYxsBsrPmGO8LTaIVWtunNP55XkuzuR-QM2jnd2BLz0p9sWHNhk-T3Vhmg-fOgcGEWX0RT2vNqgok6gHIXox_m9ar-LH2Snod6mQ9p4ZAs5-e4YASbGTFCmdbYtP7FP3TJNOPyvmcewamhztvSHAQ6UXTTvl_xiEgZ6G6e8EdRqTZjd3C5euOF2fAFP5KfoffLconhxn6aF_8f4Rp9uXayT46stVTkp3VEZWSrPgBD2oYfl-WWBaQrrmf0y3ncdweSOM9nzpGXN5mtQGV4a3WayRjRU9F-75EZUDYlyteygRM8M1qCtRbBukmJqW9tGzlKDCD_yvXop0oAZkSSDTv4fNU_XoF0MRfnGHx20_1tSNhM67vPMRL_tO8NgDovkwcVhLuAciBKP9St-Q3YFZPPpArN1xXYQxPuEFc5XfIWCQ1FxvjVhB0pcvpYcWQN3fdGucUiWdHAa0LladCR3CO4jMRNI2dsfQfcD-a7i_ho0iVuf9KOKhwu72vo9pzWmpD_M9H-fYoE6wq2gl1uyIDhGanAVnZe43Q4sJdL_hhMJCovV_ZQy3_xlnRcJnhBC9F26sRjqYP48h975X5cfmk353LLWFP0Xfo6UTk4_1HNhJ17CCDhAzYTcbavDsnWmwa-Q0EoWpa4G4vZp8q3qK_ZN32tf8W-wG-q2_5AhQng_W0X2HZ8ot6l5ZD5_mbggfrTAXcB9QFNw1C9gdp-03UuyZurhy6EBRod6H1UB8NNqQZIcbul_cmOakc19km8VRM0orLYUkIzH0JDLq0ZRLCBpNw7GWPiR-MNXYLbBYEfVYbJSqWl3WnqLvW1I056sIIf3bxroV8vhcY0n0hcGAabBbTyNWHOmwU4L6E7294jyss2l5yhI3X8RL2oKJogO3qU9vcTEvcw1R83j7n56TOAk4zLU96s4Nkr5lpUdhH2MebPta5Z21Z7CrIir_aWx78kd4P3-LIQbd28An7vXXrzd_u8Lce4pg8F9pe7I0BdlW3USuP_uf4O-7aPyGDrdJV7jVYE1BGezbLoal6aa6ldujv16DlQtlZvCbNaCgHqRec2wXOr56XrAxcqzyacMTLKg3RJsSniGCj766elAXfMjn1o5vp0S2dolLpVT_t973D3yeaEQFnw6KLFlea4mhstl_BUL_xHC9hdK0giI3WsIyc8xZb0HCB37q1rNOnoYS2Z7mRi56-vCaRFQt58RjFrqsnz93hMi5Azgelf07UVopbL5vp_P13c79zkE0RXjvtGtI9-iYRBuutFETDGK-3a7d0GFz2vxT2F47JegAKV_ueZY4bcxqkOCOmRdtSTUN4elkru_pAw5lq_4IXfXKJrFM7UzSRVG4ueUbivCgs8jvCxO5UZqtmMHVQZTEuk4dpl55Z9bBYrha2LzY04BmNpZdiXiHrvouyNL2eViI-zJjZnnYmS1gOzH9iG7g53twict_pUfk4YYKilBYc8Ov7K0pZzHgkFCXgA5Txp_K47LA79CoK2q6rMWZ_J6czeAgW10rGoztMqRdkPqFaZx2aFgYmJc39Q7fvBkFNsO4qnlRMcUehgfKeeWRXYQMcTOKSHlUlHa8OC6ILCya3Ci7nc5WrjpOwNpapKdQ9gku-w_oS6SebMXEPk1P69TOOGg2A9m1-7iIn4AuJBD090KQkMXQRx5hjt2wjvYPVzxZHvmzNo8psG-nr2Yp7dzH4BigBtD5vsR2TrTvxeyeTjczUGYJtDwAtdIb5UTtm7jM8R-TMMONH-6C4ZQqRyQ0eIf2mkLRbIqBKDUwwE5BkbbT4gTKN1mftkAATXCBcw"
            }
          },
          "id": "prt_0b60fece9001Xe0zJ6QEMiabLJ",
          "sessionID": "ses_f49f2d4afffea319US6DrOPK7N",
          "messageID": "msg_0b60fe68e001QNEyCWsLB9H6Rk"
        },
        {
          "type": "tool",
          "tool": "write",
          "callID": "call_01a0b610054c76c89692d873058dc581",
          "state": {
            "status": "completed",
            "input": {
