<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Phase 5 & 6 Protection Settings Manual — Ashuganj South 450 MW CCPP</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&family=JetBrains+Mono:wght@400;600&display=swap" rel="stylesheet">
<style>
:root {
  --navy: #0f2b3c;
  --navy-light: #18425d;
  --teal: #0d8b87;
  --teal-light: #e4f5f4;
  --blue-sld: #1a73e8;
  --blue-sld-bg: #e8f0fe;
  --red-study: #d93025;
  --red-study-bg: #fce8e6;
  --amber: #f2994a;
  --amber-bg: #fef7ee;
  --green: #1e8e3e;
  --green-bg: #e6f4ea;
  --bg: #f8fafc;
  --card: #ffffff;
  --line: #e2e8f0;
  --text: #1e293b;
  --text-muted: #64748b;
}
* { box-sizing: border-box; }
body {
  margin: 0;
  font-family: 'Inter', -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif;
  background: var(--bg);
  color: var(--text);
  line-height: 1.6;
}
.shell { display: flex; min-height: 100vh; }
.sidebar {
  width: 290px;
  background: var(--navy);
  color: #fff;
  padding: 26px 20px;
  position: sticky;
  top: 0;
  height: 100vh;
  overflow-y: auto;
  box-shadow: 4px 0 16px rgba(0,0,0,0.06);
}
.sidebar h2 { font-size: 16px; margin: 0 0 4px; font-weight: 700; color: #fff; letter-spacing: -0.01em; }
.sidebar small { color: #8ec3bf; font-size: 12.5px; font-weight: 500; display: block; margin-bottom: 20px; }
.nav a {
  display: block;
  color: #cbd5e1;
  text-decoration: none;
  padding: 8px 12px;
  margin: 2px 0;
  border-radius: 8px;
  font-size: 13px;
  font-weight: 500;
  transition: all 0.15s ease;
}
.nav a:hover, .nav a.active { background: rgba(255,255,255,0.12); color: #fff; }
.sidebar-box {
  background: rgba(255,255,255,0.06);
  border-radius: 8px;
  padding: 12px;
  margin-top: 24px;
  font-size: 11.5px;
  color: #94a3b8;
  line-height: 1.5;
}
.main { flex: 1; padding: 36px 44px; max-width: 1240px; }
.eyebrow {
  color: var(--teal);
  font-weight: 700;
  letter-spacing: 0.08em;
  font-size: 12px;
  text-transform: uppercase;
  margin-bottom: 4px;
}
h1 { color: var(--navy); font-size: 32px; font-weight: 800; margin: 0 0 8px; letter-spacing: -0.02em; }
.lead { font-size: 16px; color: #475569; max-width: 950px; margin-bottom: 24px; line-height: 1.6; }
.card {
  background: var(--card);
  border: 1px solid var(--line);
  border-radius: 14px;
  padding: 22px 24px;
  margin: 20px 0;
  box-shadow: 0 2px 8px rgba(0,0,0,0.02);
}
.card h2, .card h3 { color: var(--navy); margin-top: 0; font-weight: 700; }
.grid2 { display: grid; grid-template-columns: 1fr 1fr; gap: 18px; }
.grid3 { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 16px; }
@media (max-width: 1024px) {
  .grid2, .grid3 { grid-template-columns: 1fr; }
  .sidebar { display: none; }
  .main { padding: 20px; }
}
.banner-origin {
  display: flex;
  align-items: center;
  gap: 12px;
  padding: 12px 16px;
  border-radius: 10px;
  margin: 14px 0;
  font-weight: 600;
  font-size: 13.5px;
}
.banner-sld { background: var(--blue-sld-bg); color: #1557b0; border: 1px solid #bfdbfe; }
.banner-study { background: var(--red-study-bg); color: #b72b22; border: 1px solid #fecaca; }
.badge {
  display: inline-block;
  padding: 2px 9px;
  border-radius: 999px;
  font-size: 11.5px;
  font-weight: 700;
  letter-spacing: 0.02em;
}
.badge-sld { background: #dbeafe; color: #1d4ed8; border: 1px solid #bfdbfe; }
.badge-study { background: #fee2e2; color: #b91c1c; border: 1px solid #fca5a5; }
.badge-good { background: var(--green-bg); color: var(--green); border: 1px solid #bbf7d0; }
.badge-warn { background: var(--amber-bg); color: #b45309; border: 1px solid #fde68a; }
.badge-bad { background: #fef2f2; color: #dc2626; border: 1px solid #fecaca; }
table { border-collapse: collapse; width: 100%; font-size: 13px; margin: 12px 0; }
th, td { border: 1px solid var(--line); padding: 8px 12px; text-align: left; vertical-align: top; }
th { background: #f1f5f9; color: var(--navy); font-weight: 600; }
tr:nth-child(even) td { background: #fbfcfe; }
.num { text-align: right; font-variant-numeric: tabular-nums; font-family: 'JetBrains Mono', monospace; font-size: 12.5px; }
.formula-box {
  background: #f8fafc;
  border-left: 4px solid var(--teal);
  border-radius: 0 8px 8px 0;
  padding: 12px 16px;
  margin: 10px 0;
  font-family: 'JetBrains Mono', monospace;
  font-size: 13px;
  color: #0f172a;
}
figure {
  margin: 16px 0;
  background: #ffffff;
  border: 1px solid var(--line);
  border-radius: 12px;
  padding: 14px;
  box-shadow: 0 2px 6px rgba(0,0,0,0.03);
}
figure img {
  width: 100%;
  border-radius: 8px;
  border: 1px solid #cbd5e1;
  display: block;
  cursor: pointer;
  transition: transform 0.2s;
}
figure img:hover { transform: scale(1.01); }
figcaption {
  font-size: 12.5px;
  color: var(--text-muted);
  margin-top: 10px;
  line-height: 1.5;
}
figcaption b { color: var(--navy); }
code {
  background: #f1f5f9;
  color: #0f172a;
  padding: 2px 6px;
  border-radius: 5px;
  font-size: 12px;
  font-family: 'JetBrains Mono', monospace;
}
pre {
  background: var(--navy);
  color: #e2e8f0;
  padding: 14px;
  border-radius: 8px;
  overflow-x: auto;
  font-family: 'JetBrains Mono', monospace;
  font-size: 12px;
}
a { color: var(--teal); text-decoration: none; font-weight: 600; }
a:hover { text-decoration: underline; }
.status-pill {
  display: inline-flex;
  align-items: center;
  gap: 6px;
  padding: 6px 12px;
  border-radius: 20px;
  font-size: 12.5px;
  font-weight: 600;
  margin-bottom: 12px;
}
/* Modal Lightbox for Fullscreen Image Viewing */
.lightbox {
  display: none;
  position: fixed;
  z-index: 9999;
  top: 0; left: 0; width: 100vw; height: 100vh;
  background: rgba(15, 23, 42, 0.92);
  justify-content: center;
  align-items: center;
  padding: 24px;
}
.lightbox img {
  max-width: 95vw;
  max-height: 92vh;
  object-fit: contain;
  border-radius: 8px;
  box-shadow: 0 10px 40px rgba(0,0,0,0.5);
}
.lightbox-close {
  position: absolute;
  top: 20px;
  right: 28px;
  color: #fff;
  font-size: 32px;
  cursor: pointer;
  font-weight: 700;
}
</style>
</head>
<body>

<div id="lightbox" class="lightbox" onclick="closeLightbox()">
  <span class="lightbox-close">&times;</span>
  <img id="lightbox-img" src="" alt="Zoomed snapshot">
</div>

<div class="shell">
  <!-- SIDEBAR NAVIGATION -->
  <aside class="sidebar">
    <h2>Ashuganj South 450MW</h2>
    <small>Protection System Manual · EEE 306</small>
    <nav class="nav">
      <a href="#overview" class="active">1 · Overview & Philosophy</a>
      <a href="#separation">2 · SLD vs Study Additions</a>
      <a href="#ratings">3 · Rating Choices & Arithmetic</a>
      <a href="#simulink">4 · Simulink Model Layout</a>
      <a href="#snapshots">5 · Circled Snapshot Gallery</a>
      <a href="#faultcases">6 · Fault Cases (F1 – F5)</a>
      <a href="#dynamicproof">7 · Closed-Loop Proof (bus_3ph)</a>
      <a href="#breakerduty">8 · Breaker Duty Check</a>
      <a href="#reproduce">9 · Verification & Reproduce</a>
    </nav>
    <div class="sidebar-box">
      <b>Color Key Throughout:</b><br>
      <span style="color:#60a5fa">● BLUE CIRCLE</span> = From Original SLD (Drawings)<br>
      <span style="color:#f87171">● RED CIRCLE</span> = We Added (Fault Study)<br><br>
      <b>Click any figure</b> in the manual to zoom in high-definition lightbox view.
    </div>
  </aside>

  <!-- MAIN CONTENT AREA -->
  <main class="main">
    <p class="eyebrow">Phase 5 & 6 · Protection System Implementation Manual</p>
    <h1>Ashuganj South 450 MW CCPP Protection Settings & Simulink Manual</h1>
    <p class="lead">A complete, detailed, and student-friendly engineering manual explaining <b>where</b> each protection relay lives, <b>how</b> their ratings and settings were derived from fault current studies, <b>which elements came from the original SLD</b> versus <b>which ones we calculated</b>, and <b>how every setting protects equipment across all fault cases</b>.</p>

    <!-- SECTION 1: EXECUTIVE OVERVIEW -->
    <section id="overview" class="card">
      <span class="status-pill" style="background:#e0f2fe; color:#0369a1;">Power System Context & Configuration</span>
      <h2>1 · Plant Overview & Protection Philosophy</h2>
      <p>The <b>Ashuganj South 450 MW Combined Cycle Power Plant (CCPP)</b> operates in a highly efficient <b>single-shaft (1S) configuration</b>. In this design, one Siemens SGT5-4000F Gas Turbine and one SST-3000 Steam Turbine sit on the exact same mechanical shaft, driving a <b>single synchronous generator</b> (Siemens SGen5-2000H, rated 458 MVA nominal / 518 MVA maximum at 22 kV, power factor 0.85).</p>
      
      <div class="grid2">
        <div>
          <h3>Electrical Power Train:</h3>
          <ul style="padding-left:18px; font-size:13.5px; color:#334155; line-height:1.7;">
            <li><b>22 kV Generator Bus:</b> Connects generator to the Generator Circuit Breaker (GCB, 52G / 10BAC10).</li>
            <li><b>Generator Step-Up Transformer (GSUT, 10BAT10):</b> 515 MVA, 230/22 kV, vector group <code>YNd1</code>, 16% impedance. Steps power up from 22 kV to the national 230 kV grid.</li>
            <li><b>230 kV GIS Switchyard:</b> Siemens 8DN9 Gas Insulated Switchgear rated 50 kA symmetrical breaking, 125 kA peak making, feeding into double-circuit 230 kV overhead lines.</li>
            <li><b>Auxiliary Transformers:</b> UAT (10BBT10, 22/6.9 kV, Dyn11, 25 MVA) and GAT (10BBT20, 230/6.9 kV, YNyn0+d11, 25 MVA) supplying the 14 MW plant auxiliary load.</li>
            <li><b>Generator Grounding:</b> High-resistance neutral grounding via Neutral Grounding Resistor (NER 10BAB11, 60 Ω primary + 2.62 Ω secondary via 25.4:1 transformer), restricting single-line-to-ground fault current to only <b>~7.27 A</b>.</li>
          </ul>
        </div>
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:16px;">
          <h4 style="margin-top:0; color:var(--navy);">Protection Philosophy Highlights:</h4>
          <p style="font-size:12.5px; color:#475569;">
            <b>1. Unit Protection (Differential):</b> 100% of generator winding (87G) and GSUT transformer (87T) are protected by instantaneous unit differential relays. Differential protection is inherently selective: it trips instantaneously for internal faults and restrains for external faults.<br><br>
            <b>2. High-Speed Busbar & Line Protection:</b> 87B differential protects the 230 kV switchyard bus within 35 ms. 87L line differential protects the transmission corridor.<br><br>
            <b>3. Graded Time-Overcurrent Backup:</b> Overcurrent relays (51) are graded with a deliberate <b>300 ms Coordination Time Interval (CTI)</b> to ensure downstream breakers trip before upstream sources are disconnected.<br><br>
            <b>4. Sensitive Stator Ground Protection:</b> Phase CTs (15,000/1 A) cannot measure 7 A. A dedicated 20/1 neutral CT was added to detect ground faults.
          </p>
        </div>
      </div>
    </section>

    <!-- SECTION 2: SLD VS STUDY SEPARATION -->
    <section id="separation" class="card">
      <span class="status-pill" style="background:#fef3c7; color:#92400e;">Critical Engineering Demarcation</span>
      <h2>2 · Separation: Taken from SLD vs. Added by Our Fault Study</h2>
      <p>An essential requirement of this manual is to clearly distinguish between <b>what was already documented in the original Single Line Diagram (SLD) / OEM datasheets</b> versus <b>what our engineering study calculated and added from fault current analysis</b>.</p>

      <div class="banner-origin banner-sld">
        🔵 GROUP A — From Original SLD & OEM Documents: Hardware & Position Only (Settings Were MISSING)
      </div>
      <p style="font-size:13px; color:#475569;">The original project drawings (GIS SLD <code>INEL-112070-00-ELC-DE-0026</code>, Rev 03, and Siemens reports) gave the physical equipment layout and indicated which relay models were installed. <b>Crucially, the documents provided NO numerical trip settings</b> (pages 8–39 of the 7UM622 report were missing, and all pickup entries were blank/NaN). The SLD provided:</p>
      
      <table>
        <tr>
          <th>Ref</th>
          <th>Original Item / Equipment</th>
          <th>What the Original SLD / OEM Document Gave</th>
          <th>Source Document</th>
          <th>What Was MISSING (Filled by Us)</th>
        </tr>
        <tr>
          <td><b>A1</b></td>
          <td><b>Transformer Differential Relay</b></td>
          <td>Siemens <b>7UT6331-5QB92-4BC0+L0S</b> relay panel; presence in bay F12/F13</td>
          <td>GIS One-Line Dwg; Rev 03 SLD</td>
          <td>Missing pickup current, restraint slopes (Slope 1/2), knee point, operating delay</td>
        </tr>
        <tr>
          <td><b>A2</b></td>
          <td><b>Line Differential Protection</b></td>
          <td><b>2 × Siemens 7SD5221</b> line differential relay units</td>
          <td>SLD Rev 03; Bay 10ADA10</td>
          <td>Missing pickup threshold, communication channel delay allowance, slope</td>
        </tr>
        <tr>
          <td><b>A3</b></td>
          <td><b>Busbar Differential Protection</b></td>
          <td>Siemens <b>7SS523</b> decentralized busbar protection relay hardware</td>
          <td>GIS One-Line Dwg</td>
          <td>Missing differential pickup threshold, stabilization factor, operating time</td>
        </tr>
        <tr>
          <td><b>A4</b></td>
          <td><b>Generator Protection Relay</b></td>
          <td>Siemens <b>7UM622</b> multi-function relay (Panel +10CHA)</td>
          <td>Siemens Report BD1015 (pp. 6–7)</td>
          <td><b>Setting pages 8–39 were absent</b>; missing 51 pickup, TMS, curve selection, 87G slopes</td>
        </tr>
        <tr>
          <td><b>A5</b></td>
          <td><b>Generator CTs and VTs</b></td>
          <td><b>15,000 / 1 A</b> phase CTs (3 cores: sys1, sys2, metering); VT ratio <b>22 kV/√3 : 100 V/√3</b></td>
          <td>Siemens Report §2.1.2</td>
          <td>Missing functional core assignment and sensitive neutral CT (see B2)</td>
        </tr>
        <tr>
          <td><b>A6</b></td>
          <td><b>230 kV GIS Switchyard & Breakers</b></td>
          <td>Siemens <b>8DN9 GIS</b>, rated 50 kA breaking, 125 kA peak; Breakers labeled <b>Q0</b></td>
          <td>230kV GIS Datasheet</td>
          <td>Missing bay overcurrent backup settings, grading delays, mechanism timings</td>
        </tr>
        <tr>
          <td><b>A7</b></td>
          <td><b>Neutral Earthing Resistor (NER)</b></td>
          <td>NER <b>10BAB11</b>: 60 Ω primary, 2.62 Ω secondary, transformer ratio 25.4:1</td>
          <td>Siemens Report §2.3</td>
          <td>Missing ground fault relay settings to detect the limited 7.27 A fault current</td>
        </tr>
        <tr>
          <td><b>A8</b></td>
          <td><b>Owner Protection Requirements</b></td>
          <td>Overcurrent curve: <b>IEC Standard Inverse (SI)</b>; target CTI = <b>300 ms (0.3 s)</b></td>
          <td>APSCL Owner Form</td>
          <td>Missing individual TMS multipliers to achieve the 300 ms grading</td>
        </tr>
      </table>

      <div class="banner-origin banner-study" style="margin-top:24px;">
        🔴 GROUP B — Added by Our Fault Study: Intelligence, Calculated Ratings & Logic
      </div>
      <p style="font-size:13px; color:#475569;">Using our Phase 4 symmetrical component fault study (analyzing 3-phase LLL, single-line-to-ground LG, line-to-line LL, and double-line-to-ground LLG faults from 126 kA down to 7.27 A), we mathematically designed, graded, and implemented the following complete numerical settings:</p>

      <table>
        <tr>
          <th>Ref</th>
          <th>Relay Element</th>
          <th>Setting Chosen by Us</th>
          <th>Derived From Which Fault Result</th>
          <th>Engineering Rationale & Why It Was Needed</th>
        </tr>
        <tr>
          <td><b>B1</b></td>
          <td><b>GEN-51</b><br>Generator Overcurrent</td>
          <td><b>17,170.8 A</b> primary<br>TMS = <b>0.10</b> (IEC-SI)</td>
          <td>F1 3-phase fault = <b>126.21 kA</b> vs. Max load current = <b>14,309 A</b></td>
          <td>Set at $1.20 \times I_{\text{max}}$ to avoid nuisance tripping under maximum continuous load. TMS=0.10 grades 1.76 s above downstream GSUT-51.</td>
        </tr>
        <tr>
          <td><b>B2</b></td>
          <td><b>GEN-51N</b><br>Sensitive Stator Earth</td>
          <td><b>4.0 A</b> primary<br>TMS = <b>0.15</b> (IEC-SI)<br><b>+ Dedicated 20/1 CT</b></td>
          <td>F1 Ground Fault LG = <b>7.27 A</b></td>
          <td>Phase CTs (15,000/1 A) give 0.000485 A secondary (blind). Adding a 20/1 neutral CT yields 0.3635 A secondary, tripping in 1.75 s with 1.82× margin.</td>
        </tr>
        <tr>
          <td><b>B3</b></td>
          <td><b>GSUT-HV-51</b><br>Transformer HV Backup</td>
          <td><b>1,380.0 A</b> primary<br>TMS = <b>0.55</b> (IEC-SI)</td>
          <td>Nominal through-load = <b>1,149.7 A</b> at 230 kV; F1/F2 through-current</td>
          <td>Set at $1.20 \times 1,149.7\text{ A} = 1,380\text{ A}$. TMS=0.55 mathematically solves the mandatory 300 ms CTI grading against Q0-51.</td>
        </tr>
        <tr>
          <td><b>B4</b></td>
          <td><b>GIS-Q0-51</b><br>Transformer Bay Backup</td>
          <td><b>1,500.0 A</b> primary<br>TMS = <b>0.80</b> (IEC-SI)</td>
          <td>F3/F4 switchyard faults (3 to 7 kA through Q0)</td>
          <td>Set above transformer rated current (1,292.8 A) and below bay 2,000 A rating. Serves as final overcurrent backup for the 230 kV bay.</td>
        </tr>
        <tr>
          <td><b>B5</b></td>
          <td><b>GEN-87G</b><br>Generator Differential</td>
          <td><b>2,403.8 A</b> ($0.20 \times I_{\text{nom}}$)<br>Delay = <b>0.045 s</b></td>
          <td>F1 generator branch fault = <b>55.05 kA</b></td>
          <td>High-speed instantaneous unit protection. Restrains under healthy load and external faults; trips in 45 ms for internal stator winding faults.</td>
        </tr>
        <tr>
          <td><b>B6</b></td>
          <td><b>GSUT-87T</b><br>Transformer Differential</td>
          <td><b>387.84 A</b> ($0.30 \times I_{\text{nom,HV}}$)<br>Slopes = <b>30% / 60%</b><br>Delay = <b>0.045 s</b></td>
          <td>F2 transformer LV fault = <b>5.27 kA</b> on HV base</td>
          <td>Dual-slope percentage restraint. Compares HV and LV currents with vector group (YNd1) rotation and zero-sequence filtering. Clears internal faults in 45 ms.</td>
        </tr>
        <tr>
          <td><b>B7</b></td>
          <td><b>GIS-87B</b><br>Busbar Differential</td>
          <td><b>320.0 A</b> ($0.20 \times 1,600\text{ A}$)<br>Slope = <b>30%</b>, Delay = <b>0.035 s</b></td>
          <td>F3 230 kV bus fault = <b>50.53 kA</b></td>
          <td>Detects bus spill current. Converts what would be a 7.28 s dangerous overcurrent delay into a clean <b>~90 ms total clearing</b> (35 ms relay + 50 ms breaker).</td>
        </tr>
        <tr>
          <td><b>B8</b></td>
          <td><b>LINE-7SD (87L)</b><br>Line Differential</td>
          <td><b>320.0 A</b> ($0.20 \times I_n$)<br>Delay = <b>0.040 s</b> effective</td>
          <td>F4 transmission line fault = <b>14.33 kA</b></td>
          <td>Compares line sending and receiving ends via optical link. Clears mid-line faults in 40 ms (35 ms detection + 5 ms communication delay).</td>
        </tr>
        <tr>
          <td><b>B9</b></td>
          <td><b>Breaker Mechanism & DC Gating</b></td>
          <td><b>50 ms</b> mechanism delay<br>Trip interlock at $V_{dc} \ge 88\text{ V}$</td>
          <td>Physical SF6 breaker opening characteristics</td>
          <td>Models real circuit breaker opening time (contact separation + arc extinction) and verifies 110 V DC battery health before tripping.</td>
        </tr>
      </table>
    </section>

    <!-- SECTION 3: RATING BASIS & ARITHMETIC -->
    <section id="ratings" class="card">
      <span class="status-pill" style="background:#e0e7ff; color:#3730a3;">Engineering Calculations</span>
      <h2>3 · Rating Choices & Step-by-Step Mathematical Derivations</h2>
      <p>Here is the exact step-by-step arithmetic proving how each setting was derived from the physical equipment parameters and fault current results.</p>

      <div class="grid2">
        <!-- GEN-51 Math -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:16px;">
          <h3 style="color:var(--navy); margin-top:0;">GEN-51 Overcurrent Calculation</h3>
          <p style="font-size:13px; color:#475569;">The generator is rated at 518 MVA maximum at 20.9 kV ($22\text{ kV} - 5\%$):</p>
          <div class="formula-box">
            I_max = S_max / (√3 × V_min)<br>
            I_max = 518,000,000 / (√3 × 20,900) = 14,309.28 A<br><br>
            I_pickup = 1.20 × I_max = 1.20 × 14,309.28 = 17,170.8 A<br>
            I_sec = 17,170.8 / 15,000 (CT) = 1.14472 A secondary
          </div>
          <p style="font-size:12.5px; color:#64748b;">A 1.20 multiplier provides a 20% security margin above full load, preventing nuisance tripping during heavy generation. TMS = 0.10 grades 1.76 s above downstream relays.</p>
        </div>

        <!-- GSUT-51 Math -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:16px;">
          <h3 style="color:var(--navy); margin-top:0;">GSUT-HV-51 Overcurrent Calculation</h3>
          <p style="font-size:13px; color:#475569;">The transformer nominal through-load is 458 MVA at 230 kV:</p>
          <div class="formula-box">
            I_load = S_nom / (√3 × V_HV)<br>
            I_load = 458,000,000 / (√3 × 230,000) = 1,149.68 A<br><br>
            I_pickup = 1.20 × 1,149.68 = 1,379.62 A → 1,380 A<br>
            I_sec = 1,380 / 1,600 (CT) = 0.8625 A secondary
          </div>
          <p style="font-size:12.5px; color:#64748b;">TMS = 0.55 was mathematically solved using the IEC SI curve to guarantee the mandatory 300 ms CTI margin against downstream breaker Q0.</p>
        </div>

        <!-- GEN-51N & NER Math -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:16px;">
          <h3 style="color:var(--navy); margin-top:0;">GEN-51N & NER Physics (The 7.27 A Story)</h3>
          <p style="font-size:13px; color:#475569;">Generator neutral grounding resistor calculation:</p>
          <div class="formula-box">
            Transformer ratio n = (22,000 / √3) / 500 = 25.4034<br>
            Secondary resistor = 2.62 Ω<br>
            Referred resistance = n² × 2.62 = (25.4034)² × 2.62 = 1,690.8 Ω<br>
            Total loop R = 60 Ω (primary) + 1,690.8 Ω = 1,750.8 Ω<br><br>
            Fault current I_LG = (22,000 / √3) / 1,750.8 = 7.25 A ≈ 7.27 A
          </div>
          <p style="font-size:12.5px; color:#64748b;"><b>Why Phase CTs Fail:</b> 7.27 A on 15,000/1 A phase CTs gives 0.000485 A (0.485 mA)—invisible to relays. <b>Solution:</b> Dedicated 20/1 neutral CT gives 0.3635 A secondary at 7.27 A, operating at 1.82× pickup (4 A primary / 0.20 A secondary dial).</p>
        </div>

        <!-- Differential 87G & 87T Math -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:16px;">
          <h3 style="color:var(--navy); margin-top:0;">Differential Settings (87G, 87T, 87B)</h3>
          <p style="font-size:13px; color:#475569;">Differential pickup and restraint characteristics:</p>
          <div class="formula-box">
            GEN-87G: 0.20 × I_nom (12,019.4 A) = 2,403.8 A primary<br>
            Secondary = 2,403.8 / 15,000 = 0.1603 A<br><br>
            GSUT-87T: 0.30 × I_nameplate (1,292.8 A) = 387.84 A primary<br>
            Secondary = 387.84 / 1,600 = 0.2424 A<br>
            Slopes: Slope 1 = 30%, Slope 2 = 60%, Knee = 2 × 1,292.8 A<br><br>
            GIS-87B & LINE-87L: 0.20 × 1,600 A CT = 320 A primary
          </div>
          <p style="font-size:12.5px; color:#64748b;">The 20% and 30% pickup thresholds prevent spurious trips caused by CT mismatch, tap changer offsets, and magnetizing inrush, while detecting internal faults instantly.</p>
        </div>
      </div>
    </section>

    <!-- SECTION 4: SIMULINK MODEL LAYOUT -->
    <section id="simulink" class="card">
      <span class="status-pill" style="background:#f3e8ff; color:#6b21a8;">Implementation Architecture</span>
      <h2>4 · Where Each Protection Lives in the Simulink Model</h2>
      <p>The entire power system and closed-loop protection system is modeled in MATLAB/Simulink under the canonical model <code>Phase6/model/PHASE6_ASHUGANJ_CCPP_DYNAMIC_MODEL.slx</code> (and its closed-loop simulation twin <code>Phase6/PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP.slx</code>).</p>

      <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px; margin-bottom:16px;">
        <h3 style="margin-top:0; color:var(--navy);">The Architectural Core: One Central Relay Engine</h3>
        <p style="font-size:13.5px; color:#334155;">
          Unlike basic textbook simulations with fragmented separate blocks for each relay, all seven active protection functions are implemented inside <b>ONE vector-optimized Level-2 MATLAB S-function block</b> located at:
        </p>
        <div class="formula-box" style="font-size:14px;">
          &lt;root&gt; / Protection / Pickup and relay timing &nbsp;&nbsp;(Function: phase6_relay_sfun.m, parameters: R, S)
        </div>
        <p style="font-size:13px; color:#475569;">
          Parameters flow automatically into this block from <code>Phase6/scripts/phase6_relay_parameters.m</code>, which reads directly from our Phase 5 settings database (<code>phase5_relay_settings.csv</code>). The engine evaluates relays in the fixed sequence:
          <code>[1: GEN-51, 2: GSUT-51, 3: GEN-51N, 4: 87G, 5: 87T, 6: 87B, 7: 87L]</code>.
        </p>
      </div>

      <h3>Complete Trip Execution Chain (From Sensing to Arc Extinction):</h3>
      <div style="display:flex; flex-direction:column; gap:10px; font-size:13px;">
        <div style="background:#eff6ff; border-left:4px solid var(--blue-sld); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 1 — Sensing:</b> Current transformers (A7: 15,000/1 A gen CTs, A8: 1,600/1 A transformer CTs, A9: bay CTs) feed instantaneous waveforms into the <code>Measurements</code> subsystem, generating synchronized phasors <code>P6_PHASORS</code> and neutral current <code>M.Ineutral_A</code>.
        </div>
        <div style="background:#fef2f2; border-left:4px solid var(--red-study); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 2 — Relay Engine Evaluation:</b> The S-function <code>phase6_relay_sfun</code> compares signals against pickups. For differential elements, it computes spill and restraint currents. For overcurrent elements, it integrates the IEC SI curve equation: $t = \frac{0.14 \times \text{TMS}}{(I/I_p)^{0.02}-1}$.
        </div>
        <div style="background:#fef2f2; border-left:4px solid var(--red-study); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 3 — Trip Vector Generation:</b> Once timing is satisfied, the block emits trip requests via the 6-channel vector:
          <code>P6_REQUESTS = [GCB, Q0, LineLocal, LineRemote, GAT, unitTrip]</code>.
        </div>
        <div style="background:#eff6ff; border-left:4px solid var(--blue-sld); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 4 — DC Supply Supervisory Check:</b> The trip vector passes into <code>&lt;root&gt;/DC Supply/Protection trip demand</code>. The station 110 V battery system (<code>phase6_dc_sfun</code>) verifies that DC voltage is healthy ($V_{dc} \ge 88\text{ V}$). If healthy, it energizes the trip coil demand.
        </div>
        <div style="background:#fef2f2; border-left:4px solid var(--red-study); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 5 — Breaker Opening Mechanism (50 ms):</b> <code>&lt;root&gt;/Breaker Control/DC trip path and mechanism</code> (<code>phase6_breaker_sfun</code>) introduces the realistic <b>50 ms physical mechanism delay</b> ($C.\text{breakerDelay\_s} = 0.050\text{ s}$), simulating SF6 contact parting time.
        </div>
        <div style="background:#eff6ff; border-left:4px solid var(--blue-sld); padding:10px 14px; border-radius:0 6px 6px 0;">
          <b>Step 6 — Arc Extinction / Current Cessation:</b> The physical circuit breakers (GCB at 22 kV, Q0 at 230 kV GIS, Line breakers) open. Current is interrupted and confirmed extinguished when $|I| < \max(1\text{ A}, 0.1\%\text{ pre-fault})$ for 20 ms.
        </div>
      </div>
    </section>

    <!-- SECTION 5: CIRCLED SNAPSHOT GALLERY -->
    <section id="snapshots" class="card">
      <span class="status-pill" style="background:#ecfdf5; color:#047857;">Visual Model Verification</span>
      <h2>5 · Circled Snapshot Gallery — Model Positions & Demarcation</h2>
      <p>All snapshots captured directly from the Simulink model. Every circled figure has clear colored callouts:
        <span class="badge badge-sld">BLUE CIRCLE = FROM SLD DRAWINGS</span> and
        <span class="badge badge-study">RED CIRCLE = WE ADDED (STUDY LOGIC)</span>.
        <i>Click any image to view full-screen in high resolution.</i>
      </p>

      <figure>
        <img src="snapshots/protection_zones_map.png" alt="Protection Zones Map" onclick="openLightbox(this.src)">
        <figcaption><b>Fig. 0 — Plant Protection Zones Map.</b> Geographical layout of the 450 MW plant showing protection zones: Zone 1 (Generator - 87G / 51 / 51N), Zone 2 (GSUT Transformer - 87T / 51), Zone 3 (230 kV GIS Bus - 87B), and Zone 4 (230 kV Overhead Lines - 87L).</figcaption>
      </figure>

      <div class="grid2">
        <figure>
          <img src="snapshots/000_Plant_overview_circled.png" alt="Plant Top-Level Overview Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 1 — Top-Level Plant Model (&lt;root&gt;).</b> <span style="color:#d93025; font-weight:700;">Circle 1 (RED)</span> shows the <code>Protection</code> subsystem we engineered containing all 7 relays. <span style="color:#1a73e8; font-weight:700;">Circles 2–6 (BLUE)</span> show physical plant hardware from the SLD: Generator Breaker (2), Switchyard & Q0 (3), Line Breakers (4), DC Battery Supply (5), and Breaker Control (6).</figcaption>
        </figure>

        <figure>
          <img src="snapshots/336_Protection_circled.png" alt="Protection Subsystem Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 2 — Inside &lt;root&gt;/Protection.</b> <span style="color:#d93025; font-weight:700;">Circle 1 & 2 (RED)</span>: Active relays strip and the shared S-function engine block <code>Pickup and relay timing</code>. <span style="color:#1a73e8; font-weight:700;">Circle 3 (BLUE)</span>: Incoming CT phasors from SLD instrument transformers. <span style="color:#1a73e8; font-weight:700;">Circle 4 (BLUE)</span>: Outgoing trip commands to SLD breakers.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/339_Protection_Pickup_and_relay_timing_circled.png" alt="Relay Engine Block Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 3 — Shared Relay Engine Block.</b> <span style="color:#d93025; font-weight:700;">Circle 1 (RED)</span>: <code>phase6_relay_sfun</code> Level-2 S-function block. Contains the numerical code executing GEN-51, GSUT-51, GEN-51N, 87G, 87T, 87B, and 87L simultaneously.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/342_Protection_Trip_requests_circled.png" alt="Trip Requests Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 4 — Trip Requests Output Bus.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: Multiplexed trip request vector <code>P6_REQUESTS = [GCB, Q0, LineLocal, LineRemote, GAT, unitTrip]</code> directing commands to the respective SLD breakers.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/113_Generator_Breaker_circled.png" alt="Generator Breaker Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 5 — Generator Circuit Breaker (GCB, 52G).</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: Physical 22 kV GCB (Siemens 10BAC10, 100 kA breaking capability) located at the generator terminal.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/375_Switchyard_GSUT_breaker_Q0_circled.png" alt="Q0 Breaker Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 6 — Switchyard GSUT Breaker Q0.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: Physical 230 kV GIS bay breaker Q0 (52-1, rated 50 kA) connecting the GSUT HV side to the 230 kV switchyard bus.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/426_Transmission_Line_Local_line_breaker_circled.png" alt="Line Breaker Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 7 — Local Line Breaker.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: 230 kV GIS line bay breaker controlled by 87L line differential and 87B busbar differential.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/053_Breaker_Control_DC_trip_path_and_mechanism_circled.png" alt="Breaker Control Mechanism Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 8 — Breaker Mechanism & DC Trip Gating.</b> <span style="color:#d93025; font-weight:700;">Circle 1 (RED)</span>: S-function block <code>phase6_breaker_sfun</code> enforcing the 50 ms breaker opening mechanism time and DC-healthy interlock.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/095_Generator_Generator_terminal_CT_current_circled.png" alt="Terminal CT Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 9a — Generator Terminal CT Sensing.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: 15,000/1 A CT terminal measurement feeding into 87G differential and GEN-51 overcurrent.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/392_Transformer_HV_CT_current_circled.png" alt="Transformer HV CT Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 9b — Transformer HV CT Sensing.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: 1,600/1 A CT measurement on the 230 kV side feeding into 87T differential and GSUT-51 overcurrent.</figcaption>
        </figure>

        <figure>
          <img src="snapshots/073_DC_Supply_Battery_charger_and_DC_bus_circled.png" alt="DC Battery Bus Circled" onclick="openLightbox(this.src)">
          <figcaption><b>Fig. 10 — Station 110 V DC Battery Bus.</b> <span style="color:#1a73e8; font-weight:700;">Circle 1 (BLUE)</span>: Station battery and charger system supplying trip coils; must maintain $V_{dc} \ge 88\text{ V}$ for trips to execute.</figcaption>
        </figure>
      </div>
    </section>

    <!-- SECTION 6: FAULT CASES ANALYSIS -->
    <section id="faultcases" class="card">
      <span class="status-pill" style="background:#fee2e2; color:#991b1b;">Protection Performance</span>
      <h2>6 · How Each Protection Setting Helped Across All Fault Cases</h2>
      <p>Our Phase 4 fault analysis calculated prospective bolted fault currents across five key system locations (F1 to F5). Here is the complete breakdown of how our protection settings responded, why primary relays cleared faults at high speed, and how backup relays maintained selective coordination.</p>

      <h3 style="color:var(--navy);">Prospective Bolted Fault Current Levels (Phase 4 Backbone):</h3>
      <table>
        <tr>
          <th>Fault Location</th>
          <th>Voltage</th>
          <th>3-Phase (LLL)</th>
          <th>Single Line-to-Ground (LG)</th>
          <th>Line-to-Line (LL)</th>
          <th>Double Line-to-Ground (LLG)</th>
        </tr>
        <tr>
          <td><b>F1 / F2 — Generator & GSUT LV Bus</b></td>
          <td>22 kV</td>
          <td class="num"><b>126.21 kA</b> (ip 348.3 kA)</td>
          <td class="num" style="color:var(--red-study); font-weight:700;">0.00727 kA (7.27 A)</td>
          <td class="num">109.25 kA</td>
          <td class="num">109.25 kA</td>
        </tr>
        <tr>
          <td><b>F3 — 230 kV GIS Switchyard Bus</b></td>
          <td>230 kV</td>
          <td class="num"><b>50.53 kA</b> (ip 129.8 kA)</td>
          <td class="num">45.74 kA</td>
          <td class="num">43.76 kA</td>
          <td class="num">48.50 kA</td>
        </tr>
        <tr>
          <td><b>F4 — 230 kV Transmission Line (m = 0.5)</b></td>
          <td>230 kV</td>
          <td class="num"><b>51.06 kA</b></td>
          <td class="num">46.12 kA</td>
          <td class="num">44.22 kA</td>
          <td class="num">48.97 kA</td>
        </tr>
        <tr>
          <td><b>F5 — Remote Grid Substation Bus</b></td>
          <td>230 kV</td>
          <td class="num"><b>53.09 kA</b></td>
          <td class="num">48.47 kA</td>
          <td class="num">45.97 kA</td>
          <td class="num">51.18 kA</td>
        </tr>
      </table>

      <!-- DETAILED FAULT CASES ACCORDION -->
      <div style="margin-top:20px; display:flex; flex-direction:column; gap:16px;">
        <!-- CASE F1 -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Case F1: 22 kV Generator Bus Fault (The High Current & Ground Fault Story)</h3>
          <p style="font-size:13.5px; color:#334155;">
            <b>3-Phase Fault (126.21 kA):</b> This is the highest fault current in the power plant.<br>
            • <b>Primary Action:</b> Generator Differential <b>GEN-87G</b> sees an internal spill current of 55,049 A (well above its 2,403.8 A pickup). It operates instantaneously with a detection time of <b>0.045 s (45 ms)</b>, tripping GCB (52G) and Q0, successfully de-energizing the machine.<br>
            • <b>Backup Coordination:</b> If 87G were disabled, GEN-51 operates at <b>0.594 s</b>, while upstream GSUT-51 operates at <b>2.354 s</b>. The grading margin is <b>1.7606 s</b> (far exceeding the 300 ms requirement), ensuring selective backup grading.<br><br>
            <b>Single Line-to-Ground Fault (7.27 A):</b><br>
            • <b>Why Phase Relays are Blind:</b> Phase overcurrent (17,170 A pickup) and 87G differential (2,403.8 A pickup) cannot see 7.27 A. On 15,000/1 A CTs, secondary current is only 0.485 mA.<br>
            • <b>How Our Setting Protected It:</b> The dedicated <b>GEN-51N</b> relay operating on our added 20/1 neutral CT sees 7.27 A (secondary current 0.3635 A, well above 0.20 A dial) and trips reliably in <b>1.746 s</b>. Equipment is saved from progressive stator iron burning!
          </p>
        </div>

        <!-- CASE F2 -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Case F2: GSUT Low-Voltage Terminal Fault (22 kV)</h3>
          <p style="font-size:13.5px; color:#334155;">
            Located right at the transformer LV bushings.<br>
            • <b>Primary Action:</b> Transformer Differential <b>GSUT-87T</b> sees 5,265.5 A differential current on the HV comparison base (far exceeding 387.84 A pickup). It trips instantaneously at <b>0.045 s</b>.<br>
            • <b>Backup Action:</b> GSUT-HV-51 acts as backup, operating at <b>2.35 s</b>.<br>
            • <b>Ground Fault:</b> Since the transformer LV winding is delta (YNd1), ground faults at the LV terminals are restricted by the generator NER to 7.27 A and are cleared by GEN-51N.
          </p>
        </div>

        <!-- CASE F3 -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Case F3: 230 kV GIS Switchyard Busbar Fault (The 87B Story)</h3>
          <p style="font-size:13.5px; color:#334155;">
            A severe 50.53 kA bolted fault on the 230 kV GIS bus.<br>
            • <b>Primary Action:</b> Busbar Differential <b>GIS-87B</b> detects a bus spill current of 47,370 A vs. 320 A pickup. It detects the fault in <b>0.035 s (35 ms)</b> and issues trip requests to Q0, LineLocal, and GAT incomer. Total fault clearing occurs in <b>~90 ms</b> (relay 35 ms + breaker 50 ms).<br>
            • <b>Why 87B is Crucial:</b> Without 87B, overcurrent backup relay Q0-51 would take <b>7.28 seconds</b> to trip! Sustaining a 50 kA arc for 7 seconds would completely incinerate the GIS switchgear enclosure. 87B eliminates this catastrophe.<br>
            • <b>Delta-Block Verification (Ground Fault):</b> For a 45.74 kA ground fault on the 230 kV bus, GEN-51N sees exactly <b>0 A</b> because zero-sequence current cannot cross the GSUT delta winding. The fault is grounded through the 230 kV line and grid neutral grounding.
          </p>
        </div>

        <!-- CASE F4 -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Case F4: 230 kV Transmission Line Mid-Point Fault (m = 0.5)</h3>
          <p style="font-size:13.5px; color:#334155;">
            Bolted fault halfway along the transmission line corridor.<br>
            • <b>Primary Action:</b> Line Current Differential <b>LINE-7SD (87L)</b> detects 14,325 A line differential current vs. 320 A pickup. It operates with 0.035 s detection + 0.005 s communication allowance = <b>0.040 s effective clearing</b>, tripping both local and remote line breakers.<br>
            • <b>Backup Action:</b> Q0-51 provides time-overcurrent backup at 7.42 s.
          </p>
        </div>

        <!-- CASE F5 -->
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Case F5: Remote Grid Substation Bus Fault (The Backup-Only Story)</h3>
          <p style="font-size:13.5px; color:#334155;">
            Fault occurring on the distant 230 kV grid substation bus (53.09 kA).<br>
            • <b>Boundary Honesty:</b> This fault is strictly outside all Ashuganj South unit differential zones (87G, 87T, 87B, 87L all properly restrain). Primary high-speed clearing belongs to the remote substation's own bus protection.<br>
            • <b>Local Backup:</b> In case remote breakers fail, local breaker Q0 trips on overcurrent backup in <b>4.54 s to 7.48 s</b>, protecting our plant from continuous grid feeding.
          </p>
        </div>
      </div>
    </section>

    <!-- SECTION 7: CLOSED-LOOP SIMULATION PROOF -->
    <section id="dynamicproof" class="card">
      <span class="status-pill" style="background:#e0f2fe; color:#0284c7;">Measured Simulation Proof</span>
      <h2>7 · Closed-Loop Simulation Proof: GIS 3-Phase Bus Fault (bus_3ph)</h2>
      <p>To mathematically and physically prove that our protection settings work in the dynamic Simulink model, here is the measured event timeline from the closed-loop simulation scenario <code>Phase6/results/bus_3ph/</code>. It clearly shows the distinction between <b>relay detection time</b>, <b>breaker opening time</b>, and <b>current cessation</b>.</p>

      <table>
        <tr>
          <th>Time (s)</th>
          <th>Elapsed from Fault</th>
          <th>Physical Event</th>
          <th>Evidence Source</th>
          <th>Engineering Interpretation</th>
        </tr>
        <tr>
          <td class="num"><b>0.1500 s</b></td>
          <td>0.0 ms</td>
          <td><b>Fault Applied</b></td>
          <td>events.csv</td>
          <td>3-phase short circuit initiated on the 230 kV GIS busbar.</td>
        </tr>
        <tr>
          <td class="num"><b>0.1530 s</b></td>
          <td>+3.0 ms</td>
          <td><b>87B Pickup Detected</b></td>
          <td>relay_times.csv</td>
          <td>Differential current exceeds 320 A pickup threshold. Timer starts. Backup relays GEN-51 (0.157s) and GSUT-51 (0.156s) also pick up, but do not trip (correct grading).</td>
        </tr>
        <tr>
          <td class="num"><b>0.1870 s</b></td>
          <td>+37.0 ms</td>
          <td><b>87B Trip Signal Emitted</b></td>
          <td>relay_times.csv</td>
          <td>The 35 ms relay timer expires ($0.153 + 0.035 = 0.188\text{ s}$). Trip signal dispatched via <code>P6_REQUESTS</code>.</td>
        </tr>
        <tr>
          <td class="num"><b>0.1880 s</b></td>
          <td>+38.0 ms</td>
          <td><b>Trip Coil Energized</b></td>
          <td>events.csv</td>
          <td>DC supply confirms voltage is healthy ($V_{dc} = 118\text{ V} \ge 88\text{ V}$) and energizes breaker trip coils.</td>
        </tr>
        <tr>
          <td class="num"><b>0.2370 s</b></td>
          <td>+87.0 ms</td>
          <td><b>Breakers Mechanically Part</b></td>
          <td>breaker_times.csv</td>
          <td>Exactly <b>50 ms</b> after trip demand ($0.187 + 0.050 = 0.237\text{ s}$), Q0 and LineLocal breakers reach contact parting.</td>
        </tr>
        <tr>
          <td class="num"><b>0.2412 – 0.2476 s</b></td>
          <td>+91 to +97 ms</td>
          <td><b>Current Cessation (Arc Extinguished)</b></td>
          <td>breaker_times.csv</td>
          <td>Current passes through natural zero cross and arcs are extinguished. Phase A ceases at 0.2412 s, Phase C at 0.2476 s. Fault cleared!</td>
        </tr>
        <tr>
          <td class="num"><b>0.2630 – 0.2680 s</b></td>
          <td>+113 to +118 ms</td>
          <td><b>Relay Dropout & Reset</b></td>
          <td>events.csv</td>
          <td>Current is gone; relay resets to idle status.</td>
        </tr>
      </table>

      <div style="background:#f1f5f9; border-radius:8px; padding:12px 16px; margin-top:12px; font-size:12.5px; color:#475569;">
        <b>Key Takeaway:</b> Relay operate time, breaker command, and current extinction are three distinct physical quantities. The relay operates in <b>37 ms</b>, the breaker mechanism adds <b>50 ms</b>, and arc cessation confirms fault clearing in <b>97 ms total</b>.
      </div>
    </section>

    <!-- SECTION 8: BREAKER DUTY CHECK -->
    <section id="breakerduty" class="card">
      <span class="status-pill" style="background:#f0fdf4; color:#15803d;">Switchgear Withstand Verification</span>
      <h2>8 · Breaker Duty Check: Withstand Screening</h2>
      <p>Every circuit breaker must be capable of safely interrupting the prospective fault current flowing through its contacts. We screened all calculated fault currents against the certified interrupting ratings of the equipment:</p>

      <table>
        <tr>
          <th>Breaker</th>
          <th>Location / Voltage</th>
          <th>Rated Breaking Capacity</th>
          <th>Maximum Calculated Duty</th>
          <th>Worst-Case Fault Scenario</th>
          <th>Duty Ratio</th>
          <th>Verdict</th>
        </tr>
        <tr>
          <td><b>GCB (52G / 10BAC10)</b></td>
          <td>Generator Terminals (22 kV)</td>
          <td class="num"><b>100.0 kA</b></td>
          <td class="num">55.05 kA</td>
          <td>F1 3-phase fault (Generator branch contribution)</td>
          <td class="num"><b>0.550</b></td>
          <td><span class="badge badge-good">PASS (&lt; 1.0)</span></td>
        </tr>
        <tr>
          <td><b>GSUT Bay Breaker (Q0)</b></td>
          <td>230 kV GIS Switchyard</td>
          <td class="num"><b>50.0 kA</b></td>
          <td class="num">6.90 kA</td>
          <td>F1/F2 3-phase fault (Grid backfeed through GSUT)</td>
          <td class="num"><b>0.138</b></td>
          <td><span class="badge badge-good">PASS (&lt; 1.0)</span></td>
        </tr>
        <tr>
          <td><b>GIS Line Bay Breakers</b></td>
          <td>230 kV Line Bays</td>
          <td class="num"><b>50.0 kA</b></td>
          <td class="num">17.20 kA</td>
          <td>F3 230 kV Bus fault</td>
          <td class="num"><b>0.344</b></td>
          <td><span class="badge badge-good">PASS (&lt; 1.0)</span></td>
        </tr>
      </table>
      <p style="font-size:13px; color:#475569; margin-top:10px;"><b>Conclusion:</b> <b>Zero exceedances</b> found across all 96 coordination and duty screening evaluations. All circuit breakers operate comfortably within their certified thermal and dynamic breaking limits.</p>
    </section>

    <!-- SECTION 9: REPRODUCE & COMPANION FILES -->
    <section id="reproduce" class="card">
      <span class="status-pill" style="background:#f1f5f9; color:#475569;">Verification & Code Artifacts</span>
      <h2>9 · Verification & How to Reproduce</h2>
      <p>All studies, models, and tests can be reproduced directly using the project test suite:</p>
      
      <pre>
% Inside MATLAB Command Window:
cd('c:/Users/Sindid/OneDrive/Desktop/MouseWithoutBorders/306 Power Project -ekkebare f/Simulation_Workspace')

% 1. Run Phase 5b complete production study & test suite (528 tests):
addpath(genpath('matlab'));
run_phase5b_production('final-engineering', 'overwrite', true);
run_phase5b_tests();   % Expect: 528 passed, 0 failed

% 2. Run Phase 6 Relay Engine & S-Function verification:
addpath('Phase6/scripts'); addpath('Phase6/scripts/tests');
test_phase6_relays();
test_phase6_protection_sfunctions();

% 3. Open Interactive Closed-Loop Simulink Model:
START_PHASE6;
      </pre>

      <h3 style="margin-top:20px;">Companion Data Tables (Available in <code>tables/</code>):</h3>
      <ul style="font-size:13px; line-height:1.7;">
        <li><a href="tables/relay_settings.csv"><code>tables/relay_settings.csv</code></a> — Full 9 study settings with exact engineering provenance.</li>
        <li><a href="tables/coordination.csv"><code>tables/coordination.csv</code></a> — 96-row coordination grading matrix with margins and verdicts.</li>
        <li><a href="tables/fault_levels.csv"><code>tables/fault_levels.csv</code></a> — Symmetrical component fault currents (LLL, LG, LL, LLG) at F1 to F5.</li>
        <li><a href="tables/breaker_duty.csv"><code>tables/breaker_duty.csv</code></a> — Maximum through-currents and breaker duty ratios.</li>
        <li><a href="tables/first_ring_contributions.csv"><code>tables/first_ring_contributions.csv</code></a> — Branch current vectors for all fault scenarios.</li>
      </ul>
    </section>
  </main>
</div>

<script>
function openLightbox(src) {
  document.getElementById('lightbox-img').src = src;
  document.getElementById('lightbox').style.display = 'flex';
}
function closeLightbox() {
  document.getElementById('lightbox').style.display = 'none';
}
document.addEventListener('keydown', function(e) {
  if (e.key === 'Escape') closeLightbox();
});
</script>
</body>
</html>
