<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>V4 Power Plant — Presentation snapshots</title>
<style>
:root{font-family:Segoe UI,Arial,sans-serif;color:#172e45;background:#f0f4f8;font-synthesis:none}*{box-sizing:border-box}
body{margin:0}header{background:#12273f;color:white;padding:38px max(24px,calc((100vw - 1660px)/2));}
.eyebrow{color:#a8c8e1;letter-spacing:.1em;font-size:12px;font-weight:700}h1{font-size:clamp(26px,3vw,40px);margin:10px 0}header p{max-width:860px;line-height:1.6;color:#dbe7f2}
main{max-width:1712px;margin:auto;padding:26px}.toolbar{display:flex;flex-wrap:wrap;gap:12px;align-items:center;margin:0 0 14px}
input,select{font:inherit;padding:12px 15px;border:1px solid #c7d5e2;border-radius:9px;background:white;color:#172e45}input{min-width:260px;flex:1}select{min-width:210px}
a{color:#086575;text-underline-offset:3px}.links{display:flex;gap:20px;flex-wrap:wrap;margin:20px 0 0}.links a{color:#cbe7f5}
.legend{display:flex;flex-wrap:wrap;gap:10px;line-height:1.5;margin:15px 0 22px}.badge{border-radius:5px;padding:4px 9px;font-size:12px;font-weight:700}.source{background:#dcefeb;color:#006b67}.added{background:#ffefc9;color:#855a00}
.legend-note{font-size:13px;color:#53667a;align-self:center}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:24px}
article{background:white;border:1px solid #dae3ec;border-radius:13px;overflow:hidden;box-shadow:0 3px 10px #12273f08;scroll-margin-top:20px}
.card-image{display:block;background:white;border-bottom:1px solid #e5ecf2}.card-image img{display:block;width:100%;height:auto;aspect-ratio:16/10;object-fit:contain}
.card-body{padding:20px}article h2{font-size:21px;margin:8px 0 9px}article p{font-size:14px;line-height:1.6;margin:0 0 14px;color:#53667a}.meta{font-size:12px;color:#53667a;display:flex;justify-content:space-between;gap:16px}.buttons{display:flex;gap:10px;flex-wrap:wrap}.button{border:1px solid #c6d6e4;border-radius:6px;text-decoration:none;padding:9px 12px;font-size:13px;font-weight:600}.button.primary{background:#12273f;color:white;border-color:#12273f}
details{margin-top:16px;border-top:1px solid #e6edf3;padding-top:12px;font-size:13px}summary{cursor:pointer;font-weight:600;color:#405971}details ul{padding-left:18px;line-height:1.6}details li{margin:8px 0}details small{display:block;color:#53667a}code{font-size:11px;overflow-wrap:anywhere}.count{color:#53667a;font-size:14px;margin:14px 0}.empty{display:none;padding:45px;text-align:center;color:#53667a}
footer{max-width:1660px;margin:28px auto;padding:24px 0 42px;font-size:13px;color:#53667a;line-height:1.7;border-top:1px solid #d4dfe9}.volt{display:inline-block;width:10px;height:10px;border-radius:3px;margin-right:5px}
@media(max-width:900px){.grid{grid-template-columns:1fr}main{padding:16px}.card-image img{aspect-ratio:auto}header{padding:28px 20px}footer{margin:20px}}
@media print{header{color:#172e45;background:white}.toolbar,.count,.buttons,.links,details,.legend{display:none}.grid{display:block}article{break-inside:avoid;margin:0 0 24px}.card-image img{aspect-ratio:auto}.card-body p{display:none}}
</style></head><body>
<header><div class="eyebrow">POWER PLANT MODEL / V4</div><h1>Presentation snapshots</h1>
<p>Actual Simulink systems and detail views, with source PDF facts and project additions identified on each image. Open an annotated PNG for a presentation-ready card or the raw PNG for the full original model export.</p>
<div class="links"><a href="manual.html">Model manual</a><a href="README.md">How to use</a><a href="SOURCES_AND_ADDITIONS.md">Sources and additions</a><a href="contact_sheet.png">All snapshots at a glance</a><a href="manifest.json">Export manifest</a></div></header>
<main><div class="toolbar"><input id="search" type="search" placeholder="Search title, system, fact or relay…" aria-label="Search snapshots"><select id="area" aria-label="Filter by system area"><option value="">All areas</option><option value="Auxiliaries">Auxiliaries</option><option value="Breaker Control">Breaker Control</option><option value="DC Supply">DC Supply</option><option value="Generator">Generator</option><option value="Grid">Grid</option><option value="Measurements">Measurements</option><option value="Overview">Overview</option><option value="Protection">Protection</option><option value="Results">Results</option><option value="Scenario">Scenario</option><option value="Switchyard">Switchyard</option><option value="Transformer">Transformer</option><option value="Transmission Line">Transmission Line</option><option value="Turbine and AVR">Turbine and AVR</option><option value="powergui">powergui</option></select><select id="kind" aria-label="Filter snapshot type"><option value="">Systems and components</option><option value="system">Systems only</option><option value="component">Components only</option></select></div>
<div class="legend"><span class="badge source">PDF-SUPPORTED FACTS</span><span class="badge added">ADDED BY US</span><span class="legend-note">The provenance badges are separate from the model’s voltage colors.</span></div>
<div class="count" id="count">453 snapshots</div><div class="grid" id="grid"><article id="000" data-area="Overview" data-kind="system" data-search="plant overview overview phase6_ashuganj_ccpp_closed_loop_trip complete v4 model with voltage-coded electrical busbars. mixed - source facts and project additions listed for this system rev 03 shows the generator, gsut, uat, gat, 6.6 kv and lv systems. the protection one-line documents generator/transformer protection and the gis interface. simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays. six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.">
<a class="card-image" href="annotated/000_Plant_overview.png" target="_blank" rel="noopener"><img src="annotated/000_Plant_overview.png" alt="Annotated Simulink snapshot: Plant overview" loading="lazy" width="3200" height="2136"></a>
<div class="card-body"><div class="meta"><span>000 · Overview</span><span>3,200 × 2,136 px</span></div><h2>Plant overview</h2><p>Complete v4 model with voltage-coded electrical busbars.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/000_Plant_overview.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/000_Plant_overview.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 shows the generator, GSUT, UAT, GAT, 6.6 kV and LV systems.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The protection one-line documents generator/transformer protection and the GIS interface.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays.</li><li>Six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.</li></ul></details></div></article>
<article id="001" data-area="Auxiliaries" data-kind="system" data-search="auxiliaries auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries documented auxiliary transformers feed a reduced 6.6 kv load equivalent. mixed - source facts and project additions listed for this system uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="annotated/001_Auxiliaries.png" alt="Annotated Simulink snapshot: Auxiliaries" loading="lazy" width="3200" height="2444"></a>
<div class="card-body"><div class="meta"><span>001 · Auxiliaries</span><span>3,200 × 2,444 px</span></div><h2>Auxiliaries</h2><p>Documented auxiliary transformers feed a reduced 6.6 kV load equivalent.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/001_Auxiliaries.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/001_Auxiliaries.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="002" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus ct and vt auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - ideal measurement of the equivalent bus uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this measurement block and its routed outputs are simulation instrumentation. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/002_Auxiliary_bus_CT_and_VT.png" target="_blank" rel="noopener"><img src="annotated/002_Auxiliary_bus_CT_and_VT.png" alt="Annotated Simulink snapshot: Auxiliary bus CT and VT" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>002 · Auxiliaries</span><span>3,200 × 1,964 px</span></div><h2>Auxiliary bus CT and VT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - ideal measurement of the equivalent bus</strong></p><div class="buttons"><a class="button primary" href="annotated/002_Auxiliary_bus_CT_and_VT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/002_Auxiliaries_Auxiliary_bus_CT_and_VT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="003" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus ct and vt current auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this goto block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/003_Auxiliary_bus_CT_and_VT_current.png" target="_blank" rel="noopener"><img src="annotated/003_Auxiliary_bus_CT_and_VT_current.png" alt="Annotated Simulink snapshot: Auxiliary bus CT and VT current" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>003 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Auxiliary bus CT and VT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/003_Auxiliary_bus_CT_and_VT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/003_Auxiliaries_Auxiliary_bus_CT_and_VT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="004" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus ct and vt voltage auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this goto block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/004_Auxiliary_bus_CT_and_VT_voltage.png" target="_blank" rel="noopener"><img src="annotated/004_Auxiliary_bus_CT_and_VT_voltage.png" alt="Annotated Simulink snapshot: Auxiliary bus CT and VT voltage" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>004 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Auxiliary bus CT and VT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/004_Auxiliary_bus_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/004_Auxiliaries_Auxiliary_bus_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="005" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus fault auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable fault test or fault-measurement signal uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the fault injection block, fault schedule and fault parameters are study additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/005_Auxiliary_bus_fault.png" target="_blank" rel="noopener"><img src="annotated/005_Auxiliary_bus_fault.png" alt="Annotated Simulink snapshot: Auxiliary bus fault" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>005 · Auxiliaries</span><span>3,200 × 1,964 px</span></div><h2>Auxiliary bus fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/005_Auxiliary_bus_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/005_Auxiliaries_Auxiliary_bus_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="006" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus fault measurement auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this measurement block and its routed outputs are simulation instrumentation. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/006_Auxiliary_bus_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/006_Auxiliary_bus_fault_measurement.png" alt="Annotated Simulink snapshot: Auxiliary bus fault measurement" loading="lazy" width="3200" height="1945"></a>
<div class="card-body"><div class="meta"><span>006 · Auxiliaries</span><span>3,200 × 1,945 px</span></div><h2>Auxiliary bus fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/006_Auxiliary_bus_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/006_Auxiliaries_Auxiliary_bus_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="007" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus fault measurement current auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this goto block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/007_Auxiliary_bus_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/007_Auxiliary_bus_fault_measurement_current.png" alt="Annotated Simulink snapshot: Auxiliary bus fault measurement current" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>007 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Auxiliary bus fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/007_Auxiliary_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/007_Auxiliaries_Auxiliary_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="008" data-area="Auxiliaries" data-kind="component" data-search="auxiliary bus fault measurement voltage auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this goto block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/008_Auxiliary_bus_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/008_Auxiliary_bus_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: Auxiliary bus fault measurement voltage" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>008 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Auxiliary bus fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/008_Auxiliary_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/008_Auxiliaries_Auxiliary_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="009" data-area="Auxiliaries" data-kind="system" data-search="b05 auxiliary 6.6 kv bus auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/009_B05_Auxiliary_6.6_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/009_B05_Auxiliary_6.6_kV_bus.png" alt="Annotated Simulink snapshot: B05 Auxiliary 6.6 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>009 · Auxiliaries</span><span>3,200 × 2,121 px</span></div><h2>B05 Auxiliary 6.6 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/009_B05_Auxiliary_6.6_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/009_Auxiliaries_B05_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="010" data-area="Auxiliaries" data-kind="component" data-search="a1 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/a1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/010_A1.png" target="_blank" rel="noopener"><img src="annotated/010_A1.png" alt="Annotated Simulink snapshot: A1" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>010 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>A1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/010_A1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/010_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/A1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="011" data-area="Auxiliaries" data-kind="component" data-search="b1 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/b1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/011_B1.png" target="_blank" rel="noopener"><img src="annotated/011_B1.png" alt="Annotated Simulink snapshot: B1" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>011 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>B1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/011_B1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/011_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/B1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="012" data-area="Auxiliaries" data-kind="component" data-search="c1 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/c1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/012_C1.png" target="_blank" rel="noopener"><img src="annotated/012_C1.png" alt="Annotated Simulink snapshot: C1" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>012 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>C1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/012_C1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/012_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/C1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="013" data-area="Auxiliaries" data-kind="component" data-search="a2 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/a2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/013_A2.png" target="_blank" rel="noopener"><img src="annotated/013_A2.png" alt="Annotated Simulink snapshot: A2" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>013 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>A2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/013_A2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/013_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/A2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="014" data-area="Auxiliaries" data-kind="component" data-search="b2 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/b2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/014_B2.png" target="_blank" rel="noopener"><img src="annotated/014_B2.png" alt="Annotated Simulink snapshot: B2" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>014 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>B2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/014_B2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/014_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/B2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="015" data-area="Auxiliaries" data-kind="component" data-search="c2 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/c2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/015_C2.png" target="_blank" rel="noopener"><img src="annotated/015_C2.png" alt="Annotated Simulink snapshot: C2" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>015 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>C2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/015_C2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/015_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/C2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="016" data-area="Auxiliaries" data-kind="component" data-search="gat 10bbt20 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat 10bbt20 transfers three-phase power between the modeled transformer windings.
block type: subsystem. mixed - documented identity and ratings; reduced transformer model uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the equivalent-circuit transformer implementation and unreferenced parameters are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/016_GAT_10BBT20.png" target="_blank" rel="noopener"><img src="annotated/016_GAT_10BBT20.png" alt="Annotated Simulink snapshot: GAT 10BBT20" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>016 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GAT 10BBT20</h2><p>Transfers three-phase power between the modeled transformer windings.
Block type: SubSystem.</p><p><strong>MIXED - documented identity and ratings; reduced transformer model</strong></p><div class="buttons"><a class="button primary" href="annotated/016_GAT_10BBT20.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/016_Auxiliaries_GAT_10BBT20.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT 10BBT20</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The equivalent-circuit transformer implementation and unreferenced parameters are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="017" data-area="Auxiliaries" data-kind="component" data-search="gat command auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat command receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this from block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/017_GAT_command.png" target="_blank" rel="noopener"><img src="annotated/017_GAT_command.png" alt="Annotated Simulink snapshot: GAT command" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>017 · Auxiliaries</span><span>3,200 × 1,964 px</span></div><h2>GAT command</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/017_GAT_command.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/017_Auxiliaries_GAT_command.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT command</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="018" data-area="Auxiliaries" data-kind="component" data-search="gat earth auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat earth defines the electrical reference connection in this model.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this electrical reference block is part of the simulation implementation. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/018_GAT_earth.png" target="_blank" rel="noopener"><img src="annotated/018_GAT_earth.png" alt="Annotated Simulink snapshot: GAT earth" loading="lazy" width="3200" height="1939"></a>
<div class="card-body"><div class="meta"><span>018 · Auxiliaries</span><span>3,200 × 1,939 px</span></div><h2>GAT earth</h2><p>Defines the electrical reference connection in this model.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/018_GAT_earth.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/018_Auxiliaries_GAT_earth.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT earth</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This electrical reference block is part of the simulation implementation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="019" data-area="Auxiliaries" data-kind="component" data-search="gat incomer auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat incomer connects or interrupts the three electrical phases according to its control input.
block type: subsystem. mixed - documented gat supply branch; simplified switching equivalent uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the breaker model and its simulation control implementation are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/019_GAT_incomer.png" target="_blank" rel="noopener"><img src="annotated/019_GAT_incomer.png" alt="Annotated Simulink snapshot: GAT incomer" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>019 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GAT incomer</h2><p>Connects or interrupts the three electrical phases according to its control input.
Block type: SubSystem.</p><p><strong>MIXED - documented GAT supply branch; simplified switching equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/019_GAT_incomer.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/019_Auxiliaries_GAT_incomer.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT incomer</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The breaker model and its simulation control implementation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="020" data-area="Auxiliaries" data-kind="component" data-search="gat neutral resistor auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat neutral resistor represents a configurable electrical resistance, inductance or capacitance branch.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this equivalent rlc branch and its simulation settings are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/020_GAT_neutral_resistor.png" target="_blank" rel="noopener"><img src="annotated/020_GAT_neutral_resistor.png" alt="Annotated Simulink snapshot: GAT neutral resistor" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>020 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GAT neutral resistor</h2><p>Represents a configurable electrical resistance, inductance or capacitance branch.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/020_GAT_neutral_resistor.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/020_Auxiliaries_GAT_neutral_resistor.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT neutral resistor</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This equivalent RLC branch and its simulation settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="021" data-area="Auxiliaries" data-kind="component" data-search="mv bus aux group auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/mv bus aux group represents the connected three-phase load with an equivalent rlc load.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the lumped rlc implementation and study load allocation are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/021_MV_BUS_aux_group.png" target="_blank" rel="noopener"><img src="annotated/021_MV_BUS_aux_group.png" alt="Annotated Simulink snapshot: MV BUS aux group" loading="lazy" width="3200" height="2468"></a>
<div class="card-body"><div class="meta"><span>021 · Auxiliaries</span><span>3,200 × 2,468 px</span></div><h2>MV BUS aux group</h2><p>Represents the connected three-phase load with an equivalent RLC load.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/021_MV_BUS_aux_group.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/021_Auxiliaries_MV_BUS_aux_group.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/MV BUS aux group</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The lumped RLC implementation and study load allocation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="022" data-area="Auxiliaries" data-kind="component" data-search="uat 10bbt10 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat 10bbt10 transfers three-phase power between the modeled transformer windings.
block type: subsystem. mixed - documented identity and ratings; reduced transformer model uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the equivalent-circuit transformer implementation and unreferenced parameters are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/022_UAT_10BBT10.png" target="_blank" rel="noopener"><img src="annotated/022_UAT_10BBT10.png" alt="Annotated Simulink snapshot: UAT 10BBT10" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>022 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>UAT 10BBT10</h2><p>Transfers three-phase power between the modeled transformer windings.
Block type: SubSystem.</p><p><strong>MIXED - documented identity and ratings; reduced transformer model</strong></p><div class="buttons"><a class="button primary" href="annotated/022_UAT_10BBT10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/022_Auxiliaries_UAT_10BBT10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT 10BBT10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The equivalent-circuit transformer implementation and unreferenced parameters are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="023" data-area="Auxiliaries" data-kind="component" data-search="uat earth auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat earth defines the electrical reference connection in this model.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this electrical reference block is part of the simulation implementation. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/023_UAT_earth.png" target="_blank" rel="noopener"><img src="annotated/023_UAT_earth.png" alt="Annotated Simulink snapshot: UAT earth" loading="lazy" width="3200" height="1939"></a>
<div class="card-body"><div class="meta"><span>023 · Auxiliaries</span><span>3,200 × 1,939 px</span></div><h2>UAT earth</h2><p>Defines the electrical reference connection in this model.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/023_UAT_earth.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/023_Auxiliaries_UAT_earth.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT earth</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This electrical reference block is part of the simulation implementation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="024" data-area="Auxiliaries" data-kind="component" data-search="uat neutral resistor auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat neutral resistor represents a configurable electrical resistance, inductance or capacitance branch.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this equivalent rlc branch and its simulation settings are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/024_UAT_neutral_resistor.png" target="_blank" rel="noopener"><img src="annotated/024_UAT_neutral_resistor.png" alt="Annotated Simulink snapshot: UAT neutral resistor" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>024 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>UAT neutral resistor</h2><p>Represents a configurable electrical resistance, inductance or capacitance branch.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/024_UAT_neutral_resistor.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/024_Auxiliaries_UAT_neutral_resistor.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT neutral resistor</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This equivalent RLC branch and its simulation settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="025" data-area="Auxiliaries" data-kind="component" data-search="water intake - motor group 1 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/water intake - motor group 1 represents the connected three-phase load with an equivalent rlc load.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the lumped rlc implementation and study load allocation are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/025_Water_intake_-_motor_group_1.png" target="_blank" rel="noopener"><img src="annotated/025_Water_intake_-_motor_group_1.png" alt="Annotated Simulink snapshot: Water intake - motor group 1" loading="lazy" width="3200" height="2191"></a>
<div class="card-body"><div class="meta"><span>025 · Auxiliaries</span><span>3,200 × 2,191 px</span></div><h2>Water intake - motor group 1</h2><p>Represents the connected three-phase load with an equivalent RLC load.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/025_Water_intake_-_motor_group_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/025_Auxiliaries_Water_intake_-_motor_group_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Water intake - motor group 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The lumped RLC implementation and study load allocation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="026" data-area="Auxiliaries" data-kind="component" data-search="water intake - motor group 2 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/water intake - motor group 2 represents the connected three-phase load with an equivalent rlc load.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. the lumped rlc implementation and study load allocation are project additions. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/026_Water_intake_-_motor_group_2.png" target="_blank" rel="noopener"><img src="annotated/026_Water_intake_-_motor_group_2.png" alt="Annotated Simulink snapshot: Water intake - motor group 2" loading="lazy" width="3200" height="2191"></a>
<div class="card-body"><div class="meta"><span>026 · Auxiliaries</span><span>3,200 × 2,191 px</span></div><h2>Water intake - motor group 2</h2><p>Represents the connected three-phase load with an equivalent RLC load.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/026_Water_intake_-_motor_group_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/026_Auxiliaries_Water_intake_-_motor_group_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Water intake - motor group 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The lumped RLC implementation and study load allocation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="027" data-area="Auxiliaries" data-kind="component" data-search="unit 22 kv a auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/027_Unit_22_kV_A.png" target="_blank" rel="noopener"><img src="annotated/027_Unit_22_kV_A.png" alt="Annotated Simulink snapshot: Unit 22 kV A" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>027 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Unit 22 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/027_Unit_22_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/027_Auxiliaries_Unit_22_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="028" data-area="Auxiliaries" data-kind="component" data-search="unit 22 kv b auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/028_Unit_22_kV_B.png" target="_blank" rel="noopener"><img src="annotated/028_Unit_22_kV_B.png" alt="Annotated Simulink snapshot: Unit 22 kV B" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>028 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Unit 22 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/028_Unit_22_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/028_Auxiliaries_Unit_22_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="029" data-area="Auxiliaries" data-kind="component" data-search="unit 22 kv c auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/029_Unit_22_kV_C.png" target="_blank" rel="noopener"><img src="annotated/029_Unit_22_kV_C.png" alt="Annotated Simulink snapshot: Unit 22 kV C" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>029 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>Unit 22 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/029_Unit_22_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/029_Auxiliaries_Unit_22_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="030" data-area="Auxiliaries" data-kind="component" data-search="gis 230 kv a auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/030_GIS_230_kV_A.png" target="_blank" rel="noopener"><img src="annotated/030_GIS_230_kV_A.png" alt="Annotated Simulink snapshot: GIS 230 kV A" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>030 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GIS 230 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/030_GIS_230_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/030_Auxiliaries_GIS_230_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="031" data-area="Auxiliaries" data-kind="component" data-search="gis 230 kv b auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/031_GIS_230_kV_B.png" target="_blank" rel="noopener"><img src="annotated/031_GIS_230_kV_B.png" alt="Annotated Simulink snapshot: GIS 230 kV B" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>031 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GIS 230 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/031_GIS_230_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/031_Auxiliaries_GIS_230_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="032" data-area="Auxiliaries" data-kind="component" data-search="gis 230 kv c auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. this pmioport block is project implementation for simulation, signal handling or display. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/032_GIS_230_kV_C.png" target="_blank" rel="noopener"><img src="annotated/032_GIS_230_kV_C.png" alt="Annotated Simulink snapshot: GIS 230 kV C" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>032 · Auxiliaries</span><span>3,200 × 1,980 px</span></div><h2>GIS 230 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/032_GIS_230_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/032_Auxiliaries_GIS_230_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="033" data-area="Measurements" data-kind="component" data-search="auxiliary kv measurements phase6_ashuganj_ccpp_closed_loop_trip/auxiliary kv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/033_Auxiliary_kV.png" target="_blank" rel="noopener"><img src="annotated/033_Auxiliary_kV.png" alt="Annotated Simulink snapshot: Auxiliary kV" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>033 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Auxiliary kV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/033_Auxiliary_kV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/033_Auxiliary_kV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliary kV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="034" data-area="Generator" data-kind="system" data-search="b01 generator 22 kv bus generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/034_B01_Generator_22_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/034_B01_Generator_22_kV_bus.png" alt="Annotated Simulink snapshot: B01 Generator 22 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>034 · Generator</span><span>3,200 × 2,121 px</span></div><h2>B01 Generator 22 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/034_B01_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/034_B01_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="035" data-area="Generator" data-kind="component" data-search="a1 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/a1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/035_A1.png" target="_blank" rel="noopener"><img src="annotated/035_A1.png" alt="Annotated Simulink snapshot: A1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>035 · Generator</span><span>3,200 × 1,964 px</span></div><h2>A1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/035_A1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/035_B01_Generator_22_kV_bus_A1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/A1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="036" data-area="Generator" data-kind="component" data-search="b1 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/b1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/036_B1.png" target="_blank" rel="noopener"><img src="annotated/036_B1.png" alt="Annotated Simulink snapshot: B1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>036 · Generator</span><span>3,200 × 1,964 px</span></div><h2>B1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/036_B1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/036_B01_Generator_22_kV_bus_B1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/B1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="037" data-area="Generator" data-kind="component" data-search="c1 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/c1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/037_C1.png" target="_blank" rel="noopener"><img src="annotated/037_C1.png" alt="Annotated Simulink snapshot: C1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>037 · Generator</span><span>3,200 × 1,964 px</span></div><h2>C1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/037_C1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/037_B01_Generator_22_kV_bus_C1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/C1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="038" data-area="Generator" data-kind="component" data-search="a2 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/a2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/038_A2.png" target="_blank" rel="noopener"><img src="annotated/038_A2.png" alt="Annotated Simulink snapshot: A2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>038 · Generator</span><span>3,200 × 1,964 px</span></div><h2>A2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/038_A2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/038_B01_Generator_22_kV_bus_A2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/A2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="039" data-area="Generator" data-kind="component" data-search="b2 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/b2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/039_B2.png" target="_blank" rel="noopener"><img src="annotated/039_B2.png" alt="Annotated Simulink snapshot: B2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>039 · Generator</span><span>3,200 × 1,964 px</span></div><h2>B2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/039_B2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/039_B01_Generator_22_kV_bus_B2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/B2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="040" data-area="Generator" data-kind="component" data-search="c2 generator phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/c2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/040_C2.png" target="_blank" rel="noopener"><img src="annotated/040_C2.png" alt="Annotated Simulink snapshot: C2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>040 · Generator</span><span>3,200 × 1,964 px</span></div><h2>C2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/040_C2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/040_B01_Generator_22_kV_bus_C2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/C2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="041" data-area="Generator" data-kind="system" data-search="b02 unit 22 kv bus generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/041_B02_Unit_22_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/041_B02_Unit_22_kV_bus.png" alt="Annotated Simulink snapshot: B02 Unit 22 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>041 · Generator</span><span>3,200 × 2,121 px</span></div><h2>B02 Unit 22 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/041_B02_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/041_B02_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="042" data-area="Generator" data-kind="component" data-search="a1 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/a1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/042_A1.png" target="_blank" rel="noopener"><img src="annotated/042_A1.png" alt="Annotated Simulink snapshot: A1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>042 · Generator</span><span>3,200 × 1,964 px</span></div><h2>A1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/042_A1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/042_B02_Unit_22_kV_bus_A1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/A1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="043" data-area="Generator" data-kind="component" data-search="b1 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/b1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/043_B1.png" target="_blank" rel="noopener"><img src="annotated/043_B1.png" alt="Annotated Simulink snapshot: B1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>043 · Generator</span><span>3,200 × 1,964 px</span></div><h2>B1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/043_B1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/043_B02_Unit_22_kV_bus_B1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/B1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="044" data-area="Generator" data-kind="component" data-search="c1 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/c1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/044_C1.png" target="_blank" rel="noopener"><img src="annotated/044_C1.png" alt="Annotated Simulink snapshot: C1" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>044 · Generator</span><span>3,200 × 1,964 px</span></div><h2>C1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/044_C1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/044_B02_Unit_22_kV_bus_C1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/C1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="045" data-area="Generator" data-kind="component" data-search="a2 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/a2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/045_A2.png" target="_blank" rel="noopener"><img src="annotated/045_A2.png" alt="Annotated Simulink snapshot: A2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>045 · Generator</span><span>3,200 × 1,964 px</span></div><h2>A2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/045_A2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/045_B02_Unit_22_kV_bus_A2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/A2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="046" data-area="Generator" data-kind="component" data-search="b2 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/b2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/046_B2.png" target="_blank" rel="noopener"><img src="annotated/046_B2.png" alt="Annotated Simulink snapshot: B2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>046 · Generator</span><span>3,200 × 1,964 px</span></div><h2>B2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/046_B2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/046_B02_Unit_22_kV_bus_B2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/B2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="047" data-area="Generator" data-kind="component" data-search="c2 generator phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/c2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/047_C2.png" target="_blank" rel="noopener"><img src="annotated/047_C2.png" alt="Annotated Simulink snapshot: C2" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>047 · Generator</span><span>3,200 × 1,964 px</span></div><h2>C2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/047_C2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/047_B02_Unit_22_kV_bus_C2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/C2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="048" data-area="Measurements" data-kind="component" data-search="battery soc percent measurements phase6_ashuganj_ccpp_closed_loop_trip/battery soc percent shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/048_Battery_SOC_percent.png" target="_blank" rel="noopener"><img src="annotated/048_Battery_SOC_percent.png" alt="Annotated Simulink snapshot: Battery SOC percent" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>048 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Battery SOC percent</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/048_Battery_SOC_percent.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/048_Battery_SOC_percent.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Battery SOC percent</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="049" data-area="Breaker Control" data-kind="system" data-search="breaker control breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control documented breaker and trip functions are connected through a simplified dc-qualified mechanism. mixed - source facts and project additions listed for this system 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="annotated/049_Breaker_Control.png" alt="Annotated Simulink snapshot: Breaker Control" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>049 · Breaker Control</span><span>3,200 × 1,764 px</span></div><h2>Breaker Control</h2><p>Documented breaker and trip functions are connected through a simplified DC-qualified mechanism.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/049_Breaker_Control.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/049_Breaker_Control.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="050" data-area="Breaker Control" data-kind="component" data-search="breaker indications breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/breaker indications publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/050_Breaker_indications.png" target="_blank" rel="noopener"><img src="annotated/050_Breaker_indications.png" alt="Annotated Simulink snapshot: Breaker indications" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>050 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>Breaker indications</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/050_Breaker_indications.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/050_Breaker_Control_Breaker_indications.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Breaker indications</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="051" data-area="Breaker Control" data-kind="component" data-search="dc healthy breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc healthy selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/051_DC_healthy.png" target="_blank" rel="noopener"><img src="annotated/051_DC_healthy.png" alt="Annotated Simulink snapshot: DC healthy" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>051 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>DC healthy</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/051_DC_healthy.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/051_Breaker_Control_DC_healthy.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC healthy</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="052" data-area="Breaker Control" data-kind="component" data-search="dc supply status breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc supply status receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this from block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/052_DC_supply_status.png" target="_blank" rel="noopener"><img src="annotated/052_DC_supply_status.png" alt="Annotated Simulink snapshot: DC supply status" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>052 · Breaker Control</span><span>3,200 × 1,764 px</span></div><h2>DC supply status</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/052_DC_supply_status.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/052_Breaker_Control_DC_supply_status.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC supply status</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="053" data-area="Breaker Control" data-kind="component" data-search="dc trip path and mechanism breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc trip path and mechanism runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this m-s-function block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/053_DC_trip_path_and_mechanism.png" target="_blank" rel="noopener"><img src="annotated/053_DC_trip_path_and_mechanism.png" alt="Annotated Simulink snapshot: DC trip path and mechanism" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>053 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>DC trip path and mechanism</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/053_DC_trip_path_and_mechanism.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/053_Breaker_Control_DC_trip_path_and_mechanism.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC trip path and mechanism</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="054" data-area="Breaker Control" data-kind="component" data-search="gat breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gat selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/054_GAT.png" target="_blank" rel="noopener"><img src="annotated/054_GAT.png" alt="Annotated Simulink snapshot: GAT" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>054 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>GAT</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/054_GAT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/054_Breaker_Control_GAT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GAT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="055" data-area="Breaker Control" data-kind="component" data-search="gat output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gat output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/055_GAT_output.png" target="_blank" rel="noopener"><img src="annotated/055_GAT_output.png" alt="Annotated Simulink snapshot: GAT output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>055 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>GAT output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/055_GAT_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/055_Breaker_Control_GAT_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GAT output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="056" data-area="Breaker Control" data-kind="component" data-search="gcb breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gcb selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/056_GCB.png" target="_blank" rel="noopener"><img src="annotated/056_GCB.png" alt="Annotated Simulink snapshot: GCB" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>056 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>GCB</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/056_GCB.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/056_Breaker_Control_GCB.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GCB</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="057" data-area="Breaker Control" data-kind="component" data-search="gcb output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gcb output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/057_GCB_output.png" target="_blank" rel="noopener"><img src="annotated/057_GCB_output.png" alt="Annotated Simulink snapshot: GCB output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>057 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>GCB output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/057_GCB_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/057_Breaker_Control_GCB_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GCB output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="058" data-area="Breaker Control" data-kind="component" data-search="linelocal breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/linelocal selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/058_LineLocal.png" target="_blank" rel="noopener"><img src="annotated/058_LineLocal.png" alt="Annotated Simulink snapshot: LineLocal" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>058 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>LineLocal</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/058_LineLocal.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/058_Breaker_Control_LineLocal.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineLocal</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="059" data-area="Breaker Control" data-kind="component" data-search="linelocal output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/linelocal output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/059_LineLocal_output.png" target="_blank" rel="noopener"><img src="annotated/059_LineLocal_output.png" alt="Annotated Simulink snapshot: LineLocal output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>059 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>LineLocal output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/059_LineLocal_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/059_Breaker_Control_LineLocal_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineLocal output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="060" data-area="Breaker Control" data-kind="component" data-search="lineremote breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/lineremote selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/060_LineRemote.png" target="_blank" rel="noopener"><img src="annotated/060_LineRemote.png" alt="Annotated Simulink snapshot: LineRemote" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>060 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>LineRemote</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/060_LineRemote.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/060_Breaker_Control_LineRemote.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineRemote</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="061" data-area="Breaker Control" data-kind="component" data-search="lineremote output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/lineremote output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/061_LineRemote_output.png" target="_blank" rel="noopener"><img src="annotated/061_LineRemote_output.png" alt="Annotated Simulink snapshot: LineRemote output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>061 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>LineRemote output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/061_LineRemote_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/061_Breaker_Control_LineRemote_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineRemote output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="062" data-area="Breaker Control" data-kind="component" data-search="protection requests breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/protection requests receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this from block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/062_Protection_requests.png" target="_blank" rel="noopener"><img src="annotated/062_Protection_requests.png" alt="Annotated Simulink snapshot: Protection requests" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>062 · Breaker Control</span><span>3,200 × 1,764 px</span></div><h2>Protection requests</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/062_Protection_requests.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/062_Breaker_Control_Protection_requests.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Protection requests</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="063" data-area="Breaker Control" data-kind="component" data-search="q0 breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/q0 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/063_Q0.png" target="_blank" rel="noopener"><img src="annotated/063_Q0.png" alt="Annotated Simulink snapshot: Q0" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>063 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>Q0</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/063_Q0.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/063_Breaker_Control_Q0.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Q0</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="064" data-area="Breaker Control" data-kind="component" data-search="q0 output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/q0 output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/064_Q0_output.png" target="_blank" rel="noopener"><img src="annotated/064_Q0_output.png" alt="Annotated Simulink snapshot: Q0 output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>064 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>Q0 output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/064_Q0_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/064_Breaker_Control_Q0_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Q0 output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="065" data-area="Breaker Control" data-kind="component" data-search="unit_trip breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/unit_trip selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this selector block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/065_UNIT_TRIP.png" target="_blank" rel="noopener"><img src="annotated/065_UNIT_TRIP.png" alt="Annotated Simulink snapshot: UNIT_TRIP" loading="lazy" width="3200" height="1964"></a>
<div class="card-body"><div class="meta"><span>065 · Breaker Control</span><span>3,200 × 1,964 px</span></div><h2>UNIT_TRIP</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/065_UNIT_TRIP.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/065_Breaker_Control_UNIT_TRIP.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/UNIT_TRIP</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="066" data-area="Breaker Control" data-kind="component" data-search="unit_trip output breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/unit_trip output publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this goto block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/066_UNIT_TRIP_output.png" target="_blank" rel="noopener"><img src="annotated/066_UNIT_TRIP_output.png" alt="Annotated Simulink snapshot: UNIT_TRIP output" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>066 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>UNIT_TRIP output</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/066_UNIT_TRIP_output.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/066_Breaker_Control_UNIT_TRIP_output.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/UNIT_TRIP output</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="067" data-area="Breaker Control" data-kind="component" data-search="phase6_breakers breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control/phase6_breakers records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this toworkspace block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/067_phase6_breakers.png" target="_blank" rel="noopener"><img src="annotated/067_phase6_breakers.png" alt="Annotated Simulink snapshot: phase6_breakers" loading="lazy" width="3200" height="1798"></a>
<div class="card-body"><div class="meta"><span>067 · Breaker Control</span><span>3,200 × 1,798 px</span></div><h2>phase6_breakers</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/067_phase6_breakers.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/067_Breaker_Control_phase6_breakers.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/phase6_breakers</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="068" data-area="Measurements" data-kind="component" data-search="bus voltage kv measurements phase6_ashuganj_ccpp_closed_loop_trip/bus voltage kv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/068_Bus_voltage_kV.png" target="_blank" rel="noopener"><img src="annotated/068_Bus_voltage_kV.png" alt="Annotated Simulink snapshot: Bus voltage kV" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>068 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Bus voltage kV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/068_Bus_voltage_kV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/068_Bus_voltage_kV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Bus voltage kV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="069" data-area="DC Supply" data-kind="system" data-search="dc supply dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply a lumped 110 v dc equivalent represents protection and trip supply availability. mixed - source facts and project additions listed for this system rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/069_DC_Supply.png" target="_blank" rel="noopener"><img src="annotated/069_DC_Supply.png" alt="Annotated Simulink snapshot: DC Supply" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>069 · DC Supply</span><span>3,200 × 1,764 px</span></div><h2>DC Supply</h2><p>A lumped 110 V DC equivalent represents protection and trip supply availability.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/069_DC_Supply.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/069_DC_Supply.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="070" data-area="DC Supply" data-kind="component" data-search="ac supply magnitude dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/ac supply magnitude evaluates the mathematical expression configured for the input signal.
block type: fcn. added by us - simulation implementation; documented equipment context does not validate this block rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this fcn block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/070_AC_supply_magnitude.png" target="_blank" rel="noopener"><img src="annotated/070_AC_supply_magnitude.png" alt="Annotated Simulink snapshot: AC supply magnitude" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>070 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>AC supply magnitude</h2><p>Evaluates the mathematical expression configured for the input signal.
Block type: Fcn.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/070_AC_supply_magnitude.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/070_DC_Supply_AC_supply_magnitude.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/AC supply magnitude</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Fcn block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="071" data-area="DC Supply" data-kind="component" data-search="auxiliary ac measurements dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/auxiliary ac measurements receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this from block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/071_Auxiliary_AC_measurements.png" target="_blank" rel="noopener"><img src="annotated/071_Auxiliary_AC_measurements.png" alt="Annotated Simulink snapshot: Auxiliary AC measurements" loading="lazy" width="3200" height="1939"></a>
<div class="card-body"><div class="meta"><span>071 · DC Supply</span><span>3,200 × 1,939 px</span></div><h2>Auxiliary AC measurements</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/071_Auxiliary_AC_measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/071_DC_Supply_Auxiliary_AC_measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Auxiliary AC measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="072" data-area="DC Supply" data-kind="component" data-search="auxiliary phase voltage dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/auxiliary phase voltage selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this selector block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/072_Auxiliary_phase_voltage.png" target="_blank" rel="noopener"><img src="annotated/072_Auxiliary_phase_voltage.png" alt="Annotated Simulink snapshot: Auxiliary phase voltage" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>072 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>Auxiliary phase voltage</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/072_Auxiliary_phase_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/072_DC_Supply_Auxiliary_phase_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Auxiliary phase voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="073" data-area="DC Supply" data-kind="component" data-search="battery charger and dc bus dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/battery charger and dc bus runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this m-s-function block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/073_Battery_charger_and_DC_bus.png" target="_blank" rel="noopener"><img src="annotated/073_Battery_charger_and_DC_bus.png" alt="Annotated Simulink snapshot: Battery charger and DC bus" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>073 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>Battery charger and DC bus</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/073_Battery_charger_and_DC_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/073_DC_Supply_Battery_charger_and_DC_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Battery charger and DC bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="074" data-area="DC Supply" data-kind="component" data-search="dc measurements and alarms dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/dc measurements and alarms publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this goto block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/074_DC_measurements_and_alarms.png" target="_blank" rel="noopener"><img src="annotated/074_DC_measurements_and_alarms.png" alt="Annotated Simulink snapshot: DC measurements and alarms" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>074 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>DC measurements and alarms</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/074_DC_measurements_and_alarms.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/074_DC_Supply_DC_measurements_and_alarms.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/DC measurements and alarms</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="075" data-area="DC Supply" data-kind="component" data-search="dc voltage current and soc dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/dc voltage current and soc plots connected signals against simulation time.
block type: scope. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this scope block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/075_DC_voltage_current_and_SOC.png" target="_blank" rel="noopener"><img src="annotated/075_DC_voltage_current_and_SOC.png" alt="Annotated Simulink snapshot: DC voltage current and SOC" loading="lazy" width="3200" height="1939"></a>
<div class="card-body"><div class="meta"><span>075 · DC Supply</span><span>3,200 × 1,939 px</span></div><h2>DC voltage current and SOC</h2><p>Plots connected signals against simulation time.
Block type: Scope.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/075_DC_voltage_current_and_SOC.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/075_DC_Supply_DC_voltage_current_and_SOC.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/DC voltage current and SOC</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Scope block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="076" data-area="DC Supply" data-kind="component" data-search="protection trip demand dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/protection trip demand receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this from block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/076_Protection_trip_demand.png" target="_blank" rel="noopener"><img src="annotated/076_Protection_trip_demand.png" alt="Annotated Simulink snapshot: Protection trip demand" loading="lazy" width="3200" height="1939"></a>
<div class="card-body"><div class="meta"><span>076 · DC Supply</span><span>3,200 × 1,939 px</span></div><h2>Protection trip demand</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/076_Protection_trip_demand.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/076_DC_Supply_Protection_trip_demand.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Protection trip demand</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="077" data-area="DC Supply" data-kind="component" data-search="trip coil demand dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/trip coil demand evaluates the mathematical expression configured for the input signal.
block type: fcn. added by us - simulation implementation; documented equipment context does not validate this block rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this fcn block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/077_Trip_coil_demand.png" target="_blank" rel="noopener"><img src="annotated/077_Trip_coil_demand.png" alt="Annotated Simulink snapshot: Trip coil demand" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>077 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>Trip coil demand</h2><p>Evaluates the mathematical expression configured for the input signal.
Block type: Fcn.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/077_Trip_coil_demand.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/077_DC_Supply_Trip_coil_demand.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Trip coil demand</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Fcn block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="078" data-area="DC Supply" data-kind="component" data-search="phase6_dc dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply/phase6_dc records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. this toworkspace block is project implementation for simulation, signal handling or display. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/078_phase6_dc.png" target="_blank" rel="noopener"><img src="annotated/078_phase6_dc.png" alt="Annotated Simulink snapshot: phase6_dc" loading="lazy" width="3200" height="1980"></a>
<div class="card-body"><div class="meta"><span>078 · DC Supply</span><span>3,200 × 1,980 px</span></div><h2>phase6_dc</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/078_phase6_dc.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/078_DC_Supply_phase6_dc.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/phase6_dc</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="079" data-area="Measurements" data-kind="component" data-search="dc healthy measurements phase6_ashuganj_ccpp_closed_loop_trip/dc healthy shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/079_DC_healthy.png" target="_blank" rel="noopener"><img src="annotated/079_DC_healthy.png" alt="Annotated Simulink snapshot: DC healthy" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>079 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>DC healthy</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/079_DC_healthy.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/079_DC_healthy.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC healthy</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="080" data-area="Measurements" data-kind="component" data-search="dc voltage v measurements phase6_ashuganj_ccpp_closed_loop_trip/dc voltage v shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/080_DC_voltage_V.png" target="_blank" rel="noopener"><img src="annotated/080_DC_voltage_V.png" alt="Annotated Simulink snapshot: DC voltage V" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>080 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>DC voltage V</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/080_DC_voltage_V.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/080_DC_voltage_V.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC voltage V</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="081" data-area="Measurements" data-kind="component" data-search="fault current ka measurements phase6_ashuganj_ccpp_closed_loop_trip/fault current ka shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/081_Fault_current_kA.png" target="_blank" rel="noopener"><img src="annotated/081_Fault_current_kA.png" alt="Annotated Simulink snapshot: Fault current kA" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>081 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Fault current kA</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/081_Fault_current_kA.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/081_Fault_current_kA.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Fault current kA</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="082" data-area="Measurements" data-kind="component" data-search="frequency hz measurements phase6_ashuganj_ccpp_closed_loop_trip/frequency hz shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/082_Frequency_Hz.png" target="_blank" rel="noopener"><img src="annotated/082_Frequency_Hz.png" alt="Annotated Simulink snapshot: Frequency Hz" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>082 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Frequency Hz</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/082_Frequency_Hz.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/082_Frequency_Hz.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Frequency Hz</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="083" data-area="Measurements" data-kind="component" data-search="gcb closed measurements phase6_ashuganj_ccpp_closed_loop_trip/gcb closed shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/083_GCB_closed.png" target="_blank" rel="noopener"><img src="annotated/083_GCB_closed.png" alt="Annotated Simulink snapshot: GCB closed" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>083 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>GCB closed</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/083_GCB_closed.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/083_GCB_closed.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/GCB closed</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="084" data-area="Breaker Control" data-kind="component" data-search="gcb command breaker control phase6_ashuganj_ccpp_closed_loop_trip/gcb command receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. this from block is project implementation for simulation, signal handling or display. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/084_GCB_command.png" target="_blank" rel="noopener"><img src="annotated/084_GCB_command.png" alt="Annotated Simulink snapshot: GCB command" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>084 · Breaker Control</span><span>3,200 × 1,764 px</span></div><h2>GCB command</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/084_GCB_command.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/084_GCB_command.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/GCB command</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="085" data-area="Generator" data-kind="system" data-search="generator generator phase6_ashuganj_ccpp_closed_loop_trip/generator 458 mva generator ratings and source ct arrangement, implemented as a dynamic machine equivalent. mixed - source facts and project additions listed for this system siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/085_Generator.png" target="_blank" rel="noopener"><img src="annotated/085_Generator.png" alt="Annotated Simulink snapshot: Generator" loading="lazy" width="3200" height="2523"></a>
<div class="card-body"><div class="meta"><span>085 · Generator</span><span>3,200 × 2,523 px</span></div><h2>Generator</h2><p>458 MVA generator ratings and source CT arrangement, implemented as a dynamic machine equivalent.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/085_Generator.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/085_Generator.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="086" data-area="Generator" data-kind="component" data-search="field voltage input generator phase6_ashuganj_ccpp_closed_loop_trip/generator/field voltage input receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this from block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/086_Field_voltage_input.png" target="_blank" rel="noopener"><img src="annotated/086_Field_voltage_input.png" alt="Annotated Simulink snapshot: Field voltage input" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>086 · Generator</span><span>3,200 × 1,901 px</span></div><h2>Field voltage input</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/086_Field_voltage_input.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/086_Generator_Field_voltage_input.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Field voltage input</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="087" data-area="Generator" data-kind="component" data-search="generator fault generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable terminal fault equivalent siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. the fault injection block, fault schedule and fault parameters are study additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/087_Generator_fault.png" target="_blank" rel="noopener"><img src="annotated/087_Generator_fault.png" alt="Annotated Simulink snapshot: Generator fault" loading="lazy" width="3200" height="1907"></a>
<div class="card-body"><div class="meta"><span>087 · Generator</span><span>3,200 × 1,907 px</span></div><h2>Generator fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable terminal fault equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/087_Generator_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/087_Generator_Generator_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="088" data-area="Generator" data-kind="component" data-search="generator fault measurement generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this measurement block and its routed outputs are simulation instrumentation. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/088_Generator_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/088_Generator_fault_measurement.png" alt="Annotated Simulink snapshot: Generator fault measurement" loading="lazy" width="3200" height="1907"></a>
<div class="card-body"><div class="meta"><span>088 · Generator</span><span>3,200 × 1,907 px</span></div><h2>Generator fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/088_Generator_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/088_Generator_Generator_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="089" data-area="Generator" data-kind="component" data-search="generator fault measurement current generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/089_Generator_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/089_Generator_fault_measurement_current.png" alt="Annotated Simulink snapshot: Generator fault measurement current" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>089 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/089_Generator_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/089_Generator_Generator_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="090" data-area="Generator" data-kind="component" data-search="generator fault measurement voltage generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/090_Generator_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/090_Generator_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: Generator fault measurement voltage" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>090 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/090_Generator_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/090_Generator_Generator_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="091" data-area="Generator" data-kind="component" data-search="generator inner ct generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - source ct position/ratio; ideal simulation sensor siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this measurement block and its routed outputs are simulation instrumentation. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/091_Generator_inner_CT.png" target="_blank" rel="noopener"><img src="annotated/091_Generator_inner_CT.png" alt="Annotated Simulink snapshot: Generator inner CT" loading="lazy" width="3200" height="1907"></a>
<div class="card-body"><div class="meta"><span>091 · Generator</span><span>3,200 × 1,907 px</span></div><h2>Generator inner CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - source CT position/ratio; ideal simulation sensor</strong></p><div class="buttons"><a class="button primary" href="annotated/091_Generator_inner_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/091_Generator_Generator_inner_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="092" data-area="Generator" data-kind="component" data-search="generator inner ct current generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/092_Generator_inner_CT_current.png" target="_blank" rel="noopener"><img src="annotated/092_Generator_inner_CT_current.png" alt="Annotated Simulink snapshot: Generator inner CT current" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>092 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator inner CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/092_Generator_inner_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/092_Generator_Generator_inner_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="093" data-area="Generator" data-kind="component" data-search="generator inner ct voltage generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/093_Generator_inner_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/093_Generator_inner_CT_voltage.png" alt="Annotated Simulink snapshot: Generator inner CT voltage" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>093 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator inner CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/093_Generator_inner_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/093_Generator_Generator_inner_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="094" data-area="Generator" data-kind="component" data-search="generator terminal ct generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - source ct position/ratio; ideal simulation sensor siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this measurement block and its routed outputs are simulation instrumentation. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/094_Generator_terminal_CT.png" target="_blank" rel="noopener"><img src="annotated/094_Generator_terminal_CT.png" alt="Annotated Simulink snapshot: Generator terminal CT" loading="lazy" width="3200" height="1907"></a>
<div class="card-body"><div class="meta"><span>094 · Generator</span><span>3,200 × 1,907 px</span></div><h2>Generator terminal CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - source CT position/ratio; ideal simulation sensor</strong></p><div class="buttons"><a class="button primary" href="annotated/094_Generator_terminal_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/094_Generator_Generator_terminal_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="095" data-area="Generator" data-kind="component" data-search="generator terminal ct current generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/095_Generator_terminal_CT_current.png" target="_blank" rel="noopener"><img src="annotated/095_Generator_terminal_CT_current.png" alt="Annotated Simulink snapshot: Generator terminal CT current" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>095 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator terminal CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/095_Generator_terminal_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/095_Generator_Generator_terminal_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="096" data-area="Generator" data-kind="component" data-search="generator terminal ct voltage generator phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/096_Generator_terminal_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/096_Generator_terminal_CT_voltage.png" alt="Annotated Simulink snapshot: Generator terminal CT voltage" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>096 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator terminal CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/096_Generator_terminal_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/096_Generator_Generator_terminal_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="097" data-area="Generator" data-kind="component" data-search="machine states generator phase6_ashuganj_ccpp_closed_loop_trip/generator/machine states publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/097_Machine_states.png" target="_blank" rel="noopener"><img src="annotated/097_Machine_states.png" alt="Annotated Simulink snapshot: Machine states" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>097 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Machine states</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/097_Machine_states.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/097_Generator_Machine_states.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Machine states</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="098" data-area="Generator" data-kind="component" data-search="machine zero-sequence equivalent generator phase6_ashuganj_ccpp_closed_loop_trip/generator/machine zero-sequence equivalent provides the modeled grounding or neutral connection.
block type: subsystem. mixed - documented plant equipment; project electrical equivalent siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. the grounding model implementation and unreferenced settings are project additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/098_Machine_zero-sequence_equivalent.png" target="_blank" rel="noopener"><img src="annotated/098_Machine_zero-sequence_equivalent.png" alt="Annotated Simulink snapshot: Machine zero-sequence equivalent" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>098 · Generator</span><span>3,200 × 1,901 px</span></div><h2>Machine zero-sequence equivalent</h2><p>Provides the modeled grounding or neutral connection.
Block type: SubSystem.</p><p><strong>MIXED - documented plant equipment; project electrical equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/098_Machine_zero-sequence_equivalent.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/098_Generator_Machine_zero-sequence_equivalent.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Machine zero-sequence equivalent</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The grounding model implementation and unreferenced settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="099" data-area="Generator" data-kind="component" data-search="mechanical power input generator phase6_ashuganj_ccpp_closed_loop_trip/generator/mechanical power input receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this from block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/099_Mechanical_power_input.png" target="_blank" rel="noopener"><img src="annotated/099_Mechanical_power_input.png" alt="Annotated Simulink snapshot: Mechanical power input" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>099 · Generator</span><span>3,200 × 1,901 px</span></div><h2>Mechanical power input</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/099_Mechanical_power_input.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/099_Generator_Mechanical_power_input.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Mechanical power input</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="100" data-area="Generator" data-kind="component" data-search="neutral current generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current measures the branch current for use by the simulation.
block type: subsystem. added by us - ideal simulation sensor; source ct/vt facts are area context siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this current-sensing block is simulation instrumentation. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/100_Neutral_current.png" target="_blank" rel="noopener"><img src="annotated/100_Neutral_current.png" alt="Annotated Simulink snapshot: Neutral current" loading="lazy" width="3200" height="1863"></a>
<div class="card-body"><div class="meta"><span>100 · Generator</span><span>3,200 × 1,863 px</span></div><h2>Neutral current</h2><p>Measures the branch current for use by the simulation.
Block type: SubSystem.</p><p><strong>ADDED BY US - ideal simulation sensor; source CT/VT facts are area context</strong></p><div class="buttons"><a class="button primary" href="annotated/100_Neutral_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/100_Generator_Neutral_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This current-sensing block is simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="101" data-area="Generator" data-kind="component" data-search="neutral current tag generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current tag publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/101_Neutral_current_tag.png" target="_blank" rel="noopener"><img src="annotated/101_Neutral_current_tag.png" alt="Annotated Simulink snapshot: Neutral current tag" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>101 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Neutral current tag</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/101_Neutral_current_tag.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/101_Generator_Neutral_current_tag.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current tag</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="102" data-area="Generator" data-kind="component" data-search="neutral current vector generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current vector combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this mux block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/102_Neutral_current_vector.png" target="_blank" rel="noopener"><img src="annotated/102_Neutral_current_vector.png" alt="Annotated Simulink snapshot: Neutral current vector" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>102 · Generator</span><span>3,200 × 1,901 px</span></div><h2>Neutral current vector</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/102_Neutral_current_vector.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/102_Generator_Neutral_current_vector.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current vector</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="103" data-area="Generator" data-kind="component" data-search="neutral earth generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral earth defines the electrical reference connection in this model.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this electrical reference block is part of the simulation implementation. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/103_Neutral_earth.png" target="_blank" rel="noopener"><img src="annotated/103_Neutral_earth.png" alt="Annotated Simulink snapshot: Neutral earth" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>103 · Generator</span><span>3,200 × 1,901 px</span></div><h2>Neutral earth</h2><p>Defines the electrical reference connection in this model.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/103_Neutral_earth.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/103_Generator_Neutral_earth.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral earth</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This electrical reference block is part of the simulation implementation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="104" data-area="Generator" data-kind="component" data-search="neutral padding generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral padding supplies a constant value configured in the simulation model.
block type: constant. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this constant block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/104_Neutral_padding.png" target="_blank" rel="noopener"><img src="annotated/104_Neutral_padding.png" alt="Annotated Simulink snapshot: Neutral padding" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>104 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Neutral padding</h2><p>Supplies a constant value configured in the simulation model.
Block type: Constant.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/104_Neutral_padding.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/104_Generator_Neutral_padding.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral padding</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Constant block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="105" data-area="Generator" data-kind="component" data-search="neutral resistor generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral resistor represents a configurable electrical resistance, inductance or capacitance branch.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this equivalent rlc branch and its simulation settings are project additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/105_Neutral_resistor.png" target="_blank" rel="noopener"><img src="annotated/105_Neutral_resistor.png" alt="Annotated Simulink snapshot: Neutral resistor" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>105 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Neutral resistor</h2><p>Represents a configurable electrical resistance, inductance or capacitance branch.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/105_Neutral_resistor.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/105_Generator_Neutral_resistor.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral resistor</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This equivalent RLC branch and its simulation settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="106" data-area="Generator" data-kind="component" data-search="neutral voltage tag generator phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral voltage tag publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this goto block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/106_Neutral_voltage_tag.png" target="_blank" rel="noopener"><img src="annotated/106_Neutral_voltage_tag.png" alt="Annotated Simulink snapshot: Neutral voltage tag" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>106 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Neutral voltage tag</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/106_Neutral_voltage_tag.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/106_Generator_Neutral_voltage_tag.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral voltage tag</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="107" data-area="Generator" data-kind="component" data-search="numerical terminal shunt generator phase6_ashuganj_ccpp_closed_loop_trip/generator/numerical terminal shunt represents the connected three-phase load with an equivalent rlc load.
block type: pmcomponent. added by us - numerical stabilizing load siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. the lumped rlc implementation and study load allocation are project additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/107_Numerical_terminal_shunt.png" target="_blank" rel="noopener"><img src="annotated/107_Numerical_terminal_shunt.png" alt="Annotated Simulink snapshot: Numerical terminal shunt" loading="lazy" width="3200" height="1907"></a>
<div class="card-body"><div class="meta"><span>107 · Generator</span><span>3,200 × 1,907 px</span></div><h2>Numerical terminal shunt</h2><p>Represents the connected three-phase load with an equivalent RLC load.
Block type: PMComponent.</p><p><strong>ADDED BY US - numerical stabilizing load</strong></p><div class="buttons"><a class="button primary" href="annotated/107_Numerical_terminal_shunt.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/107_Generator_Numerical_terminal_shunt.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Numerical terminal shunt</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The lumped RLC implementation and study load allocation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="108" data-area="Generator" data-kind="component" data-search="synchronous machine generator phase6_ashuganj_ccpp_closed_loop_trip/generator/synchronous machine represents the generator&#x27;s three-phase electromechanical behavior.
block type: subsystem. mixed - documented generator ratings; project dynamic equivalent siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. the dynamic machine implementation and unreferenced simulation parameters are project additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/108_Synchronous_machine.png" target="_blank" rel="noopener"><img src="annotated/108_Synchronous_machine.png" alt="Annotated Simulink snapshot: Synchronous machine" loading="lazy" width="3200" height="2259"></a>
<div class="card-body"><div class="meta"><span>108 · Generator</span><span>3,200 × 2,259 px</span></div><h2>Synchronous machine</h2><p>Represents the generator&#x27;s three-phase electromechanical behavior.
Block type: SubSystem.</p><p><strong>MIXED - documented generator ratings; project dynamic equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/108_Synchronous_machine.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/108_Generator_Synchronous_machine.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Synchronous machine</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The dynamic machine implementation and unreferenced simulation parameters are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="109" data-area="Generator" data-kind="component" data-search="zero generator phase6_ashuganj_ccpp_closed_loop_trip/generator/zero supplies a constant value configured in the simulation model.
block type: constant. added by us - simulink signal processing, routing, control or display siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this constant block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/109_Zero.png" target="_blank" rel="noopener"><img src="annotated/109_Zero.png" alt="Annotated Simulink snapshot: Zero" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>109 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Zero</h2><p>Supplies a constant value configured in the simulation model.
Block type: Constant.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/109_Zero.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/109_Generator_Zero.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Zero</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Constant block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="110" data-area="Generator" data-kind="component" data-search="22 kv a generator phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/110_22_kV_A.png" target="_blank" rel="noopener"><img src="annotated/110_22_kV_A.png" alt="Annotated Simulink snapshot: 22 kV A" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>110 · Generator</span><span>3,200 × 1,942 px</span></div><h2>22 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/110_22_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/110_Generator_22_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="111" data-area="Generator" data-kind="component" data-search="22 kv b generator phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/111_22_kV_B.png" target="_blank" rel="noopener"><img src="annotated/111_22_kV_B.png" alt="Annotated Simulink snapshot: 22 kV B" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>111 · Generator</span><span>3,200 × 1,942 px</span></div><h2>22 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/111_22_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/111_Generator_22_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="112" data-area="Generator" data-kind="component" data-search="22 kv c generator phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. this pmioport block is project implementation for simulation, signal handling or display. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/112_22_kV_C.png" target="_blank" rel="noopener"><img src="annotated/112_22_kV_C.png" alt="Annotated Simulink snapshot: 22 kV C" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>112 · Generator</span><span>3,200 × 1,942 px</span></div><h2>22 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/112_22_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/112_Generator_22_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="113" data-area="Generator" data-kind="component" data-search="generator breaker generator phase6_ashuganj_ccpp_closed_loop_trip/generator breaker connects or interrupts the three electrical phases according to its control input.
block type: subsystem. added by us - simulation implementation; documented equipment context does not validate this block siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. the breaker model and its simulation control implementation are project additions. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/113_Generator_Breaker.png" target="_blank" rel="noopener"><img src="annotated/113_Generator_Breaker.png" alt="Annotated Simulink snapshot: Generator Breaker" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>113 · Generator</span><span>3,200 × 1,942 px</span></div><h2>Generator Breaker</h2><p>Connects or interrupts the three electrical phases according to its control input.
Block type: SubSystem.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/113_Generator_Breaker.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/113_Generator_Breaker.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator Breaker</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The breaker model and its simulation control implementation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="114" data-area="Measurements" data-kind="component" data-search="generator mvar measurements phase6_ashuganj_ccpp_closed_loop_trip/generator mvar shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/114_Generator_MVAr.png" target="_blank" rel="noopener"><img src="annotated/114_Generator_MVAr.png" alt="Annotated Simulink snapshot: Generator MVAr" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>114 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Generator MVAr</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/114_Generator_MVAr.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/114_Generator_MVAr.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator MVAr</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="115" data-area="Measurements" data-kind="component" data-search="generator mw measurements phase6_ashuganj_ccpp_closed_loop_trip/generator mw shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/115_Generator_MW.png" target="_blank" rel="noopener"><img src="annotated/115_Generator_MW.png" alt="Annotated Simulink snapshot: Generator MW" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>115 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Generator MW</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/115_Generator_MW.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/115_Generator_MW.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator MW</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="116" data-area="Measurements" data-kind="component" data-search="generator ka measurements phase6_ashuganj_ccpp_closed_loop_trip/generator ka shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/116_Generator_kA.png" target="_blank" rel="noopener"><img src="annotated/116_Generator_kA.png" alt="Annotated Simulink snapshot: Generator kA" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>116 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Generator kA</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/116_Generator_kA.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/116_Generator_kA.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator kA</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="117" data-area="Measurements" data-kind="component" data-search="generator kv measurements phase6_ashuganj_ccpp_closed_loop_trip/generator kv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/117_Generator_kV.png" target="_blank" rel="noopener"><img src="annotated/117_Generator_kV.png" alt="Annotated Simulink snapshot: Generator kV" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>117 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Generator kV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/117_Generator_kV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/117_Generator_kV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator kV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="118" data-area="Grid" data-kind="system" data-search="grid grid phase6_ashuganj_ccpp_closed_loop_trip/grid a 230 kv source and sequence impedance represent the external pgcb network. mixed - source facts and project additions listed for this system the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/118_Grid.png" target="_blank" rel="noopener"><img src="annotated/118_Grid.png" alt="Annotated Simulink snapshot: Grid" loading="lazy" width="3200" height="2161"></a>
<div class="card-body"><div class="meta"><span>118 · Grid</span><span>3,200 × 2,161 px</span></div><h2>Grid</h2><p>A 230 kV source and sequence impedance represent the external PGCB network.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/118_Grid.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/118_Grid.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="119" data-area="Grid" data-kind="system" data-search="b04 pgcb 230 kv bus grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/119_B04_PGCB_230_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/119_B04_PGCB_230_kV_bus.png" alt="Annotated Simulink snapshot: B04 PGCB 230 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>119 · Grid</span><span>3,200 × 2,121 px</span></div><h2>B04 PGCB 230 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/119_B04_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/119_Grid_B04_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="120" data-area="Grid" data-kind="component" data-search="a1 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/a1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/120_A1.png" target="_blank" rel="noopener"><img src="annotated/120_A1.png" alt="Annotated Simulink snapshot: A1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>120 · Grid</span><span>3,200 × 1,836 px</span></div><h2>A1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/120_A1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/120_Grid_B04_PGCB_230_kV_bus_A1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/A1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="121" data-area="Grid" data-kind="component" data-search="b1 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/b1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/121_B1.png" target="_blank" rel="noopener"><img src="annotated/121_B1.png" alt="Annotated Simulink snapshot: B1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>121 · Grid</span><span>3,200 × 1,836 px</span></div><h2>B1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/121_B1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/121_Grid_B04_PGCB_230_kV_bus_B1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/B1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="122" data-area="Grid" data-kind="component" data-search="c1 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/c1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/122_C1.png" target="_blank" rel="noopener"><img src="annotated/122_C1.png" alt="Annotated Simulink snapshot: C1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>122 · Grid</span><span>3,200 × 1,836 px</span></div><h2>C1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/122_C1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/122_Grid_B04_PGCB_230_kV_bus_C1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/C1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="123" data-area="Grid" data-kind="component" data-search="a2 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/a2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/123_A2.png" target="_blank" rel="noopener"><img src="annotated/123_A2.png" alt="Annotated Simulink snapshot: A2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>123 · Grid</span><span>3,200 × 1,836 px</span></div><h2>A2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/123_A2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/123_Grid_B04_PGCB_230_kV_bus_A2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/A2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="124" data-area="Grid" data-kind="component" data-search="b2 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/b2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/124_B2.png" target="_blank" rel="noopener"><img src="annotated/124_B2.png" alt="Annotated Simulink snapshot: B2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>124 · Grid</span><span>3,200 × 1,836 px</span></div><h2>B2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/124_B2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/124_Grid_B04_PGCB_230_kV_bus_B2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/B2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="125" data-area="Grid" data-kind="component" data-search="c2 grid phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/c2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/125_C2.png" target="_blank" rel="noopener"><img src="annotated/125_C2.png" alt="Annotated Simulink snapshot: C2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>125 · Grid</span><span>3,200 × 1,836 px</span></div><h2>C2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/125_C2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/125_Grid_B04_PGCB_230_kV_bus_C2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/C2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="126" data-area="Grid" data-kind="component" data-search="grid ct and vt grid phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - ideal simulation sensor; source ct/vt facts are area context the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this measurement block and its routed outputs are simulation instrumentation. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/126_Grid_CT_and_VT.png" target="_blank" rel="noopener"><img src="annotated/126_Grid_CT_and_VT.png" alt="Annotated Simulink snapshot: Grid CT and VT" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>126 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Grid CT and VT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - ideal simulation sensor; source CT/VT facts are area context</strong></p><div class="buttons"><a class="button primary" href="annotated/126_Grid_CT_and_VT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/126_Grid_Grid_CT_and_VT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="127" data-area="Grid" data-kind="component" data-search="grid ct and vt current grid phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this goto block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/127_Grid_CT_and_VT_current.png" target="_blank" rel="noopener"><img src="annotated/127_Grid_CT_and_VT_current.png" alt="Annotated Simulink snapshot: Grid CT and VT current" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>127 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Grid CT and VT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/127_Grid_CT_and_VT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/127_Grid_Grid_CT_and_VT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="128" data-area="Grid" data-kind="component" data-search="grid ct and vt voltage grid phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this goto block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/128_Grid_CT_and_VT_voltage.png" target="_blank" rel="noopener"><img src="annotated/128_Grid_CT_and_VT_voltage.png" alt="Annotated Simulink snapshot: Grid CT and VT voltage" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>128 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Grid CT and VT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/128_Grid_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/128_Grid_Grid_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="129" data-area="Grid" data-kind="component" data-search="grid sequence impedance grid phase6_ashuganj_ccpp_closed_loop_trip/grid/grid sequence impedance represents coupled three-phase impedance using sequence parameters.
block type: pmcomponent. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. the sequence-impedance network implementation is a project modeling choice. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/129_Grid_sequence_impedance.png" target="_blank" rel="noopener"><img src="annotated/129_Grid_sequence_impedance.png" alt="Annotated Simulink snapshot: Grid sequence impedance" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>129 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Grid sequence impedance</h2><p>Represents coupled three-phase impedance using sequence parameters.
Block type: PMComponent.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/129_Grid_sequence_impedance.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/129_Grid_Grid_sequence_impedance.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid sequence impedance</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The sequence-impedance network implementation is a project modeling choice.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="130" data-area="Grid" data-kind="component" data-search="pgcb voltage source grid phase6_ashuganj_ccpp_closed_loop_trip/grid/pgcb voltage source provides the modeled three-phase source at the grid connection.
block type: subsystem. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. the grid-equivalent source implementation and unreferenced settings are project additions. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/130_PGCB_voltage_source.png" target="_blank" rel="noopener"><img src="annotated/130_PGCB_voltage_source.png" alt="Annotated Simulink snapshot: PGCB voltage source" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>130 · Grid</span><span>3,200 × 1,836 px</span></div><h2>PGCB voltage source</h2><p>Provides the modeled three-phase source at the grid connection.
Block type: SubSystem.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/130_PGCB_voltage_source.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/130_Grid_PGCB_voltage_source.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/PGCB voltage source</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The grid-equivalent source implementation and unreferenced settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="131" data-area="Grid" data-kind="component" data-search="remote bus fault grid phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable fault test or fault-measurement signal the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. the fault injection block, fault schedule and fault parameters are study additions. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/131_Remote_bus_fault.png" target="_blank" rel="noopener"><img src="annotated/131_Remote_bus_fault.png" alt="Annotated Simulink snapshot: Remote bus fault" loading="lazy" width="3200" height="1801"></a>
<div class="card-body"><div class="meta"><span>131 · Grid</span><span>3,200 × 1,801 px</span></div><h2>Remote bus fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/131_Remote_bus_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/131_Grid_Remote_bus_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="132" data-area="Grid" data-kind="component" data-search="remote bus fault measurement grid phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this measurement block and its routed outputs are simulation instrumentation. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/132_Remote_bus_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/132_Remote_bus_fault_measurement.png" alt="Annotated Simulink snapshot: Remote bus fault measurement" loading="lazy" width="3200" height="1801"></a>
<div class="card-body"><div class="meta"><span>132 · Grid</span><span>3,200 × 1,801 px</span></div><h2>Remote bus fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/132_Remote_bus_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/132_Grid_Remote_bus_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="133" data-area="Grid" data-kind="component" data-search="remote bus fault measurement current grid phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this goto block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/133_Remote_bus_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/133_Remote_bus_fault_measurement_current.png" alt="Annotated Simulink snapshot: Remote bus fault measurement current" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>133 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Remote bus fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/133_Remote_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/133_Grid_Remote_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="134" data-area="Grid" data-kind="component" data-search="remote bus fault measurement voltage grid phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this goto block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/134_Remote_bus_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/134_Remote_bus_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: Remote bus fault measurement voltage" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>134 · Grid</span><span>3,200 × 1,836 px</span></div><h2>Remote bus fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/134_Remote_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/134_Grid_Remote_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="135" data-area="Grid" data-kind="component" data-search="230 kv a grid phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/135_230_kV_A.png" target="_blank" rel="noopener"><img src="annotated/135_230_kV_A.png" alt="Annotated Simulink snapshot: 230 kV A" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>135 · Grid</span><span>3,200 × 1,836 px</span></div><h2>230 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/135_230_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/135_Grid_230_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="136" data-area="Grid" data-kind="component" data-search="230 kv b grid phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/136_230_kV_B.png" target="_blank" rel="noopener"><img src="annotated/136_230_kV_B.png" alt="Annotated Simulink snapshot: 230 kV B" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>136 · Grid</span><span>3,200 × 1,836 px</span></div><h2>230 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
