Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/136_230_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/136_Grid_230_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="137" data-area="Grid" data-kind="component" data-search="230 kv c grid phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. this pmioport block is project implementation for simulation, signal handling or display. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/137_230_kV_C.png" target="_blank" rel="noopener"><img src="annotated/137_230_kV_C.png" alt="Annotated Simulink snapshot: 230 kV C" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>137 · Grid</span><span>3,200 × 1,836 px</span></div><h2>230 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/137_230_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/137_Grid_230_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="138" data-area="Measurements" data-kind="component" data-search="grid current ka measurements phase6_ashuganj_ccpp_closed_loop_trip/grid current ka shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/138_Grid_current_kA.png" target="_blank" rel="noopener"><img src="annotated/138_Grid_current_kA.png" alt="Annotated Simulink snapshot: Grid current kA" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>138 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Grid current kA</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/138_Grid_current_kA.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/138_Grid_current_kA.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid current kA</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="139" data-area="Measurements" data-kind="component" data-search="line local closed measurements phase6_ashuganj_ccpp_closed_loop_trip/line local closed shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/139_Line_local_closed.png" target="_blank" rel="noopener"><img src="annotated/139_Line_local_closed.png" alt="Annotated Simulink snapshot: Line local closed" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>139 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Line local closed</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/139_Line_local_closed.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/139_Line_local_closed.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Line local closed</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="140" data-area="Measurements" data-kind="component" data-search="line remote closed measurements phase6_ashuganj_ccpp_closed_loop_trip/line remote closed shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/140_Line_remote_closed.png" target="_blank" rel="noopener"><img src="annotated/140_Line_remote_closed.png" alt="Annotated Simulink snapshot: Line remote closed" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>140 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Line remote closed</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/140_Line_remote_closed.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/140_Line_remote_closed.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Line remote closed</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="141" data-area="Measurements" data-kind="system" data-search="live meter signals measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/141_Live_Meter_Signals.png" target="_blank" rel="noopener"><img src="annotated/141_Live_Meter_Signals.png" alt="Annotated Simulink snapshot: Live Meter Signals" loading="lazy" width="3200" height="3864"></a>
<div class="card-body"><div class="meta"><span>141 · Measurements</span><span>3,200 × 3,864 px</span></div><h2>Live Meter Signals</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="142" data-area="Measurements" data-kind="component" data-search="actual plant summary measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/actual plant summary receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/142_Actual_plant_summary.png" target="_blank" rel="noopener"><img src="annotated/142_Actual_plant_summary.png" alt="Annotated Simulink snapshot: Actual plant summary" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>142 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Actual plant summary</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/142_Actual_plant_summary.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/142_Live_Meter_Signals_Actual_plant_summary.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Actual plant summary</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="143" data-area="Measurements" data-kind="component" data-search="channel 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 1 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/143_Channel_1.png" target="_blank" rel="noopener"><img src="annotated/143_Channel_1.png" alt="Annotated Simulink snapshot: Channel 1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>143 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 1</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/143_Channel_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/143_Live_Meter_Signals_Channel_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="144" data-area="Measurements" data-kind="component" data-search="channel 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 10 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/144_Channel_10.png" target="_blank" rel="noopener"><img src="annotated/144_Channel_10.png" alt="Annotated Simulink snapshot: Channel 10" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>144 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 10</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/144_Channel_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/144_Live_Meter_Signals_Channel_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="145" data-area="Measurements" data-kind="component" data-search="channel 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 11 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/145_Channel_11.png" target="_blank" rel="noopener"><img src="annotated/145_Channel_11.png" alt="Annotated Simulink snapshot: Channel 11" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>145 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 11</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/145_Channel_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/145_Live_Meter_Signals_Channel_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="146" data-area="Measurements" data-kind="component" data-search="channel 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 13 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/146_Channel_13.png" target="_blank" rel="noopener"><img src="annotated/146_Channel_13.png" alt="Annotated Simulink snapshot: Channel 13" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>146 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 13</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/146_Channel_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/146_Live_Meter_Signals_Channel_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="147" data-area="Measurements" data-kind="component" data-search="channel 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 14 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/147_Channel_14.png" target="_blank" rel="noopener"><img src="annotated/147_Channel_14.png" alt="Annotated Simulink snapshot: Channel 14" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>147 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 14</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/147_Channel_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/147_Live_Meter_Signals_Channel_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="148" data-area="Measurements" data-kind="component" data-search="channel 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 15 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/148_Channel_15.png" target="_blank" rel="noopener"><img src="annotated/148_Channel_15.png" alt="Annotated Simulink snapshot: Channel 15" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>148 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 15</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/148_Channel_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/148_Live_Meter_Signals_Channel_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="149" data-area="Measurements" data-kind="component" data-search="channel 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 16 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/149_Channel_16.png" target="_blank" rel="noopener"><img src="annotated/149_Channel_16.png" alt="Annotated Simulink snapshot: Channel 16" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>149 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 16</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/149_Channel_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/149_Live_Meter_Signals_Channel_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="150" data-area="Measurements" data-kind="component" data-search="channel 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 17 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/150_Channel_17.png" target="_blank" rel="noopener"><img src="annotated/150_Channel_17.png" alt="Annotated Simulink snapshot: Channel 17" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>150 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 17</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/150_Channel_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/150_Live_Meter_Signals_Channel_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="151" data-area="Measurements" data-kind="component" data-search="channel 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 18 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/151_Channel_18.png" target="_blank" rel="noopener"><img src="annotated/151_Channel_18.png" alt="Annotated Simulink snapshot: Channel 18" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>151 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 18</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/151_Channel_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/151_Live_Meter_Signals_Channel_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="152" data-area="Measurements" data-kind="component" data-search="channel 19 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 19 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/152_Channel_19.png" target="_blank" rel="noopener"><img src="annotated/152_Channel_19.png" alt="Annotated Simulink snapshot: Channel 19" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>152 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 19</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/152_Channel_19.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/152_Live_Meter_Signals_Channel_19.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 19</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="153" data-area="Measurements" data-kind="component" data-search="channel 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 2 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/153_Channel_2.png" target="_blank" rel="noopener"><img src="annotated/153_Channel_2.png" alt="Annotated Simulink snapshot: Channel 2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>153 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 2</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/153_Channel_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/153_Live_Meter_Signals_Channel_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="154" data-area="Measurements" data-kind="component" data-search="channel 20 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 20 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/154_Channel_20.png" target="_blank" rel="noopener"><img src="annotated/154_Channel_20.png" alt="Annotated Simulink snapshot: Channel 20" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>154 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 20</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/154_Channel_20.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/154_Live_Meter_Signals_Channel_20.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 20</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="155" data-area="Measurements" data-kind="component" data-search="channel 21 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 21 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/155_Channel_21.png" target="_blank" rel="noopener"><img src="annotated/155_Channel_21.png" alt="Annotated Simulink snapshot: Channel 21" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>155 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 21</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/155_Channel_21.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/155_Live_Meter_Signals_Channel_21.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 21</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="156" data-area="Measurements" data-kind="component" data-search="channel 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 3 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/156_Channel_3.png" target="_blank" rel="noopener"><img src="annotated/156_Channel_3.png" alt="Annotated Simulink snapshot: Channel 3" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>156 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 3</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/156_Channel_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/156_Live_Meter_Signals_Channel_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="157" data-area="Measurements" data-kind="component" data-search="channel 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 4 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/157_Channel_4.png" target="_blank" rel="noopener"><img src="annotated/157_Channel_4.png" alt="Annotated Simulink snapshot: Channel 4" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>157 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 4</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/157_Channel_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/157_Live_Meter_Signals_Channel_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="158" data-area="Measurements" data-kind="component" data-search="channel 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 5 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/158_Channel_5.png" target="_blank" rel="noopener"><img src="annotated/158_Channel_5.png" alt="Annotated Simulink snapshot: Channel 5" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>158 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 5</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/158_Channel_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/158_Live_Meter_Signals_Channel_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="159" data-area="Measurements" data-kind="component" data-search="channel 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 8 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/159_Channel_8.png" target="_blank" rel="noopener"><img src="annotated/159_Channel_8.png" alt="Annotated Simulink snapshot: Channel 8" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>159 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 8</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/159_Channel_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/159_Live_Meter_Signals_Channel_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="160" data-area="Measurements" data-kind="component" data-search="channel 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 9 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/160_Channel_9.png" target="_blank" rel="noopener"><img src="annotated/160_Channel_9.png" alt="Annotated Simulink snapshot: Channel 9" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>160 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Channel 9</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/160_Channel_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/160_Live_Meter_Signals_Channel_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="161" data-area="Measurements" data-kind="component" data-search="meter 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 1 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/161_Meter_1.png" target="_blank" rel="noopener"><img src="annotated/161_Meter_1.png" alt="Annotated Simulink snapshot: Meter 1" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>161 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 1</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/161_Meter_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/161_Live_Meter_Signals_Meter_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="162" data-area="Measurements" data-kind="component" data-search="meter 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 2 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/162_Meter_2.png" target="_blank" rel="noopener"><img src="annotated/162_Meter_2.png" alt="Annotated Simulink snapshot: Meter 2" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>162 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 2</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/162_Meter_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/162_Live_Meter_Signals_Meter_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="163" data-area="Measurements" data-kind="component" data-search="meter 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 3 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/163_Meter_3.png" target="_blank" rel="noopener"><img src="annotated/163_Meter_3.png" alt="Annotated Simulink snapshot: Meter 3" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>163 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 3</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/163_Meter_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/163_Live_Meter_Signals_Meter_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="164" data-area="Measurements" data-kind="component" data-search="meter 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 4 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/164_Meter_4.png" target="_blank" rel="noopener"><img src="annotated/164_Meter_4.png" alt="Annotated Simulink snapshot: Meter 4" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>164 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 4</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/164_Meter_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/164_Live_Meter_Signals_Meter_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="165" data-area="Measurements" data-kind="component" data-search="meter 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 5 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/165_Meter_5.png" target="_blank" rel="noopener"><img src="annotated/165_Meter_5.png" alt="Annotated Simulink snapshot: Meter 5" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>165 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 5</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/165_Meter_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/165_Live_Meter_Signals_Meter_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="166" data-area="Measurements" data-kind="component" data-search="meter 6 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 6 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/166_Meter_6.png" target="_blank" rel="noopener"><img src="annotated/166_Meter_6.png" alt="Annotated Simulink snapshot: Meter 6" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>166 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 6</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/166_Meter_6.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/166_Live_Meter_Signals_Meter_6.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 6</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="167" data-area="Measurements" data-kind="component" data-search="meter 7 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 7 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/167_Meter_7.png" target="_blank" rel="noopener"><img src="annotated/167_Meter_7.png" alt="Annotated Simulink snapshot: Meter 7" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>167 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 7</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/167_Meter_7.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/167_Live_Meter_Signals_Meter_7.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 7</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="168" data-area="Measurements" data-kind="component" data-search="meter 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 8 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/168_Meter_8.png" target="_blank" rel="noopener"><img src="annotated/168_Meter_8.png" alt="Annotated Simulink snapshot: Meter 8" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>168 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 8</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/168_Meter_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/168_Live_Meter_Signals_Meter_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="169" data-area="Measurements" data-kind="component" data-search="meter 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 9 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/169_Meter_9.png" target="_blank" rel="noopener"><img src="annotated/169_Meter_9.png" alt="Annotated Simulink snapshot: Meter 9" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>169 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 9</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/169_Meter_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/169_Live_Meter_Signals_Meter_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="170" data-area="Measurements" data-kind="component" data-search="meter 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 10 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/170_Meter_10.png" target="_blank" rel="noopener"><img src="annotated/170_Meter_10.png" alt="Annotated Simulink snapshot: Meter 10" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>170 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 10</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/170_Meter_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/170_Live_Meter_Signals_Meter_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="171" data-area="Measurements" data-kind="component" data-search="meter 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 11 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/171_Meter_11.png" target="_blank" rel="noopener"><img src="annotated/171_Meter_11.png" alt="Annotated Simulink snapshot: Meter 11" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>171 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 11</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/171_Meter_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/171_Live_Meter_Signals_Meter_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="172" data-area="Measurements" data-kind="component" data-search="meter 12 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 12 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/172_Meter_12.png" target="_blank" rel="noopener"><img src="annotated/172_Meter_12.png" alt="Annotated Simulink snapshot: Meter 12" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>172 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 12</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/172_Meter_12.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/172_Live_Meter_Signals_Meter_12.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 12</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="173" data-area="Measurements" data-kind="component" data-search="meter 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 13 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/173_Meter_13.png" target="_blank" rel="noopener"><img src="annotated/173_Meter_13.png" alt="Annotated Simulink snapshot: Meter 13" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>173 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 13</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/173_Meter_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/173_Live_Meter_Signals_Meter_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="174" data-area="Measurements" data-kind="component" data-search="meter 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 14 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/174_Meter_14.png" target="_blank" rel="noopener"><img src="annotated/174_Meter_14.png" alt="Annotated Simulink snapshot: Meter 14" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>174 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 14</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/174_Meter_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/174_Live_Meter_Signals_Meter_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="175" data-area="Measurements" data-kind="component" data-search="meter 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 15 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/175_Meter_15.png" target="_blank" rel="noopener"><img src="annotated/175_Meter_15.png" alt="Annotated Simulink snapshot: Meter 15" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>175 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 15</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/175_Meter_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/175_Live_Meter_Signals_Meter_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="176" data-area="Measurements" data-kind="component" data-search="meter 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 16 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/176_Meter_16.png" target="_blank" rel="noopener"><img src="annotated/176_Meter_16.png" alt="Annotated Simulink snapshot: Meter 16" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>176 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 16</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/176_Meter_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/176_Live_Meter_Signals_Meter_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="177" data-area="Measurements" data-kind="component" data-search="meter 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 17 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/177_Meter_17.png" target="_blank" rel="noopener"><img src="annotated/177_Meter_17.png" alt="Annotated Simulink snapshot: Meter 17" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>177 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 17</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/177_Meter_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/177_Live_Meter_Signals_Meter_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="178" data-area="Measurements" data-kind="component" data-search="meter 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 18 exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/178_Meter_18.png" target="_blank" rel="noopener"><img src="annotated/178_Meter_18.png" alt="Annotated Simulink snapshot: Meter 18" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>178 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Meter 18</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/178_Meter_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/178_Live_Meter_Signals_Meter_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="179" data-area="Measurements" data-kind="component" data-search="live three phase measurements measurements phase6_ashuganj_ccpp_closed_loop_trip/live three phase measurements groups the model blocks used for live three phase measurements.
block type: subsystem. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. the subsystem organization and its internal simulink implementation are project additions. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/179_Live_Three_Phase_Measurements.png" target="_blank" rel="noopener"><img src="annotated/179_Live_Three_Phase_Measurements.png" alt="Annotated Simulink snapshot: Live Three Phase Measurements" loading="lazy" width="3200" height="1806"></a>
<div class="card-body"><div class="meta"><span>179 · Measurements</span><span>3,200 × 1,806 px</span></div><h2>Live Three Phase Measurements</h2><p>Groups the model blocks used for Live Three Phase Measurements.
Block type: SubSystem.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/179_Live_Three_Phase_Measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/179_Live_Three_Phase_Measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Three Phase Measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The subsystem organization and its internal Simulink implementation are project additions.<small>The source context identifies any documented equipment or function.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="180" data-area="Measurements" data-kind="system" data-search="measurements measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/180_Measurements.png" target="_blank" rel="noopener"><img src="annotated/180_Measurements.png" alt="Annotated Simulink snapshot: Measurements" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>180 · Measurements</span><span>3,200 × 1,764 px</span></div><h2>Measurements</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/180_Measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/180_Measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="181" data-area="Measurements" data-kind="component" data-search="all measured channels measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/all measured channels combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this mux block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/181_All_measured_channels.png" target="_blank" rel="noopener"><img src="annotated/181_All_measured_channels.png" alt="Annotated Simulink snapshot: All measured channels" loading="lazy" width="3200" height="2742"></a>
<div class="card-body"><div class="meta"><span>181 · Measurements</span><span>3,200 × 2,742 px</span></div><h2>All measured channels</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/181_All_measured_channels.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/181_Measurements_All_measured_channels.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/All measured channels</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="182" data-area="Measurements" data-kind="system" data-search="auxiliary and neutral measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/182_Auxiliary_and_neutral.png" target="_blank" rel="noopener"><img src="annotated/182_Auxiliary_and_neutral.png" alt="Annotated Simulink snapshot: Auxiliary and neutral" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>182 · Measurements</span><span>3,200 × 1,764 px</span></div><h2>Auxiliary and neutral</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/182_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="183" data-area="Measurements" data-kind="component" data-search="voltage and current channels measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/voltage and current channels combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this mux block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/183_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="annotated/183_Voltage_and_current_channels.png" alt="Annotated Simulink snapshot: Voltage and current channels" loading="lazy" width="3200" height="2573"></a>
<div class="card-body"><div class="meta"><span>183 · Measurements</span><span>3,200 × 2,573 px</span></div><h2>Voltage and current channels</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/183_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/183_Measurements_Auxiliary_and_neutral_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/Voltage and current channels</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="184" data-area="Measurements" data-kind="component" data-search="aux current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/aux current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/184_aux_current.png" target="_blank" rel="noopener"><img src="annotated/184_aux_current.png" alt="Annotated Simulink snapshot: aux current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>184 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>aux current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/184_aux_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/184_Measurements_Auxiliary_and_neutral_aux_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/aux current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="185" data-area="Measurements" data-kind="component" data-search="aux voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/aux voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/185_aux_voltage.png" target="_blank" rel="noopener"><img src="annotated/185_aux_voltage.png" alt="Annotated Simulink snapshot: aux voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>185 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>aux voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/185_aux_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/185_Measurements_Auxiliary_and_neutral_aux_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/aux voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="186" data-area="Measurements" data-kind="component" data-search="grid current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/grid current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/186_grid_current.png" target="_blank" rel="noopener"><img src="annotated/186_grid_current.png" alt="Annotated Simulink snapshot: grid current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>186 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>grid current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/186_grid_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/186_Measurements_Auxiliary_and_neutral_grid_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/grid current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="187" data-area="Measurements" data-kind="component" data-search="grid voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/grid voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/187_grid_voltage.png" target="_blank" rel="noopener"><img src="annotated/187_grid_voltage.png" alt="Annotated Simulink snapshot: grid voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>187 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>grid voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/187_grid_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/187_Measurements_Auxiliary_and_neutral_grid_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/grid voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="188" data-area="Measurements" data-kind="component" data-search="neutral current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/neutral current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/188_neutral_current.png" target="_blank" rel="noopener"><img src="annotated/188_neutral_current.png" alt="Annotated Simulink snapshot: neutral current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>188 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>neutral current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/188_neutral_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/188_Measurements_Auxiliary_and_neutral_neutral_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/neutral current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="189" data-area="Measurements" data-kind="component" data-search="neutral voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/neutral voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/189_neutral_voltage.png" target="_blank" rel="noopener"><img src="annotated/189_neutral_voltage.png" alt="Annotated Simulink snapshot: neutral voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>189 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>neutral voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/189_neutral_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/189_Measurements_Auxiliary_and_neutral_neutral_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/neutral voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="190" data-area="Measurements" data-kind="component" data-search="measured abc measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/measured abc exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/190_Measured_abc.png" target="_blank" rel="noopener"><img src="annotated/190_Measured_abc.png" alt="Annotated Simulink snapshot: Measured abc" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>190 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Measured abc</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/190_Measured_abc.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/190_Measurements_Auxiliary_and_neutral_Measured_abc.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/Measured abc</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="191" data-area="Measurements" data-kind="component" data-search="ct measurement test factors measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/ct measurement test factors scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/191_CT_measurement_test_factors.png" target="_blank" rel="noopener"><img src="annotated/191_CT_measurement_test_factors.png" alt="Annotated Simulink snapshot: CT measurement test factors" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>191 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>CT measurement test factors</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/191_CT_measurement_test_factors.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/191_Measurements_CT_measurement_test_factors.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/CT measurement test factors</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="192" data-area="Measurements" data-kind="system" data-search="fault currents measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. added by us - selectable fault test or fault-measurement signal generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/192_Fault_currents.png" target="_blank" rel="noopener"><img src="annotated/192_Fault_currents.png" alt="Annotated Simulink snapshot: Fault currents" loading="lazy" width="3200" height="3020"></a>
<div class="card-body"><div class="meta"><span>192 · Measurements</span><span>3,200 × 3,020 px</span></div><h2>Fault currents</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/192_Fault_currents.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="193" data-area="Measurements" data-kind="component" data-search="voltage and current channels measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/voltage and current channels combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this mux block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/193_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="annotated/193_Voltage_and_current_channels.png" alt="Annotated Simulink snapshot: Voltage and current channels" loading="lazy" width="3200" height="2592"></a>
<div class="card-body"><div class="meta"><span>193 · Measurements</span><span>3,200 × 2,592 px</span></div><h2>Voltage and current channels</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/193_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/193_Measurements_Fault_currents_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/Voltage and current channels</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="194" data-area="Measurements" data-kind="component" data-search="faultaux current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultaux current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/194_faultAUX_current.png" target="_blank" rel="noopener"><img src="annotated/194_faultAUX_current.png" alt="Annotated Simulink snapshot: faultAUX current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>194 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultAUX current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/194_faultAUX_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/194_Measurements_Fault_currents_faultAUX_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultAUX current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="195" data-area="Measurements" data-kind="component" data-search="faultaux voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultaux voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/195_faultAUX_voltage.png" target="_blank" rel="noopener"><img src="annotated/195_faultAUX_voltage.png" alt="Annotated Simulink snapshot: faultAUX voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>195 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultAUX voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/195_faultAUX_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/195_Measurements_Fault_currents_faultAUX_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultAUX voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="196" data-area="Measurements" data-kind="component" data-search="faultgen current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgen current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/196_faultGEN_current.png" target="_blank" rel="noopener"><img src="annotated/196_faultGEN_current.png" alt="Annotated Simulink snapshot: faultGEN current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>196 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGEN current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/196_faultGEN_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/196_Measurements_Fault_currents_faultGEN_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGEN current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="197" data-area="Measurements" data-kind="component" data-search="faultgen voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgen voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/197_faultGEN_voltage.png" target="_blank" rel="noopener"><img src="annotated/197_faultGEN_voltage.png" alt="Annotated Simulink snapshot: faultGEN voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>197 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGEN voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/197_faultGEN_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/197_Measurements_Fault_currents_faultGEN_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGEN voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="198" data-area="Measurements" data-kind="component" data-search="faultgis current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgis current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/198_faultGIS_current.png" target="_blank" rel="noopener"><img src="annotated/198_faultGIS_current.png" alt="Annotated Simulink snapshot: faultGIS current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>198 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGIS current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/198_faultGIS_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/198_Measurements_Fault_currents_faultGIS_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGIS current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="199" data-area="Measurements" data-kind="component" data-search="faultgis voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgis voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/199_faultGIS_voltage.png" target="_blank" rel="noopener"><img src="annotated/199_faultGIS_voltage.png" alt="Annotated Simulink snapshot: faultGIS voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>199 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGIS voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/199_faultGIS_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/199_Measurements_Fault_currents_faultGIS_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGIS voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="200" data-area="Measurements" data-kind="component" data-search="faultgrid current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgrid current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/200_faultGRID_current.png" target="_blank" rel="noopener"><img src="annotated/200_faultGRID_current.png" alt="Annotated Simulink snapshot: faultGRID current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>200 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGRID current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/200_faultGRID_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/200_Measurements_Fault_currents_faultGRID_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGRID current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="201" data-area="Measurements" data-kind="component" data-search="faultgrid voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgrid voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/201_faultGRID_voltage.png" target="_blank" rel="noopener"><img src="annotated/201_faultGRID_voltage.png" alt="Annotated Simulink snapshot: faultGRID voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>201 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultGRID voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/201_faultGRID_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/201_Measurements_Fault_currents_faultGRID_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGRID voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="202" data-area="Measurements" data-kind="component" data-search="faulthv current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faulthv current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/202_faultHV_current.png" target="_blank" rel="noopener"><img src="annotated/202_faultHV_current.png" alt="Annotated Simulink snapshot: faultHV current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>202 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultHV current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/202_faultHV_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/202_Measurements_Fault_currents_faultHV_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultHV current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="203" data-area="Measurements" data-kind="component" data-search="faulthv voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faulthv voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/203_faultHV_voltage.png" target="_blank" rel="noopener"><img src="annotated/203_faultHV_voltage.png" alt="Annotated Simulink snapshot: faultHV voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>203 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultHV voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/203_faultHV_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/203_Measurements_Fault_currents_faultHV_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultHV voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="204" data-area="Measurements" data-kind="component" data-search="faultline current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultline current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/204_faultLINE_current.png" target="_blank" rel="noopener"><img src="annotated/204_faultLINE_current.png" alt="Annotated Simulink snapshot: faultLINE current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>204 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultLINE current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/204_faultLINE_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/204_Measurements_Fault_currents_faultLINE_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLINE current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="205" data-area="Measurements" data-kind="component" data-search="faultline voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultline voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/205_faultLINE_voltage.png" target="_blank" rel="noopener"><img src="annotated/205_faultLINE_voltage.png" alt="Annotated Simulink snapshot: faultLINE voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>205 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultLINE voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/205_faultLINE_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/205_Measurements_Fault_currents_faultLINE_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLINE voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="206" data-area="Measurements" data-kind="component" data-search="faultlv current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultlv current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/206_faultLV_current.png" target="_blank" rel="noopener"><img src="annotated/206_faultLV_current.png" alt="Annotated Simulink snapshot: faultLV current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>206 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultLV current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/206_faultLV_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/206_Measurements_Fault_currents_faultLV_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLV current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="207" data-area="Measurements" data-kind="component" data-search="faultlv voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultlv voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/207_faultLV_voltage.png" target="_blank" rel="noopener"><img src="annotated/207_faultLV_voltage.png" alt="Annotated Simulink snapshot: faultLV voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>207 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>faultLV voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/207_faultLV_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/207_Measurements_Fault_currents_faultLV_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLV voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="208" data-area="Measurements" data-kind="component" data-search="measured abc measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/measured abc exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/208_Measured_abc.png" target="_blank" rel="noopener"><img src="annotated/208_Measured_abc.png" alt="Annotated Simulink snapshot: Measured abc" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>208 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Measured abc</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/208_Measured_abc.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/208_Measurements_Fault_currents_Measured_abc.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/Measured abc</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="209" data-area="Measurements" data-kind="system" data-search="generator and transformer measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/209_Generator_and_transformer.png" target="_blank" rel="noopener"><img src="annotated/209_Generator_and_transformer.png" alt="Annotated Simulink snapshot: Generator and transformer" loading="lazy" width="3200" height="2061"></a>
<div class="card-body"><div class="meta"><span>209 · Measurements</span><span>3,200 × 2,061 px</span></div><h2>Generator and transformer</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/209_Generator_and_transformer.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="210" data-area="Measurements" data-kind="component" data-search="voltage and current channels measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/voltage and current channels combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this mux block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/210_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="annotated/210_Voltage_and_current_channels.png" alt="Annotated Simulink snapshot: Voltage and current channels" loading="lazy" width="3200" height="2573"></a>
<div class="card-body"><div class="meta"><span>210 · Measurements</span><span>3,200 × 2,573 px</span></div><h2>Voltage and current channels</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/210_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/210_Measurements_Generator_and_transformer_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/Voltage and current channels</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="211" data-area="Measurements" data-kind="component" data-search="geninner current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/geninner current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/211_genInner_current.png" target="_blank" rel="noopener"><img src="annotated/211_genInner_current.png" alt="Annotated Simulink snapshot: genInner current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>211 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>genInner current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/211_genInner_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/211_Measurements_Generator_and_transformer_genInner_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genInner current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="212" data-area="Measurements" data-kind="component" data-search="geninner voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/geninner voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/212_genInner_voltage.png" target="_blank" rel="noopener"><img src="annotated/212_genInner_voltage.png" alt="Annotated Simulink snapshot: genInner voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>212 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>genInner voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/212_genInner_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/212_Measurements_Generator_and_transformer_genInner_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genInner voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="213" data-area="Measurements" data-kind="component" data-search="genterminal current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/genterminal current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/213_genTerminal_current.png" target="_blank" rel="noopener"><img src="annotated/213_genTerminal_current.png" alt="Annotated Simulink snapshot: genTerminal current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>213 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>genTerminal current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/213_genTerminal_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/213_Measurements_Generator_and_transformer_genTerminal_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genTerminal current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="214" data-area="Measurements" data-kind="component" data-search="genterminal voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/genterminal voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/214_genTerminal_voltage.png" target="_blank" rel="noopener"><img src="annotated/214_genTerminal_voltage.png" alt="Annotated Simulink snapshot: genTerminal voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>214 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>genTerminal voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/214_genTerminal_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/214_Measurements_Generator_and_transformer_genTerminal_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genTerminal voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="215" data-area="Measurements" data-kind="component" data-search="gsuthv current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsuthv current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/215_gsutHV_current.png" target="_blank" rel="noopener"><img src="annotated/215_gsutHV_current.png" alt="Annotated Simulink snapshot: gsutHV current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>215 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gsutHV current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/215_gsutHV_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/215_Measurements_Generator_and_transformer_gsutHV_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutHV current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="216" data-area="Measurements" data-kind="component" data-search="gsuthv voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsuthv voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/216_gsutHV_voltage.png" target="_blank" rel="noopener"><img src="annotated/216_gsutHV_voltage.png" alt="Annotated Simulink snapshot: gsutHV voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>216 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gsutHV voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/216_gsutHV_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/216_Measurements_Generator_and_transformer_gsutHV_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutHV voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="217" data-area="Measurements" data-kind="component" data-search="gsutlv current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsutlv current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/217_gsutLV_current.png" target="_blank" rel="noopener"><img src="annotated/217_gsutLV_current.png" alt="Annotated Simulink snapshot: gsutLV current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>217 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gsutLV current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/217_gsutLV_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/217_Measurements_Generator_and_transformer_gsutLV_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutLV current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="218" data-area="Measurements" data-kind="component" data-search="gsutlv voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsutlv voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/218_gsutLV_voltage.png" target="_blank" rel="noopener"><img src="annotated/218_gsutLV_voltage.png" alt="Annotated Simulink snapshot: gsutLV voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>218 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gsutLV voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/218_gsutLV_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/218_Measurements_Generator_and_transformer_gsutLV_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutLV voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="219" data-area="Measurements" data-kind="component" data-search="measured abc measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/measured abc exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/219_Measured_abc.png" target="_blank" rel="noopener"><img src="annotated/219_Measured_abc.png" alt="Annotated Simulink snapshot: Measured abc" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>219 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Measured abc</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/219_Measured_abc.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/219_Measurements_Generator_and_transformer_Measured_abc.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/Measured abc</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="220" data-area="Measurements" data-kind="system" data-search="live rms readings measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/220_Live_RMS_Readings.png" target="_blank" rel="noopener"><img src="annotated/220_Live_RMS_Readings.png" alt="Annotated Simulink snapshot: Live RMS Readings" loading="lazy" width="3200" height="2551"></a>
<div class="card-body"><div class="meta"><span>220 · Measurements</span><span>3,200 × 2,551 px</span></div><h2>Live RMS Readings</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/220_Live_RMS_Readings.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="221" data-area="Measurements" data-kind="component" data-search="auxiliary measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/auxiliary shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/221_Auxiliary.png" target="_blank" rel="noopener"><img src="annotated/221_Auxiliary.png" alt="Annotated Simulink snapshot: Auxiliary" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>221 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Auxiliary</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/221_Auxiliary.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/221_Measurements_Live_RMS_Readings_Auxiliary.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Auxiliary</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="222" data-area="Measurements" data-kind="component" data-search="bus incoming measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/bus incoming shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/222_Bus_incoming.png" target="_blank" rel="noopener"><img src="annotated/222_Bus_incoming.png" alt="Annotated Simulink snapshot: Bus incoming" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>222 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Bus incoming</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/222_Bus_incoming.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/222_Measurements_Live_RMS_Readings_Bus_incoming.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Bus incoming</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="223" data-area="Measurements" data-kind="component" data-search="bus outgoing measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/bus outgoing shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/223_Bus_outgoing.png" target="_blank" rel="noopener"><img src="annotated/223_Bus_outgoing.png" alt="Annotated Simulink snapshot: Bus outgoing" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>223 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Bus outgoing</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/223_Bus_outgoing.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/223_Measurements_Live_RMS_Readings_Bus_outgoing.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Bus outgoing</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="224" data-area="Measurements" data-kind="component" data-search="fault auxiliary measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault auxiliary shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/224_Fault_auxiliary.png" target="_blank" rel="noopener"><img src="annotated/224_Fault_auxiliary.png" alt="Annotated Simulink snapshot: Fault auxiliary" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>224 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault auxiliary</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/224_Fault_auxiliary.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/224_Measurements_Live_RMS_Readings_Fault_auxiliary.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault auxiliary</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="225" data-area="Measurements" data-kind="component" data-search="fault bus measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault bus shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/225_Fault_bus.png" target="_blank" rel="noopener"><img src="annotated/225_Fault_bus.png" alt="Annotated Simulink snapshot: Fault bus" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>225 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault bus</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/225_Fault_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/225_Measurements_Live_RMS_Readings_Fault_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="226" data-area="Measurements" data-kind="component" data-search="fault generator measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault generator shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/226_Fault_generator.png" target="_blank" rel="noopener"><img src="annotated/226_Fault_generator.png" alt="Annotated Simulink snapshot: Fault generator" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>226 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault generator</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/226_Fault_generator.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/226_Measurements_Live_RMS_Readings_Fault_generator.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault generator</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="227" data-area="Measurements" data-kind="component" data-search="fault grid measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault grid shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/227_Fault_grid.png" target="_blank" rel="noopener"><img src="annotated/227_Fault_grid.png" alt="Annotated Simulink snapshot: Fault grid" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>227 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault grid</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/227_Fault_grid.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/227_Measurements_Live_RMS_Readings_Fault_grid.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault grid</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="228" data-area="Measurements" data-kind="component" data-search="fault line measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault line shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/228_Fault_line.png" target="_blank" rel="noopener"><img src="annotated/228_Fault_line.png" alt="Annotated Simulink snapshot: Fault line" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>228 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault line</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/228_Fault_line.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/228_Measurements_Live_RMS_Readings_Fault_line.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault line</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="229" data-area="Measurements" data-kind="component" data-search="fault transformer hv measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault transformer hv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/229_Fault_transformer_HV.png" target="_blank" rel="noopener"><img src="annotated/229_Fault_transformer_HV.png" alt="Annotated Simulink snapshot: Fault transformer HV" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>229 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault transformer HV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/229_Fault_transformer_HV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/229_Measurements_Live_RMS_Readings_Fault_transformer_HV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault transformer HV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="230" data-area="Measurements" data-kind="component" data-search="fault unit lv measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault unit lv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/230_Fault_unit_LV.png" target="_blank" rel="noopener"><img src="annotated/230_Fault_unit_LV.png" alt="Annotated Simulink snapshot: Fault unit LV" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>230 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Fault unit LV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/230_Fault_unit_LV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/230_Measurements_Live_RMS_Readings_Fault_unit_LV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault unit LV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="231" data-area="Measurements" data-kind="component" data-search="gat hv measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/gat hv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/231_GAT_HV.png" target="_blank" rel="noopener"><img src="annotated/231_GAT_HV.png" alt="Annotated Simulink snapshot: GAT HV" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>231 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>GAT HV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/231_GAT_HV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/231_Measurements_Live_RMS_Readings_GAT_HV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/GAT HV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="232" data-area="Measurements" data-kind="component" data-search="generator inner measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/generator inner shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/232_Generator_inner.png" target="_blank" rel="noopener"><img src="annotated/232_Generator_inner.png" alt="Annotated Simulink snapshot: Generator inner" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>232 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Generator inner</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/232_Generator_inner.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/232_Measurements_Live_RMS_Readings_Generator_inner.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Generator inner</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="233" data-area="Measurements" data-kind="component" data-search="generator terminal measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/generator terminal shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/233_Generator_terminal.png" target="_blank" rel="noopener"><img src="annotated/233_Generator_terminal.png" alt="Annotated Simulink snapshot: Generator terminal" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>233 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Generator terminal</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/233_Generator_terminal.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/233_Measurements_Live_RMS_Readings_Generator_terminal.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Generator terminal</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="234" data-area="Measurements" data-kind="component" data-search="grid measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/grid shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/234_Grid.png" target="_blank" rel="noopener"><img src="annotated/234_Grid.png" alt="Annotated Simulink snapshot: Grid" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>234 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Grid</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/234_Grid.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/234_Measurements_Live_RMS_Readings_Grid.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Grid</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="235" data-area="Measurements" data-kind="component" data-search="line local measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/line local shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/235_Line_local.png" target="_blank" rel="noopener"><img src="annotated/235_Line_local.png" alt="Annotated Simulink snapshot: Line local" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>235 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Line local</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/235_Line_local.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/235_Measurements_Live_RMS_Readings_Line_local.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Line local</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="236" data-area="Measurements" data-kind="component" data-search="line remote measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/line remote shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/236_Line_remote.png" target="_blank" rel="noopener"><img src="annotated/236_Line_remote.png" alt="Annotated Simulink snapshot: Line remote" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>236 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Line remote</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/236_Line_remote.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/236_Measurements_Live_RMS_Readings_Line_remote.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Line remote</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="237" data-area="Measurements" data-kind="component" data-search="neutral measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/neutral shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/237_Neutral.png" target="_blank" rel="noopener"><img src="annotated/237_Neutral.png" alt="Annotated Simulink snapshot: Neutral" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>237 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Neutral</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/237_Neutral.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/237_Measurements_Live_RMS_Readings_Neutral.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Neutral</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="238" data-area="Measurements" data-kind="component" data-search="phase matrix 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 1 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/238_Phase_matrix_1.png" target="_blank" rel="noopener"><img src="annotated/238_Phase_matrix_1.png" alt="Annotated Simulink snapshot: Phase matrix 1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>238 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 1</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/238_Phase_matrix_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/238_Measurements_Live_RMS_Readings_Phase_matrix_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="239" data-area="Measurements" data-kind="component" data-search="phase matrix 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 10 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/239_Phase_matrix_10.png" target="_blank" rel="noopener"><img src="annotated/239_Phase_matrix_10.png" alt="Annotated Simulink snapshot: Phase matrix 10" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>239 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 10</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/239_Phase_matrix_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/239_Measurements_Live_RMS_Readings_Phase_matrix_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="240" data-area="Measurements" data-kind="component" data-search="phase matrix 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 11 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/240_Phase_matrix_11.png" target="_blank" rel="noopener"><img src="annotated/240_Phase_matrix_11.png" alt="Annotated Simulink snapshot: Phase matrix 11" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>240 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 11</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/240_Phase_matrix_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/240_Measurements_Live_RMS_Readings_Phase_matrix_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="241" data-area="Measurements" data-kind="component" data-search="phase matrix 12 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 12 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/241_Phase_matrix_12.png" target="_blank" rel="noopener"><img src="annotated/241_Phase_matrix_12.png" alt="Annotated Simulink snapshot: Phase matrix 12" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>241 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 12</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/241_Phase_matrix_12.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/241_Measurements_Live_RMS_Readings_Phase_matrix_12.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 12</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="242" data-area="Measurements" data-kind="component" data-search="phase matrix 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 13 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/242_Phase_matrix_13.png" target="_blank" rel="noopener"><img src="annotated/242_Phase_matrix_13.png" alt="Annotated Simulink snapshot: Phase matrix 13" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>242 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 13</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/242_Phase_matrix_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/242_Measurements_Live_RMS_Readings_Phase_matrix_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="243" data-area="Measurements" data-kind="component" data-search="phase matrix 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 14 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/243_Phase_matrix_14.png" target="_blank" rel="noopener"><img src="annotated/243_Phase_matrix_14.png" alt="Annotated Simulink snapshot: Phase matrix 14" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>243 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 14</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/243_Phase_matrix_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/243_Measurements_Live_RMS_Readings_Phase_matrix_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="244" data-area="Measurements" data-kind="component" data-search="phase matrix 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 15 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/244_Phase_matrix_15.png" target="_blank" rel="noopener"><img src="annotated/244_Phase_matrix_15.png" alt="Annotated Simulink snapshot: Phase matrix 15" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>244 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 15</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/244_Phase_matrix_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/244_Measurements_Live_RMS_Readings_Phase_matrix_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="245" data-area="Measurements" data-kind="component" data-search="phase matrix 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 16 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/245_Phase_matrix_16.png" target="_blank" rel="noopener"><img src="annotated/245_Phase_matrix_16.png" alt="Annotated Simulink snapshot: Phase matrix 16" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>245 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 16</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/245_Phase_matrix_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/245_Measurements_Live_RMS_Readings_Phase_matrix_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="246" data-area="Measurements" data-kind="component" data-search="phase matrix 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 17 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/246_Phase_matrix_17.png" target="_blank" rel="noopener"><img src="annotated/246_Phase_matrix_17.png" alt="Annotated Simulink snapshot: Phase matrix 17" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>246 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 17</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/246_Phase_matrix_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/246_Measurements_Live_RMS_Readings_Phase_matrix_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="247" data-area="Measurements" data-kind="component" data-search="phase matrix 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 18 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/247_Phase_matrix_18.png" target="_blank" rel="noopener"><img src="annotated/247_Phase_matrix_18.png" alt="Annotated Simulink snapshot: Phase matrix 18" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>247 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 18</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/247_Phase_matrix_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/247_Measurements_Live_RMS_Readings_Phase_matrix_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="248" data-area="Measurements" data-kind="component" data-search="phase matrix 19 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 19 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/248_Phase_matrix_19.png" target="_blank" rel="noopener"><img src="annotated/248_Phase_matrix_19.png" alt="Annotated Simulink snapshot: Phase matrix 19" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>248 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 19</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/248_Phase_matrix_19.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/248_Measurements_Live_RMS_Readings_Phase_matrix_19.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 19</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="249" data-area="Measurements" data-kind="component" data-search="phase matrix 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 2 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/249_Phase_matrix_2.png" target="_blank" rel="noopener"><img src="annotated/249_Phase_matrix_2.png" alt="Annotated Simulink snapshot: Phase matrix 2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>249 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 2</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/249_Phase_matrix_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/249_Measurements_Live_RMS_Readings_Phase_matrix_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="250" data-area="Measurements" data-kind="component" data-search="phase matrix 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 3 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/250_Phase_matrix_3.png" target="_blank" rel="noopener"><img src="annotated/250_Phase_matrix_3.png" alt="Annotated Simulink snapshot: Phase matrix 3" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>250 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 3</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/250_Phase_matrix_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/250_Measurements_Live_RMS_Readings_Phase_matrix_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="251" data-area="Measurements" data-kind="component" data-search="phase matrix 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 4 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/251_Phase_matrix_4.png" target="_blank" rel="noopener"><img src="annotated/251_Phase_matrix_4.png" alt="Annotated Simulink snapshot: Phase matrix 4" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>251 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 4</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/251_Phase_matrix_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/251_Measurements_Live_RMS_Readings_Phase_matrix_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="252" data-area="Measurements" data-kind="component" data-search="phase matrix 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 5 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/252_Phase_matrix_5.png" target="_blank" rel="noopener"><img src="annotated/252_Phase_matrix_5.png" alt="Annotated Simulink snapshot: Phase matrix 5" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>252 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 5</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/252_Phase_matrix_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/252_Measurements_Live_RMS_Readings_Phase_matrix_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="253" data-area="Measurements" data-kind="component" data-search="phase matrix 6 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 6 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/253_Phase_matrix_6.png" target="_blank" rel="noopener"><img src="annotated/253_Phase_matrix_6.png" alt="Annotated Simulink snapshot: Phase matrix 6" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>253 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 6</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/253_Phase_matrix_6.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/253_Measurements_Live_RMS_Readings_Phase_matrix_6.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 6</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="254" data-area="Measurements" data-kind="component" data-search="phase matrix 7 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 7 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/254_Phase_matrix_7.png" target="_blank" rel="noopener"><img src="annotated/254_Phase_matrix_7.png" alt="Annotated Simulink snapshot: Phase matrix 7" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>254 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 7</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/254_Phase_matrix_7.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/254_Measurements_Live_RMS_Readings_Phase_matrix_7.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 7</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="255" data-area="Measurements" data-kind="component" data-search="phase matrix 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 8 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/255_Phase_matrix_8.png" target="_blank" rel="noopener"><img src="annotated/255_Phase_matrix_8.png" alt="Annotated Simulink snapshot: Phase matrix 8" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>255 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 8</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/255_Phase_matrix_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/255_Measurements_Live_RMS_Readings_Phase_matrix_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="256" data-area="Measurements" data-kind="component" data-search="phase matrix 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 9 changes the signal dimensions to match the connected calculation or output.
block type: reshape. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this reshape block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/256_Phase_matrix_9.png" target="_blank" rel="noopener"><img src="annotated/256_Phase_matrix_9.png" alt="Annotated Simulink snapshot: Phase matrix 9" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>256 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Phase matrix 9</h2><p>Changes the signal dimensions to match the connected calculation or output.
Block type: Reshape.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/256_Phase_matrix_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/256_Measurements_Live_RMS_Readings_Phase_matrix_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Reshape block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="257" data-area="Measurements" data-kind="component" data-search="select 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 1 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/257_Select_1.png" target="_blank" rel="noopener"><img src="annotated/257_Select_1.png" alt="Annotated Simulink snapshot: Select 1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>257 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 1</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/257_Select_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/257_Measurements_Live_RMS_Readings_Select_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="258" data-area="Measurements" data-kind="component" data-search="select 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 10 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/258_Select_10.png" target="_blank" rel="noopener"><img src="annotated/258_Select_10.png" alt="Annotated Simulink snapshot: Select 10" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>258 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 10</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/258_Select_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/258_Measurements_Live_RMS_Readings_Select_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="259" data-area="Measurements" data-kind="component" data-search="select 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 11 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/259_Select_11.png" target="_blank" rel="noopener"><img src="annotated/259_Select_11.png" alt="Annotated Simulink snapshot: Select 11" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>259 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 11</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/259_Select_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/259_Measurements_Live_RMS_Readings_Select_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="260" data-area="Measurements" data-kind="component" data-search="select 12 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 12 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/260_Select_12.png" target="_blank" rel="noopener"><img src="annotated/260_Select_12.png" alt="Annotated Simulink snapshot: Select 12" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>260 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 12</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/260_Select_12.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/260_Measurements_Live_RMS_Readings_Select_12.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 12</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="261" data-area="Measurements" data-kind="component" data-search="select 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 13 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/261_Select_13.png" target="_blank" rel="noopener"><img src="annotated/261_Select_13.png" alt="Annotated Simulink snapshot: Select 13" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>261 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 13</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/261_Select_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/261_Measurements_Live_RMS_Readings_Select_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="262" data-area="Measurements" data-kind="component" data-search="select 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 14 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/262_Select_14.png" target="_blank" rel="noopener"><img src="annotated/262_Select_14.png" alt="Annotated Simulink snapshot: Select 14" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>262 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 14</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/262_Select_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/262_Measurements_Live_RMS_Readings_Select_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="263" data-area="Measurements" data-kind="component" data-search="select 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 15 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/263_Select_15.png" target="_blank" rel="noopener"><img src="annotated/263_Select_15.png" alt="Annotated Simulink snapshot: Select 15" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>263 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 15</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/263_Select_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/263_Measurements_Live_RMS_Readings_Select_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="264" data-area="Measurements" data-kind="component" data-search="select 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 16 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/264_Select_16.png" target="_blank" rel="noopener"><img src="annotated/264_Select_16.png" alt="Annotated Simulink snapshot: Select 16" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>264 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 16</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/264_Select_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/264_Measurements_Live_RMS_Readings_Select_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="265" data-area="Measurements" data-kind="component" data-search="select 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 17 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/265_Select_17.png" target="_blank" rel="noopener"><img src="annotated/265_Select_17.png" alt="Annotated Simulink snapshot: Select 17" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>265 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 17</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/265_Select_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/265_Measurements_Live_RMS_Readings_Select_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="266" data-area="Measurements" data-kind="component" data-search="select 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 18 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/266_Select_18.png" target="_blank" rel="noopener"><img src="annotated/266_Select_18.png" alt="Annotated Simulink snapshot: Select 18" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>266 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 18</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/266_Select_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/266_Measurements_Live_RMS_Readings_Select_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="267" data-area="Measurements" data-kind="component" data-search="select 19 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 19 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/267_Select_19.png" target="_blank" rel="noopener"><img src="annotated/267_Select_19.png" alt="Annotated Simulink snapshot: Select 19" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>267 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 19</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/267_Select_19.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/267_Measurements_Live_RMS_Readings_Select_19.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 19</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="268" data-area="Measurements" data-kind="component" data-search="select 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 2 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/268_Select_2.png" target="_blank" rel="noopener"><img src="annotated/268_Select_2.png" alt="Annotated Simulink snapshot: Select 2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>268 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 2</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/268_Select_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/268_Measurements_Live_RMS_Readings_Select_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="269" data-area="Measurements" data-kind="component" data-search="select 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 3 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/269_Select_3.png" target="_blank" rel="noopener"><img src="annotated/269_Select_3.png" alt="Annotated Simulink snapshot: Select 3" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>269 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 3</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/269_Select_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/269_Measurements_Live_RMS_Readings_Select_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="270" data-area="Measurements" data-kind="component" data-search="select 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 4 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/270_Select_4.png" target="_blank" rel="noopener"><img src="annotated/270_Select_4.png" alt="Annotated Simulink snapshot: Select 4" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>270 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 4</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/270_Select_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/270_Measurements_Live_RMS_Readings_Select_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="271" data-area="Measurements" data-kind="component" data-search="select 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 5 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/271_Select_5.png" target="_blank" rel="noopener"><img src="annotated/271_Select_5.png" alt="Annotated Simulink snapshot: Select 5" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>271 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 5</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/271_Select_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/271_Measurements_Live_RMS_Readings_Select_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="272" data-area="Measurements" data-kind="component" data-search="select 6 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 6 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/272_Select_6.png" target="_blank" rel="noopener"><img src="annotated/272_Select_6.png" alt="Annotated Simulink snapshot: Select 6" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>272 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 6</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/272_Select_6.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/272_Measurements_Live_RMS_Readings_Select_6.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 6</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="273" data-area="Measurements" data-kind="component" data-search="select 7 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 7 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/273_Select_7.png" target="_blank" rel="noopener"><img src="annotated/273_Select_7.png" alt="Annotated Simulink snapshot: Select 7" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>273 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 7</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/273_Select_7.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/273_Measurements_Live_RMS_Readings_Select_7.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 7</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="274" data-area="Measurements" data-kind="component" data-search="select 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 8 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/274_Select_8.png" target="_blank" rel="noopener"><img src="annotated/274_Select_8.png" alt="Annotated Simulink snapshot: Select 8" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>274 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 8</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/274_Select_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/274_Measurements_Live_RMS_Readings_Select_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="275" data-area="Measurements" data-kind="component" data-search="select 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 9 selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this selector block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/275_Select_9.png" target="_blank" rel="noopener"><img src="annotated/275_Select_9.png" alt="Annotated Simulink snapshot: Select 9" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>275 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Select 9</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/275_Select_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/275_Measurements_Live_RMS_Readings_Select_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="276" data-area="Measurements" data-kind="component" data-search="source 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 1 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/276_Source_1.png" target="_blank" rel="noopener"><img src="annotated/276_Source_1.png" alt="Annotated Simulink snapshot: Source 1" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>276 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 1</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/276_Source_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/276_Measurements_Live_RMS_Readings_Source_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="277" data-area="Measurements" data-kind="component" data-search="source 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 10 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/277_Source_10.png" target="_blank" rel="noopener"><img src="annotated/277_Source_10.png" alt="Annotated Simulink snapshot: Source 10" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>277 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 10</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/277_Source_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/277_Measurements_Live_RMS_Readings_Source_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="278" data-area="Measurements" data-kind="component" data-search="source 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 11 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/278_Source_11.png" target="_blank" rel="noopener"><img src="annotated/278_Source_11.png" alt="Annotated Simulink snapshot: Source 11" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>278 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 11</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/278_Source_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/278_Measurements_Live_RMS_Readings_Source_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="279" data-area="Measurements" data-kind="component" data-search="source 12 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 12 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/279_Source_12.png" target="_blank" rel="noopener"><img src="annotated/279_Source_12.png" alt="Annotated Simulink snapshot: Source 12" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>279 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 12</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/279_Source_12.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/279_Measurements_Live_RMS_Readings_Source_12.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 12</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="280" data-area="Measurements" data-kind="component" data-search="source 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 13 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/280_Source_13.png" target="_blank" rel="noopener"><img src="annotated/280_Source_13.png" alt="Annotated Simulink snapshot: Source 13" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>280 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 13</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/280_Source_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/280_Measurements_Live_RMS_Readings_Source_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="281" data-area="Measurements" data-kind="component" data-search="source 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 14 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/281_Source_14.png" target="_blank" rel="noopener"><img src="annotated/281_Source_14.png" alt="Annotated Simulink snapshot: Source 14" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>281 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 14</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/281_Source_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/281_Measurements_Live_RMS_Readings_Source_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="282" data-area="Measurements" data-kind="component" data-search="source 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 15 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/282_Source_15.png" target="_blank" rel="noopener"><img src="annotated/282_Source_15.png" alt="Annotated Simulink snapshot: Source 15" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>282 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 15</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/282_Source_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/282_Measurements_Live_RMS_Readings_Source_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="283" data-area="Measurements" data-kind="component" data-search="source 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 16 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/283_Source_16.png" target="_blank" rel="noopener"><img src="annotated/283_Source_16.png" alt="Annotated Simulink snapshot: Source 16" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>283 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 16</h2><p>Receives a named signal routed from a matching Goto block.
