Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/283_Source_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/283_Measurements_Live_RMS_Readings_Source_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="284" data-area="Measurements" data-kind="component" data-search="source 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 17 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/284_Source_17.png" target="_blank" rel="noopener"><img src="annotated/284_Source_17.png" alt="Annotated Simulink snapshot: Source 17" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>284 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 17</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/284_Source_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/284_Measurements_Live_RMS_Readings_Source_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="285" data-area="Measurements" data-kind="component" data-search="source 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 18 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/285_Source_18.png" target="_blank" rel="noopener"><img src="annotated/285_Source_18.png" alt="Annotated Simulink snapshot: Source 18" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>285 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 18</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/285_Source_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/285_Measurements_Live_RMS_Readings_Source_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="286" data-area="Measurements" data-kind="component" data-search="source 19 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 19 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/286_Source_19.png" target="_blank" rel="noopener"><img src="annotated/286_Source_19.png" alt="Annotated Simulink snapshot: Source 19" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>286 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 19</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/286_Source_19.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/286_Measurements_Live_RMS_Readings_Source_19.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 19</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="287" data-area="Measurements" data-kind="component" data-search="source 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 2 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/287_Source_2.png" target="_blank" rel="noopener"><img src="annotated/287_Source_2.png" alt="Annotated Simulink snapshot: Source 2" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>287 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 2</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/287_Source_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/287_Measurements_Live_RMS_Readings_Source_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="288" data-area="Measurements" data-kind="component" data-search="source 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 3 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/288_Source_3.png" target="_blank" rel="noopener"><img src="annotated/288_Source_3.png" alt="Annotated Simulink snapshot: Source 3" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>288 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 3</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/288_Source_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/288_Measurements_Live_RMS_Readings_Source_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="289" data-area="Measurements" data-kind="component" data-search="source 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 4 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/289_Source_4.png" target="_blank" rel="noopener"><img src="annotated/289_Source_4.png" alt="Annotated Simulink snapshot: Source 4" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>289 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 4</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/289_Source_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/289_Measurements_Live_RMS_Readings_Source_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="290" data-area="Measurements" data-kind="component" data-search="source 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 5 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/290_Source_5.png" target="_blank" rel="noopener"><img src="annotated/290_Source_5.png" alt="Annotated Simulink snapshot: Source 5" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>290 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 5</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/290_Source_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/290_Measurements_Live_RMS_Readings_Source_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="291" data-area="Measurements" data-kind="component" data-search="source 6 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 6 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/291_Source_6.png" target="_blank" rel="noopener"><img src="annotated/291_Source_6.png" alt="Annotated Simulink snapshot: Source 6" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>291 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 6</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/291_Source_6.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/291_Measurements_Live_RMS_Readings_Source_6.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 6</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="292" data-area="Measurements" data-kind="component" data-search="source 7 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 7 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/292_Source_7.png" target="_blank" rel="noopener"><img src="annotated/292_Source_7.png" alt="Annotated Simulink snapshot: Source 7" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>292 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 7</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/292_Source_7.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/292_Measurements_Live_RMS_Readings_Source_7.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 7</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="293" data-area="Measurements" data-kind="component" data-search="source 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 8 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/293_Source_8.png" target="_blank" rel="noopener"><img src="annotated/293_Source_8.png" alt="Annotated Simulink snapshot: Source 8" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>293 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 8</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/293_Source_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/293_Measurements_Live_RMS_Readings_Source_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="294" data-area="Measurements" data-kind="component" data-search="source 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 9 receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/294_Source_9.png" target="_blank" rel="noopener"><img src="annotated/294_Source_9.png" alt="Annotated Simulink snapshot: Source 9" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>294 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Source 9</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/294_Source_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/294_Measurements_Live_RMS_Readings_Source_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="295" data-area="Measurements" data-kind="component" data-search="transformer hv measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/transformer hv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/295_Transformer_HV.png" target="_blank" rel="noopener"><img src="annotated/295_Transformer_HV.png" alt="Annotated Simulink snapshot: Transformer HV" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>295 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Transformer HV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/295_Transformer_HV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/295_Measurements_Live_RMS_Readings_Transformer_HV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Transformer HV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="296" data-area="Measurements" data-kind="component" data-search="transformer lv measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/transformer lv shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/296_Transformer_LV.png" target="_blank" rel="noopener"><img src="annotated/296_Transformer_LV.png" alt="Annotated Simulink snapshot: Transformer LV" loading="lazy" width="3200" height="2102"></a>
<div class="card-body"><div class="meta"><span>296 · Measurements</span><span>3,200 × 2,102 px</span></div><h2>Transformer LV</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/296_Transformer_LV.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/296_Measurements_Live_RMS_Readings_Transformer_LV.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Transformer LV</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="297" data-area="Measurements" data-kind="component" data-search="units 1 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 1 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/297_Units_1.png" target="_blank" rel="noopener"><img src="annotated/297_Units_1.png" alt="Annotated Simulink snapshot: Units 1" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>297 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 1</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/297_Units_1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/297_Measurements_Live_RMS_Readings_Units_1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="298" data-area="Measurements" data-kind="component" data-search="units 10 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 10 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/298_Units_10.png" target="_blank" rel="noopener"><img src="annotated/298_Units_10.png" alt="Annotated Simulink snapshot: Units 10" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>298 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 10</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/298_Units_10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/298_Measurements_Live_RMS_Readings_Units_10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="299" data-area="Measurements" data-kind="component" data-search="units 11 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 11 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/299_Units_11.png" target="_blank" rel="noopener"><img src="annotated/299_Units_11.png" alt="Annotated Simulink snapshot: Units 11" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>299 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 11</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/299_Units_11.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/299_Measurements_Live_RMS_Readings_Units_11.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 11</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="300" data-area="Measurements" data-kind="component" data-search="units 12 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 12 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/300_Units_12.png" target="_blank" rel="noopener"><img src="annotated/300_Units_12.png" alt="Annotated Simulink snapshot: Units 12" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>300 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 12</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/300_Units_12.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/300_Measurements_Live_RMS_Readings_Units_12.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 12</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="301" data-area="Measurements" data-kind="component" data-search="units 13 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 13 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/301_Units_13.png" target="_blank" rel="noopener"><img src="annotated/301_Units_13.png" alt="Annotated Simulink snapshot: Units 13" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>301 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 13</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/301_Units_13.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/301_Measurements_Live_RMS_Readings_Units_13.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 13</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="302" data-area="Measurements" data-kind="component" data-search="units 14 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 14 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/302_Units_14.png" target="_blank" rel="noopener"><img src="annotated/302_Units_14.png" alt="Annotated Simulink snapshot: Units 14" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>302 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 14</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/302_Units_14.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/302_Measurements_Live_RMS_Readings_Units_14.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 14</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="303" data-area="Measurements" data-kind="component" data-search="units 15 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 15 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/303_Units_15.png" target="_blank" rel="noopener"><img src="annotated/303_Units_15.png" alt="Annotated Simulink snapshot: Units 15" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>303 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 15</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/303_Units_15.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/303_Measurements_Live_RMS_Readings_Units_15.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 15</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="304" data-area="Measurements" data-kind="component" data-search="units 16 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 16 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/304_Units_16.png" target="_blank" rel="noopener"><img src="annotated/304_Units_16.png" alt="Annotated Simulink snapshot: Units 16" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>304 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 16</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/304_Units_16.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/304_Measurements_Live_RMS_Readings_Units_16.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 16</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="305" data-area="Measurements" data-kind="component" data-search="units 17 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 17 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/305_Units_17.png" target="_blank" rel="noopener"><img src="annotated/305_Units_17.png" alt="Annotated Simulink snapshot: Units 17" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>305 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 17</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/305_Units_17.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/305_Measurements_Live_RMS_Readings_Units_17.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 17</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="306" data-area="Measurements" data-kind="component" data-search="units 18 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 18 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/306_Units_18.png" target="_blank" rel="noopener"><img src="annotated/306_Units_18.png" alt="Annotated Simulink snapshot: Units 18" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>306 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 18</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/306_Units_18.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/306_Measurements_Live_RMS_Readings_Units_18.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 18</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="307" data-area="Measurements" data-kind="component" data-search="units 19 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 19 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/307_Units_19.png" target="_blank" rel="noopener"><img src="annotated/307_Units_19.png" alt="Annotated Simulink snapshot: Units 19" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>307 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 19</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/307_Units_19.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/307_Measurements_Live_RMS_Readings_Units_19.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 19</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="308" data-area="Measurements" data-kind="component" data-search="units 2 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 2 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/308_Units_2.png" target="_blank" rel="noopener"><img src="annotated/308_Units_2.png" alt="Annotated Simulink snapshot: Units 2" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>308 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 2</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/308_Units_2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/308_Measurements_Live_RMS_Readings_Units_2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="309" data-area="Measurements" data-kind="component" data-search="units 3 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 3 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/309_Units_3.png" target="_blank" rel="noopener"><img src="annotated/309_Units_3.png" alt="Annotated Simulink snapshot: Units 3" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>309 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 3</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/309_Units_3.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/309_Measurements_Live_RMS_Readings_Units_3.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 3</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="310" data-area="Measurements" data-kind="component" data-search="units 4 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 4 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/310_Units_4.png" target="_blank" rel="noopener"><img src="annotated/310_Units_4.png" alt="Annotated Simulink snapshot: Units 4" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>310 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 4</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/310_Units_4.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/310_Measurements_Live_RMS_Readings_Units_4.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 4</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="311" data-area="Measurements" data-kind="component" data-search="units 5 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 5 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/311_Units_5.png" target="_blank" rel="noopener"><img src="annotated/311_Units_5.png" alt="Annotated Simulink snapshot: Units 5" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>311 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 5</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/311_Units_5.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/311_Measurements_Live_RMS_Readings_Units_5.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 5</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="312" data-area="Measurements" data-kind="component" data-search="units 6 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 6 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/312_Units_6.png" target="_blank" rel="noopener"><img src="annotated/312_Units_6.png" alt="Annotated Simulink snapshot: Units 6" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>312 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 6</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/312_Units_6.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/312_Measurements_Live_RMS_Readings_Units_6.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 6</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="313" data-area="Measurements" data-kind="component" data-search="units 7 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 7 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/313_Units_7.png" target="_blank" rel="noopener"><img src="annotated/313_Units_7.png" alt="Annotated Simulink snapshot: Units 7" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>313 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 7</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/313_Units_7.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/313_Measurements_Live_RMS_Readings_Units_7.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 7</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="314" data-area="Measurements" data-kind="component" data-search="units 8 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 8 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/314_Units_8.png" target="_blank" rel="noopener"><img src="annotated/314_Units_8.png" alt="Annotated Simulink snapshot: Units 8" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>314 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 8</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/314_Units_8.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/314_Measurements_Live_RMS_Readings_Units_8.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 8</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="315" data-area="Measurements" data-kind="component" data-search="units 9 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 9 scales the incoming signal by the gain configured in this model.
block type: gain. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this gain block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/315_Units_9.png" target="_blank" rel="noopener"><img src="annotated/315_Units_9.png" alt="Annotated Simulink snapshot: Units 9" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>315 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Units 9</h2><p>Scales the incoming signal by the gain configured in this model.
Block type: Gain.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/315_Units_9.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/315_Measurements_Live_RMS_Readings_Units_9.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 9</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Gain block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="316" data-area="Measurements" data-kind="component" data-search="measurement ready measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/measurement ready publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this goto block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/316_Measurement_ready.png" target="_blank" rel="noopener"><img src="annotated/316_Measurement_ready.png" alt="Annotated Simulink snapshot: Measurement ready" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>316 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Measurement ready</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/316_Measurement_ready.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/316_Measurements_Measurement_ready.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Measurement ready</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="317" data-area="Measurements" data-kind="component" data-search="primary phasors measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/primary phasors publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this goto block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/317_Primary_phasors.png" target="_blank" rel="noopener"><img src="annotated/317_Primary_phasors.png" alt="Annotated Simulink snapshot: Primary phasors" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>317 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Primary phasors</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/317_Primary_phasors.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/317_Measurements_Primary_phasors.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Primary phasors</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="318" data-area="Measurements" data-kind="system" data-search="switchyard and line measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/318_Switchyard_and_line.png" target="_blank" rel="noopener"><img src="annotated/318_Switchyard_and_line.png" alt="Annotated Simulink snapshot: Switchyard and line" loading="lazy" width="3200" height="2357"></a>
<div class="card-body"><div class="meta"><span>318 · Measurements</span><span>3,200 × 2,357 px</span></div><h2>Switchyard and line</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/318_Switchyard_and_line.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="319" data-area="Measurements" data-kind="component" data-search="voltage and current channels measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/voltage and current channels combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this mux block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/319_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="annotated/319_Voltage_and_current_channels.png" alt="Annotated Simulink snapshot: Voltage and current channels" loading="lazy" width="3200" height="2566"></a>
<div class="card-body"><div class="meta"><span>319 · Measurements</span><span>3,200 × 2,566 px</span></div><h2>Voltage and current channels</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/319_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/319_Measurements_Switchyard_and_line_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/Voltage and current channels</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="320" data-area="Measurements" data-kind="component" data-search="busin current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busin current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/320_busIn_current.png" target="_blank" rel="noopener"><img src="annotated/320_busIn_current.png" alt="Annotated Simulink snapshot: busIn current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>320 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>busIn current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/320_busIn_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/320_Measurements_Switchyard_and_line_busIn_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busIn current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="321" data-area="Measurements" data-kind="component" data-search="busin voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busin voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/321_busIn_voltage.png" target="_blank" rel="noopener"><img src="annotated/321_busIn_voltage.png" alt="Annotated Simulink snapshot: busIn voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>321 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>busIn voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/321_busIn_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/321_Measurements_Switchyard_and_line_busIn_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busIn voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="322" data-area="Measurements" data-kind="component" data-search="busout current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busout current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/322_busOut_current.png" target="_blank" rel="noopener"><img src="annotated/322_busOut_current.png" alt="Annotated Simulink snapshot: busOut current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>322 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>busOut current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/322_busOut_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/322_Measurements_Switchyard_and_line_busOut_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busOut current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="323" data-area="Measurements" data-kind="component" data-search="busout voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busout voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/323_busOut_voltage.png" target="_blank" rel="noopener"><img src="annotated/323_busOut_voltage.png" alt="Annotated Simulink snapshot: busOut voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>323 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>busOut voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/323_busOut_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/323_Measurements_Switchyard_and_line_busOut_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busOut voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="324" data-area="Measurements" data-kind="component" data-search="gathv current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/gathv current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/324_gatHV_current.png" target="_blank" rel="noopener"><img src="annotated/324_gatHV_current.png" alt="Annotated Simulink snapshot: gatHV current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>324 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gatHV current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/324_gatHV_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/324_Measurements_Switchyard_and_line_gatHV_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/gatHV current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="325" data-area="Measurements" data-kind="component" data-search="gathv voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/gathv voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/325_gatHV_voltage.png" target="_blank" rel="noopener"><img src="annotated/325_gatHV_voltage.png" alt="Annotated Simulink snapshot: gatHV voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>325 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>gatHV voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/325_gatHV_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/325_Measurements_Switchyard_and_line_gatHV_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/gatHV voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="326" data-area="Measurements" data-kind="component" data-search="linelocal current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/linelocal current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/326_lineLocal_current.png" target="_blank" rel="noopener"><img src="annotated/326_lineLocal_current.png" alt="Annotated Simulink snapshot: lineLocal current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>326 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>lineLocal current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/326_lineLocal_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/326_Measurements_Switchyard_and_line_lineLocal_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineLocal current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="327" data-area="Measurements" data-kind="component" data-search="linelocal voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/linelocal voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/327_lineLocal_voltage.png" target="_blank" rel="noopener"><img src="annotated/327_lineLocal_voltage.png" alt="Annotated Simulink snapshot: lineLocal voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>327 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>lineLocal voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/327_lineLocal_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/327_Measurements_Switchyard_and_line_lineLocal_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineLocal voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="328" data-area="Measurements" data-kind="component" data-search="lineremote current measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/lineremote current receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/328_lineRemote_current.png" target="_blank" rel="noopener"><img src="annotated/328_lineRemote_current.png" alt="Annotated Simulink snapshot: lineRemote current" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>328 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>lineRemote current</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/328_lineRemote_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/328_Measurements_Switchyard_and_line_lineRemote_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineRemote current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="329" data-area="Measurements" data-kind="component" data-search="lineremote voltage measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/lineremote voltage receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this from block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/329_lineRemote_voltage.png" target="_blank" rel="noopener"><img src="annotated/329_lineRemote_voltage.png" alt="Annotated Simulink snapshot: lineRemote voltage" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>329 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>lineRemote voltage</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/329_lineRemote_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/329_Measurements_Switchyard_and_line_lineRemote_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineRemote voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="330" data-area="Measurements" data-kind="component" data-search="measured abc measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/measured abc exposes an output signal at the subsystem boundary.
block type: outport. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this outport block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/330_Measured_abc.png" target="_blank" rel="noopener"><img src="annotated/330_Measured_abc.png" alt="Annotated Simulink snapshot: Measured abc" loading="lazy" width="3200" height="1795"></a>
<div class="card-body"><div class="meta"><span>330 · Measurements</span><span>3,200 × 1,795 px</span></div><h2>Measured abc</h2><p>Exposes an output signal at the subsystem boundary.
Block type: Outport.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/330_Measured_abc.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/330_Measurements_Switchyard_and_line_Measured_abc.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/Measured abc</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Outport block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="331" data-area="Measurements" data-kind="component" data-search="synchronized rms and phasors measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/synchronized rms and phasors runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this m-s-function block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/331_Synchronized_RMS_and_phasors.png" target="_blank" rel="noopener"><img src="annotated/331_Synchronized_RMS_and_phasors.png" alt="Annotated Simulink snapshot: Synchronized RMS and phasors" loading="lazy" width="3200" height="1875"></a>
<div class="card-body"><div class="meta"><span>331 · Measurements</span><span>3,200 × 1,875 px</span></div><h2>Synchronized RMS and phasors</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/331_Synchronized_RMS_and_phasors.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/331_Measurements_Synchronized_RMS_and_phasors.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Synchronized RMS and phasors</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="332" data-area="Measurements" data-kind="component" data-search="waveform rms measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/waveform rms publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this goto block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/332_Waveform_RMS.png" target="_blank" rel="noopener"><img src="annotated/332_Waveform_RMS.png" alt="Annotated Simulink snapshot: Waveform RMS" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>332 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Waveform RMS</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/332_Waveform_RMS.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/332_Measurements_Waveform_RMS.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Waveform RMS</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="333" data-area="Measurements" data-kind="component" data-search="phase6_phasors measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_phasors records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this toworkspace block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/333_phase6_phasors.png" target="_blank" rel="noopener"><img src="annotated/333_phase6_phasors.png" alt="Annotated Simulink snapshot: phase6_phasors" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>333 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>phase6_phasors</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/333_phase6_phasors.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/333_Measurements_phase6_phasors.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_phasors</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="334" data-area="Measurements" data-kind="component" data-search="phase6_raw measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_raw records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this toworkspace block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/334_phase6_raw.png" target="_blank" rel="noopener"><img src="annotated/334_phase6_raw.png" alt="Annotated Simulink snapshot: phase6_raw" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>334 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>phase6_raw</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/334_phase6_raw.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/334_Measurements_phase6_raw.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_raw</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="335" data-area="Measurements" data-kind="component" data-search="phase6_rms measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_rms records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this toworkspace block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/335_phase6_rms.png" target="_blank" rel="noopener"><img src="annotated/335_phase6_rms.png" alt="Annotated Simulink snapshot: phase6_rms" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>335 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>phase6_rms</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/335_phase6_rms.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/335_Measurements_phase6_rms.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_rms</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="336" data-area="Protection" data-kind="system" data-search="protection protection phase6_ashuganj_ccpp_closed_loop_trip/protection source relay functions are implemented with measured-current study logic and selected settings. mixed - source facts and project additions listed for this system f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/336_Protection.png" target="_blank" rel="noopener"><img src="annotated/336_Protection.png" alt="Annotated Simulink snapshot: Protection" loading="lazy" width="3200" height="1794"></a>
<div class="card-body"><div class="meta"><span>336 · Protection</span><span>3,200 × 1,794 px</span></div><h2>Protection</h2><p>Source relay functions are implemented with measured-current study logic and selected settings.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/336_Protection.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/336_Protection.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="337" data-area="Protection" data-kind="component" data-search="ct phasors protection phase6_ashuganj_ccpp_closed_loop_trip/protection/ct phasors receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this from block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/337_CT_phasors.png" target="_blank" rel="noopener"><img src="annotated/337_CT_phasors.png" alt="Annotated Simulink snapshot: CT phasors" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>337 · Protection</span><span>3,200 × 1,901 px</span></div><h2>CT phasors</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/337_CT_phasors.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/337_Protection_CT_phasors.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/CT phasors</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="338" data-area="Protection" data-kind="component" data-search="measurement ready protection phase6_ashuganj_ccpp_closed_loop_trip/protection/measurement ready receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this from block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/338_Measurement_ready.png" target="_blank" rel="noopener"><img src="annotated/338_Measurement_ready.png" alt="Annotated Simulink snapshot: Measurement ready" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>338 · Protection</span><span>3,200 × 1,901 px</span></div><h2>Measurement ready</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/338_Measurement_ready.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/338_Protection_Measurement_ready.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Measurement ready</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="339" data-area="Protection" data-kind="component" data-search="pickup and relay timing protection phase6_ashuganj_ccpp_closed_loop_trip/protection/pickup and relay timing runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this m-s-function block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/339_Pickup_and_relay_timing.png" target="_blank" rel="noopener"><img src="annotated/339_Pickup_and_relay_timing.png" alt="Annotated Simulink snapshot: Pickup and relay timing" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>339 · Protection</span><span>3,200 × 1,942 px</span></div><h2>Pickup and relay timing</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/339_Pickup_and_relay_timing.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/339_Protection_Pickup_and_relay_timing.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Pickup and relay timing</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="340" data-area="Protection" data-kind="component" data-search="relay indications protection phase6_ashuganj_ccpp_closed_loop_trip/protection/relay indications publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this goto block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/340_Relay_indications.png" target="_blank" rel="noopener"><img src="annotated/340_Relay_indications.png" alt="Annotated Simulink snapshot: Relay indications" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>340 · Protection</span><span>3,200 × 1,942 px</span></div><h2>Relay indications</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/340_Relay_indications.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/340_Protection_Relay_indications.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Relay indications</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="341" data-area="Protection" data-kind="component" data-search="relay pickup and timing protection phase6_ashuganj_ccpp_closed_loop_trip/protection/relay pickup and timing plots connected signals against simulation time.
block type: scope. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this scope block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/341_Relay_pickup_and_timing.png" target="_blank" rel="noopener"><img src="annotated/341_Relay_pickup_and_timing.png" alt="Annotated Simulink snapshot: Relay pickup and timing" loading="lazy" width="3200" height="1901"></a>
<div class="card-body"><div class="meta"><span>341 · Protection</span><span>3,200 × 1,901 px</span></div><h2>Relay pickup and timing</h2><p>Plots connected signals against simulation time.
Block type: Scope.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/341_Relay_pickup_and_timing.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/341_Protection_Relay_pickup_and_timing.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Relay pickup and timing</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Scope block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="342" data-area="Protection" data-kind="component" data-search="trip requests protection phase6_ashuganj_ccpp_closed_loop_trip/protection/trip requests publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this goto block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/342_Trip_requests.png" target="_blank" rel="noopener"><img src="annotated/342_Trip_requests.png" alt="Annotated Simulink snapshot: Trip requests" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>342 · Protection</span><span>3,200 × 1,942 px</span></div><h2>Trip requests</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/342_Trip_requests.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/342_Protection_Trip_requests.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Trip requests</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="343" data-area="Protection" data-kind="component" data-search="phase6_relay protection phase6_ashuganj_ccpp_closed_loop_trip/protection/phase6_relay records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. this toworkspace block is project implementation for simulation, signal handling or display. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/343_phase6_relay.png" target="_blank" rel="noopener"><img src="annotated/343_phase6_relay.png" alt="Annotated Simulink snapshot: phase6_relay" loading="lazy" width="3200" height="1942"></a>
<div class="card-body"><div class="meta"><span>343 · Protection</span><span>3,200 × 1,942 px</span></div><h2>phase6_relay</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/343_phase6_relay.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/343_Protection_phase6_relay.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/phase6_relay</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="344" data-area="Measurements" data-kind="component" data-search="q0 closed measurements phase6_ashuganj_ccpp_closed_loop_trip/q0 closed shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/344_Q0_closed.png" target="_blank" rel="noopener"><img src="annotated/344_Q0_closed.png" alt="Annotated Simulink snapshot: Q0 closed" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>344 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Q0 closed</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/344_Q0_closed.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/344_Q0_closed.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Q0 closed</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="345" data-area="Measurements" data-kind="component" data-search="relay trip measurements phase6_ashuganj_ccpp_closed_loop_trip/relay trip shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/345_Relay_trip.png" target="_blank" rel="noopener"><img src="annotated/345_Relay_trip.png" alt="Annotated Simulink snapshot: Relay trip" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>345 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Relay trip</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/345_Relay_trip.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/345_Relay_trip.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Relay trip</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="346" data-area="Results" data-kind="system" data-search="results results phase6_ashuganj_ccpp_closed_loop_trip/results calculated displays and logs summarize the simulated plant response. added by us - source facts and project additions listed for this system plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/346_Results.png" target="_blank" rel="noopener"><img src="annotated/346_Results.png" alt="Annotated Simulink snapshot: Results" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>346 · Results</span><span>3,200 × 1,764 px</span></div><h2>Results</h2><p>Calculated displays and logs summarize the simulated plant response.</p><p><strong>ADDED BY US - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/346_Results.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/346_Results.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="347" data-area="Results" data-kind="component" data-search="breakers results phase6_ashuganj_ccpp_closed_loop_trip/results/breakers receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display this from block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/347_BREAKERS.png" target="_blank" rel="noopener"><img src="annotated/347_BREAKERS.png" alt="Annotated Simulink snapshot: BREAKERS" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>347 · Results</span><span>3,200 × 1,764 px</span></div><h2>BREAKERS</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/347_BREAKERS.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/347_Results_BREAKERS.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/BREAKERS</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="348" data-area="Results" data-kind="component" data-search="dc results phase6_ashuganj_ccpp_closed_loop_trip/results/dc receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display this from block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/348_DC.png" target="_blank" rel="noopener"><img src="annotated/348_DC.png" alt="Annotated Simulink snapshot: DC" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>348 · Results</span><span>3,200 × 1,764 px</span></div><h2>DC</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/348_DC.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/348_Results_DC.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/DC</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="349" data-area="Results" data-kind="component" data-search="dynamic response results phase6_ashuganj_ccpp_closed_loop_trip/results/dynamic response plots connected signals against simulation time.
block type: scope. added by us - simulink signal processing, routing, control or display this scope block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/349_Dynamic_response.png" target="_blank" rel="noopener"><img src="annotated/349_Dynamic_response.png" alt="Annotated Simulink snapshot: Dynamic response" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>349 · Results</span><span>3,200 × 1,764 px</span></div><h2>Dynamic response</h2><p>Plots connected signals against simulation time.
Block type: Scope.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/349_Dynamic_response.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/349_Results_Dynamic_response.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Dynamic response</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This Scope block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="350" data-area="Results" data-kind="component" data-search="machine_record results phase6_ashuganj_ccpp_closed_loop_trip/results/machine_record receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display this from block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/350_MACHINE_RECORD.png" target="_blank" rel="noopener"><img src="annotated/350_MACHINE_RECORD.png" alt="Annotated Simulink snapshot: MACHINE_RECORD" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>350 · Results</span><span>3,200 × 1,764 px</span></div><h2>MACHINE_RECORD</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/350_MACHINE_RECORD.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/350_Results_MACHINE_RECORD.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/MACHINE_RECORD</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="351" data-area="Results" data-kind="component" data-search="phasors results phase6_ashuganj_ccpp_closed_loop_trip/results/phasors receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display this from block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/351_PHASORS.png" target="_blank" rel="noopener"><img src="annotated/351_PHASORS.png" alt="Annotated Simulink snapshot: PHASORS" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>351 · Results</span><span>3,200 × 1,764 px</span></div><h2>PHASORS</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/351_PHASORS.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/351_Results_PHASORS.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/PHASORS</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="352" data-area="Results" data-kind="component" data-search="plant quantities results phase6_ashuganj_ccpp_closed_loop_trip/results/plant quantities runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block this m-s-function block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/352_Plant_quantities.png" target="_blank" rel="noopener"><img src="annotated/352_Plant_quantities.png" alt="Annotated Simulink snapshot: Plant quantities" loading="lazy" width="3200" height="2568"></a>
<div class="card-body"><div class="meta"><span>352 · Results</span><span>3,200 × 2,568 px</span></div><h2>Plant quantities</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/352_Plant_quantities.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/352_Results_Plant_quantities.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Plant quantities</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="353" data-area="Results" data-kind="component" data-search="plant summary results phase6_ashuganj_ccpp_closed_loop_trip/results/plant summary publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display this goto block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/353_Plant_summary.png" target="_blank" rel="noopener"><img src="annotated/353_Plant_summary.png" alt="Annotated Simulink snapshot: Plant summary" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>353 · Results</span><span>3,200 × 1,764 px</span></div><h2>Plant summary</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/353_Plant_summary.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/353_Results_Plant_summary.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Plant summary</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="354" data-area="Results" data-kind="component" data-search="relay results phase6_ashuganj_ccpp_closed_loop_trip/results/relay receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display this from block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/354_RELAY.png" target="_blank" rel="noopener"><img src="annotated/354_RELAY.png" alt="Annotated Simulink snapshot: RELAY" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>354 · Results</span><span>3,200 × 1,764 px</span></div><h2>RELAY</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/354_RELAY.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/354_Results_RELAY.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/RELAY</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="355" data-area="Results" data-kind="component" data-search="phase6_summary results phase6_ashuganj_ccpp_closed_loop_trip/results/phase6_summary records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display this toworkspace block is project implementation for simulation, signal handling or display. plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/355_phase6_summary.png" target="_blank" rel="noopener"><img src="annotated/355_phase6_summary.png" alt="Annotated Simulink snapshot: phase6_summary" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>355 · Results</span><span>3,200 × 1,764 px</span></div><h2>phase6_summary</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/355_phase6_summary.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/355_Results_phase6_summary.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/phase6_summary</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="356" data-area="Scenario" data-kind="component" data-search="scenario scenario phase6_ashuganj_ccpp_closed_loop_trip/scenario groups the model blocks used for scenario.
block type: subsystem. added by us - simulation implementation; documented equipment context does not validate this block the subsystem organization and its internal simulink implementation are project additions. fault location/type/start/duration/resistance, dispatch, protection enable, gat state and dc availability controls. the editable panel and scenario defaults are project additions.">
<a class="card-image" href="annotated/356_Scenario.png" target="_blank" rel="noopener"><img src="annotated/356_Scenario.png" alt="Annotated Simulink snapshot: Scenario" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>356 · Scenario</span><span>3,200 × 1,764 px</span></div><h2>Scenario</h2><p>Groups the model blocks used for Scenario.
Block type: SubSystem.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/356_Scenario.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/356_Scenario.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Scenario</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>The subsystem organization and its internal Simulink implementation are project additions.<small>The source context identifies any documented equipment or function.</small></li><li>Fault location/type/start/duration/resistance, dispatch, protection enable, GAT state and DC availability controls.</li><li>The editable panel and scenario defaults are project additions.</li></ul></details></div></article>
<article id="357" data-area="Switchyard" data-kind="system" data-search="switchyard switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard source gis buses and gsut bay identity are represented by a simplified bus protection zone. mixed - source facts and project additions listed for this system two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/357_Switchyard.png" target="_blank" rel="noopener"><img src="annotated/357_Switchyard.png" alt="Annotated Simulink snapshot: Switchyard" loading="lazy" width="3200" height="2203"></a>
<div class="card-body"><div class="meta"><span>357 · Switchyard</span><span>3,200 × 2,203 px</span></div><h2>Switchyard</h2><p>Source GIS buses and GSUT bay identity are represented by a simplified bus protection zone.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/357_Switchyard.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/357_Switchyard.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="358" data-area="Switchyard" data-kind="system" data-search="b03 gis 230 kv bus switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/358_B03_GIS_230_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/358_B03_GIS_230_kV_bus.png" alt="Annotated Simulink snapshot: B03 GIS 230 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>358 · Switchyard</span><span>3,200 × 2,121 px</span></div><h2>B03 GIS 230 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/358_B03_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/358_Switchyard_B03_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="359" data-area="Switchyard" data-kind="component" data-search="a1 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/a1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/359_A1.png" target="_blank" rel="noopener"><img src="annotated/359_A1.png" alt="Annotated Simulink snapshot: A1" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>359 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>A1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/359_A1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/359_Switchyard_B03_GIS_230_kV_bus_A1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/A1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="360" data-area="Switchyard" data-kind="component" data-search="b1 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/b1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/360_B1.png" target="_blank" rel="noopener"><img src="annotated/360_B1.png" alt="Annotated Simulink snapshot: B1" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>360 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>B1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/360_B1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/360_Switchyard_B03_GIS_230_kV_bus_B1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/B1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="361" data-area="Switchyard" data-kind="component" data-search="c1 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/c1 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/361_C1.png" target="_blank" rel="noopener"><img src="annotated/361_C1.png" alt="Annotated Simulink snapshot: C1" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>361 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>C1</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/361_C1.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/361_Switchyard_B03_GIS_230_kV_bus_C1.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/C1</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="362" data-area="Switchyard" data-kind="component" data-search="a2 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/a2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/362_A2.png" target="_blank" rel="noopener"><img src="annotated/362_A2.png" alt="Annotated Simulink snapshot: A2" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>362 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>A2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/362_A2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/362_Switchyard_B03_GIS_230_kV_bus_A2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/A2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="363" data-area="Switchyard" data-kind="component" data-search="b2 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/b2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/363_B2.png" target="_blank" rel="noopener"><img src="annotated/363_B2.png" alt="Annotated Simulink snapshot: B2" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>363 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>B2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/363_B2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/363_Switchyard_B03_GIS_230_kV_bus_B2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/B2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="364" data-area="Switchyard" data-kind="component" data-search="c2 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/c2 provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/364_C2.png" target="_blank" rel="noopener"><img src="annotated/364_C2.png" alt="Annotated Simulink snapshot: C2" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>364 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>C2</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/364_C2.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/364_Switchyard_B03_GIS_230_kV_bus_C2.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/C2</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="365" data-area="Switchyard" data-kind="component" data-search="bus incoming ct switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/bus incoming ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - source ct context; selected ideal zone measurement two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this measurement block and its routed outputs are simulation instrumentation. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/365_Bus_incoming_CT.png" target="_blank" rel="noopener"><img src="annotated/365_Bus_incoming_CT.png" alt="Annotated Simulink snapshot: Bus incoming CT" loading="lazy" width="3200" height="1803"></a>
<div class="card-body"><div class="meta"><span>365 · Switchyard</span><span>3,200 × 1,803 px</span></div><h2>Bus incoming CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - source CT context; selected ideal zone measurement</strong></p><div class="buttons"><a class="button primary" href="annotated/365_Bus_incoming_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/365_Switchyard_Bus_incoming_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Bus incoming CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="366" data-area="Switchyard" data-kind="component" data-search="bus incoming ct current switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/bus incoming ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/366_Bus_incoming_CT_current.png" target="_blank" rel="noopener"><img src="annotated/366_Bus_incoming_CT_current.png" alt="Annotated Simulink snapshot: Bus incoming CT current" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>366 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Bus incoming CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/366_Bus_incoming_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/366_Switchyard_Bus_incoming_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Bus incoming CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="367" data-area="Switchyard" data-kind="component" data-search="bus incoming ct voltage switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/bus incoming ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/367_Bus_incoming_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/367_Bus_incoming_CT_voltage.png" alt="Annotated Simulink snapshot: Bus incoming CT voltage" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>367 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Bus incoming CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/367_Bus_incoming_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/367_Switchyard_Bus_incoming_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Bus incoming CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="368" data-area="Switchyard" data-kind="component" data-search="gat feeder ct switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat feeder ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - documented gat branch; selected ideal zone measurement two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this measurement block and its routed outputs are simulation instrumentation. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/368_GAT_feeder_CT.png" target="_blank" rel="noopener"><img src="annotated/368_GAT_feeder_CT.png" alt="Annotated Simulink snapshot: GAT feeder CT" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>368 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT feeder CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - documented GAT branch; selected ideal zone measurement</strong></p><div class="buttons"><a class="button primary" href="annotated/368_GAT_feeder_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/368_Switchyard_GAT_feeder_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT feeder CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="369" data-area="Switchyard" data-kind="component" data-search="gat feeder ct current switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat feeder ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/369_GAT_feeder_CT_current.png" target="_blank" rel="noopener"><img src="annotated/369_GAT_feeder_CT_current.png" alt="Annotated Simulink snapshot: GAT feeder CT current" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>369 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT feeder CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/369_GAT_feeder_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/369_Switchyard_GAT_feeder_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT feeder CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="370" data-area="Switchyard" data-kind="component" data-search="gat feeder ct voltage switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat feeder ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/370_GAT_feeder_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/370_GAT_feeder_CT_voltage.png" alt="Annotated Simulink snapshot: GAT feeder CT voltage" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>370 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT feeder CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/370_GAT_feeder_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/370_Switchyard_GAT_feeder_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT feeder CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="371" data-area="Switchyard" data-kind="component" data-search="gis bus fault switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gis bus fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - test fault two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. the fault injection block, fault schedule and fault parameters are study additions. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/371_GIS_bus_fault.png" target="_blank" rel="noopener"><img src="annotated/371_GIS_bus_fault.png" alt="Annotated Simulink snapshot: GIS bus fault" loading="lazy" width="3200" height="1803"></a>
<div class="card-body"><div class="meta"><span>371 · Switchyard</span><span>3,200 × 1,803 px</span></div><h2>GIS bus fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - test fault</strong></p><div class="buttons"><a class="button primary" href="annotated/371_GIS_bus_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/371_Switchyard_GIS_bus_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GIS bus fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="372" data-area="Switchyard" data-kind="component" data-search="gis bus fault measurement switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gis bus fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this measurement block and its routed outputs are simulation instrumentation. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/372_GIS_bus_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/372_GIS_bus_fault_measurement.png" alt="Annotated Simulink snapshot: GIS bus fault measurement" loading="lazy" width="3200" height="1803"></a>
<div class="card-body"><div class="meta"><span>372 · Switchyard</span><span>3,200 × 1,803 px</span></div><h2>GIS bus fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/372_GIS_bus_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/372_Switchyard_GIS_bus_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GIS bus fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="373" data-area="Switchyard" data-kind="component" data-search="gis bus fault measurement current switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gis bus fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/373_GIS_bus_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/373_GIS_bus_fault_measurement_current.png" alt="Annotated Simulink snapshot: GIS bus fault measurement current" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>373 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GIS bus fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/373_GIS_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/373_Switchyard_GIS_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GIS bus fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="374" data-area="Switchyard" data-kind="component" data-search="gis bus fault measurement voltage switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gis bus fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/374_GIS_bus_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/374_GIS_bus_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: GIS bus fault measurement voltage" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>374 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GIS bus fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/374_GIS_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/374_Switchyard_GIS_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GIS bus fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="375" data-area="Switchyard" data-kind="component" data-search="gsut breaker q0 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gsut breaker q0 connects or interrupts the three electrical phases according to its control input.
block type: subsystem. mixed - documented gsut bay breaker; ideal switching equivalent two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. the breaker model and its simulation control implementation are project additions. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/375_GSUT_breaker_Q0.png" target="_blank" rel="noopener"><img src="annotated/375_GSUT_breaker_Q0.png" alt="Annotated Simulink snapshot: GSUT breaker Q0" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>375 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GSUT breaker Q0</h2><p>Connects or interrupts the three electrical phases according to its control input.
Block type: SubSystem.</p><p><strong>MIXED - documented GSUT bay breaker; ideal switching equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/375_GSUT_breaker_Q0.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/375_Switchyard_GSUT_breaker_Q0.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GSUT breaker Q0</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The breaker model and its simulation control implementation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="376" data-area="Switchyard" data-kind="component" data-search="line feeder ct switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line feeder ct measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selected equivalent bus-zone measurement two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this measurement block and its routed outputs are simulation instrumentation. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/376_Line_feeder_CT.png" target="_blank" rel="noopener"><img src="annotated/376_Line_feeder_CT.png" alt="Annotated Simulink snapshot: Line feeder CT" loading="lazy" width="3200" height="1803"></a>
<div class="card-body"><div class="meta"><span>376 · Switchyard</span><span>3,200 × 1,803 px</span></div><h2>Line feeder CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selected equivalent bus-zone measurement</strong></p><div class="buttons"><a class="button primary" href="annotated/376_Line_feeder_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/376_Switchyard_Line_feeder_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line feeder CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="377" data-area="Switchyard" data-kind="component" data-search="line feeder ct current switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line feeder ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/377_Line_feeder_CT_current.png" target="_blank" rel="noopener"><img src="annotated/377_Line_feeder_CT_current.png" alt="Annotated Simulink snapshot: Line feeder CT current" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>377 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Line feeder CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/377_Line_feeder_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/377_Switchyard_Line_feeder_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line feeder CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="378" data-area="Switchyard" data-kind="component" data-search="line feeder ct voltage switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line feeder ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this goto block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/378_Line_feeder_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/378_Line_feeder_CT_voltage.png" alt="Annotated Simulink snapshot: Line feeder CT voltage" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>378 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Line feeder CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/378_Line_feeder_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/378_Switchyard_Line_feeder_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line feeder CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="379" data-area="Switchyard" data-kind="component" data-search="q0 command switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/q0 command receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this from block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/379_Q0_command.png" target="_blank" rel="noopener"><img src="annotated/379_Q0_command.png" alt="Annotated Simulink snapshot: Q0 command" loading="lazy" width="3200" height="1797"></a>
<div class="card-body"><div class="meta"><span>379 · Switchyard</span><span>3,200 × 1,797 px</span></div><h2>Q0 command</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/379_Q0_command.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/379_Switchyard_Q0_command.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Q0 command</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="380" data-area="Switchyard" data-kind="component" data-search="gsut a switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gsut a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/380_GSUT_A.png" target="_blank" rel="noopener"><img src="annotated/380_GSUT_A.png" alt="Annotated Simulink snapshot: GSUT A" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>380 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GSUT A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/380_GSUT_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/380_Switchyard_GSUT_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GSUT A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="381" data-area="Switchyard" data-kind="component" data-search="gsut b switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gsut b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/381_GSUT_B.png" target="_blank" rel="noopener"><img src="annotated/381_GSUT_B.png" alt="Annotated Simulink snapshot: GSUT B" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>381 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GSUT B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/381_GSUT_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/381_Switchyard_GSUT_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GSUT B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="382" data-area="Switchyard" data-kind="component" data-search="gsut c switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gsut c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/382_GSUT_C.png" target="_blank" rel="noopener"><img src="annotated/382_GSUT_C.png" alt="Annotated Simulink snapshot: GSUT C" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>382 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GSUT C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/382_GSUT_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/382_Switchyard_GSUT_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GSUT C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="383" data-area="Switchyard" data-kind="component" data-search="line a switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/383_Line_A.png" target="_blank" rel="noopener"><img src="annotated/383_Line_A.png" alt="Annotated Simulink snapshot: Line A" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>383 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Line A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/383_Line_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/383_Switchyard_Line_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="384" data-area="Switchyard" data-kind="component" data-search="line b switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/384_Line_B.png" target="_blank" rel="noopener"><img src="annotated/384_Line_B.png" alt="Annotated Simulink snapshot: Line B" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>384 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Line B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/384_Line_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/384_Switchyard_Line_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="385" data-area="Switchyard" data-kind="component" data-search="line c switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/line c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/385_Line_C.png" target="_blank" rel="noopener"><img src="annotated/385_Line_C.png" alt="Annotated Simulink snapshot: Line C" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>385 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>Line C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/385_Line_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/385_Switchyard_Line_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/Line C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="386" data-area="Switchyard" data-kind="component" data-search="gat a switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/386_GAT_A.png" target="_blank" rel="noopener"><img src="annotated/386_GAT_A.png" alt="Annotated Simulink snapshot: GAT A" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>386 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/386_GAT_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/386_Switchyard_GAT_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="387" data-area="Switchyard" data-kind="component" data-search="gat b switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/387_GAT_B.png" target="_blank" rel="noopener"><img src="annotated/387_GAT_B.png" alt="Annotated Simulink snapshot: GAT B" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>387 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/387_GAT_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/387_Switchyard_GAT_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="388" data-area="Switchyard" data-kind="component" data-search="gat c switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/gat c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. this pmioport block is project implementation for simulation, signal handling or display. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/388_GAT_C.png" target="_blank" rel="noopener"><img src="annotated/388_GAT_C.png" alt="Annotated Simulink snapshot: GAT C" loading="lazy" width="3200" height="1838"></a>
<div class="card-body"><div class="meta"><span>388 · Switchyard</span><span>3,200 × 1,838 px</span></div><h2>GAT C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/388_GAT_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/388_Switchyard_GAT_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/GAT C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="389" data-area="Transformer" data-kind="system" data-search="transformer transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer source gsut identity and winding connection, with a selected study impedance and simulated protection zone. mixed - source facts and project additions listed for this system gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/389_Transformer.png" target="_blank" rel="noopener"><img src="annotated/389_Transformer.png" alt="Annotated Simulink snapshot: Transformer" loading="lazy" width="3200" height="2659"></a>
<div class="card-body"><div class="meta"><span>389 · Transformer</span><span>3,200 × 2,659 px</span></div><h2>Transformer</h2><p>Source GSUT identity and winding connection, with a selected study impedance and simulated protection zone.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/389_Transformer.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/389_Transformer.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="390" data-area="Transformer" data-kind="component" data-search="gsut 10bat10 transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/gsut 10bat10 transfers three-phase power between the modeled transformer windings.
block type: subsystem. mixed - source identity/ratings; study equivalent parameters gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. the equivalent-circuit transformer implementation and unreferenced parameters are project additions. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/390_GSUT_10BAT10.png" target="_blank" rel="noopener"><img src="annotated/390_GSUT_10BAT10.png" alt="Annotated Simulink snapshot: GSUT 10BAT10" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>390 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>GSUT 10BAT10</h2><p>Transfers three-phase power between the modeled transformer windings.
Block type: SubSystem.</p><p><strong>MIXED - source identity/ratings; study equivalent parameters</strong></p><div class="buttons"><a class="button primary" href="annotated/390_GSUT_10BAT10.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/390_Transformer_GSUT_10BAT10.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/GSUT 10BAT10</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The equivalent-circuit transformer implementation and unreferenced parameters are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="391" data-area="Transformer" data-kind="component" data-search="hv ct transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - ct topology context; ideal simulated measurement gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this measurement block and its routed outputs are simulation instrumentation. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/391_HV_CT.png" target="_blank" rel="noopener"><img src="annotated/391_HV_CT.png" alt="Annotated Simulink snapshot: HV CT" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>391 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>HV CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - CT topology context; ideal simulated measurement</strong></p><div class="buttons"><a class="button primary" href="annotated/391_HV_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/391_Transformer_HV_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="392" data-area="Transformer" data-kind="component" data-search="hv ct current transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/392_HV_CT_current.png" target="_blank" rel="noopener"><img src="annotated/392_HV_CT_current.png" alt="Annotated Simulink snapshot: HV CT current" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>392 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>HV CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/392_HV_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/392_Transformer_HV_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="393" data-area="Transformer" data-kind="component" data-search="hv ct voltage transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/393_HV_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/393_HV_CT_voltage.png" alt="Annotated Simulink snapshot: HV CT voltage" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>393 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>HV CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/393_HV_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/393_Transformer_HV_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="394" data-area="Transformer" data-kind="component" data-search="hv winding equivalent fault transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv winding equivalent fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable fault test or fault-measurement signal gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. the fault injection block, fault schedule and fault parameters are study additions. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/394_HV_winding_equivalent_fault.png" target="_blank" rel="noopener"><img src="annotated/394_HV_winding_equivalent_fault.png" alt="Annotated Simulink snapshot: HV winding equivalent fault" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>394 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>HV winding equivalent fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/394_HV_winding_equivalent_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/394_Transformer_HV_winding_equivalent_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV winding equivalent fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="395" data-area="Transformer" data-kind="component" data-search="hv winding equivalent fault measurement transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv winding equivalent fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this measurement block and its routed outputs are simulation instrumentation. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/395_HV_winding_equivalent_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/395_HV_winding_equivalent_fault_measurement.png" alt="Annotated Simulink snapshot: HV winding equivalent fault measurement" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>395 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>HV winding equivalent fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/395_HV_winding_equivalent_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/395_Transformer_HV_winding_equivalent_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV winding equivalent fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="396" data-area="Transformer" data-kind="component" data-search="hv winding equivalent fault measurement current transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv winding equivalent fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/396_HV_winding_equivalent_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/396_HV_winding_equivalent_fault_measurement_current.png" alt="Annotated Simulink snapshot: HV winding equivalent fault measurement current" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>396 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>HV winding equivalent fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/396_HV_winding_equivalent_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/396_Transformer_HV_winding_equivalent_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV winding equivalent fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="397" data-area="Transformer" data-kind="component" data-search="hv winding equivalent fault measurement voltage transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/hv winding equivalent fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/397_HV_winding_equivalent_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/397_HV_winding_equivalent_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: HV winding equivalent fault measurement voltage" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>397 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>HV winding equivalent fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/397_HV_winding_equivalent_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/397_Transformer_HV_winding_equivalent_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/HV winding equivalent fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="398" data-area="Transformer" data-kind="component" data-search="lv ct transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv ct measures three-phase voltages and currents at this model location.
block type: subsystem. mixed - ct topology context; ideal simulated measurement gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this measurement block and its routed outputs are simulation instrumentation. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/398_LV_CT.png" target="_blank" rel="noopener"><img src="annotated/398_LV_CT.png" alt="Annotated Simulink snapshot: LV CT" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>398 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>LV CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>MIXED - CT topology context; ideal simulated measurement</strong></p><div class="buttons"><a class="button primary" href="annotated/398_LV_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/398_Transformer_LV_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="399" data-area="Transformer" data-kind="component" data-search="lv ct current transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/399_LV_CT_current.png" target="_blank" rel="noopener"><img src="annotated/399_LV_CT_current.png" alt="Annotated Simulink snapshot: LV CT current" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>399 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>LV CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/399_LV_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/399_Transformer_LV_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="400" data-area="Transformer" data-kind="component" data-search="lv ct voltage transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/400_LV_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/400_LV_CT_voltage.png" alt="Annotated Simulink snapshot: LV CT voltage" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>400 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>LV CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/400_LV_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/400_Transformer_LV_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="401" data-area="Transformer" data-kind="component" data-search="lv connection fault transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv connection fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable fault test or fault-measurement signal gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. the fault injection block, fault schedule and fault parameters are study additions. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/401_LV_connection_fault.png" target="_blank" rel="noopener"><img src="annotated/401_LV_connection_fault.png" alt="Annotated Simulink snapshot: LV connection fault" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>401 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>LV connection fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/401_LV_connection_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/401_Transformer_LV_connection_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV connection fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="402" data-area="Transformer" data-kind="component" data-search="lv connection fault measurement transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv connection fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this measurement block and its routed outputs are simulation instrumentation. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/402_LV_connection_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/402_LV_connection_fault_measurement.png" alt="Annotated Simulink snapshot: LV connection fault measurement" loading="lazy" width="3200" height="1869"></a>
<div class="card-body"><div class="meta"><span>402 · Transformer</span><span>3,200 × 1,869 px</span></div><h2>LV connection fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/402_LV_connection_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/402_Transformer_LV_connection_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV connection fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="403" data-area="Transformer" data-kind="component" data-search="lv connection fault measurement current transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv connection fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/403_LV_connection_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/403_LV_connection_fault_measurement_current.png" alt="Annotated Simulink snapshot: LV connection fault measurement current" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>403 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>LV connection fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/403_LV_connection_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/403_Transformer_LV_connection_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV connection fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="404" data-area="Transformer" data-kind="component" data-search="lv connection fault measurement voltage transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/lv connection fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this goto block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/404_LV_connection_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/404_LV_connection_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: LV connection fault measurement voltage" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>404 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>LV connection fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/404_LV_connection_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/404_Transformer_LV_connection_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/LV connection fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="405" data-area="Transformer" data-kind="component" data-search="230 kv a transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/230 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/405_230_kV_A.png" target="_blank" rel="noopener"><img src="annotated/405_230_kV_A.png" alt="Annotated Simulink snapshot: 230 kV A" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>405 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>230 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/405_230_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/405_Transformer_230_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/230 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="406" data-area="Transformer" data-kind="component" data-search="230 kv b transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/230 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/406_230_kV_B.png" target="_blank" rel="noopener"><img src="annotated/406_230_kV_B.png" alt="Annotated Simulink snapshot: 230 kV B" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>406 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>230 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/406_230_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/406_Transformer_230_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/230 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="407" data-area="Transformer" data-kind="component" data-search="230 kv c transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/230 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/407_230_kV_C.png" target="_blank" rel="noopener"><img src="annotated/407_230_kV_C.png" alt="Annotated Simulink snapshot: 230 kV C" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>407 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>230 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/407_230_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/407_Transformer_230_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/230 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="408" data-area="Transformer" data-kind="component" data-search="22 kv a transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/22 kv a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/408_22_kV_A.png" target="_blank" rel="noopener"><img src="annotated/408_22_kV_A.png" alt="Annotated Simulink snapshot: 22 kV A" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>408 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>22 kV A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/408_22_kV_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/408_Transformer_22_kV_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/22 kV A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="409" data-area="Transformer" data-kind="component" data-search="22 kv b transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/22 kv b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/409_22_kV_B.png" target="_blank" rel="noopener"><img src="annotated/409_22_kV_B.png" alt="Annotated Simulink snapshot: 22 kV B" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>409 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>22 kV B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/409_22_kV_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/409_Transformer_22_kV_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/22 kV B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="410" data-area="Transformer" data-kind="component" data-search="22 kv c transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer/22 kv c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. this pmioport block is project implementation for simulation, signal handling or display. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/410_22_kV_C.png" target="_blank" rel="noopener"><img src="annotated/410_22_kV_C.png" alt="Annotated Simulink snapshot: 22 kV C" loading="lazy" width="3200" height="1904"></a>
<div class="card-body"><div class="meta"><span>410 · Transformer</span><span>3,200 × 1,904 px</span></div><h2>22 kV C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/410_22_kV_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/410_Transformer_22_kV_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer/22 kV C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="411" data-area="Measurements" data-kind="component" data-search="transformer hv ka measurements phase6_ashuganj_ccpp_closed_loop_trip/transformer hv ka shows the current numerical value of its input signal during simulation.
block type: display. added by us - simulink signal processing, routing, control or display generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. this display block is project implementation for simulation, signal handling or display. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/411_Transformer_HV_kA.png" target="_blank" rel="noopener"><img src="annotated/411_Transformer_HV_kA.png" alt="Annotated Simulink snapshot: Transformer HV kA" loading="lazy" width="3200" height="1836"></a>
<div class="card-body"><div class="meta"><span>411 · Measurements</span><span>3,200 × 1,836 px</span></div><h2>Transformer HV kA</h2><p>Shows the current numerical value of its input signal during simulation.
Block type: Display.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/411_Transformer_HV_kA.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/411_Transformer_HV_kA.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer HV kA</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Display block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="412" data-area="Transmission Line" data-kind="system" data-search="transmission line transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line a 0.7 km two-circuit study connection links the plant equivalent to the remote grid. mixed - source facts and project additions listed for this system the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/412_Transmission_Line.png" target="_blank" rel="noopener"><img src="annotated/412_Transmission_Line.png" alt="Annotated Simulink snapshot: Transmission Line" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>412 · Transmission Line</span><span>3,200 × 1,764 px</span></div><h2>Transmission Line</h2><p>A 0.7 km two-circuit study connection links the plant equivalent to the remote grid.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/412_Transmission_Line.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/412_Transmission_Line.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="413" data-area="Transmission Line" data-kind="component" data-search="circuit 1 - plant half transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/circuit 1 - plant half represents a transmission-line section using a lumped pi-section equivalent.
block type: pmcomponent. added by us - assumed two-circuit pi-line equivalent the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the pi-section approximation and study impedance settings are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/413_Circuit_1_-_plant_half.png" target="_blank" rel="noopener"><img src="annotated/413_Circuit_1_-_plant_half.png" alt="Annotated Simulink snapshot: Circuit 1 - plant half" loading="lazy" width="3200" height="1919"></a>
<div class="card-body"><div class="meta"><span>413 · Transmission Line</span><span>3,200 × 1,919 px</span></div><h2>Circuit 1 - plant half</h2><p>Represents a transmission-line section using a lumped pi-section equivalent.
Block type: PMComponent.</p><p><strong>ADDED BY US - assumed two-circuit PI-line equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/413_Circuit_1_-_plant_half.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/413_Transmission_Line_Circuit_1_-_plant_half.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Circuit 1 - plant half</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The pi-section approximation and study impedance settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="414" data-area="Transmission Line" data-kind="component" data-search="circuit 1 - remote half transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/circuit 1 - remote half represents a transmission-line section using a lumped pi-section equivalent.
block type: pmcomponent. added by us - assumed two-circuit pi-line equivalent the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the pi-section approximation and study impedance settings are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/414_Circuit_1_-_remote_half.png" target="_blank" rel="noopener"><img src="annotated/414_Circuit_1_-_remote_half.png" alt="Annotated Simulink snapshot: Circuit 1 - remote half" loading="lazy" width="3200" height="1885"></a>
<div class="card-body"><div class="meta"><span>414 · Transmission Line</span><span>3,200 × 1,885 px</span></div><h2>Circuit 1 - remote half</h2><p>Represents a transmission-line section using a lumped pi-section equivalent.
Block type: PMComponent.</p><p><strong>ADDED BY US - assumed two-circuit PI-line equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/414_Circuit_1_-_remote_half.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/414_Transmission_Line_Circuit_1_-_remote_half.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Circuit 1 - remote half</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The pi-section approximation and study impedance settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="415" data-area="Transmission Line" data-kind="component" data-search="circuit 2 - plant half transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/circuit 2 - plant half represents a transmission-line section using a lumped pi-section equivalent.
block type: pmcomponent. added by us - assumed two-circuit pi-line equivalent the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the pi-section approximation and study impedance settings are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/415_Circuit_2_-_plant_half.png" target="_blank" rel="noopener"><img src="annotated/415_Circuit_2_-_plant_half.png" alt="Annotated Simulink snapshot: Circuit 2 - plant half" loading="lazy" width="3200" height="1919"></a>
<div class="card-body"><div class="meta"><span>415 · Transmission Line</span><span>3,200 × 1,919 px</span></div><h2>Circuit 2 - plant half</h2><p>Represents a transmission-line section using a lumped pi-section equivalent.
Block type: PMComponent.</p><p><strong>ADDED BY US - assumed two-circuit PI-line equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/415_Circuit_2_-_plant_half.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/415_Transmission_Line_Circuit_2_-_plant_half.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Circuit 2 - plant half</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The pi-section approximation and study impedance settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="416" data-area="Transmission Line" data-kind="component" data-search="circuit 2 - remote half transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/circuit 2 - remote half represents a transmission-line section using a lumped pi-section equivalent.
block type: pmcomponent. added by us - assumed two-circuit pi-line equivalent the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the pi-section approximation and study impedance settings are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/416_Circuit_2_-_remote_half.png" target="_blank" rel="noopener"><img src="annotated/416_Circuit_2_-_remote_half.png" alt="Annotated Simulink snapshot: Circuit 2 - remote half" loading="lazy" width="3200" height="1885"></a>
<div class="card-body"><div class="meta"><span>416 · Transmission Line</span><span>3,200 × 1,885 px</span></div><h2>Circuit 2 - remote half</h2><p>Represents a transmission-line section using a lumped pi-section equivalent.
Block type: PMComponent.</p><p><strong>ADDED BY US - assumed two-circuit PI-line equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/416_Circuit_2_-_remote_half.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/416_Transmission_Line_Circuit_2_-_remote_half.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Circuit 2 - remote half</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The pi-section approximation and study impedance settings are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="417" data-area="Transmission Line" data-kind="component" data-search="line midpoint fault transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/line midpoint fault injects a configurable three-phase network fault for the protection study.
block type: subsystem. added by us - selectable fault test or fault-measurement signal the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the fault injection block, fault schedule and fault parameters are study additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/417_Line_midpoint_fault.png" target="_blank" rel="noopener"><img src="annotated/417_Line_midpoint_fault.png" alt="Annotated Simulink snapshot: Line midpoint fault" loading="lazy" width="3200" height="1839"></a>
<div class="card-body"><div class="meta"><span>417 · Transmission Line</span><span>3,200 × 1,839 px</span></div><h2>Line midpoint fault</h2><p>Injects a configurable three-phase network fault for the protection study.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/417_Line_midpoint_fault.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/417_Transmission_Line_Line_midpoint_fault.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Line midpoint fault</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The fault injection block, fault schedule and fault parameters are study additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="418" data-area="Transmission Line" data-kind="component" data-search="line midpoint fault measurement transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/line midpoint fault measurement measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selectable fault test or fault-measurement signal the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this measurement block and its routed outputs are simulation instrumentation. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/418_Line_midpoint_fault_measurement.png" target="_blank" rel="noopener"><img src="annotated/418_Line_midpoint_fault_measurement.png" alt="Annotated Simulink snapshot: Line midpoint fault measurement" loading="lazy" width="3200" height="1839"></a>
<div class="card-body"><div class="meta"><span>418 · Transmission Line</span><span>3,200 × 1,839 px</span></div><h2>Line midpoint fault measurement</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/418_Line_midpoint_fault_measurement.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/418_Transmission_Line_Line_midpoint_fault_measurement.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Line midpoint fault measurement</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="419" data-area="Transmission Line" data-kind="component" data-search="line midpoint fault measurement current transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/line midpoint fault measurement current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/419_Line_midpoint_fault_measurement_current.png" target="_blank" rel="noopener"><img src="annotated/419_Line_midpoint_fault_measurement_current.png" alt="Annotated Simulink snapshot: Line midpoint fault measurement current" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>419 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Line midpoint fault measurement current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/419_Line_midpoint_fault_measurement_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/419_Transmission_Line_Line_midpoint_fault_measurement_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Line midpoint fault measurement current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="420" data-area="Transmission Line" data-kind="component" data-search="line midpoint fault measurement voltage transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/line midpoint fault measurement voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/420_Line_midpoint_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="annotated/420_Line_midpoint_fault_measurement_voltage.png" alt="Annotated Simulink snapshot: Line midpoint fault measurement voltage" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>420 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Line midpoint fault measurement voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/420_Line_midpoint_fault_measurement_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/420_Transmission_Line_Line_midpoint_fault_measurement_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Line midpoint fault measurement voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="421" data-area="Transmission Line" data-kind="component" data-search="linelocal command transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/linelocal command receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this from block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/421_LineLocal_command.png" target="_blank" rel="noopener"><img src="annotated/421_LineLocal_command.png" alt="Annotated Simulink snapshot: LineLocal command" loading="lazy" width="3200" height="1833"></a>
<div class="card-body"><div class="meta"><span>421 · Transmission Line</span><span>3,200 × 1,833 px</span></div><h2>LineLocal command</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/421_LineLocal_command.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/421_Transmission_Line_LineLocal_command.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/LineLocal command</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="422" data-area="Transmission Line" data-kind="component" data-search="lineremote command transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/lineremote command receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this from block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/422_LineRemote_command.png" target="_blank" rel="noopener"><img src="annotated/422_LineRemote_command.png" alt="Annotated Simulink snapshot: LineRemote command" loading="lazy" width="3200" height="1833"></a>
<div class="card-body"><div class="meta"><span>422 · Transmission Line</span><span>3,200 × 1,833 px</span></div><h2>LineRemote command</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/422_LineRemote_command.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/422_Transmission_Line_LineRemote_command.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/LineRemote command</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="423" data-area="Transmission Line" data-kind="component" data-search="local line ct transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/local line ct measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selected measurement location and ideal ct the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this measurement block and its routed outputs are simulation instrumentation. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/423_Local_line_CT.png" target="_blank" rel="noopener"><img src="annotated/423_Local_line_CT.png" alt="Annotated Simulink snapshot: Local line CT" loading="lazy" width="3200" height="1839"></a>
<div class="card-body"><div class="meta"><span>423 · Transmission Line</span><span>3,200 × 1,839 px</span></div><h2>Local line CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selected measurement location and ideal CT</strong></p><div class="buttons"><a class="button primary" href="annotated/423_Local_line_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/423_Transmission_Line_Local_line_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Local line CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="424" data-area="Transmission Line" data-kind="component" data-search="local line ct current transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/local line ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/424_Local_line_CT_current.png" target="_blank" rel="noopener"><img src="annotated/424_Local_line_CT_current.png" alt="Annotated Simulink snapshot: Local line CT current" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>424 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Local line CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/424_Local_line_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/424_Transmission_Line_Local_line_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Local line CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="425" data-area="Transmission Line" data-kind="component" data-search="local line ct voltage transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/local line ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/425_Local_line_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/425_Local_line_CT_voltage.png" alt="Annotated Simulink snapshot: Local line CT voltage" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>425 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Local line CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/425_Local_line_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/425_Transmission_Line_Local_line_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Local line CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="426" data-area="Transmission Line" data-kind="component" data-search="local line breaker transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/local line breaker connects or interrupts the three electrical phases according to its control input.
block type: subsystem. added by us - functional line-end breaker equivalent; no verified plant tag the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the breaker model and its simulation control implementation are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/426_Local_line_breaker.png" target="_blank" rel="noopener"><img src="annotated/426_Local_line_breaker.png" alt="Annotated Simulink snapshot: Local line breaker" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>426 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Local line breaker</h2><p>Connects or interrupts the three electrical phases according to its control input.
Block type: SubSystem.</p><p><strong>ADDED BY US - functional line-end breaker equivalent; no verified plant tag</strong></p><div class="buttons"><a class="button primary" href="annotated/426_Local_line_breaker.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/426_Transmission_Line_Local_line_breaker.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Local line breaker</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The breaker model and its simulation control implementation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="427" data-area="Transmission Line" data-kind="component" data-search="remote line ct transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote line ct measures three-phase voltages and currents at this model location.
block type: subsystem. added by us - selected measurement location and ideal ct the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this measurement block and its routed outputs are simulation instrumentation. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/427_Remote_line_CT.png" target="_blank" rel="noopener"><img src="annotated/427_Remote_line_CT.png" alt="Annotated Simulink snapshot: Remote line CT" loading="lazy" width="3200" height="1839"></a>
<div class="card-body"><div class="meta"><span>427 · Transmission Line</span><span>3,200 × 1,839 px</span></div><h2>Remote line CT</h2><p>Measures three-phase voltages and currents at this model location.
Block type: SubSystem.</p><p><strong>ADDED BY US - selected measurement location and ideal CT</strong></p><div class="buttons"><a class="button primary" href="annotated/427_Remote_line_CT.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/427_Transmission_Line_Remote_line_CT.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote line CT</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This measurement block and its routed outputs are simulation instrumentation.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="428" data-area="Transmission Line" data-kind="component" data-search="remote line ct current transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote line ct current publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/428_Remote_line_CT_current.png" target="_blank" rel="noopener"><img src="annotated/428_Remote_line_CT_current.png" alt="Annotated Simulink snapshot: Remote line CT current" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>428 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Remote line CT current</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/428_Remote_line_CT_current.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/428_Transmission_Line_Remote_line_CT_current.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote line CT current</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="429" data-area="Transmission Line" data-kind="component" data-search="remote line ct voltage transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote line ct voltage publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this goto block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/429_Remote_line_CT_voltage.png" target="_blank" rel="noopener"><img src="annotated/429_Remote_line_CT_voltage.png" alt="Annotated Simulink snapshot: Remote line CT voltage" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>429 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Remote line CT voltage</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/429_Remote_line_CT_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/429_Transmission_Line_Remote_line_CT_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote line CT voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="430" data-area="Transmission Line" data-kind="component" data-search="remote line breaker transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote line breaker connects or interrupts the three electrical phases according to its control input.
block type: subsystem. added by us - functional remote-end breaker equivalent the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the breaker model and its simulation control implementation are project additions. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/430_Remote_line_breaker.png" target="_blank" rel="noopener"><img src="annotated/430_Remote_line_breaker.png" alt="Annotated Simulink snapshot: Remote line breaker" loading="lazy" width="3200" height="1839"></a>
<div class="card-body"><div class="meta"><span>430 · Transmission Line</span><span>3,200 × 1,839 px</span></div><h2>Remote line breaker</h2><p>Connects or interrupts the three electrical phases according to its control input.
Block type: SubSystem.</p><p><strong>ADDED BY US - functional remote-end breaker equivalent</strong></p><div class="buttons"><a class="button primary" href="annotated/430_Remote_line_breaker.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/430_Transmission_Line_Remote_line_breaker.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote line breaker</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The breaker model and its simulation control implementation are project additions.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="431" data-area="Transmission Line" data-kind="component" data-search="plant a transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/plant a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/431_Plant_A.png" target="_blank" rel="noopener"><img src="annotated/431_Plant_A.png" alt="Annotated Simulink snapshot: Plant A" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>431 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Plant A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/431_Plant_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/431_Transmission_Line_Plant_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Plant A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="432" data-area="Transmission Line" data-kind="component" data-search="plant b transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/plant b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/432_Plant_B.png" target="_blank" rel="noopener"><img src="annotated/432_Plant_B.png" alt="Annotated Simulink snapshot: Plant B" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>432 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Plant B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/432_Plant_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/432_Transmission_Line_Plant_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Plant B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="433" data-area="Transmission Line" data-kind="component" data-search="plant c transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/plant c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/433_Plant_C.png" target="_blank" rel="noopener"><img src="annotated/433_Plant_C.png" alt="Annotated Simulink snapshot: Plant C" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>433 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Plant C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/433_Plant_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/433_Transmission_Line_Plant_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Plant C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="434" data-area="Transmission Line" data-kind="component" data-search="remote a transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote a provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/434_Remote_A.png" target="_blank" rel="noopener"><img src="annotated/434_Remote_A.png" alt="Annotated Simulink snapshot: Remote A" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>434 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Remote A</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/434_Remote_A.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/434_Transmission_Line_Remote_A.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote A</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="435" data-area="Transmission Line" data-kind="component" data-search="remote b transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote b provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/435_Remote_B.png" target="_blank" rel="noopener"><img src="annotated/435_Remote_B.png" alt="Annotated Simulink snapshot: Remote B" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>435 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Remote B</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/435_Remote_B.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/435_Transmission_Line_Remote_B.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote B</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="436" data-area="Transmission Line" data-kind="component" data-search="remote c transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line/remote c provides a physical electrical connection through the subsystem boundary.
block type: pmioport. added by us - simulation implementation; documented equipment context does not validate this block the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. this pmioport block is project implementation for simulation, signal handling or display. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/436_Remote_C.png" target="_blank" rel="noopener"><img src="annotated/436_Remote_C.png" alt="Annotated Simulink snapshot: Remote C" loading="lazy" width="3200" height="1874"></a>
<div class="card-body"><div class="meta"><span>436 · Transmission Line</span><span>3,200 × 1,874 px</span></div><h2>Remote C</h2><p>Provides a physical electrical connection through the subsystem boundary.
Block type: PMIOPort.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/436_Remote_C.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/436_Transmission_Line_Remote_C.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line/Remote C</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This PMIOPort block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="437" data-area="Turbine and AVR" data-kind="system" data-search="turbine and avr turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr the documented turbine/excitation system is represented with generic dynamic controls. mixed - source facts and project additions listed for this system the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/437_Turbine_and_AVR.png" target="_blank" rel="noopener"><img src="annotated/437_Turbine_and_AVR.png" alt="Annotated Simulink snapshot: Turbine and AVR" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>437 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Turbine and AVR</h2><p>The documented turbine/excitation system is represented with generic dynamic controls.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/437_Turbine_and_AVR.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="438" data-area="Turbine and AVR" data-kind="component" data-search="controller measurements turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/controller measurements combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this mux block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/438_Controller_measurements.png" target="_blank" rel="noopener"><img src="annotated/438_Controller_measurements.png" alt="Annotated Simulink snapshot: Controller measurements" loading="lazy" width="3200" height="2539"></a>
<div class="card-body"><div class="meta"><span>438 · Turbine and AVR</span><span>3,200 × 2,539 px</span></div><h2>Controller measurements</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/438_Controller_measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/438_Turbine_and_AVR_Controller_measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Controller measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="439" data-area="Turbine and AVR" data-kind="component" data-search="excitation input turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/excitation input publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this goto block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/439_Excitation_input.png" target="_blank" rel="noopener"><img src="annotated/439_Excitation_input.png" alt="Annotated Simulink snapshot: Excitation input" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>439 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Excitation input</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/439_Excitation_input.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/439_Turbine_and_AVR_Excitation_input.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Excitation input</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="440" data-area="Turbine and AVR" data-kind="component" data-search="field voltage turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/field voltage selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this selector block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/440_Field_voltage.png" target="_blank" rel="noopener"><img src="annotated/440_Field_voltage.png" alt="Annotated Simulink snapshot: Field voltage" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>440 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Field voltage</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/440_Field_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/440_Turbine_and_AVR_Field_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Field voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="441" data-area="Turbine and AVR" data-kind="component" data-search="governor turbine and avr turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/governor turbine and avr runs the project matlab s-function for this modeled calculation or control.
block type: m-s-function. added by us - simulation implementation; documented equipment context does not validate this block the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this m-s-function block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/441_Governor_turbine_and_AVR.png" target="_blank" rel="noopener"><img src="annotated/441_Governor_turbine_and_AVR.png" alt="Annotated Simulink snapshot: Governor turbine and AVR" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>441 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Governor turbine and AVR</h2><p>Runs the project MATLAB S-function for this modeled calculation or control.
Block type: M-S-Function.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/441_Governor_turbine_and_AVR.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/441_Turbine_and_AVR_Governor_turbine_and_AVR.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Governor turbine and AVR</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This M-S-Function block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="442" data-area="Turbine and AVR" data-kind="component" data-search="machine measurements turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/machine measurements receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this from block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/442_Machine_measurements.png" target="_blank" rel="noopener"><img src="annotated/442_Machine_measurements.png" alt="Annotated Simulink snapshot: Machine measurements" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>442 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Machine measurements</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/442_Machine_measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/442_Turbine_and_AVR_Machine_measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Machine measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="443" data-area="Turbine and AVR" data-kind="component" data-search="machine state record turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/machine state record combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this mux block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/443_Machine_state_record.png" target="_blank" rel="noopener"><img src="annotated/443_Machine_state_record.png" alt="Annotated Simulink snapshot: Machine state record" loading="lazy" width="3200" height="2358"></a>
<div class="card-body"><div class="meta"><span>443 · Turbine and AVR</span><span>3,200 × 2,358 px</span></div><h2>Machine state record</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/443_Machine_state_record.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/443_Turbine_and_AVR_Machine_state_record.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Machine state record</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="444" data-area="Turbine and AVR" data-kind="component" data-search="machine state record tag turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/machine state record tag publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this goto block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/444_Machine_state_record_tag.png" target="_blank" rel="noopener"><img src="annotated/444_Machine_state_record_tag.png" alt="Annotated Simulink snapshot: Machine state record tag" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>444 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Machine state record tag</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/444_Machine_state_record_tag.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/444_Turbine_and_AVR_Machine_state_record_tag.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Machine state record tag</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="445" data-area="Turbine and AVR" data-kind="component" data-search="machine voltage and speed turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/machine voltage and speed selects named signals from a bus for downstream use.
block type: busselector. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this busselector block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/445_Machine_voltage_and_speed.png" target="_blank" rel="noopener"><img src="annotated/445_Machine_voltage_and_speed.png" alt="Annotated Simulink snapshot: Machine voltage and speed" loading="lazy" width="3200" height="2071"></a>
<div class="card-body"><div class="meta"><span>445 · Turbine and AVR</span><span>3,200 × 2,071 px</span></div><h2>Machine voltage and speed</h2><p>Selects named signals from a bus for downstream use.
Block type: BusSelector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/445_Machine_voltage_and_speed.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/445_Turbine_and_AVR_Machine_voltage_and_speed.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Machine voltage and speed</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This BusSelector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="446" data-area="Turbine and AVR" data-kind="component" data-search="mechanical input turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/mechanical input publishes a named signal for matching from blocks elsewhere in the model.
block type: goto. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this goto block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/446_Mechanical_input.png" target="_blank" rel="noopener"><img src="annotated/446_Mechanical_input.png" alt="Annotated Simulink snapshot: Mechanical input" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>446 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Mechanical input</h2><p>Publishes a named signal for matching From blocks elsewhere in the model.
Block type: Goto.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/446_Mechanical_input.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/446_Turbine_and_AVR_Mechanical_input.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Mechanical input</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Goto block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="447" data-area="Turbine and AVR" data-kind="component" data-search="mechanical power turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/mechanical power selects elements from a vector or array for downstream calculations or displays.
block type: selector. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this selector block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/447_Mechanical_power.png" target="_blank" rel="noopener"><img src="annotated/447_Mechanical_power.png" alt="Annotated Simulink snapshot: Mechanical power" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>447 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Mechanical power</h2><p>Selects elements from a vector or array for downstream calculations or displays.
Block type: Selector.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/447_Mechanical_power.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/447_Turbine_and_AVR_Mechanical_power.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Mechanical power</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Selector block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="448" data-area="Turbine and AVR" data-kind="component" data-search="terminal voltage turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/terminal voltage evaluates the mathematical expression configured for the input signal.
block type: fcn. added by us - simulation implementation; documented equipment context does not validate this block the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this fcn block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/448_Terminal_voltage.png" target="_blank" rel="noopener"><img src="annotated/448_Terminal_voltage.png" alt="Annotated Simulink snapshot: Terminal voltage" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>448 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Terminal voltage</h2><p>Evaluates the mathematical expression configured for the input signal.
Block type: Fcn.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/448_Terminal_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/448_Turbine_and_AVR_Terminal_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Terminal voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Fcn block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="449" data-area="Turbine and AVR" data-kind="component" data-search="unit trip turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/unit trip receives a named signal routed from a matching goto block.
block type: from. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this from block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/449_Unit_trip.png" target="_blank" rel="noopener"><img src="annotated/449_Unit_trip.png" alt="Annotated Simulink snapshot: Unit trip" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>449 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Unit trip</h2><p>Receives a named signal routed from a matching Goto block.
Block type: From.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/449_Unit_trip.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/449_Turbine_and_AVR_Unit_trip.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/Unit trip</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This From block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="450" data-area="Turbine and AVR" data-kind="component" data-search="dq voltage turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/dq voltage combines input signals into a vector.
block type: mux. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this mux block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/450_dq_voltage.png" target="_blank" rel="noopener"><img src="annotated/450_dq_voltage.png" alt="Annotated Simulink snapshot: dq voltage" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>450 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>dq voltage</h2><p>Combines input signals into a vector.
Block type: Mux.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/450_dq_voltage.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/450_Turbine_and_AVR_dq_voltage.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/dq voltage</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This Mux block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="451" data-area="Turbine and AVR" data-kind="component" data-search="phase6_machine turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr/phase6_machine records the connected simulation signal in the matlab workspace.
block type: toworkspace. added by us - simulink signal processing, routing, control or display the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. this toworkspace block is project implementation for simulation, signal handling or display. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/451_phase6_machine.png" target="_blank" rel="noopener"><img src="annotated/451_phase6_machine.png" alt="Annotated Simulink snapshot: phase6_machine" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>451 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>phase6_machine</h2><p>Records the connected simulation signal in the MATLAB workspace.
Block type: ToWorkspace.</p><p><strong>ADDED BY US - Simulink signal processing, routing, control or display</strong></p><div class="buttons"><a class="button primary" href="annotated/451_phase6_machine.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/451_Turbine_and_AVR_phase6_machine.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR/phase6_machine</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>This ToWorkspace block is project implementation for simulation, signal handling or display.<small>The source PDFs describe the plant; they do not specify this Simulink block implementation.</small></li><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article>
<article id="452" data-area="powergui" data-kind="component" data-search="powergui powergui phase6_ashuganj_ccpp_closed_loop_trip/powergui configures the specialized power systems simulation and analysis environment.
block type: subsystem. added by us - simulation implementation; documented equipment context does not validate this block the numerical simulation setup is a project addition. discrete solver setup, initialization and electrical sample time of 50 microseconds. numerical configuration is not a physical plant component.">
<a class="card-image" href="annotated/452_powergui.png" target="_blank" rel="noopener"><img src="annotated/452_powergui.png" alt="Annotated Simulink snapshot: powergui" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>452 · powergui</span><span>3,200 × 1,764 px</span></div><h2>powergui</h2><p>Configures the Specialized Power Systems simulation and analysis environment.
Block type: SubSystem.</p><p><strong>ADDED BY US - simulation implementation; documented equipment context does not validate this block</strong></p><div class="buttons"><a class="button primary" href="annotated/452_powergui.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/452_powergui.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/powergui</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>The numerical simulation setup is a project addition.<small>Documented plant equipment and ratings, where supported, remain identified in the source context above.</small></li><li>Discrete solver setup, initialization and electrical sample time of 50 microseconds.</li><li>Numerical configuration is not a physical plant component.</li></ul></details></div></article></div><div class="empty" id="empty">No snapshots match. Try a system name or clear the filter.</div>
<footer>Voltage colors: <span class="volt" style="background:#c73336"></span>230 kV &nbsp; <span class="volt" style="background:#206cb4"></span>22 kV &nbsp; <span class="volt" style="background:#21824c"></span>6.6 kV &nbsp; <span class="volt" style="background:#7753b1"></span>110 V DC.<br>Source facts describe the corresponding plant area. Numerical settings, simulation logic and visualization choices are identified as additions in the evidence map. PDF page references are reproduced from that map. These snapshots are design documentation; they are not a claim of commissioned relay settings.</footer></main>
<script>const q=document.querySelector('#search'),area=document.querySelector('#area'),kind=document.querySelector('#kind'),cards=[...document.querySelectorAll('article')];function filter(){const s=q.value.trim().toLowerCase();let n=0;for(const card of cards){const show=(!area.value||card.dataset.area===area.value)&&(!kind.value||card.dataset.kind===kind.value)&&(!s||card.dataset.search.includes(s));card.hidden=!show;if(show)n++}document.querySelector('#count').textContent=n+' of '+cards.length+' snapshots';document.querySelector('#empty').style.display=n?'none':'block'}q.addEventListener('input',filter);area.addEventListener('change',filter);kind.addEventListener('change',filter);</script></body></html>