<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>V4 Power Plant — Presentation snapshots</title>
<style>
:root{font-family:Segoe UI,Arial,sans-serif;color:#172e45;background:#f0f4f8;font-synthesis:none}*{box-sizing:border-box}
body{margin:0}header{background:#12273f;color:white;padding:38px max(24px,calc((100vw - 1660px)/2));}
.eyebrow{color:#a8c8e1;letter-spacing:.1em;font-size:12px;font-weight:700}h1{font-size:clamp(26px,3vw,40px);margin:10px 0}header p{max-width:860px;line-height:1.6;color:#dbe7f2}
main{max-width:1712px;margin:auto;padding:26px}.toolbar{display:flex;flex-wrap:wrap;gap:12px;align-items:center;margin:0 0 14px}
input,select{font:inherit;padding:12px 15px;border:1px solid #c7d5e2;border-radius:9px;background:white;color:#172e45}input{min-width:260px;flex:1}select{min-width:210px}
a{color:#086575;text-underline-offset:3px}.links{display:flex;gap:20px;flex-wrap:wrap;margin:20px 0 0}.links a{color:#cbe7f5}
.legend{display:flex;flex-wrap:wrap;gap:10px;line-height:1.5;margin:15px 0 22px}.badge{border-radius:5px;padding:4px 9px;font-size:12px;font-weight:700}.source{background:#dcefeb;color:#006b67}.added{background:#ffefc9;color:#855a00}
.legend-note{font-size:13px;color:#53667a;align-self:center}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:24px}
article{background:white;border:1px solid #dae3ec;border-radius:13px;overflow:hidden;box-shadow:0 3px 10px #12273f08;scroll-margin-top:20px}
.card-image{display:block;background:white;border-bottom:1px solid #e5ecf2}.card-image img{display:block;width:100%;height:auto;aspect-ratio:16/10;object-fit:contain}
.card-body{padding:20px}article h2{font-size:21px;margin:8px 0 9px}article p{font-size:14px;line-height:1.6;margin:0 0 14px;color:#53667a}.meta{font-size:12px;color:#53667a;display:flex;justify-content:space-between;gap:16px}.buttons{display:flex;gap:10px;flex-wrap:wrap}.button{border:1px solid #c6d6e4;border-radius:6px;text-decoration:none;padding:9px 12px;font-size:13px;font-weight:600}.button.primary{background:#12273f;color:white;border-color:#12273f}
details{margin-top:16px;border-top:1px solid #e6edf3;padding-top:12px;font-size:13px}summary{cursor:pointer;font-weight:600;color:#405971}details ul{padding-left:18px;line-height:1.6}details li{margin:8px 0}details small{display:block;color:#53667a}code{font-size:11px;overflow-wrap:anywhere}.count{color:#53667a;font-size:14px;margin:14px 0}.empty{display:none;padding:45px;text-align:center;color:#53667a}
footer{max-width:1660px;margin:28px auto;padding:24px 0 42px;font-size:13px;color:#53667a;line-height:1.7;border-top:1px solid #d4dfe9}.volt{display:inline-block;width:10px;height:10px;border-radius:3px;margin-right:5px}
@media(max-width:900px){.grid{grid-template-columns:1fr}main{padding:16px}.card-image img{aspect-ratio:auto}header{padding:28px 20px}footer{margin:20px}}
@media print{header{color:#172e45;background:white}.toolbar,.count,.buttons,.links,details,.legend{display:none}.grid{display:block}article{break-inside:avoid;margin:0 0 24px}.card-image img{aspect-ratio:auto}.card-body p{display:none}}
</style></head><body>
<header><div class="eyebrow">POWER PLANT MODEL / V4 · WHOLE SLD & SUBSYSTEMS</div><h1>Plant SLD & Subsystem Snapshots</h1>
<p>Actual Simulink plant SLD overview and subsystem views, with source PDF facts and project additions identified on each image. Exported at the system level (individual block-by-block cards omitted).</p>
<div class="links"><a href="manual.html">Model manual</a><a href="README.md">How to use</a><a href="SOURCES_AND_ADDITIONS.md">Sources and additions</a><a href="contact_sheet.png">All snapshots at a glance</a><a href="manifest.json">Export manifest</a></div></header>
<main><div class="toolbar"><input id="search" type="search" placeholder="Search SLD, subsystem, area or relay…" aria-label="Search snapshots"><select id="area" aria-label="Filter by system area"><option value="">All areas</option><option value="Auxiliaries">Auxiliaries</option><option value="Breaker Control">Breaker Control</option><option value="DC Supply">DC Supply</option><option value="Generator">Generator</option><option value="Grid">Grid</option><option value="Measurements">Measurements</option><option value="Overview">Overview</option><option value="Protection">Protection</option><option value="Results">Results</option><option value="Switchyard">Switchyard</option><option value="Transformer">Transformer</option><option value="Transmission Line">Transmission Line</option><option value="Turbine and AVR">Turbine and AVR</option></select></div>
<div class="legend"><span class="badge source">PDF-SUPPORTED FACTS</span><span class="badge added">ADDED BY US</span><span class="legend-note">The provenance badges are separate from the model’s voltage colors.</span></div>
<div class="count" id="count">24 system snapshots</div><div class="grid" id="grid"><article id="000" data-area="Overview" data-kind="system" data-search="plant overview overview phase6_ashuganj_ccpp_closed_loop_trip complete v4 model with voltage-coded electrical busbars. mixed - source facts and project additions listed for this system rev 03 shows the generator, gsut, uat, gat, 6.6 kv and lv systems. the protection one-line documents generator/transformer protection and the gis interface. simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays. six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.">
<a class="card-image" href="annotated/000_Plant_overview.png" target="_blank" rel="noopener"><img src="annotated/000_Plant_overview.png" alt="Annotated Simulink snapshot: Plant overview" loading="lazy" width="3200" height="2136"></a>
<div class="card-body"><div class="meta"><span>000 · Overview</span><span>3,200 × 2,136 px</span></div><h2>Plant overview</h2><p>Complete v4 model with voltage-coded electrical busbars.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/000_Plant_overview.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/000_Plant_overview.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 shows the generator, GSUT, UAT, GAT, 6.6 kV and LV systems.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The protection one-line documents generator/transformer protection and the GIS interface.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays.</li><li>Six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.</li></ul></details></div></article>
<article id="001" data-area="Auxiliaries" data-kind="system" data-search="auxiliaries auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries documented auxiliary transformers feed a reduced 6.6 kv load equivalent. mixed - source facts and project additions listed for this system uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="annotated/001_Auxiliaries.png" alt="Annotated Simulink snapshot: Auxiliaries" loading="lazy" width="3200" height="2444"></a>
<div class="card-body"><div class="meta"><span>001 · Auxiliaries</span><span>3,200 × 2,444 px</span></div><h2>Auxiliaries</h2><p>Documented auxiliary transformers feed a reduced 6.6 kV load equivalent.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/001_Auxiliaries.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/001_Auxiliaries.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="009" data-area="Auxiliaries" data-kind="system" data-search="b6.6 auxiliary 6.6 kv bus auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b6.6 auxiliary 6.6 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker uat 10bbt10 is 19/25 mva, 22/6.9 kv, dyn11; gat 10bbt20 is 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. the drawing shows 6.6 kv busbars, lv transformers/switchboards, lighting and mccs. owner response states station auxiliary demand 14 mw at 0.85 power factor. simplified uat/gat equivalents, gat-out normal state and selected auxiliary fault. the 14 mw total is allocated to lumped constant-pq, floating-star loads. individual lv feeders/motors are not explicitly modeled; their included demand is represented within the mv equivalent.">
<a class="card-image" href="annotated/009_B6.6_Auxiliary_6.6_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/009_B6.6_Auxiliary_6.6_kV_bus.png" alt="Annotated Simulink snapshot: B6.6 Auxiliary 6.6 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>009 · Auxiliaries</span><span>3,200 × 2,121 px</span></div><h2>B6.6 Auxiliary 6.6 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/009_B6.6_Auxiliary_6.6_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/009_Auxiliaries_B6.6_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B6.6 Auxiliary 6.6 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></details></div></article>
<article id="034" data-area="Generator" data-kind="system" data-search="b_22 generator 22 kv bus generator phase6_ashuganj_ccpp_closed_loop_trip/b_22 generator 22 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/034_B_22_Generator_22_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/034_B_22_Generator_22_kV_bus.png" alt="Annotated Simulink snapshot: B_22 Generator 22 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>034 · Generator</span><span>3,200 × 2,121 px</span></div><h2>B_22 Generator 22 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/034_B_22_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/034_B_22_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22 Generator 22 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="041" data-area="Generator" data-kind="system" data-search="b_22_unit unit 22 kv bus generator phase6_ashuganj_ccpp_closed_loop_trip/b_22_unit unit 22 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/041_B_22_UNIT_Unit_22_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/041_B_22_UNIT_Unit_22_kV_bus.png" alt="Annotated Simulink snapshot: B_22_UNIT Unit 22 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>041 · Generator</span><span>3,200 × 2,121 px</span></div><h2>B_22_UNIT Unit 22 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/041_B_22_UNIT_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/041_B_22_UNIT_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22_UNIT Unit 22 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="049" data-area="Breaker Control" data-kind="system" data-search="breaker control breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control documented breaker and trip functions are connected through a simplified dc-qualified mechanism. mixed - source facts and project additions listed for this system 52g generator breaker and gsut/gat 52-1(q0) breakers are shown with trip coils and interlocks. source drawing includes 86 lockout and turbine/excitation trip outputs. dc-health gating, trip latches, five breaker commands and unit-trip sequencing. a 50 ms mechanism delay is selected for the study. line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.">
<a class="card-image" href="annotated/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="annotated/049_Breaker_Control.png" alt="Annotated Simulink snapshot: Breaker Control" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>049 · Breaker Control</span><span>3,200 × 1,764 px</span></div><h2>Breaker Control</h2><p>Documented breaker and trip functions are connected through a simplified DC-qualified mechanism.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/049_Breaker_Control.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/049_Breaker_Control.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></details></div></article>
<article id="069" data-area="DC Supply" data-kind="system" data-search="dc supply dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply a lumped 110 v dc equivalent represents protection and trip supply availability. mixed - source facts and project additions listed for this system rev 03 specifies 110 vdc +10%/-20% for the dc system. the main one-line shows 110 v dc, 220 v dc and 24 v dc system branches. protection drawing shows 110 v dc transformer/gis controls and 220 v dc siemens generator controls. one lumped 110 v bank: 55 cells, 200 ah; battery resistance/ocv/soc limits are study assumptions. charger rating, 2.4 kw continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents. the model does not reproduce every documented dc voltage domain or detailed station wiring.">
<a class="card-image" href="annotated/069_DC_Supply.png" target="_blank" rel="noopener"><img src="annotated/069_DC_Supply.png" alt="Annotated Simulink snapshot: DC Supply" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>069 · DC Supply</span><span>3,200 × 1,764 px</span></div><h2>DC Supply</h2><p>A lumped 110 V DC equivalent represents protection and trip supply availability.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/069_DC_Supply.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/069_DC_Supply.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 1</small></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul></details></div></article>
<article id="085" data-area="Generator" data-kind="system" data-search="generator generator phase6_ashuganj_ccpp_closed_loop_trip/generator 458 mva generator ratings and source ct arrangement, implemented as a dynamic machine equivalent. mixed - source facts and project additions listed for this system siemens sgen5-2000h: 458 mva, 22 kv, 50 hz, 3000 rpm. generator t1/t2 cts are 15000/1 a; saturated xd/xd&#x27;/xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. the report shows a 22 kv/sqrt(3):500 v neutral earthing transformer, 135 kva/20 s, with qualified resistor entries. synchronous-machine block, workbook-based dynamic parameter mapping and 360 mw dispatch scenario. neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks. viscous-loss coefficient f=0.001 pu and 10 w numerical shunt are study choices.">
<a class="card-image" href="annotated/085_Generator.png" target="_blank" rel="noopener"><img src="annotated/085_Generator.png" alt="Annotated Simulink snapshot: Generator" loading="lazy" width="3200" height="2523"></a>
<div class="card-body"><div class="meta"><span>085 · Generator</span><span>3,200 × 2,523 px</span></div><h2>Generator</h2><p>458 MVA generator ratings and source CT arrangement, implemented as a dynamic machine equivalent.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/085_Generator.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/085_Generator.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm.<small>Generator Name Plate_South.pdf · p. 2</small></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu.<small>Generator Data_South.pdf · p. 1</small></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries.<small>Generator Data_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul></details></div></article>
<article id="118" data-area="Grid" data-kind="system" data-search="grid grid phase6_ashuganj_ccpp_closed_loop_trip/grid a 230 kv source and sequence impedance represent the external pgcb network. mixed - source facts and project additions listed for this system the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/118_Grid.png" target="_blank" rel="noopener"><img src="annotated/118_Grid.png" alt="Annotated Simulink snapshot: Grid" loading="lazy" width="3200" height="2161"></a>
<div class="card-body"><div class="meta"><span>118 · Grid</span><span>3,200 × 2,161 px</span></div><h2>Grid</h2><p>A 230 kV source and sequence impedance represent the external PGCB network.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/118_Grid.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/118_Grid.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="119" data-area="Grid" data-kind="system" data-search="bgrid_230 pgcb 230 kv bus grid phase6_ashuganj_ccpp_closed_loop_trip/grid/bgrid_230 pgcb 230 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker the report gives 230 kv and an estimated 2.66 ohm / 50 ka grid basis. the owner questionnaire directs grid short-circuit strength and sequence-impedance requests to pgcb. ideal voltage source and positive/zero-sequence impedance blocks. active study r1=0.267343748 ohm and x1=2.938107792 ohm use the separately documented 45.01 ka study basis. remote fault and zero-sequence assumptions; this is not an official current pgcb equivalent.">
<a class="card-image" href="annotated/119_BGRID_230_PGCB_230_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/119_BGRID_230_PGCB_230_kV_bus.png" alt="Annotated Simulink snapshot: BGRID_230 PGCB 230 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>119 · Grid</span><span>3,200 × 2,121 px</span></div><h2>BGRID_230 PGCB 230 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/119_BGRID_230_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/119_Grid_BGRID_230_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/BGRID_230 PGCB 230 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis.<small>Generator Data_South.pdf · p. 2</small></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB.<small>Google Sheet Form_Filled Up By APSCL.pdf · p. 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></details></div></article>
<article id="141" data-area="Measurements" data-kind="system" data-search="live meter signals measurements phase6_ashuganj_ccpp_closed_loop_trip/live meter signals ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/141_Live_Meter_Signals.png" target="_blank" rel="noopener"><img src="annotated/141_Live_Meter_Signals.png" alt="Annotated Simulink snapshot: Live Meter Signals" loading="lazy" width="3200" height="3864"></a>
<div class="card-body"><div class="meta"><span>141 · Measurements</span><span>3,200 × 3,864 px</span></div><h2>Live Meter Signals</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="180" data-area="Measurements" data-kind="system" data-search="measurements measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/180_Measurements.png" target="_blank" rel="noopener"><img src="annotated/180_Measurements.png" alt="Annotated Simulink snapshot: Measurements" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>180 · Measurements</span><span>3,200 × 1,764 px</span></div><h2>Measurements</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/180_Measurements.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/180_Measurements.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="182" data-area="Measurements" data-kind="system" data-search="auxiliary and neutral measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/182_Auxiliary_and_neutral.png" target="_blank" rel="noopener"><img src="annotated/182_Auxiliary_and_neutral.png" alt="Annotated Simulink snapshot: Auxiliary and neutral" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>182 · Measurements</span><span>3,200 × 1,764 px</span></div><h2>Auxiliary and neutral</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/182_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="192" data-area="Measurements" data-kind="system" data-search="fault currents measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. added by us - selectable fault test or fault-measurement signal generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/192_Fault_currents.png" target="_blank" rel="noopener"><img src="annotated/192_Fault_currents.png" alt="Annotated Simulink snapshot: Fault currents" loading="lazy" width="3200" height="3020"></a>
<div class="card-body"><div class="meta"><span>192 · Measurements</span><span>3,200 × 3,020 px</span></div><h2>Fault currents</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>ADDED BY US - selectable fault test or fault-measurement signal</strong></p><div class="buttons"><a class="button primary" href="annotated/192_Fault_currents.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="209" data-area="Measurements" data-kind="system" data-search="generator and transformer measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/209_Generator_and_transformer.png" target="_blank" rel="noopener"><img src="annotated/209_Generator_and_transformer.png" alt="Annotated Simulink snapshot: Generator and transformer" loading="lazy" width="3200" height="2061"></a>
<div class="card-body"><div class="meta"><span>209 · Measurements</span><span>3,200 × 2,061 px</span></div><h2>Generator and transformer</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/209_Generator_and_transformer.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="220" data-area="Measurements" data-kind="system" data-search="live rms readings measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/220_Live_RMS_Readings.png" target="_blank" rel="noopener"><img src="annotated/220_Live_RMS_Readings.png" alt="Annotated Simulink snapshot: Live RMS Readings" loading="lazy" width="3200" height="2551"></a>
<div class="card-body"><div class="meta"><span>220 · Measurements</span><span>3,200 × 2,551 px</span></div><h2>Live RMS Readings</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/220_Live_RMS_Readings.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="318" data-area="Measurements" data-kind="system" data-search="switchyard and line measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line ideal simulation sensors turn the electrical network signals into synchronized rms and phasor inputs. mixed - source facts and project additions listed for this system generator cts are 15000/1 a; phase vts are 22 kv/sqrt(3):100 v/sqrt(3). the source one-line includes ct/vt metering and protection connections. ideal v-i blocks, synchronized rms/phasor estimator, sequence calculation and signal routing. sample periods, fault-current channels and logging are project instrumentation. no ct saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.">
<a class="card-image" href="annotated/318_Switchyard_and_line.png" target="_blank" rel="noopener"><img src="annotated/318_Switchyard_and_line.png" alt="Annotated Simulink snapshot: Switchyard and line" loading="lazy" width="3200" height="2357"></a>
<div class="card-body"><div class="meta"><span>318 · Measurements</span><span>3,200 × 2,357 px</span></div><h2>Switchyard and line</h2><p>Ideal simulation sensors turn the electrical network signals into synchronized RMS and phasor inputs.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/318_Switchyard_and_line.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3).<small>Generator Data_South.pdf · p. 1</small></li><li>The source one-line includes CT/VT metering and protection connections.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></details></div></article>
<article id="336" data-area="Protection" data-kind="system" data-search="protection protection phase6_ashuganj_ccpp_closed_loop_trip/protection source relay functions are implemented with measured-current study logic and selected settings. mixed - source facts and project additions listed for this system f11/f21 generator protection explicitly lists 51, 51n and 87g. f12/f26 transformer protection lists 87 and 50-51; gis interface lists 87b - 50bf. owner response specifies iec standard inverse preference and a 300 ms coordination interval. all pickup values, tms/delays, differential slopes, ct scaling choices and executable algorithms are study settings. 87g/87t/87b use measured differential/restraint logic; 87l is an added functional scheme. trip latches, breaker requests and finite processing allowances are implementation choices.">
<a class="card-image" href="annotated/336_Protection.png" target="_blank" rel="noopener"><img src="annotated/336_Protection.png" alt="Annotated Simulink snapshot: Protection" loading="lazy" width="3200" height="1794"></a>
<div class="card-body"><div class="meta"><span>336 · Protection</span><span>3,200 × 1,794 px</span></div><h2>Protection</h2><p>Source relay functions are implemented with measured-current study logic and selected settings.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/336_Protection.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/336_Protection.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval.<small>Google Sheet Form_Filled Up By APSCL.pdf · pp. 3, 4</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul></details></div></article>
<article id="346" data-area="Results" data-kind="system" data-search="results results phase6_ashuganj_ccpp_closed_loop_trip/results calculated displays and logs summarize the simulated plant response. added by us - source facts and project additions listed for this system plant-quantity calculation, scopes/displays, saved simulink signals and exported plots/tables. mw, mvar, kv, ka, frequency, relay states, breaker states and dc health are simulation outputs. reported results require the corresponding saved run and do not become plant measurements.">
<a class="card-image" href="annotated/346_Results.png" target="_blank" rel="noopener"><img src="annotated/346_Results.png" alt="Annotated Simulink snapshot: Results" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>346 · Results</span><span>3,200 × 1,764 px</span></div><h2>Results</h2><p>Calculated displays and logs summarize the simulated plant response.</p><p><strong>ADDED BY US - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/346_Results.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/346_Results.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>No direct source fact is claimed for this view.</li></ul><span class="badge added">ADDED BY US</span><ul><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></details></div></article>
<article id="357" data-area="Switchyard" data-kind="system" data-search="switchyard switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard source gis buses and gsut bay identity are represented by a simplified bus protection zone. mixed - source facts and project additions listed for this system two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/357_Switchyard.png" target="_blank" rel="noopener"><img src="annotated/357_Switchyard.png" alt="Annotated Simulink snapshot: Switchyard" loading="lazy" width="3200" height="2203"></a>
<div class="card-body"><div class="meta"><span>357 · Switchyard</span><span>3,200 × 2,203 px</span></div><h2>Switchyard</h2><p>Source GIS buses and GSUT bay identity are represented by a simplified bus protection zone.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/357_Switchyard.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/357_Switchyard.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="358" data-area="Switchyard" data-kind="system" data-search="b_230 gis 230 kv bus switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b_230 gis 230 kv bus presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction. mixed - source voltage/topology context; new busbar marker two gis buses are shown, rated 230 kv, 3150 a, 50 ka, 50 hz. 52-1(q0) is the gsut gis bay breaker; q1/q2 are bus selector disconnectors. the gis protection interface explicitly lists 87b - 50bf. single equivalent bus zone, selected branch ct boundaries and bus fault block. simplified q0 and line-end switching/trip mapping; detailed south gis drawing inel-112070-00-elc-de-0026 is referenced but not supplied.">
<a class="card-image" href="annotated/358_B_230_GIS_230_kV_bus.png" target="_blank" rel="noopener"><img src="annotated/358_B_230_GIS_230_kV_bus.png" alt="Annotated Simulink snapshot: B_230 GIS 230 kV bus" loading="lazy" width="3200" height="2121"></a>
<div class="card-body"><div class="meta"><span>358 · Switchyard</span><span>3,200 × 2,121 px</span></div><h2>B_230 GIS 230 kV bus</h2><p>Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.</p><p><strong>MIXED - source voltage/topology context; new busbar marker</strong></p><div class="buttons"><a class="button primary" href="annotated/358_B_230_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/358_Switchyard_B_230_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B_230 GIS 230 kV bus</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The GIS protection interface explicitly lists 87B - 50BF.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · pp. 2, 3</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></details></div></article>
<article id="389" data-area="Transformer" data-kind="system" data-search="transformer transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer source gsut identity and winding connection, with a selected study impedance and simulated protection zone. mixed - source facts and project additions listed for this system gsut 10bat10: 355/460/515 mva, 230/22 kv, ynd1. manufacturer data states 16% main-tap impedance on 515 mva. protection drawing shows gsut cts, transformer differential (87), and the gsut bay breaker. two-winding simulink equivalent and ideal lv/hv sensors. active phase5_study selects the workbook-derived 16.63%/loss route; it is distinct from the pdf 16% data. lv/hv fault equivalents and 87t ratio/vector compensation are project implementations.">
<a class="card-image" href="annotated/389_Transformer.png" target="_blank" rel="noopener"><img src="annotated/389_Transformer.png" alt="Annotated Simulink snapshot: Transformer" loading="lazy" width="3200" height="2659"></a>
<div class="card-body"><div class="meta"><span>389 · Transformer</span><span>3,200 × 2,659 px</span></div><h2>Transformer</h2><p>Source GSUT identity and winding connection, with a selected study impedance and simulated protection zone.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/389_Transformer.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/389_Transformer.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1.<small>GSUT Nameplate_South.pdf · p. 3</small></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA.<small>GSUT Data Sheet_South.pdf · p. 3</small></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul></details></div></article>
<article id="412" data-area="Transmission Line" data-kind="system" data-search="transmission line transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line a 0.7 km two-circuit study connection links the plant equivalent to the remote grid. mixed - source facts and project additions listed for this system the south main drawing identifies a 230 kv connection to the gis. regional 230 kv routes include ghorasal-ashuganj and ashuganj-comilla north; these do not establish the modeled 0.7 km route. the 0.7 km length, two circuits and selected r/x/b parameters are study assumptions. two pi sections per circuit, midpoint fault, ideal end cts and shared local/remote breaker sets. 87l differential logic, 35 ms local delay plus 5 ms allowance are added study protection.">
<a class="card-image" href="annotated/412_Transmission_Line.png" target="_blank" rel="noopener"><img src="annotated/412_Transmission_Line.png" alt="Annotated Simulink snapshot: Transmission Line" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>412 · Transmission Line</span><span>3,200 × 1,764 px</span></div><h2>Transmission Line</h2><p>A 0.7 km two-circuit study connection links the plant equivalent to the remote grid.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/412_Transmission_Line.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/412_Transmission_Line.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The South main drawing identifies a 230 kV connection to the GIS.<small>INEL-112070-00-ELC-DE-0001-REV3.pdf · p. 2</small></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route.<small>Line data.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul></details></div></article>
<article id="437" data-area="Turbine and AVR" data-kind="system" data-search="turbine and avr turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr the documented turbine/excitation system is represented with generic dynamic controls. mixed - source facts and project additions listed for this system the protection drawing includes turbine trips and excitation equipment with avr, pss and uel/v/hz labels. the generator rating plate states 3000 rpm at 50 hz. generic governor droop, turbine lag, avr gain/time constant, limits and initial-state logic. project trip/de-excitation response; it is not a validated siemens turbine or excitation controller model.">
<a class="card-image" href="annotated/437_Turbine_and_AVR.png" target="_blank" rel="noopener"><img src="annotated/437_Turbine_and_AVR.png" alt="Annotated Simulink snapshot: Turbine and AVR" loading="lazy" width="3200" height="1764"></a>
<div class="card-body"><div class="meta"><span>437 · Turbine and AVR</span><span>3,200 × 1,764 px</span></div><h2>Turbine and AVR</h2><p>The documented turbine/excitation system is represented with generic dynamic controls.</p><p><strong>MIXED - source facts and project additions listed for this system</strong></p><div class="buttons"><a class="button primary" href="annotated/437_Turbine_and_AVR.png" target="_blank" rel="noopener">Open annotated PNG</a><a class="button" href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener">Open raw PNG</a></div>
<details><summary>Source details and model path</summary><p><code>PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR</code></p><span class="badge source">PDF-SUPPORTED FACTS</span><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels.<small>GENERATION AND TRANSFORMERS SYSTEM.pdf · p. 2</small></li><li>The generator rating plate states 3000 rpm at 50 Hz.<small>Generator Name Plate_South.pdf · p. 2</small></li></ul><span class="badge added">ADDED BY US</span><ul><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></details></div></article></div><div class="empty" id="empty">No snapshots match. Try a subsystem name or clear the filter.</div>
<footer>Voltage colors: <span class="volt" style="background:#c73336"></span>230 kV &nbsp; <span class="volt" style="background:#206cb4"></span>22 kV &nbsp; <span class="volt" style="background:#21824c"></span>6.6 kV &nbsp; <span class="volt" style="background:#7753b1"></span>110 V DC.<br>Source facts describe the corresponding plant area. Numerical settings, simulation logic and visualization choices are identified as additions in the evidence map. PDF page references are reproduced from that map. These snapshots are design documentation; they are not a claim of commissioned relay settings.</footer></main>
<script>const q=document.querySelector('#search'),area=document.querySelector('#area'),cards=[...document.querySelectorAll('article')];function filter(){const s=q.value.trim().toLowerCase();let n=0;for(const card of cards){const show=(!area.value||card.dataset.area===area.value)&&(!s||card.dataset.search.includes(s));card.hidden=!show;if(show)n++}document.querySelector('#count').textContent=n+' of '+cards.length+' snapshots';document.querySelector('#empty').style.display=n?'none':'block'}q.addEventListener('input',filter);area.addEventListener('change',filter);</script></body></html>