<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="Offline illustrated component manual for the Ashuganj South v4 Simulink model, including all exported snapshots and source provenance."><title>Ashuganj South · Illustrated model manual</title><style>
:root{--ink:#152d44;--muted:#5c7082;--navy:#10263c;--paper:#fff;--wash:#eef3f7;--line:#dbe5ed;--blue:#2265c9;--red:#be2936;--green:#258341;--purple:#7955b5;--teal:#12766f;--amber:#936619}
*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:26px}body{margin:0;background:var(--wash);font:16px/1.65 "Segoe UI",Arial,sans-serif;color:var(--ink)}a{color:#1766a4;text-underline-offset:3px}a:hover{color:#073e69}button,input,select{font:inherit}button,a,input,select,summary{outline-offset:4px}h1,h2,h3{line-height:1.15;color:var(--navy)}h1{font-size:clamp(40px,5vw,70px);letter-spacing:-2px;margin:15px 0 22px;max-width:950px}h2{font-size:32px;letter-spacing:-.6px;margin:10px 0 20px}h3{font-size:21px;margin:26px 0 11px}p{margin:11px 0}code{font:13px/1.6 Consolas,monospace;overflow-wrap:anywhere;background:#eef3f7;padding:2px 5px;border-radius:4px}.wrap{max-width:1440px;margin:auto;padding:0 36px}.hero{padding:54px 0 46px;background:linear-gradient(118deg,#10263c 5%,#19485e);color:#ebf4fb}.hero h1{color:#fff}.hero p{color:#d5e4ef;max-width:850px;font-size:20px}.eyebrow,.kicker{font-size:11px;letter-spacing:1.9px;font-weight:750;text-transform:uppercase}.eyebrow{color:#85d7cd}.kicker{color:var(--teal)}.hero-links,.legend,.pills{display:flex;gap:10px;flex-wrap:wrap}.hero-links{margin-top:25px}.hero-links a{color:#fff;text-decoration:none;padding:9px 15px;border:1px solid #66849b;border-radius:7px;font-size:14px}.hero-links a:first-child{background:#fff;color:#183d56;border-color:#fff}.pills{margin-top:25px;font-size:12px;color:#bfd7e7}.pills span{padding-right:18px;border-right:1px solid #5a7a90}.layout{display:grid;grid-template-columns:204px minmax(0,1fr);gap:28px;margin:30px auto 55px}nav{position:sticky;top:25px;align-self:start;font-size:13px}nav strong{display:block;color:var(--muted);font-size:10px;letter-spacing:1.7px;text-transform:uppercase;margin-bottom:12px}nav a{display:block;padding:8px 12px;border-left:2px solid var(--line);text-decoration:none;color:var(--muted)}nav a:hover{background:#e3edf5;color:var(--ink);border-color:var(--blue)}main{min-width:0}section{background:#fff;border:1px solid var(--line);padding:31px 35px;border-radius:15px;margin-bottom:24px;box-shadow:0 4px 15px #173a5510}.lead{font-size:18px;color:#3e596f}.small{font-size:13px;color:var(--muted)}.callout{padding:15px 18px;margin:20px 0;border-left:4px solid var(--teal);background:#eaf5f2;border-radius:0 8px 8px 0}.note{background:#fff6e6;border-color:#d5a348}.legend{margin:22px 0}.level{flex:1;min-width:175px;padding:16px 18px;border-radius:9px;background:#f5f7fa;border-top:5px solid var(--blue)}.level strong{font-size:23px;display:block;line-height:1.3}.level span{font-size:13px;color:var(--muted)}.red{border-color:var(--red)}.blue{border-color:var(--blue)}.green{border-color:var(--green)}.purple{border-color:var(--purple)}.badge{display:inline-block;border-radius:4px;font-size:10px;font-weight:800;letter-spacing:.6px;padding:3px 7px}.source{background:#e1f2ed;color:#096353}.added{background:#fff0d2;color:#805514}.table-wrap{overflow-x:auto;margin:20px 0}table{width:100%;border-collapse:collapse;font-size:14px;text-align:left;line-height:1.55}caption{text-align:left;color:var(--muted);font-size:13px;padding-bottom:10px}th{background:#eaf1f6;color:var(--navy)}th,td{border:1px solid var(--line);padding:12px 13px;vertical-align:top}tbody tr:nth-child(even){background:#fafcfd}td:first-child{font-weight:600}td p{margin:5px 0}.grid{display:grid;grid-template-columns:1fr 1fr;gap:17px}.area-card{border:1px solid var(--line);border-radius:11px;padding:20px}.area-card h3{margin:6px 0 9px}.area-card p{font-size:14px}.area-card .small{font-size:12px}.area-card figure{margin:18px -6px 0}.area-card img{max-height:230px}figure{margin:24px 0 12px;border:1px solid var(--line);border-radius:10px;padding:13px;background:#fff;break-inside:avoid}figure img{width:100%;max-height:540px;object-fit:contain;display:block}figcaption{margin-top:12px;padding-top:10px;border-top:1px solid var(--line);font-size:12px;color:var(--muted)}.flow{overflow-x:auto;border:1px solid var(--line);border-radius:10px;background:#fafcfe;margin:23px 0}.flow svg{width:100%;min-width:820px;display:block}.ref-link{font-size:13px}.ref-link span{font-size:11px}.steps{display:grid;grid-template-columns:repeat(3,1fr);gap:15px;margin:20px 0}.step{padding:18px;border:1px solid var(--line);border-radius:9px;font-size:14px}.step b{display:block;margin-bottom:9px;font-size:16px}.step i{display:inline-block;font-style:normal;background:#183f59;color:white;width:25px;height:25px;text-align:center;border-radius:50%;margin-right:6px}.toolbar{display:grid;grid-template-columns:minmax(220px,1fr) 190px 150px;gap:10px;margin-top:20px}.toolbar label{font-size:12px;font-weight:650}.toolbar input,.toolbar select{display:block;width:100%;margin-top:5px;padding:10px 11px;border:1px solid #b9cbd9;border-radius:7px;background:white;color:var(--ink);font-size:14px}.catalog-count{display:flex;justify-content:space-between;align-items:center;font-size:12px;color:var(--muted);margin:14px 0}.catalog-count button{padding:5px 10px;font-size:12px;background:white;border:1px solid #becfdb;border-radius:5px;cursor:pointer}.entry{border:1px solid var(--line);border-radius:8px;margin:8px 0;scroll-margin-top:20px}.entry[open]{border-color:#8cb2cb;box-shadow:0 2px 8px #1d455510}.entry summary{display:flex;align-items:center;gap:12px;padding:13px 15px;cursor:pointer;list-style:none;line-height:1.3}.entry summary::-webkit-details-marker{display:none}.entry summary:before{content:'+';font-size:21px;color:#2c6a95;flex:0 0 13px}.entry[open] summary:before{content:'−'}.entry-id{font:12px Consolas,monospace;color:var(--muted);flex:0 0 28px}.entry-title{font-weight:650;font-size:14px;flex:1}.entry-meta{font-size:10px;text-align:right;color:var(--muted);max-width:150px}.entry-body{border-top:1px solid var(--line);padding:16px 20px}.entry-body p{font-size:14px}.entry-body .path{font-size:11px;color:#587185;word-break:break-word}.entry-body figure{margin:15px 0;max-width:820px}.entry-body img{max-height:340px}.entry-links{display:flex;gap:16px;flex-wrap:wrap}.entry-links a{font-size:12px}.empty{display:none;padding:30px;text-align:center;color:var(--muted)}.source-list td:first-child{min-width:180px}.source-list code{font-size:11px}.source-list th:first-child{width:25%}footer{font-size:12px;color:var(--muted);border-top:1px solid var(--line);padding:20px 0 35px}.screen-note{font-size:12px;color:var(--muted)}[hidden]{display:none!important}
@media(max-width:1100px){.layout{grid-template-columns:1fr}nav{position:static;display:flex;flex-wrap:wrap;gap:5px}nav strong{width:100%}nav a{border:1px solid var(--line);border-radius:5px;padding:5px 8px}.wrap{padding:0 24px}}@media(max-width:720px){.wrap{padding:0 12px}.hero{padding:36px 10px}.hero p{font-size:17px}section{padding:24px 18px}.grid,.steps,.toolbar{grid-template-columns:1fr}h1{letter-spacing:-1px}h2{font-size:27px}.entry summary{gap:8px;padding:12px 10px}.entry-meta{max-width:90px;font-size:9px}table{font-size:12px}.level{min-width:130px}.layout{margin-top:16px}}
@media print{@page{size:A4;margin:15mm}body{background:white;font-size:10pt}.wrap{max-width:none;padding:0}.hero{padding:0 0 7mm;background:white!important;color:#111;border-bottom:2px solid #183f59}.hero h1{color:#183f59;font-size:30pt}.hero p{color:#333;font-size:11pt}.eyebrow{color:#14766f}.hero-links,nav,.toolbar,.catalog-count,.screen-note{display:none}.layout{display:block;margin:7mm 0}.pills{color:#444}.pills span{border-color:#aaa}section{padding:4mm 0;border:0;box-shadow:none;border-radius:0;margin:0}h2{font-size:19pt}h3{font-size:13pt}h1,h2,h3,summary{break-after:avoid}p,li{orphans:3;widows:3}.grid{gap:10px}.area-card{padding:12px;break-inside:avoid}.flow svg{min-width:0}.table-wrap{overflow:visible}table{font-size:8pt}tr,.callout,.step{break-inside:avoid}thead{display:table-header-group}.entry summary{padding:8px}.entry-title{font-size:9pt}.entry-meta{font-size:7pt}.entry-body{font-size:8pt}.entry-body p{font-size:9pt}.entry-body img{max-height:100mm}.entry:not([open]) .entry-body{display:none}.entry-links{display:none}figure{max-height:none}footer{padding-bottom:0}a{color:#183f59;text-decoration:none}.level strong{font-size:15pt}.level span{font-size:8pt}}
</style></head><body><header class="hero"><div class="wrap"><div class="eyebrow">Ashuganj South · Phase 6 · v4 presentation</div><h1>Understand every part<br>of the model.</h1><p>An illustrated guide to power flow, voltage levels, busbars, protection and the actual Simulink components—with a clear line from source documents to study choices.</p><div class="hero-links"><a href="index.html">Open snapshot gallery</a><a href="#catalog">Search all 453 records</a><a href="../docs/SIMULINK_USER_MANUAL.html">Operating and settings manual</a></div><div class="pills"><span>24 system views</span><span>429 component views</span><span>Six presentation bus IDs</span><span>Offline · 25 September 2026</span></div></div></header><div class="wrap layout"><nav aria-label="Manual contents"><strong>In this guide</strong><a href="#read">01 · Read the model</a><a href="#power">02 · Power route</a><a href="#busbars">03 · Six busbars</a><a href="#subsystems">04 · Subsystem guide</a><a href="#parts">05 · Parts and block types</a><a href="#protection">06 · Protection sequence</a><a href="#dc">07 · DC and auxiliaries</a><a href="#sources">08 · Sources and additions</a><a href="#catalog">09 · All 453 records</a></nav><main><section id="read"><span class="kicker">01 / Read the model</span><h2>Start with the voltage, then the role</h2><p class="lead">This guide explains the actual exported v4 Simulink model: what each subsystem does, what its components mean, and which details came from the supplied documents.</p><div class="legend"><div class="level red"><strong>230 kV</strong><span>Red · GSUT HV, GIS, line and grid</span></div><div class="level blue"><strong>22 kV</strong><span>Blue · generator and unit bus</span></div><div class="level green"><strong>6.6 kV</strong><span>Green · auxiliary switchboard</span></div><div class="level purple"><strong>110 V DC</strong><span>Purple · computed control/trip supply</span></div></div><p>Voltage colors answer “which electrical level is this?” The gallery’s <span class="badge source">PDF-SUPPORTED FACTS</span> and <span class="badge added">ADDED BY US</span> badges answer a different question: “where did this information or implementation come from?”</p><div class="steps"><div class="step"><b><i>1</i> Read the overview</b>Follow the main AC route left to right. Locate the UAT and GAT branches and the six presentation bus IDs.</div><div class="step"><b><i>2</i> Open the subsystem</b>Inspect its actual wiring, sensors, breakers, ports and named signals. Use the guide below to understand its purpose.</div><div class="step"><b><i>3</i> Find any block</b>Search the complete component reference by visible name, ID, area, block type or model path. Open its original PNG at full size.</div></div><div class="callout note"><strong>A snapshot records block design.</strong> Standalone Display blocks may be blank before Run initializes their runtime values. A blank display does not indicate a missing plant parameter. Read measurement units before comparing a displayed phase voltage with a bus’s nominal line-to-line voltage.</div><figure><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener"><img src="raw/000_Plant_overview.png" alt="Plant overview — actual Simulink export" loading="lazy"></a><figcaption>Complete model overview with voltage-coded electrical busbars · <a href="#component-000" class="ref-link">Snapshot 000 <span>↗</span></a></figcaption></figure></section><section id="power"><span class="kicker">02 / Electrical route</span><h2>Follow power from the machine to the grid</h2><p>In normal generation, mechanical input drives the generator at 22 kV. Power passes through the generator circuit breaker to the unit bus, then through the GSUT to 230 kV, Q0 and the GIS bus, the transmission line, and the PGCB receiving system. Auxiliary power branches from the unit bus through the UAT.</p><div class="flow"><svg viewBox="0 0 1020 500" role="img" aria-labelledby="map-title map-desc" xmlns="http://www.w3.org/2000/svg"><title id="map-title">Power route and six presentation busbars</title><desc id="map-desc">Generator, B01, generator breaker52G, B02 unit bus, GSUT, Q0, B03 GIS bus, line and B04 grid bus. UAT branches from B02 and GAT from B03 to B05 auxiliary bus. Auxiliary AC enables the charger feeding computed B06 DC along with the battery.</desc><defs><marker id="arrow" markerWidth="7" markerHeight="7" refX="6" refY="3.5" orient="auto"><path d="M0 0 L7 3.5 L0 7Z" fill="#527085"/></marker></defs><style>.mt{font:600 14px 'Segoe UI',Arial;fill:#18334a}.ms{font:12px 'Segoe UI',Arial;fill:#5a7082}.box{fill:white;stroke:#b9ccd9;stroke-width:1.5}.ac{fill:none;stroke-width:4}.sig{fill:none;stroke:#687f93;stroke-width:2;stroke-dasharray:6 5;marker-end:url(#arrow)}</style>
<text x="26" y="30" class="ms">FUNCTIONAL READING MAP · refer to actual snapshots for CT boundaries and full wiring</text>
<path d="M86 117H345" class="ac" stroke="#2265c9"/><path d="M445 117H934" class="ac" stroke="#be2936"/>
<rect x="22" y="83" width="97" height="68" rx="8" class="box"/><text x="70" y="110" text-anchor="middle" class="mt">Generator</text><text x="70" y="131" text-anchor="middle" class="ms">22 kV</text>
<path d="M155 84V154M290 84V154" stroke="#2265c9" stroke-width="9"/><text x="155" y="68" text-anchor="middle" class="mt">B01</text><text x="290" y="68" text-anchor="middle" class="mt">B02</text>
<rect x="186" y="94" width="70" height="46" rx="7" class="box"/><text x="221" y="121" text-anchor="middle" class="mt">52G</text>
<rect x="336" y="83" width="111" height="68" rx="8" class="box"/><text x="391" y="110" text-anchor="middle" class="mt">GSUT</text><text x="391" y="131" text-anchor="middle" class="ms">22 → 230 kV</text>
<rect x="478" y="94" width="62" height="46" rx="7" class="box"/><text x="509" y="121" text-anchor="middle" class="mt">Q0</text>
<path d="M577 84V154M857 84V154" stroke="#be2936" stroke-width="9"/><text x="577" y="68" text-anchor="middle" class="mt">B03 · GIS</text><text x="857" y="68" text-anchor="middle" class="mt">B04</text>
<rect x="624" y="83" width="172" height="68" rx="8" class="box"/><text x="710" y="109" text-anchor="middle" class="mt">Transmission line</text><text x="710" y="131" text-anchor="middle" class="ms">Local + remote breakers</text>
<rect x="899" y="83" width="98" height="68" rx="8" class="box"/><text x="948" y="110" text-anchor="middle" class="mt">PGCB grid</text><text x="948" y="131" text-anchor="middle" class="ms">230 kV</text>
<path d="M290 154V205" class="ac" stroke="#2265c9"/><path d="M577 154V205" class="ac" stroke="#be2936"/>
<rect x="227" y="205" width="126" height="61" rx="8" class="box"/><text x="290" y="230" text-anchor="middle" class="mt">UAT · normal</text><text x="290" y="249" text-anchor="middle" class="ms">22/6.9 kV</text>
<rect x="510" y="205" width="134" height="61" rx="8" class="box"/><text x="577" y="230" text-anchor="middle" class="mt">GAT · alternative</text><text x="577" y="249" text-anchor="middle" class="ms">230/6.9 kV equivalent</text>
<path d="M290 266V311H577V266M432 311V345" class="ac" stroke="#258341"/><path d="M332 311H532" stroke="#258341" stroke-width="9"/><text x="666" y="313" class="mt">B05 · 6.6 kV auxiliary board</text><text x="666" y="335" class="ms">6.9 kV is the transformer winding rating.</text>
<rect x="334" y="345" width="196" height="61" rx="8" class="box"/><text x="432" y="370" text-anchor="middle" class="mt">Auxiliary load groups</text><text x="432" y="389" text-anchor="middle" class="ms">14 MW total study equivalent</text>
<path d="M532 311H660V391H706" class="sig"/><rect x="710" y="360" width="286" height="89" rx="8" fill="#f6f1fb" stroke="#b6a0ce"/><text x="853" y="386" text-anchor="middle" class="mt">B06 · computed 110 V DC</text><text x="853" y="408" text-anchor="middle" class="ms">Measured AC → charger + battery</text><text x="853" y="429" text-anchor="middle" class="ms">Control / protection trip service</text>
<text x="27" y="453" class="ms">Solid colored lines = AC voltage level. Dashed arrow = signal/availability relationship.</text><text x="27" y="478" class="ms">B01–B06 are presentation IDs added by the project; they are not source plant tag numbers.</text>
</svg></div><p>The GAT gives an alternative auxiliary supply from 230 kV. It is out of service in the normal GAT-out study baseline. The model lets the user change its service state; the drawing alone is not evidence of a complete automatic transfer sequence.</p><div class="callout"><strong>6.9 kV and 6.6 kV describe different things.</strong> UAT/GAT secondary winding nameplate ratings are 6.9 kV. The modeled auxiliary switchboard and load nominal basis are 6.6 kV. Keep both labels so a reader can distinguish equipment ratio from board operating designation.</div><p>The 450 MW plant title is separate from the generator’s 458 MVA rating and the default 360 MW study dispatch. MW measures real power; MVA measures apparent power. Neither number should silently replace the other.</p></section><section id="busbars"><span class="kicker">03 / Busbar register</span><h2>Six named junctions, two representations</h2><p>A busbar is a common connection where circuits meet. B01–B05 are actual ideal three-phase pass-through connections inserted at the existing AC junctions: phase A stays separate from B and C. They do not add resistance, capacitance, protection or a new voltage source.</p><div class="table-wrap"><table><thead><tr><th>ID</th><th>Level</th><th>Connection</th><th>Meaning and snapshot</th></tr></thead><tbody><tr><td>B01</td><td>22 kV · blue</td><td>Generator → 52G / GCB</td><td>Machine-side junction before the generator breaker.<br><a href="#component-034" class="ref-link">B01 Generator 22 kV bus <span>↗</span></a></td></tr><tr><td>B02</td><td>22 kV · blue</td><td>After 52G → GSUT + UAT</td><td>Unit-side junction; the UAT branch is taken here.<br><a href="#component-041" class="ref-link">B02 Unit 22 kV bus <span>↗</span></a></td></tr><tr><td>B03</td><td>230 kV · red</td><td>After Q0 → line + GAT</td><td>GIS junction bounded by incoming, line and GAT measurements.<br><a href="#component-358" class="ref-link">B03 GIS 230 kV bus <span>↗</span></a></td></tr><tr><td>B04</td><td>230 kV · red</td><td>Receiving line → grid equivalent</td><td>PGCB-side receiving junction.<br><a href="#component-119" class="ref-link">B04 PGCB 230 kV bus <span>↗</span></a></td></tr><tr><td>B05</td><td>6.6 kV · green</td><td>UAT / alternative GAT → auxiliary groups</td><td>Common auxiliary switchboard equivalent.<br><a href="#component-009" class="ref-link">B05 Auxiliary 6.6 kV bus <span>↗</span></a></td></tr><tr><td>B06</td><td>110 V DC · purple</td><td>Charger + battery → control/trip demand</td><td>Computed inside Battery charger and DC bus; no separate physical DC conductor network.<br><a href="#component-073" class="ref-link">Battery charger and DC bus <span>↗</span></a></td></tr></tbody></table></div><p><strong>B06 is different:</strong> its voltage and service status are calculated by the DC behavior model. Purple identifies that computed supply. The battery, charger, demands and resulting trip availability are modeled by signals and equations, not by a separate Simscape DC circuit.</p><p class="small">All six B-identifiers, their placement and voltage-color presentation were added by the project. They are navigation labels, not documented plant tag numbers such as 10BAT10 or 10BBT10.</p></section><section id="subsystems"><span class="kicker">04 / Subsystem guide</span><h2>What each area contributes</h2><p>These are the main views you open from the plant canvas. Nested measurement and busbar views are also included in the full reference.</p><div class="grid"><article class="area-card"><span class="kicker">Generator</span><h3>Make electrical power at 22 kV</h3><p>The synchronous machine converts mechanical input into three-phase electricity. Inner and terminal CT measurement boundaries define the generator differential zone. The generator breaker, 52G / GCB, separates the machine from the unit bus. A neutral grounding equivalent supplies an earth-fault return path.</p><a href="#component-085" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/085_Generator.png" target="_blank" rel="noopener"><img src="raw/085_Generator.png" alt="Generator — actual Simulink export" loading="lazy"></a><figcaption>Actual Generator subsystem · <a href="#component-085" class="ref-link">Snapshot 085 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Transformer</span><h3>Raise 22 kV to 230 kV</h3><p>GSUT 10BAT10 is the generator step-up transformer. Its 515 MVA, 230/22 kV YNd1 rating is source supported. LV and HV CTs define the transformer protection zone; the differential calculation accounts for turns ratio and phase shift.</p><a href="#component-389" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/389_Transformer.png" target="_blank" rel="noopener"><img src="raw/389_Transformer.png" alt="Transformer — actual Simulink export" loading="lazy"></a><figcaption>Actual Transformer subsystem · <a href="#component-389" class="ref-link">Snapshot 389 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Switchyard</span><h3>Connect and protect the 230 kV junction</h3><p>GSUT breaker Q0 connects the transformer to B03, the GIS bus. The bus branches toward the line and GAT. Incoming, line and GAT CT boundaries support a current-balance check for bus differential protection.</p><a href="#component-357" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/357_Switchyard.png" target="_blank" rel="noopener"><img src="raw/357_Switchyard.png" alt="Switchyard — actual Simulink export" loading="lazy"></a><figcaption>Actual Switchyard subsystem · <a href="#component-357" class="ref-link">Snapshot 357 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Transmission Line</span><h3>Carry power to the receiving station</h3><p>Two parallel circuits connect the plant to the PGCB side. Each circuit is represented by a plant half and a remote half using PI sections. The selected line fault is placed at the midpoint of circuit 1. Local and remote aggregate CTs feed the added line differential study.</p><a href="#component-412" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/412_Transmission_Line.png" target="_blank" rel="noopener"><img src="raw/412_Transmission_Line.png" alt="Transmission Line — actual Simulink export" loading="lazy"></a><figcaption>Actual Transmission Line subsystem · <a href="#component-412" class="ref-link">Snapshot 412 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Grid</span><h3>Represent the external power system</h3><p>The PGCB voltage source and sequence impedance represent the external network at 230 kV. B04 marks the receiving bus. This is an equivalent boundary for the study, rather than a model of the complete national grid.</p><a href="#component-118" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/118_Grid.png" target="_blank" rel="noopener"><img src="raw/118_Grid.png" alt="Grid — actual Simulink export" loading="lazy"></a><figcaption>Actual Grid subsystem · <a href="#component-118" class="ref-link">Snapshot 118 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Auxiliaries</span><h3>Keep plant services supplied</h3><p>The UAT normally takes power from the unit-side 22 kV connection. The GAT provides the alternative supply from the 230 kV system. Both feed the common 6.6 kV switchboard equivalent, with 14 MW of aggregated plant demand. GAT is initially out in the normal baseline.</p><a href="#component-001" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="raw/001_Auxiliaries.png" alt="Auxiliaries — actual Simulink export" loading="lazy"></a><figcaption>Actual Auxiliaries subsystem · <a href="#component-001" class="ref-link">Snapshot 001 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Measurements</span><h3>Turn waveforms into readable quantities</h3><p>Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><a href="#component-180" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/180_Measurements.png" target="_blank" rel="noopener"><img src="raw/180_Measurements.png" alt="Measurements — actual Simulink export" loading="lazy"></a><figcaption>Actual Measurements subsystem · <a href="#component-180" class="ref-link">Snapshot 180 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Protection</span><h3>Decide whether a zone needs isolation</h3><p>Seven implemented elements compare measured currents with study thresholds and timing: GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L. A relay trip is a request; the DC supply and breaker mechanism still determine whether the circuit opens.</p><a href="#component-336" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/336_Protection.png" target="_blank" rel="noopener"><img src="raw/336_Protection.png" alt="Protection — actual Simulink export" loading="lazy"></a><figcaption>Actual Protection subsystem · <a href="#component-336" class="ref-link">Snapshot 336 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">DC Supply</span><h3>Provide control and trip energy</h3><p>A computed 110 V station DC equivalent combines battery, charger, loads and availability. Its output includes bus voltage, currents, state of charge and alarms. B06 identifies this computed bus within the behavior model; it is not a separate physical DC wiring network.</p><a href="#component-069" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener"><img src="raw/069_DC_Supply.png" alt="DC Supply — actual Simulink export" loading="lazy"></a><figcaption>Actual DC Supply subsystem · <a href="#component-069" class="ref-link">Snapshot 069 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Breaker Control</span><h3>Turn a request into switching action</h3><p>Protection requests are combined with DC supply health and an assumed 50 ms mechanism. The outputs operate GCB, Q0, local line, remote line and GAT switches. Unit-trip output also tells the turbine and AVR controller to reduce their commands.</p><a href="#component-049" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="raw/049_Breaker_Control.png" alt="Breaker Control — actual Simulink export" loading="lazy"></a><figcaption>Actual Breaker Control subsystem · <a href="#component-049" class="ref-link">Snapshot 049 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Turbine and AVR</span><h3>Regulate speed and terminal voltage</h3><p>A generic governor/turbine model changes mechanical power from rotor-speed feedback. The automatic voltage regulator changes field voltage from terminal-voltage feedback. These are dynamic study controllers driving the machine inputs, not recovered OEM control software.</p><a href="#component-437" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener"><img src="raw/437_Turbine_and_AVR.png" alt="Turbine and AVR — actual Simulink export" loading="lazy"></a><figcaption>Actual Turbine and AVR subsystem · <a href="#component-437" class="ref-link">Snapshot 437 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Results</span><h3>Collect evidence from the run</h3><p>Plant quantities combines measured electrical, machine, protection, breaker and DC signals. Scopes display time histories; To Workspace blocks record original channels for export and analysis.</p><a href="#component-346" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/346_Results.png" target="_blank" rel="noopener"><img src="raw/346_Results.png" alt="Results — actual Simulink export" loading="lazy"></a><figcaption>Actual Results subsystem · <a href="#component-346" class="ref-link">Snapshot 346 <span>↗</span></a></figcaption></figure></article></div></section><section id="parts"><span class="kicker">05 / Equipment and signal vocabulary</span><h2>Recognize the important parts</h2><div class="table-wrap"><table><thead><tr><th>Part or abbreviation</th><th>Meaning in this model</th><th>Read it correctly</th></tr></thead><tbody>
<tr><td>CT / VT</td><td>Current transformer / voltage transformer: names for measurement boundaries supplying current and voltage data.</td><td>The active blocks use ideal V/I measurements. CT ratio can define a relay’s current basis; magnetic core saturation, remanence, burden and VT error are not simulated.</td></tr>
<tr><td>GCB / 52G / Q0</td><td>GCB and 52G identify the generator breaker. Q0 identifies the GSUT bay breaker at 230 kV. ANSI 52 means an AC circuit breaker.</td><td>A Selector called Q0 is its signal channel; the Three-Phase Breaker is the actual circuit switch. A command is separate from observed current cessation.</td></tr>
<tr><td>GSUT / UAT / GAT</td><td>Generator step-up transformer / unit auxiliary transformer / grid auxiliary transformer.</td><td>GSUT exports power at 230 kV; UAT normally feeds auxiliaries from 22 kV; GAT supplies the alternative path from 230 kV.</td></tr>
<tr><td>YNd1 / Dyn11 / YNyn0d11</td><td>Transformer vector-group notation. Y or y means star; D or d means delta; N or n denotes an accessible neutral. Clock numbers express relative phase displacement.</td><td>Ratio and phase shift must be accounted for when currents on opposite transformer sides are compared. The source GAT includes a tertiary; the study uses a two-winding equivalent.</td></tr>
<tr><td>PI line section</td><td>Equivalent series impedance and shunt capacitance of a line section.</td><td>Two halves per circuit create a midpoint fault location. The active line representation does not reproduce every conductor or full mutual coupling.</td></tr>
<tr><td>Fault switch</td><td>A deliberately inserted branch for a chosen short-circuit scenario.</td><td>GEN, GSUT_LV, GSUT_HV, GIS230, LINE230, GRID230 and AUX66 are selectable locations; the fault branch is a study stimulus.</td></tr>
<tr><td>Neutral / earth / zero sequence</td><td>A neutral return and its impedance affect earth-fault current; zero sequence describes equal phase-current components returning through neutral/earth.</td><td>The machine zero-sequence and neutral equivalents give terminal fault behavior. They do not reproduce turn-by-turn stator faults or 100% stator-earth protection.</td></tr>
<tr><td>Auxiliary load group</td><td>One of the aggregate loads consuming the modeled 14 MW total at 0.85 power factor.</td><td>The motor-group names identify service areas. The blocks do not simulate each motor’s inertia, starting current or transient contribution. Omitted 400 V demand is included in the aggregate.</td></tr>
<tr><td>AVR / governor</td><td>Automatic voltage regulation changes excitation; the governor/turbine path changes mechanical power in response to speed.</td><td>Generic study dynamics drive the real machine inputs. Source equipment existence does not establish these controller gains as OEM settings.</td></tr>
<tr><td>RMS / phasor / per unit</td><td>RMS expresses an effective waveform magnitude; a complex phasor also carries phase angle; per unit divides a value by its stated base.</td><td>Under balanced conditions, phase-to-neutral voltage is line voltage divided by √3: 22 kV corresponds to about 12.70 kV phase RMS. Use the actual phase channels during unbalance.</td></tr>
</tbody></table></div><h3>Every exported Simulink block type</h3><p>Block type describes software construction. A mask or library reference can provide the more useful equipment meaning. All types found in the 453-record manifest are included below.</p><div class="table-wrap"><table><thead><tr><th>Type / count</th><th>Plain meaning</th><th>Purpose</th></tr></thead><tbody><tr><td><code>BlockDiagram</code><br><span class="small">1 exported records</span></td><td>Whole model</td><td>Top-level canvas containing all subsystem and signal connections.</td></tr><tr><td><code>SubSystem</code><br><span class="small">63 exported records</span></td><td>Subsystem or library equipment</td><td>Groups related blocks or presents a masked electrical-library component. Read its library reference: a SubSystem can be a transformer, breaker, sensor or organizational view.</td></tr><tr><td><code>PMComponent</code><br><span class="small">15 exported records</span></td><td>Electrical component</td><td>Specialized Power Systems circuit element. Its reference identifies whether it is a load, line section, resistor, ground or network impedance.</td></tr><tr><td><code>PMIOPort</code><br><span class="small">63 exported records</span></td><td>Electrical connection port</td><td>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</td></tr><tr><td><code>M-S-Function</code><br><span class="small">6 exported records</span></td><td>Custom behavior calculation</td><td>Executes project MATLAB logic for measurement, relays, DC, breakers, controls or results. It handles signals and internal state, not a newly claimed physical equipment item.</td></tr><tr><td><code>From</code><br><span class="small">78 exported records</span></td><td>Read a named signal</td><td>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</td></tr><tr><td><code>Goto</code><br><span class="small">56 exported records</span></td><td>Publish a named signal</td><td>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</td></tr><tr><td><code>Mux</code><br><span class="small">9 exported records</span></td><td>Combine signals</td><td>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</td></tr><tr><td><code>Selector</code><br><span class="small">47 exported records</span></td><td>Choose a channel</td><td>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</td></tr><tr><td><code>BusSelector</code><br><span class="small">1 exported records</span></td><td>Choose named bus fields</td><td>Extracts named signals from a Simulink signal bus, for example machine voltage or speed. A Simulink bus is a data container, separate from the AC busbars.</td></tr><tr><td><code>Reshape</code><br><span class="small">19 exported records</span></td><td>Adjust signal shape</td><td>Changes a vector or matrix shape to match the next block interface while retaining its values.</td></tr><tr><td><code>Gain</code><br><span class="small">20 exported records</span></td><td>Scale units or values</td><td>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</td></tr><tr><td><code>Fcn</code><br><span class="small">3 exported records</span></td><td>Evaluate an expression</td><td>Computes a scalar expression from incoming signals, such as voltage magnitude or aggregate trip demand.</td></tr><tr><td><code>Constant</code><br><span class="small">2 exported records</span></td><td>Provide a fixed signal</td><td>Supplies an explicit fixed value such as padding or a configured control input. A numerical constant is not itself evidence of an installed plant rating.</td></tr><tr><td><code>Display</code><br><span class="small">37 exported records</span></td><td>Show a runtime value</td><td>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</td></tr><tr><td><code>Scope</code><br><span class="small">3 exported records</span></td><td>Plot a time history</td><td>Displays connected quantities against simulation time. Axis scales and the chosen channel determine how to read the plot.</td></tr><tr><td><code>ToWorkspace</code><br><span class="small">8 exported records</span></td><td>Record a signal</td><td>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</td></tr><tr><td><code>Outport</code><br><span class="small">22 exported records</span></td><td>Export a signal</td><td>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</td></tr></tbody></table></div></section><section id="protection"><span class="kicker">06 / Protection and trip sequence</span><h2>A relay request still needs trip energy</h2><p>Network fault → CT/VT measurement → pickup and relay timing → trip request → usable DC and mechanism → breaker command → changed physical circuit. These are distinct steps. A latched relay request does not prove that a breaker opened or that fault current stopped.</p><div class="table-wrap"><table><thead><tr><th>Code</th><th>Plain meaning</th><th>Dynamic model and source distinction</th></tr></thead><tbody>
<tr><td>51</td><td>Time-delayed phase overcurrent: sustained current above pickup causes a trip, with faster response at higher current for an inverse curve.</td><td>GEN51 and GSUT51 are implemented. Source generator / transformer protection drawings identify overcurrent functions; this project supplies the executable algorithm, pickup values and delays.</td></tr>
<tr><td>51N</td><td>Neutral or earth overcurrent: detects current in the neutral/earth return path.</td><td>GEN51N uses the measured physical generator neutral current. The generator drawing explicitly lists 51N; the particular equivalent grounding, threshold and timer are study implementation choices.</td></tr>
<tr><td>87G</td><td>Generator differential: compare current at the two boundaries of the generator zone; an internal fault creates an imbalance.</td><td>Implemented using synchronized phasor differences, a pickup floor, bias and delay. 87G is explicit in the source drawing; the model does not reproduce a winding-resolved stator or OEM relay firmware.</td></tr>
<tr><td>87T</td><td>Transformer differential: compare the compensated currents entering/leaving the transformer zone.</td><td>Implemented with ratio/vector compensation and biased differential thresholds. The source labels transformer differential as generic 87; 87T is the project’s descriptive function name. Live harmonic blocking and high-set stages are absent.</td></tr>
<tr><td>87B</td><td>Bus differential: the signed sum of currents at the bus boundaries should balance during healthy through-current.</td><td>Implemented using incoming minus line minus GAT current at the GIS zone. The source GIS interface explicitly shows 87B; project settings and execution are added.</td></tr>
<tr><td>87L</td><td>Line differential: compare current at the local and remote ends of the protected line.</td><td><span class="badge added">ADDED BY US</span> Implemented as a study function. No explicit 87L was identified in the 13 supplied PDFs; a referenced detailed South GIS drawing was absent. There is no claim that this is the installed line scheme.</td></tr>
<tr><td>50BF</td><td>Breaker-failure protection: when the intended breaker fails to clear, a backup scheme trips other breakers.</td><td>The source shows a GIS 87B–50BF interface. <strong>50BF backup logic is not implemented.</strong> A failed-breaker scenario can prevent opening, but does not provide detection and backup isolation.</td></tr>
</tbody></table></div><h3>Which trip requests go where</h3><div class="table-wrap"><table><thead><tr><th>Elements</th><th>Requested action</th></tr></thead><tbody><tr><td>GEN51, GSUT51, GEN51N, 87G, 87T</td><td>Unit trip, GCB open and Q0 open.</td></tr><tr><td>87B</td><td>Q0, local line breaker and GAT open.</td></tr><tr><td>87L</td><td>Local and remote line breakers open.</td></tr></tbody></table></div><p>The mechanism delay is an assumed <strong>50 ms</strong>. Relay delay, mechanism time and observed current cessation are different quantities. The added 87L has a 5 ms aggregate communication/processing allowance; it does not simulate a communications channel, loss of samples or channel failure.</p><div class="callout note"><strong>Only the seven stated elements are active dynamic protection.</strong> Other source-listed functions—such as distance, reverse power, rotor earth, 64G, intertripping and complete plant backup logic—are not automatically implemented because a source document or equipment list mentions them. The separate analytical relay plots also do not add high-set or harmonic logic to this model.</div><p class="small">For exact saved numerical defaults, controls and exported event definitions, use the <a href="../docs/SIMULINK_USER_MANUAL.html#controls">operating manual</a>. This presentation guide focuses on meaning and provenance; current run metadata identifies the settings actually used.</p></section><section id="dc"><span class="kicker">07 / Station DC and model scope</span><h2>What the DC and auxiliary equivalents include</h2><p>The supplied plant SLD contains several levels, including 110 V, 220 V and 24 V DC systems and 400 V low-voltage distribution. This model aggregates only a <strong>110 V station DC control/trip equivalent</strong>; the other source systems are not independently connected or solved.</p><div class="grid"><div class="area-card purple"><span class="kicker">B06 / computed supply</span><h3>Battery and charger</h3><p>The 110 V, 55-cell, 200 Ah study bank supplies a computed DC balance with battery resistance, state of charge, charger limits and source availability. The charger also requires adequate measured auxiliary AC voltage.</p><p class="small">Bank capacity, cell count, charger dynamics, thresholds and load behavior are project assumptions, not recovered installed-bank nameplate data.</p></div><div class="area-card green"><span class="kicker">B05 / electrical AC board</span><h3>Plant auxiliaries</h3><p>The UAT and GAT feed actual electrical load equivalents at the common auxiliary bus. The 14 MW total includes the modeled service groups and the allowance for omitted low-voltage demand.</p><p class="small">No separate 400 V terminals or individual motor dynamics can be inferred from these aggregate loads.</p></div></div><p>DC measurements include voltage, source and load currents, battery state of charge, and availability alarms. The initial aggregate trip demand draws modeled coil power. Individual coils are not independently wired or measured, and a later request while aggregate demand remains asserted does not create a new separate coil pulse.</p><p>Loss of DC can leave a valid relay request unable to open a breaker. Restoration can let a pending initial trip proceed. This behavior explains why the DC chain belongs in the protection story, even though B06 is represented by equations rather than a physical DC circuit.</p><div class="callout"><strong>Presentation scope:</strong> the snapshot set covers all exported model records, not every component drawn in the real plant SLD. Equipment aggregation, omitted feeders and numerical additions are stated explicitly so a reader can describe the model without claiming a complete digital replica of the plant.</div></section><section id="sources"><span class="kicker">08 / Source facts and project additions</span><h2>Separate documented equipment from its model</h2><p>A document may support a transformer’s existence and rating while its Simulink block, control logic, grounding equivalent, fault branch and relay settings remain project additions. A source badge for an area does not make every block or parameter inside that area source supplied.</p><div class="table-wrap"><table class="source-list"><thead><tr><th>Claim</th><th>Exact source and page</th><th>Supported fact / qualification</th></tr></thead><tbody><tr><td>Generator rating</td><td><code>Generator Name Plate_South.pdf</code><br><span class="small">PDF p. 2</span></td><td>458 MVA, 22 kV, 50 Hz, 3000 rpm.</td></tr><tr><td>Generator electrical data</td><td><code>Generator Data_South.pdf</code><br><span class="small">PDF p. 1 / report p. 6</span></td><td>Generator CT 15000/1 and saturated direct-axis reactances are documented.</td></tr><tr><td>GSUT rating</td><td><code>Generator Data_South.pdf; GSUT Nameplate_South.pdf</code><br><span class="small">PDF p. 2 / report p. 7; nameplate PDF p. 3</span></td><td>515 MVA, 230/22 kV, YNd1; selected 16% impedance record.</td></tr><tr><td>Auxiliary transformer ratings</td><td><code>INEL-112070-00-ELC-DE-0001-REV3.pdf</code><br><span class="small">PDF p. 2</span></td><td>UAT 19/25 MVA, 22/6.9 kV, Dyn11; GAT 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.</td></tr><tr><td>Generator protection functions</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2, F11/F21</span></td><td>Explicit 51, 51N and 87G function designations.</td></tr><tr><td>Transformer protection functions</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2, F12/F26</span></td><td>Generic transformer 87, phase 50–51 and earth 50N–51N designations.</td></tr><tr><td>GIS protection interface</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2</span></td><td>87B–50BF interface is shown. This supports the source interface fact, not a claim that all its functions are modeled.</td></tr><tr><td>Line differential source status</td><td><code>13 supplied technical PDFs; detailed South GIS drawing referenced but absent</code><br><span class="small">Review result, not a source-page claim</span></td><td>No explicit 87L was identified. The implemented 87L and its timing allowance are added study functions.</td></tr></tbody></table></div><h3>Added by this project</h3><p>The Simulink subsystem structure, numerical circuit equivalents, fault switches, ideal measurement processing, seven relay implementations and study settings, DC balance model, generic controls, assumed breaker mechanisms, result logging and presentation busbar labels/colors were added for this study. They use selected documented equipment facts where available.</p><p>Other deliberate simplifications include the generator neutral/zero-sequence equivalent; transformer terminal-zone fault surrogates; two-winding GAT equivalent; aggregate auxiliary loads; finite external-grid equivalent; and omission of detailed breaker arc/TRV, CT saturation, complete communications, detailed motor/LV networks and the full installed protection inventory.</p><p>These source pages establish equipment and function context. Commissioned relay settings, installed breaker performance and unmodeled protection functions cannot be inferred from the executable study values.</p><div class="hero-links"><a href="SOURCES_AND_ADDITIONS.md" style="color:#173e59;border-color:#bfd0dd">Complete evidence register</a><a href="metadata/provenance.json" style="color:#173e59;border-color:#bfd0dd">Machine-readable provenance</a></div><p class="small">Page numbers are PDF pages unless a printed report page is also stated. The evidence register contains further source details and model additions by area.</p><h3>Evidence by model area</h3><p class="small">The following context is embedded from the source audit. It applies to the named area; individual implementation labels are shown on each catalog entry.</p><details class="entry" id="source-area-auxiliaries"><summary><span class="entry-title">Auxiliaries — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></div></details><details class="entry" id="source-area-breaker-control"><summary><span class="entry-title">Breaker Control — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></div></details><details class="entry" id="source-area-dc-supply"><summary><span class="entry-title">DC Supply — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 1</span></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul><p class="small">A separate DC system one-line INEL-112070-00-ELC-DE-0011 is referenced by the main drawing but not included among the supplied PDFs.</p><p class="small">Do not label 55 cells or 200 Ah as PDF-verified installed battery ratings.</p></div></details><details class="entry" id="source-area-generator"><summary><span class="entry-title">Generator — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm. <span class="small">— Generator Name Plate_South.pdf, PDF p. 2</span></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. <span class="small">— Generator Data_South.pdf, PDF p. 1</span></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries. <span class="small">— Generator Data_South.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul><p class="small">PDF p.1 of Generator Data is report p.6; PDF p.2 is report p.7. The available report is only two pages, not all 39.</p><p class="small">60 ohm is labeled HV winding DC resistance with a question mark; 2.62 ohm loading resistor has question marks. Neither proves an unqualified installed neutral resistance.</p></div></details><details class="entry" id="source-area-grid"><summary><span class="entry-title">Grid — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis. <span class="small">— Generator Data_South.pdf, PDF p. 2</span></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></div></details><details class="entry" id="source-area-measurements"><summary><span class="entry-title">Measurements — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3). <span class="small">— Generator Data_South.pdf, PDF p. 1</span></li><li>The source one-line includes CT/VT metering and protection connections. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></div></details><details class="entry" id="source-area-overview"><summary><span class="entry-title">Overview — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Rev 03 shows the generator, GSUT, UAT, GAT, 6.6 kV and LV systems. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>The protection one-line documents generator/transformer protection and the GIS interface. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays.</li><li>Six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.</li></ul></div></details><details class="entry" id="source-area-protection"><summary><span class="entry-title">Protection — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 3, 4</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul><p class="small">A function printed in a drawing establishes documentary presence, not a commissioned setting file.</p><p class="small">51N is explicitly present on F11/F21: it must not be presented as a newly invented generator function.</p><p class="small">Other documented functions such as 64G, 50BF, 21, 40, 46, 59 and 81 are not thereby implemented by this seven-relay engine.</p></div></details><details class="entry" id="source-area-results"><summary><span class="entry-title">Results — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></div></details><details class="entry" id="source-area-scenario"><summary><span class="entry-title">Scenario — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Fault location/type/start/duration/resistance, dispatch, protection enable, GAT state and DC availability controls.</li><li>The editable panel and scenario defaults are project additions.</li></ul></div></details><details class="entry" id="source-area-switchyard"><summary><span class="entry-title">Switchyard — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>The GIS protection interface explicitly lists 87B - 50BF. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></div></details><details class="entry" id="source-area-transformer"><summary><span class="entry-title">Transformer — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1. <span class="small">— GSUT Nameplate_South.pdf, PDF p. 3</span></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA. <span class="small">— GSUT Data Sheet_South.pdf, PDF p. 3</span></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul><p class="small">Do not label 16.63% or 912.2 kW as manufacturer plate test values; GSUT plate impedance boxes are blank.</p></div></details><details class="entry" id="source-area-transmission-line"><summary><span class="entry-title">Transmission Line — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The South main drawing identifies a 230 kV connection to the GIS. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route. <span class="small">— Line data.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul><p class="small">No explicit 87L or line differential protection function was identified in the 13 supplied PDFs. The absent detailed South GIS protection drawing cannot establish an installed line relay.</p></div></details><details class="entry" id="source-area-turbine-and-avr"><summary><span class="entry-title">Turbine and AVR — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>The generator rating plate states 3000 rpm at 50 Hz. <span class="small">— Generator Name Plate_South.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></div></details><details class="entry" id="source-area-powergui"><summary><span class="entry-title">powergui — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Discrete solver setup, initialization and electrical sample time of 50 microseconds.</li><li>Numerical configuration is not a physical plant component.</li></ul></div></details></section><section id="catalog"><span class="kicker">09 / Full component reference</span><h2>Find every exported part</h2><p>All 453 records are embedded in this local page: 24 system views and 429 component views. Search a visible name, busbar ID, tag, block type or model path. Expand a row to see its role, exact location and actual snapshot.</p><div class="toolbar"><label>Search<input id="search" type="search" placeholder="Try 87, neutral, Q0, Display or B05…" autocomplete="off"></label><label>Area<select id="area"><option value="">All areas</option><option>Auxiliaries</option><option>Breaker Control</option><option>DC Supply</option><option>Generator</option><option>Grid</option><option>Measurements</option><option>Overview</option><option>Protection</option><option>Results</option><option>Scenario</option><option>Switchyard</option><option>Transformer</option><option>Transmission Line</option><option>Turbine and AVR</option><option>powergui</option></select></label><label>View type<select id="kind"><option value="">All views</option><option value="system">System views</option><option value="component">Components</option></select></label></div><div class="catalog-count"><span id="count">453 of 453 records</span><button type="button" id="clear">Clear filters</button></div><p class="screen-note">Original PNG links open at full size. The annotated gallery provides the PDF-supported facts and additions alongside each image. Search runs entirely in this file; no server or internet connection is required.</p><div id="entries"><details class="entry" id="component-000" data-area="Overview" data-kind="system" data-search="000 plant overview phase6_ashuganj_ccpp_closed_loop_trip overview system blockdiagram  plant overview is a nested view within overview. it exposes the component connections and named channels used by this part of the model. follow electrical power from the generator, through the step-up transformer and switchyard, along the two-circuit line to the grid. the lower signal chain measures the network, decides whether protection should act, checks dc availability and commands the physical breakers."><summary><span class="entry-id">000</span><span class="entry-title">Plant overview</span><span class="entry-meta">Overview<br>system · BlockDiagram</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Plant overview is a nested view within Overview. It exposes the component connections and named channels used by this part of the model. Follow electrical power from the generator, through the step-up transformer and switchyard, along the two-circuit line to the grid. The lower signal chain measures the network, decides whether protection should act, checks DC availability and commands the physical breakers.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP</p><div class="entry-links"><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener">Open original PNG</a><a href="#read">Read overview</a><a href="index.html#000">Find in annotated gallery</a><a href="#source-area-overview">Source context for this area</a></div><figure><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener"><img src="raw/000_Plant_overview.png" alt="Snapshot 000: Plant overview" loading="lazy"></a><figcaption>Actual exported system view · BlockDiagram · snapshot 000. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-001" data-area="Auxiliaries" data-kind="system" data-search="001 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries auxiliaries system subsystem  the uat normally takes power from the unit-side 22 kv connection. the gat provides the alternative supply from the 230 kv system. both feed the common 6.6 kv switchboard equivalent, with 14 mw of aggregated plant demand. gat is initially out in the normal baseline."><summary><span class="entry-id">001</span><span class="entry-title">Auxiliaries</span><span class="entry-meta">Auxiliaries<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The UAT normally takes power from the unit-side 22 kV connection. The GAT provides the alternative supply from the 230 kV system. Both feed the common 6.6 kV switchboard equivalent, with 14 MW of aggregated plant demand. GAT is initially out in the normal baseline.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries</p><div class="entry-links"><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#001">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="raw/001_Auxiliaries.png" alt="Snapshot 001: Auxiliaries" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 001. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-002" data-area="Auxiliaries" data-kind="component" data-search="002 auxiliary bus ct and vt phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt auxiliaries component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement auxiliary bus ct and vt measures three-phase voltage and current at this drawn boundary. the signals feed the measurement/protection path. the active model uses ideal measurement; ct saturation and vt error are not simulated."><summary><span class="entry-id">002</span><span class="entry-title">Auxiliary bus CT and VT</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - ideal measurement of the equivalent bus</span></p><p>Auxiliary bus CT and VT measures three-phase voltage and current at this drawn boundary. The signals feed the measurement/protection path. The active model uses ideal measurement; CT saturation and VT error are not simulated.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/002_Auxiliaries_Auxiliary_bus_CT_and_VT.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#002">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/002_Auxiliaries_Auxiliary_bus_CT_and_VT.png" target="_blank" rel="noopener"><img src="raw/002_Auxiliaries_Auxiliary_bus_CT_and_VT.png" alt="Snapshot 002: Auxiliary bus CT and VT" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 002. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-003" data-area="Auxiliaries" data-kind="component" data-search="003 auxiliary bus ct and vt current phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt current auxiliaries component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">003</span><span class="entry-title">Auxiliary bus CT and VT current</span><span class="entry-meta">Auxiliaries<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT current</p><div class="entry-links"><a href="raw/003_Auxiliaries_Auxiliary_bus_CT_and_VT_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#003">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/003_Auxiliaries_Auxiliary_bus_CT_and_VT_current.png" target="_blank" rel="noopener"><img src="raw/003_Auxiliaries_Auxiliary_bus_CT_and_VT_current.png" alt="Snapshot 003: Auxiliary bus CT and VT current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 003. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-004" data-area="Auxiliaries" data-kind="component" data-search="004 auxiliary bus ct and vt voltage phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus ct and vt voltage auxiliaries component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">004</span><span class="entry-title">Auxiliary bus CT and VT voltage</span><span class="entry-meta">Auxiliaries<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus CT and VT voltage</p><div class="entry-links"><a href="raw/004_Auxiliaries_Auxiliary_bus_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#004">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/004_Auxiliaries_Auxiliary_bus_CT_and_VT_voltage.png" target="_blank" rel="noopener"><img src="raw/004_Auxiliaries_Auxiliary_bus_CT_and_VT_voltage.png" alt="Snapshot 004: Auxiliary bus CT and VT voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 004. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-005" data-area="Auxiliaries" data-kind="component" data-search="005 auxiliary bus fault phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault auxiliaries component subsystem spsthreephasefaultlib/three-phase fault auxiliary bus fault is a switched fault branch at this location. the selected study applies its requested phase/earth connection and timing to the physical ac network. its fault resistance and schedule are study inputs; it is not normal operating plant equipment."><summary><span class="entry-id">005</span><span class="entry-title">Auxiliary bus fault</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Auxiliary bus fault is a switched fault branch at this location. The selected study applies its requested phase/earth connection and timing to the physical AC network. Its fault resistance and schedule are study inputs; it is not normal operating plant equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault</p><p class="path"><strong>Library reference:</strong> spsThreePhaseFaultLib/Three-Phase Fault</p><div class="entry-links"><a href="raw/005_Auxiliaries_Auxiliary_bus_fault.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#005">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/005_Auxiliaries_Auxiliary_bus_fault.png" target="_blank" rel="noopener"><img src="raw/005_Auxiliaries_Auxiliary_bus_fault.png" alt="Snapshot 005: Auxiliary bus fault" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 005. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-006" data-area="Auxiliaries" data-kind="component" data-search="006 auxiliary bus fault measurement phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement auxiliaries component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement auxiliary bus fault measurement measures three-phase voltage and current at this drawn boundary. the signals feed the measurement/protection path. the active model uses ideal measurement; ct saturation and vt error are not simulated."><summary><span class="entry-id">006</span><span class="entry-title">Auxiliary bus fault measurement</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Auxiliary bus fault measurement measures three-phase voltage and current at this drawn boundary. The signals feed the measurement/protection path. The active model uses ideal measurement; CT saturation and VT error are not simulated.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/006_Auxiliaries_Auxiliary_bus_fault_measurement.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#006">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/006_Auxiliaries_Auxiliary_bus_fault_measurement.png" target="_blank" rel="noopener"><img src="raw/006_Auxiliaries_Auxiliary_bus_fault_measurement.png" alt="Snapshot 006: Auxiliary bus fault measurement" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 006. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-007" data-area="Auxiliaries" data-kind="component" data-search="007 auxiliary bus fault measurement current phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement current auxiliaries component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">007</span><span class="entry-title">Auxiliary bus fault measurement current</span><span class="entry-meta">Auxiliaries<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement current</p><div class="entry-links"><a href="raw/007_Auxiliaries_Auxiliary_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#007">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/007_Auxiliaries_Auxiliary_bus_fault_measurement_current.png" target="_blank" rel="noopener"><img src="raw/007_Auxiliaries_Auxiliary_bus_fault_measurement_current.png" alt="Snapshot 007: Auxiliary bus fault measurement current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 007. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-008" data-area="Auxiliaries" data-kind="component" data-search="008 auxiliary bus fault measurement voltage phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/auxiliary bus fault measurement voltage auxiliaries component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">008</span><span class="entry-title">Auxiliary bus fault measurement voltage</span><span class="entry-meta">Auxiliaries<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Auxiliary bus fault measurement voltage</p><div class="entry-links"><a href="raw/008_Auxiliaries_Auxiliary_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#008">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/008_Auxiliaries_Auxiliary_bus_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="raw/008_Auxiliaries_Auxiliary_bus_fault_measurement_voltage.png" alt="Snapshot 008: Auxiliary bus fault measurement voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 008. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-009" data-area="Auxiliaries" data-kind="system" data-search="009 b05 auxiliary 6.6 kv bus phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus auxiliaries system subsystem  presentation bus b05: the common auxiliary switchboard junction supplied by normal uat and alternative gat paths. loads use the 6.6 kv board basis; the transformer secondary nameplate rating is 6.9 kv."><summary><span class="entry-id">009</span><span class="entry-title">B05 Auxiliary 6.6 kV bus</span><span class="entry-meta">Auxiliaries<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B05: the common auxiliary switchboard junction supplied by normal UAT and alternative GAT paths. Loads use the 6.6 kV board basis; the transformer secondary nameplate rating is 6.9 kV.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus</p><div class="entry-links"><a href="raw/009_Auxiliaries_B05_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#009">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/009_Auxiliaries_B05_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener"><img src="raw/009_Auxiliaries_B05_Auxiliary_6_6_kV_bus.png" alt="Snapshot 009: B05 Auxiliary 6.6 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 009. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-010" data-area="Auxiliaries" data-kind="component" data-search="010 a1 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/a1 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">010</span><span class="entry-title">A1</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/A1</p><div class="entry-links"><a href="raw/010_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#010">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/010_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A1.png" target="_blank" rel="noopener"><img src="raw/010_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A1.png" alt="Snapshot 010: A1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 010. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-011" data-area="Auxiliaries" data-kind="component" data-search="011 b1 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/b1 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">011</span><span class="entry-title">B1</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/B1</p><div class="entry-links"><a href="raw/011_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#011">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/011_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B1.png" target="_blank" rel="noopener"><img src="raw/011_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B1.png" alt="Snapshot 011: B1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 011. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-012" data-area="Auxiliaries" data-kind="component" data-search="012 c1 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/c1 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">012</span><span class="entry-title">C1</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/C1</p><div class="entry-links"><a href="raw/012_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#012">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/012_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C1.png" target="_blank" rel="noopener"><img src="raw/012_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C1.png" alt="Snapshot 012: C1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 012. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-013" data-area="Auxiliaries" data-kind="component" data-search="013 a2 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/a2 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">013</span><span class="entry-title">A2</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/A2</p><div class="entry-links"><a href="raw/013_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#013">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/013_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A2.png" target="_blank" rel="noopener"><img src="raw/013_Auxiliaries_B05_Auxiliary_6_6_kV_bus_A2.png" alt="Snapshot 013: A2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 013. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-014" data-area="Auxiliaries" data-kind="component" data-search="014 b2 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/b2 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">014</span><span class="entry-title">B2</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/B2</p><div class="entry-links"><a href="raw/014_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#014">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/014_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B2.png" target="_blank" rel="noopener"><img src="raw/014_Auxiliaries_B05_Auxiliary_6_6_kV_bus_B2.png" alt="Snapshot 014: B2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 014. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-015" data-area="Auxiliaries" data-kind="component" data-search="015 c2 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b05 auxiliary 6.6 kv bus/c2 auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">015</span><span class="entry-title">C2</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B05 Auxiliary 6.6 kV bus/C2</p><div class="entry-links"><a href="raw/015_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-009" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#015">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/015_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C2.png" target="_blank" rel="noopener"><img src="raw/015_Auxiliaries_B05_Auxiliary_6_6_kV_bus_C2.png" alt="Snapshot 015: C2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 015. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-016" data-area="Auxiliaries" data-kind="component" data-search="016 gat 10bbt20 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat 10bbt20 auxiliaries component subsystem spsthreephasetransformertwowindingslib/three-phase
transformer
(two windings) grid auxiliary transformer taking alternative supply from 230 kv. the source shows 19/25 mva, 230/6.9/3.32 kv, ynyn0d11. this study uses a two-winding electrical equivalent; it does not separately reproduce the source tertiary system."><summary><span class="entry-id">016</span><span class="entry-title">GAT 10BBT20</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - documented identity and ratings; reduced transformer model</span></p><p>Grid auxiliary transformer taking alternative supply from 230 kV. The source shows 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11. This study uses a two-winding electrical equivalent; it does not separately reproduce the source tertiary system.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT 10BBT20</p><p class="path"><strong>Library reference:</strong> spsThreePhaseTransformerTwoWindingsLib/Three-Phase Transformer (Two Windings)</p><div class="entry-links"><a href="raw/016_Auxiliaries_GAT_10BBT20.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#016">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/016_Auxiliaries_GAT_10BBT20.png" target="_blank" rel="noopener"><img src="raw/016_Auxiliaries_GAT_10BBT20.png" alt="Snapshot 016: GAT 10BBT20" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 016. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-017" data-area="Auxiliaries" data-kind="component" data-search="017 gat command phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat command auxiliaries component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">017</span><span class="entry-title">GAT command</span><span class="entry-meta">Auxiliaries<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT command</p><div class="entry-links"><a href="raw/017_Auxiliaries_GAT_command.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#017">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/017_Auxiliaries_GAT_command.png" target="_blank" rel="noopener"><img src="raw/017_Auxiliaries_GAT_command.png" alt="Snapshot 017: GAT command" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 017. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-018" data-area="Auxiliaries" data-kind="component" data-search="018 gat earth phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat earth auxiliaries component pmcomponent spsgroundlib/ground gat earth provides an electrical reference/earth connection in this equivalent circuit. a nearby neutral resistor determines whether the represented return is resistively grounded."><summary><span class="entry-id">018</span><span class="entry-title">GAT earth</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>GAT earth provides an electrical reference/earth connection in this equivalent circuit. A nearby neutral resistor determines whether the represented return is resistively grounded.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT earth</p><p class="path"><strong>Library reference:</strong> spsGroundLib/Ground</p><div class="entry-links"><a href="raw/018_Auxiliaries_GAT_earth.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#018">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/018_Auxiliaries_GAT_earth.png" target="_blank" rel="noopener"><img src="raw/018_Auxiliaries_GAT_earth.png" alt="Snapshot 018: GAT earth" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 018. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-019" data-area="Auxiliaries" data-kind="component" data-search="019 gat incomer phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat incomer auxiliaries component subsystem spsthreephasebreakerlib/three-phase breaker the three-phase switch in the alternative auxiliary supply. it begins open in the normal gat-out baseline. changing its service status changes the auxiliary power path."><summary><span class="entry-id">019</span><span class="entry-title">GAT incomer</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - documented GAT supply branch; simplified switching equivalent</span></p><p>The three-phase switch in the alternative auxiliary supply. It begins open in the normal GAT-out baseline. Changing its service status changes the auxiliary power path.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT incomer</p><p class="path"><strong>Library reference:</strong> spsThreePhaseBreakerLib/Three-Phase Breaker</p><div class="entry-links"><a href="raw/019_Auxiliaries_GAT_incomer.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#019">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/019_Auxiliaries_GAT_incomer.png" target="_blank" rel="noopener"><img src="raw/019_Auxiliaries_GAT_incomer.png" alt="Snapshot 019: GAT incomer" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 019. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-020" data-area="Auxiliaries" data-kind="component" data-search="020 gat neutral resistor phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gat neutral resistor auxiliaries component pmcomponent spsseriesrlcbranchlib/series rlc branch study grounding resistance for the gat secondary, separate from the uat and generator resistors. its 5 a, 6.9 kv basis gives about 796.74 ohm."><summary><span class="entry-id">020</span><span class="entry-title">GAT neutral resistor</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source grounding context; reduced neutral-resistance equivalent</span></p><p>Study grounding resistance for the GAT secondary, separate from the UAT and generator resistors. Its 5 A, 6.9 kV basis gives about 796.74 ohm.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GAT neutral resistor</p><p class="path"><strong>Library reference:</strong> spsSeriesRLCBranchLib/Series RLC Branch</p><div class="entry-links"><a href="raw/020_Auxiliaries_GAT_neutral_resistor.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#020">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/020_Auxiliaries_GAT_neutral_resistor.png" target="_blank" rel="noopener"><img src="raw/020_Auxiliaries_GAT_neutral_resistor.png" alt="Snapshot 020: GAT neutral resistor" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 020. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-021" data-area="Auxiliaries" data-kind="component" data-search="021 mv bus aux group phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/mv bus aux group auxiliaries component pmcomponent spsthreephaseparallelrlcloadlib/three-phase
parallel rlc load one of the aggregate auxiliary load groups. together the included groups represent 14 mw at 0.85 power factor on the 6.6 kv basis, including the allowance for omitted low-voltage demand."><summary><span class="entry-id">021</span><span class="entry-title">MV BUS aux group</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>One of the aggregate auxiliary load groups. Together the included groups represent 14 MW at 0.85 power factor on the 6.6 kV basis, including the allowance for omitted low-voltage demand.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/MV BUS aux group</p><p class="path"><strong>Library reference:</strong> spsThreePhaseParallelRLCLoadLib/Three-Phase Parallel RLC Load</p><div class="entry-links"><a href="raw/021_Auxiliaries_MV_BUS_aux_group.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#021">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/021_Auxiliaries_MV_BUS_aux_group.png" target="_blank" rel="noopener"><img src="raw/021_Auxiliaries_MV_BUS_aux_group.png" alt="Snapshot 021: MV BUS aux group" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 021. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-022" data-area="Auxiliaries" data-kind="component" data-search="022 uat 10bbt10 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat 10bbt10 auxiliaries component subsystem spsthreephasetransformertwowindingslib/three-phase
transformer
(two windings) unit auxiliary transformer taking supply from the unit-side 22 kv bus. source rating is 19/25 mva, 22/6.9 kv, dyn11. it normally supplies the modeled 6.6 kv auxiliary board."><summary><span class="entry-id">022</span><span class="entry-title">UAT 10BBT10</span><span class="entry-meta">Auxiliaries<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - documented identity and ratings; reduced transformer model</span></p><p>Unit auxiliary transformer taking supply from the unit-side 22 kV bus. Source rating is 19/25 MVA, 22/6.9 kV, Dyn11. It normally supplies the modeled 6.6 kV auxiliary board.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT 10BBT10</p><p class="path"><strong>Library reference:</strong> spsThreePhaseTransformerTwoWindingsLib/Three-Phase Transformer (Two Windings)</p><div class="entry-links"><a href="raw/022_Auxiliaries_UAT_10BBT10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#022">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/022_Auxiliaries_UAT_10BBT10.png" target="_blank" rel="noopener"><img src="raw/022_Auxiliaries_UAT_10BBT10.png" alt="Snapshot 022: UAT 10BBT10" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 022. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-023" data-area="Auxiliaries" data-kind="component" data-search="023 uat earth phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat earth auxiliaries component pmcomponent spsgroundlib/ground uat earth provides an electrical reference/earth connection in this equivalent circuit. a nearby neutral resistor determines whether the represented return is resistively grounded."><summary><span class="entry-id">023</span><span class="entry-title">UAT earth</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>UAT earth provides an electrical reference/earth connection in this equivalent circuit. A nearby neutral resistor determines whether the represented return is resistively grounded.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT earth</p><p class="path"><strong>Library reference:</strong> spsGroundLib/Ground</p><div class="entry-links"><a href="raw/023_Auxiliaries_UAT_earth.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#023">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/023_Auxiliaries_UAT_earth.png" target="_blank" rel="noopener"><img src="raw/023_Auxiliaries_UAT_earth.png" alt="Snapshot 023: UAT earth" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 023. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-024" data-area="Auxiliaries" data-kind="component" data-search="024 uat neutral resistor phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/uat neutral resistor auxiliaries component pmcomponent spsseriesrlcbranchlib/series rlc branch study grounding resistance for the uat secondary. the 5 a earth-current basis and 6.9 kv winding voltage give about 796.74 ohm. this is a declared equivalent rather than a recovered commissioned resistor setting."><summary><span class="entry-id">024</span><span class="entry-title">UAT neutral resistor</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source grounding context; reduced neutral-resistance equivalent</span></p><p>Study grounding resistance for the UAT secondary. The 5 A earth-current basis and 6.9 kV winding voltage give about 796.74 ohm. This is a declared equivalent rather than a recovered commissioned resistor setting.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/UAT neutral resistor</p><p class="path"><strong>Library reference:</strong> spsSeriesRLCBranchLib/Series RLC Branch</p><div class="entry-links"><a href="raw/024_Auxiliaries_UAT_neutral_resistor.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#024">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/024_Auxiliaries_UAT_neutral_resistor.png" target="_blank" rel="noopener"><img src="raw/024_Auxiliaries_UAT_neutral_resistor.png" alt="Snapshot 024: UAT neutral resistor" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 024. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-025" data-area="Auxiliaries" data-kind="component" data-search="025 water intake - motor group 1 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/water intake - motor group 1 auxiliaries component pmcomponent spsthreephaseparallelrlcloadlib/three-phase
parallel rlc load aggregated water-intake load represented using a three-phase load equivalent. the word motor identifies the plant service; this is not an individual induction-machine transient model."><summary><span class="entry-id">025</span><span class="entry-title">Water intake - motor group 1</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Aggregated water-intake load represented using a three-phase load equivalent. The word motor identifies the plant service; this is not an individual induction-machine transient model.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Water intake - motor group 1</p><p class="path"><strong>Library reference:</strong> spsThreePhaseParallelRLCLoadLib/Three-Phase Parallel RLC Load</p><div class="entry-links"><a href="raw/025_Auxiliaries_Water_intake_-_motor_group_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#025">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/025_Auxiliaries_Water_intake_-_motor_group_1.png" target="_blank" rel="noopener"><img src="raw/025_Auxiliaries_Water_intake_-_motor_group_1.png" alt="Snapshot 025: Water intake - motor group 1" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 025. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-026" data-area="Auxiliaries" data-kind="component" data-search="026 water intake - motor group 2 phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/water intake - motor group 2 auxiliaries component pmcomponent spsthreephaseparallelrlcloadlib/three-phase
parallel rlc load second aggregated water-intake load group. it contributes to the total 14 mw auxiliary equivalent; individual motor starting and transient contribution are not modeled here."><summary><span class="entry-id">026</span><span class="entry-title">Water intake - motor group 2</span><span class="entry-meta">Auxiliaries<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Second aggregated water-intake load group. It contributes to the total 14 MW auxiliary equivalent; individual motor starting and transient contribution are not modeled here.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Water intake - motor group 2</p><p class="path"><strong>Library reference:</strong> spsThreePhaseParallelRLCLoadLib/Three-Phase Parallel RLC Load</p><div class="entry-links"><a href="raw/026_Auxiliaries_Water_intake_-_motor_group_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#026">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/026_Auxiliaries_Water_intake_-_motor_group_2.png" target="_blank" rel="noopener"><img src="raw/026_Auxiliaries_Water_intake_-_motor_group_2.png" alt="Snapshot 026: Water intake - motor group 2" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 026. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-027" data-area="Auxiliaries" data-kind="component" data-search="027 unit 22 kv a phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv a auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">027</span><span class="entry-title">Unit 22 kV A</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV A</p><div class="entry-links"><a href="raw/027_Auxiliaries_Unit_22_kV_A.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#027">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/027_Auxiliaries_Unit_22_kV_A.png" target="_blank" rel="noopener"><img src="raw/027_Auxiliaries_Unit_22_kV_A.png" alt="Snapshot 027: Unit 22 kV A" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 027. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-028" data-area="Auxiliaries" data-kind="component" data-search="028 unit 22 kv b phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv b auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">028</span><span class="entry-title">Unit 22 kV B</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV B</p><div class="entry-links"><a href="raw/028_Auxiliaries_Unit_22_kV_B.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#028">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/028_Auxiliaries_Unit_22_kV_B.png" target="_blank" rel="noopener"><img src="raw/028_Auxiliaries_Unit_22_kV_B.png" alt="Snapshot 028: Unit 22 kV B" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 028. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-029" data-area="Auxiliaries" data-kind="component" data-search="029 unit 22 kv c phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/unit 22 kv c auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">029</span><span class="entry-title">Unit 22 kV C</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/Unit 22 kV C</p><div class="entry-links"><a href="raw/029_Auxiliaries_Unit_22_kV_C.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#029">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/029_Auxiliaries_Unit_22_kV_C.png" target="_blank" rel="noopener"><img src="raw/029_Auxiliaries_Unit_22_kV_C.png" alt="Snapshot 029: Unit 22 kV C" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 029. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-030" data-area="Auxiliaries" data-kind="component" data-search="030 gis 230 kv a phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv a auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">030</span><span class="entry-title">GIS 230 kV A</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV A</p><div class="entry-links"><a href="raw/030_Auxiliaries_GIS_230_kV_A.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#030">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/030_Auxiliaries_GIS_230_kV_A.png" target="_blank" rel="noopener"><img src="raw/030_Auxiliaries_GIS_230_kV_A.png" alt="Snapshot 030: GIS 230 kV A" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 030. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-031" data-area="Auxiliaries" data-kind="component" data-search="031 gis 230 kv b phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv b auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">031</span><span class="entry-title">GIS 230 kV B</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV B</p><div class="entry-links"><a href="raw/031_Auxiliaries_GIS_230_kV_B.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#031">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/031_Auxiliaries_GIS_230_kV_B.png" target="_blank" rel="noopener"><img src="raw/031_Auxiliaries_GIS_230_kV_B.png" alt="Snapshot 031: GIS 230 kV B" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 031. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-032" data-area="Auxiliaries" data-kind="component" data-search="032 gis 230 kv c phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/gis 230 kv c auxiliaries component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">032</span><span class="entry-title">GIS 230 kV C</span><span class="entry-meta">Auxiliaries<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/GIS 230 kV C</p><div class="entry-links"><a href="raw/032_Auxiliaries_GIS_230_kV_C.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#032">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/032_Auxiliaries_GIS_230_kV_C.png" target="_blank" rel="noopener"><img src="raw/032_Auxiliaries_GIS_230_kV_C.png" alt="Snapshot 032: GIS 230 kV C" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 032. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-033" data-area="Measurements" data-kind="component" data-search="033 auxiliary kv phase6_ashuganj_ccpp_closed_loop_trip/auxiliary kv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">033</span><span class="entry-title">Auxiliary kV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliary kV</p><div class="entry-links"><a href="raw/033_Auxiliary_kV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#033">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/033_Auxiliary_kV.png" target="_blank" rel="noopener"><img src="raw/033_Auxiliary_kV.png" alt="Snapshot 033: Auxiliary kV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 033. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-034" data-area="Generator" data-kind="system" data-search="034 b01 generator 22 kv bus phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus generator system subsystem  presentation bus b01: the machine-side 22 kv junction between the generator and generator circuit breaker 52g. its three phase conductors pass through independently with ideal electrical connection."><summary><span class="entry-id">034</span><span class="entry-title">B01 Generator 22 kV bus</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B01: the machine-side 22 kV junction between the generator and generator circuit breaker 52G. Its three phase conductors pass through independently with ideal electrical connection.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus</p><div class="entry-links"><a href="raw/034_B01_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#034">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/034_B01_Generator_22_kV_bus.png" target="_blank" rel="noopener"><img src="raw/034_B01_Generator_22_kV_bus.png" alt="Snapshot 034: B01 Generator 22 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 034. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-035" data-area="Generator" data-kind="component" data-search="035 a1 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/a1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">035</span><span class="entry-title">A1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/A1</p><div class="entry-links"><a href="raw/035_B01_Generator_22_kV_bus_A1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#035">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/035_B01_Generator_22_kV_bus_A1.png" target="_blank" rel="noopener"><img src="raw/035_B01_Generator_22_kV_bus_A1.png" alt="Snapshot 035: A1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 035. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-036" data-area="Generator" data-kind="component" data-search="036 b1 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/b1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">036</span><span class="entry-title">B1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/B1</p><div class="entry-links"><a href="raw/036_B01_Generator_22_kV_bus_B1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#036">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/036_B01_Generator_22_kV_bus_B1.png" target="_blank" rel="noopener"><img src="raw/036_B01_Generator_22_kV_bus_B1.png" alt="Snapshot 036: B1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 036. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-037" data-area="Generator" data-kind="component" data-search="037 c1 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/c1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">037</span><span class="entry-title">C1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/C1</p><div class="entry-links"><a href="raw/037_B01_Generator_22_kV_bus_C1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#037">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/037_B01_Generator_22_kV_bus_C1.png" target="_blank" rel="noopener"><img src="raw/037_B01_Generator_22_kV_bus_C1.png" alt="Snapshot 037: C1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 037. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-038" data-area="Generator" data-kind="component" data-search="038 a2 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/a2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">038</span><span class="entry-title">A2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/A2</p><div class="entry-links"><a href="raw/038_B01_Generator_22_kV_bus_A2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#038">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/038_B01_Generator_22_kV_bus_A2.png" target="_blank" rel="noopener"><img src="raw/038_B01_Generator_22_kV_bus_A2.png" alt="Snapshot 038: A2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 038. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-039" data-area="Generator" data-kind="component" data-search="039 b2 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/b2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">039</span><span class="entry-title">B2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/B2</p><div class="entry-links"><a href="raw/039_B01_Generator_22_kV_bus_B2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#039">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/039_B01_Generator_22_kV_bus_B2.png" target="_blank" rel="noopener"><img src="raw/039_B01_Generator_22_kV_bus_B2.png" alt="Snapshot 039: B2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 039. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-040" data-area="Generator" data-kind="component" data-search="040 c2 phase6_ashuganj_ccpp_closed_loop_trip/b01 generator 22 kv bus/c2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">040</span><span class="entry-title">C2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B01 Generator 22 kV bus/C2</p><div class="entry-links"><a href="raw/040_B01_Generator_22_kV_bus_C2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-034" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#040">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/040_B01_Generator_22_kV_bus_C2.png" target="_blank" rel="noopener"><img src="raw/040_B01_Generator_22_kV_bus_C2.png" alt="Snapshot 040: C2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 040. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-041" data-area="Generator" data-kind="system" data-search="041 b02 unit 22 kv bus phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus generator system subsystem  presentation bus b02: the unit-side 22 kv junction after 52g. power branches here to the gsut and to the uat. its three phase conductors are ideal pass-through electrical connections."><summary><span class="entry-id">041</span><span class="entry-title">B02 Unit 22 kV bus</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B02: the unit-side 22 kV junction after 52G. Power branches here to the GSUT and to the UAT. Its three phase conductors are ideal pass-through electrical connections.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus</p><div class="entry-links"><a href="raw/041_B02_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#041">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/041_B02_Unit_22_kV_bus.png" target="_blank" rel="noopener"><img src="raw/041_B02_Unit_22_kV_bus.png" alt="Snapshot 041: B02 Unit 22 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 041. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-042" data-area="Generator" data-kind="component" data-search="042 a1 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/a1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">042</span><span class="entry-title">A1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/A1</p><div class="entry-links"><a href="raw/042_B02_Unit_22_kV_bus_A1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#042">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/042_B02_Unit_22_kV_bus_A1.png" target="_blank" rel="noopener"><img src="raw/042_B02_Unit_22_kV_bus_A1.png" alt="Snapshot 042: A1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 042. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-043" data-area="Generator" data-kind="component" data-search="043 b1 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/b1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">043</span><span class="entry-title">B1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/B1</p><div class="entry-links"><a href="raw/043_B02_Unit_22_kV_bus_B1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#043">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/043_B02_Unit_22_kV_bus_B1.png" target="_blank" rel="noopener"><img src="raw/043_B02_Unit_22_kV_bus_B1.png" alt="Snapshot 043: B1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 043. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-044" data-area="Generator" data-kind="component" data-search="044 c1 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/c1 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">044</span><span class="entry-title">C1</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/C1</p><div class="entry-links"><a href="raw/044_B02_Unit_22_kV_bus_C1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#044">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/044_B02_Unit_22_kV_bus_C1.png" target="_blank" rel="noopener"><img src="raw/044_B02_Unit_22_kV_bus_C1.png" alt="Snapshot 044: C1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 044. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-045" data-area="Generator" data-kind="component" data-search="045 a2 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/a2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">045</span><span class="entry-title">A2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/A2</p><div class="entry-links"><a href="raw/045_B02_Unit_22_kV_bus_A2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#045">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/045_B02_Unit_22_kV_bus_A2.png" target="_blank" rel="noopener"><img src="raw/045_B02_Unit_22_kV_bus_A2.png" alt="Snapshot 045: A2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 045. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-046" data-area="Generator" data-kind="component" data-search="046 b2 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/b2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">046</span><span class="entry-title">B2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/B2</p><div class="entry-links"><a href="raw/046_B02_Unit_22_kV_bus_B2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#046">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/046_B02_Unit_22_kV_bus_B2.png" target="_blank" rel="noopener"><img src="raw/046_B02_Unit_22_kV_bus_B2.png" alt="Snapshot 046: B2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 046. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-047" data-area="Generator" data-kind="component" data-search="047 c2 phase6_ashuganj_ccpp_closed_loop_trip/b02 unit 22 kv bus/c2 generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">047</span><span class="entry-title">C2</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B02 Unit 22 kV bus/C2</p><div class="entry-links"><a href="raw/047_B02_Unit_22_kV_bus_C2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-041" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#047">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/047_B02_Unit_22_kV_bus_C2.png" target="_blank" rel="noopener"><img src="raw/047_B02_Unit_22_kV_bus_C2.png" alt="Snapshot 047: C2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 047. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-048" data-area="Measurements" data-kind="component" data-search="048 battery soc percent phase6_ashuganj_ccpp_closed_loop_trip/battery soc percent measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">048</span><span class="entry-title">Battery SOC percent</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Battery SOC percent</p><div class="entry-links"><a href="raw/048_Battery_SOC_percent.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#048">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/048_Battery_SOC_percent.png" target="_blank" rel="noopener"><img src="raw/048_Battery_SOC_percent.png" alt="Snapshot 048: Battery SOC percent" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 048. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-049" data-area="Breaker Control" data-kind="system" data-search="049 breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control breaker control system subsystem  protection requests are combined with dc supply health and an assumed 50 ms mechanism. the outputs operate gcb, q0, local line, remote line and gat switches. unit-trip output also tells the turbine and avr controller to reduce their commands."><summary><span class="entry-id">049</span><span class="entry-title">Breaker Control</span><span class="entry-meta">Breaker Control<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Protection requests are combined with DC supply health and an assumed 50 ms mechanism. The outputs operate GCB, Q0, local line, remote line and GAT switches. Unit-trip output also tells the turbine and AVR controller to reduce their commands.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control</p><div class="entry-links"><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#049">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="raw/049_Breaker_Control.png" alt="Snapshot 049: Breaker Control" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 049. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-050" data-area="Breaker Control" data-kind="component" data-search="050 breaker indications phase6_ashuganj_ccpp_closed_loop_trip/breaker control/breaker indications breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">050</span><span class="entry-title">Breaker indications</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Breaker indications</p><div class="entry-links"><a href="raw/050_Breaker_Control_Breaker_indications.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#050">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/050_Breaker_Control_Breaker_indications.png" target="_blank" rel="noopener"><img src="raw/050_Breaker_Control_Breaker_indications.png" alt="Snapshot 050: Breaker indications" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 050. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-051" data-area="Breaker Control" data-kind="component" data-search="051 dc healthy phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc healthy breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">051</span><span class="entry-title">DC healthy</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC healthy</p><div class="entry-links"><a href="raw/051_Breaker_Control_DC_healthy.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#051">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/051_Breaker_Control_DC_healthy.png" target="_blank" rel="noopener"><img src="raw/051_Breaker_Control_DC_healthy.png" alt="Snapshot 051: DC healthy" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 051. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-052" data-area="Breaker Control" data-kind="component" data-search="052 dc supply status phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc supply status breaker control component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">052</span><span class="entry-title">DC supply status</span><span class="entry-meta">Breaker Control<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC supply status</p><div class="entry-links"><a href="raw/052_Breaker_Control_DC_supply_status.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#052">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/052_Breaker_Control_DC_supply_status.png" target="_blank" rel="noopener"><img src="raw/052_Breaker_Control_DC_supply_status.png" alt="Snapshot 052: DC supply status" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 052. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-053" data-area="Breaker Control" data-kind="component" data-search="053 dc trip path and mechanism phase6_ashuganj_ccpp_closed_loop_trip/breaker control/dc trip path and mechanism breaker control component m-s-function  custom behavior model combining relay request, dc service and breaker state. it includes the assumed 50 ms opening mechanism and commands the actual ac switches. deliberately failed-breaker scenarios do not add a 50bf backup relay."><summary><span class="entry-id">053</span><span class="entry-title">DC trip path and mechanism</span><span class="entry-meta">Breaker Control<br>component · M-S-Function</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Custom behavior model combining relay request, DC service and breaker state. It includes the assumed 50 ms opening mechanism and commands the actual AC switches. Deliberately failed-breaker scenarios do not add a 50BF backup relay.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/DC trip path and mechanism</p><div class="entry-links"><a href="raw/053_Breaker_Control_DC_trip_path_and_mechanism.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#053">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/053_Breaker_Control_DC_trip_path_and_mechanism.png" target="_blank" rel="noopener"><img src="raw/053_Breaker_Control_DC_trip_path_and_mechanism.png" alt="Snapshot 053: DC trip path and mechanism" loading="lazy"></a><figcaption>Actual exported component view · M-S-Function · snapshot 053. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-054" data-area="Breaker Control" data-kind="component" data-search="054 gat phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gat breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">054</span><span class="entry-title">GAT</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GAT</p><div class="entry-links"><a href="raw/054_Breaker_Control_GAT.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#054">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/054_Breaker_Control_GAT.png" target="_blank" rel="noopener"><img src="raw/054_Breaker_Control_GAT.png" alt="Snapshot 054: GAT" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 054. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-055" data-area="Breaker Control" data-kind="component" data-search="055 gat output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gat output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">055</span><span class="entry-title">GAT output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GAT output</p><div class="entry-links"><a href="raw/055_Breaker_Control_GAT_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#055">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/055_Breaker_Control_GAT_output.png" target="_blank" rel="noopener"><img src="raw/055_Breaker_Control_GAT_output.png" alt="Snapshot 055: GAT output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 055. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-056" data-area="Breaker Control" data-kind="component" data-search="056 gcb phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gcb breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">056</span><span class="entry-title">GCB</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GCB</p><div class="entry-links"><a href="raw/056_Breaker_Control_GCB.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#056">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/056_Breaker_Control_GCB.png" target="_blank" rel="noopener"><img src="raw/056_Breaker_Control_GCB.png" alt="Snapshot 056: GCB" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 056. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-057" data-area="Breaker Control" data-kind="component" data-search="057 gcb output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/gcb output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">057</span><span class="entry-title">GCB output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/GCB output</p><div class="entry-links"><a href="raw/057_Breaker_Control_GCB_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#057">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/057_Breaker_Control_GCB_output.png" target="_blank" rel="noopener"><img src="raw/057_Breaker_Control_GCB_output.png" alt="Snapshot 057: GCB output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 057. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-058" data-area="Breaker Control" data-kind="component" data-search="058 linelocal phase6_ashuganj_ccpp_closed_loop_trip/breaker control/linelocal breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">058</span><span class="entry-title">LineLocal</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineLocal</p><div class="entry-links"><a href="raw/058_Breaker_Control_LineLocal.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#058">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/058_Breaker_Control_LineLocal.png" target="_blank" rel="noopener"><img src="raw/058_Breaker_Control_LineLocal.png" alt="Snapshot 058: LineLocal" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 058. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-059" data-area="Breaker Control" data-kind="component" data-search="059 linelocal output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/linelocal output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">059</span><span class="entry-title">LineLocal output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineLocal output</p><div class="entry-links"><a href="raw/059_Breaker_Control_LineLocal_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#059">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/059_Breaker_Control_LineLocal_output.png" target="_blank" rel="noopener"><img src="raw/059_Breaker_Control_LineLocal_output.png" alt="Snapshot 059: LineLocal output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 059. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-060" data-area="Breaker Control" data-kind="component" data-search="060 lineremote phase6_ashuganj_ccpp_closed_loop_trip/breaker control/lineremote breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">060</span><span class="entry-title">LineRemote</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineRemote</p><div class="entry-links"><a href="raw/060_Breaker_Control_LineRemote.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#060">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/060_Breaker_Control_LineRemote.png" target="_blank" rel="noopener"><img src="raw/060_Breaker_Control_LineRemote.png" alt="Snapshot 060: LineRemote" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 060. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-061" data-area="Breaker Control" data-kind="component" data-search="061 lineremote output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/lineremote output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">061</span><span class="entry-title">LineRemote output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/LineRemote output</p><div class="entry-links"><a href="raw/061_Breaker_Control_LineRemote_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#061">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/061_Breaker_Control_LineRemote_output.png" target="_blank" rel="noopener"><img src="raw/061_Breaker_Control_LineRemote_output.png" alt="Snapshot 061: LineRemote output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 061. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-062" data-area="Breaker Control" data-kind="component" data-search="062 protection requests phase6_ashuganj_ccpp_closed_loop_trip/breaker control/protection requests breaker control component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">062</span><span class="entry-title">Protection requests</span><span class="entry-meta">Breaker Control<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Protection requests</p><div class="entry-links"><a href="raw/062_Breaker_Control_Protection_requests.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#062">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/062_Breaker_Control_Protection_requests.png" target="_blank" rel="noopener"><img src="raw/062_Breaker_Control_Protection_requests.png" alt="Snapshot 062: Protection requests" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 062. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-063" data-area="Breaker Control" data-kind="component" data-search="063 q0 phase6_ashuganj_ccpp_closed_loop_trip/breaker control/q0 breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">063</span><span class="entry-title">Q0</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Q0</p><div class="entry-links"><a href="raw/063_Breaker_Control_Q0.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#063">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/063_Breaker_Control_Q0.png" target="_blank" rel="noopener"><img src="raw/063_Breaker_Control_Q0.png" alt="Snapshot 063: Q0" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 063. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-064" data-area="Breaker Control" data-kind="component" data-search="064 q0 output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/q0 output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">064</span><span class="entry-title">Q0 output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/Q0 output</p><div class="entry-links"><a href="raw/064_Breaker_Control_Q0_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#064">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/064_Breaker_Control_Q0_output.png" target="_blank" rel="noopener"><img src="raw/064_Breaker_Control_Q0_output.png" alt="Snapshot 064: Q0 output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 064. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-065" data-area="Breaker Control" data-kind="component" data-search="065 unit_trip phase6_ashuganj_ccpp_closed_loop_trip/breaker control/unit_trip breaker control component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">065</span><span class="entry-title">UNIT_TRIP</span><span class="entry-meta">Breaker Control<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/UNIT_TRIP</p><div class="entry-links"><a href="raw/065_Breaker_Control_UNIT_TRIP.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#065">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/065_Breaker_Control_UNIT_TRIP.png" target="_blank" rel="noopener"><img src="raw/065_Breaker_Control_UNIT_TRIP.png" alt="Snapshot 065: UNIT_TRIP" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 065. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-066" data-area="Breaker Control" data-kind="component" data-search="066 unit_trip output phase6_ashuganj_ccpp_closed_loop_trip/breaker control/unit_trip output breaker control component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">066</span><span class="entry-title">UNIT_TRIP output</span><span class="entry-meta">Breaker Control<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/UNIT_TRIP output</p><div class="entry-links"><a href="raw/066_Breaker_Control_UNIT_TRIP_output.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#066">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/066_Breaker_Control_UNIT_TRIP_output.png" target="_blank" rel="noopener"><img src="raw/066_Breaker_Control_UNIT_TRIP_output.png" alt="Snapshot 066: UNIT_TRIP output" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 066. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-067" data-area="Breaker Control" data-kind="component" data-search="067 phase6_breakers phase6_ashuganj_ccpp_closed_loop_trip/breaker control/phase6_breakers breaker control component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">067</span><span class="entry-title">phase6_breakers</span><span class="entry-meta">Breaker Control<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control/phase6_breakers</p><div class="entry-links"><a href="raw/067_Breaker_Control_phase6_breakers.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-049" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#067">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/067_Breaker_Control_phase6_breakers.png" target="_blank" rel="noopener"><img src="raw/067_Breaker_Control_phase6_breakers.png" alt="Snapshot 067: phase6_breakers" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 067. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-068" data-area="Measurements" data-kind="component" data-search="068 bus voltage kv phase6_ashuganj_ccpp_closed_loop_trip/bus voltage kv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">068</span><span class="entry-title">Bus voltage kV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Bus voltage kV</p><div class="entry-links"><a href="raw/068_Bus_voltage_kV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#068">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/068_Bus_voltage_kV.png" target="_blank" rel="noopener"><img src="raw/068_Bus_voltage_kV.png" alt="Snapshot 068: Bus voltage kV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 068. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-069" data-area="DC Supply" data-kind="system" data-search="069 dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply dc supply system subsystem  a computed 110 v station dc equivalent combines battery, charger, loads and availability. its output includes bus voltage, currents, state of charge and alarms. b06 identifies this computed bus within the behavior model; it is not a separate physical dc wiring network."><summary><span class="entry-id">069</span><span class="entry-title">DC Supply</span><span class="entry-meta">DC Supply<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>A computed 110 V station DC equivalent combines battery, charger, loads and availability. Its output includes bus voltage, currents, state of charge and alarms. B06 identifies this computed bus within the behavior model; it is not a separate physical DC wiring network.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply</p><div class="entry-links"><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#069">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener"><img src="raw/069_DC_Supply.png" alt="Snapshot 069: DC Supply" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 069. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-070" data-area="DC Supply" data-kind="component" data-search="070 ac supply magnitude phase6_ashuganj_ccpp_closed_loop_trip/dc supply/ac supply magnitude dc supply component fcn  calculates a per-unit auxiliary ac magnitude used to determine charger availability. the study uses the measured auxiliary phase voltages and the 6.6 kv board basis; this is not a positive-sequence estimator."><summary><span class="entry-id">070</span><span class="entry-title">AC supply magnitude</span><span class="entry-meta">DC Supply<br>component · Fcn</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Calculates a per-unit auxiliary AC magnitude used to determine charger availability. The study uses the measured auxiliary phase voltages and the 6.6 kV board basis; this is not a positive-sequence estimator.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/AC supply magnitude</p><div class="entry-links"><a href="raw/070_DC_Supply_AC_supply_magnitude.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#070">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/070_DC_Supply_AC_supply_magnitude.png" target="_blank" rel="noopener"><img src="raw/070_DC_Supply_AC_supply_magnitude.png" alt="Snapshot 070: AC supply magnitude" loading="lazy"></a><figcaption>Actual exported component view · Fcn · snapshot 070. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-071" data-area="DC Supply" data-kind="component" data-search="071 auxiliary ac measurements phase6_ashuganj_ccpp_closed_loop_trip/dc supply/auxiliary ac measurements dc supply component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">071</span><span class="entry-title">Auxiliary AC measurements</span><span class="entry-meta">DC Supply<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Auxiliary AC measurements</p><div class="entry-links"><a href="raw/071_DC_Supply_Auxiliary_AC_measurements.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#071">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/071_DC_Supply_Auxiliary_AC_measurements.png" target="_blank" rel="noopener"><img src="raw/071_DC_Supply_Auxiliary_AC_measurements.png" alt="Snapshot 071: Auxiliary AC measurements" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 071. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-072" data-area="DC Supply" data-kind="component" data-search="072 auxiliary phase voltage phase6_ashuganj_ccpp_closed_loop_trip/dc supply/auxiliary phase voltage dc supply component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">072</span><span class="entry-title">Auxiliary phase voltage</span><span class="entry-meta">DC Supply<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Auxiliary phase voltage</p><div class="entry-links"><a href="raw/072_DC_Supply_Auxiliary_phase_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#072">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/072_DC_Supply_Auxiliary_phase_voltage.png" target="_blank" rel="noopener"><img src="raw/072_DC_Supply_Auxiliary_phase_voltage.png" alt="Snapshot 072: Auxiliary phase voltage" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 072. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-073" data-area="DC Supply" data-kind="component" data-search="073 battery charger and dc bus phase6_ashuganj_ccpp_closed_loop_trip/dc supply/battery charger and dc bus dc supply component m-s-function  behavior model computing the station dc supply from charger availability, battery state and load demand. b06 is the computed 110 v dc bus. the 55-cell, 200 ah bank and charger dynamics are project assumptions; this block is not a separate physical dc electrical circuit."><summary><span class="entry-id">073</span><span class="entry-title">Battery charger and DC bus</span><span class="entry-meta">DC Supply<br>component · M-S-Function</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Behavior model computing the station DC supply from charger availability, battery state and load demand. B06 is the computed 110 V DC bus. The 55-cell, 200 Ah bank and charger dynamics are project assumptions; this block is not a separate physical DC electrical circuit.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Battery charger and DC bus</p><div class="entry-links"><a href="raw/073_DC_Supply_Battery_charger_and_DC_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#073">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/073_DC_Supply_Battery_charger_and_DC_bus.png" target="_blank" rel="noopener"><img src="raw/073_DC_Supply_Battery_charger_and_DC_bus.png" alt="Snapshot 073: Battery charger and DC bus" loading="lazy"></a><figcaption>Actual exported component view · M-S-Function · snapshot 073. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-074" data-area="DC Supply" data-kind="component" data-search="074 dc measurements and alarms phase6_ashuganj_ccpp_closed_loop_trip/dc supply/dc measurements and alarms dc supply component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">074</span><span class="entry-title">DC measurements and alarms</span><span class="entry-meta">DC Supply<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/DC measurements and alarms</p><div class="entry-links"><a href="raw/074_DC_Supply_DC_measurements_and_alarms.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#074">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/074_DC_Supply_DC_measurements_and_alarms.png" target="_blank" rel="noopener"><img src="raw/074_DC_Supply_DC_measurements_and_alarms.png" alt="Snapshot 074: DC measurements and alarms" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 074. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-075" data-area="DC Supply" data-kind="component" data-search="075 dc voltage current and soc phase6_ashuganj_ccpp_closed_loop_trip/dc supply/dc voltage current and soc dc supply component scope  displays connected quantities against simulation time. axis scales and the chosen channel determine how to read the plot."><summary><span class="entry-id">075</span><span class="entry-title">DC voltage current and SOC</span><span class="entry-meta">DC Supply<br>component · Scope</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Displays connected quantities against simulation time. Axis scales and the chosen channel determine how to read the plot.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/DC voltage current and SOC</p><div class="entry-links"><a href="raw/075_DC_Supply_DC_voltage_current_and_SOC.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#075">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/075_DC_Supply_DC_voltage_current_and_SOC.png" target="_blank" rel="noopener"><img src="raw/075_DC_Supply_DC_voltage_current_and_SOC.png" alt="Snapshot 075: DC voltage current and SOC" loading="lazy"></a><figcaption>Actual exported component view · Scope · snapshot 075. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-076" data-area="DC Supply" data-kind="component" data-search="076 protection trip demand phase6_ashuganj_ccpp_closed_loop_trip/dc supply/protection trip demand dc supply component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">076</span><span class="entry-title">Protection trip demand</span><span class="entry-meta">DC Supply<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Protection trip demand</p><div class="entry-links"><a href="raw/076_DC_Supply_Protection_trip_demand.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#076">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/076_DC_Supply_Protection_trip_demand.png" target="_blank" rel="noopener"><img src="raw/076_DC_Supply_Protection_trip_demand.png" alt="Snapshot 076: Protection trip demand" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 076. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-077" data-area="DC Supply" data-kind="component" data-search="077 trip coil demand phase6_ashuganj_ccpp_closed_loop_trip/dc supply/trip coil demand dc supply component fcn  forms the aggregate protection-trip load demand for the dc behavior model. it does not represent individually wired or independently metered trip coils."><summary><span class="entry-id">077</span><span class="entry-title">Trip coil demand</span><span class="entry-meta">DC Supply<br>component · Fcn</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Forms the aggregate protection-trip load demand for the DC behavior model. It does not represent individually wired or independently metered trip coils.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/Trip coil demand</p><div class="entry-links"><a href="raw/077_DC_Supply_Trip_coil_demand.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#077">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/077_DC_Supply_Trip_coil_demand.png" target="_blank" rel="noopener"><img src="raw/077_DC_Supply_Trip_coil_demand.png" alt="Snapshot 077: Trip coil demand" loading="lazy"></a><figcaption>Actual exported component view · Fcn · snapshot 077. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-078" data-area="DC Supply" data-kind="component" data-search="078 phase6_dc phase6_ashuganj_ccpp_closed_loop_trip/dc supply/phase6_dc dc supply component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">078</span><span class="entry-title">phase6_dc</span><span class="entry-meta">DC Supply<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply/phase6_dc</p><div class="entry-links"><a href="raw/078_DC_Supply_phase6_dc.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-069" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#078">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/078_DC_Supply_phase6_dc.png" target="_blank" rel="noopener"><img src="raw/078_DC_Supply_phase6_dc.png" alt="Snapshot 078: phase6_dc" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 078. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-079" data-area="Measurements" data-kind="component" data-search="079 dc healthy phase6_ashuganj_ccpp_closed_loop_trip/dc healthy measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">079</span><span class="entry-title">DC healthy</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC healthy</p><div class="entry-links"><a href="raw/079_DC_healthy.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#079">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/079_DC_healthy.png" target="_blank" rel="noopener"><img src="raw/079_DC_healthy.png" alt="Snapshot 079: DC healthy" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 079. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-080" data-area="Measurements" data-kind="component" data-search="080 dc voltage v phase6_ashuganj_ccpp_closed_loop_trip/dc voltage v measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">080</span><span class="entry-title">DC voltage V</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC voltage V</p><div class="entry-links"><a href="raw/080_DC_voltage_V.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#080">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/080_DC_voltage_V.png" target="_blank" rel="noopener"><img src="raw/080_DC_voltage_V.png" alt="Snapshot 080: DC voltage V" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 080. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-081" data-area="Measurements" data-kind="component" data-search="081 fault current ka phase6_ashuganj_ccpp_closed_loop_trip/fault current ka measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">081</span><span class="entry-title">Fault current kA</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Fault current kA</p><div class="entry-links"><a href="raw/081_Fault_current_kA.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#081">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/081_Fault_current_kA.png" target="_blank" rel="noopener"><img src="raw/081_Fault_current_kA.png" alt="Snapshot 081: Fault current kA" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 081. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-082" data-area="Measurements" data-kind="component" data-search="082 frequency hz phase6_ashuganj_ccpp_closed_loop_trip/frequency hz measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">082</span><span class="entry-title">Frequency Hz</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Frequency Hz</p><div class="entry-links"><a href="raw/082_Frequency_Hz.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#082">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/082_Frequency_Hz.png" target="_blank" rel="noopener"><img src="raw/082_Frequency_Hz.png" alt="Snapshot 082: Frequency Hz" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 082. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-083" data-area="Measurements" data-kind="component" data-search="083 gcb closed phase6_ashuganj_ccpp_closed_loop_trip/gcb closed measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">083</span><span class="entry-title">GCB closed</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/GCB closed</p><div class="entry-links"><a href="raw/083_GCB_closed.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#083">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/083_GCB_closed.png" target="_blank" rel="noopener"><img src="raw/083_GCB_closed.png" alt="Snapshot 083: GCB closed" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 083. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-084" data-area="Breaker Control" data-kind="component" data-search="084 gcb command phase6_ashuganj_ccpp_closed_loop_trip/gcb command breaker control component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">084</span><span class="entry-title">GCB command</span><span class="entry-meta">Breaker Control<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/GCB command</p><div class="entry-links"><a href="raw/084_GCB_command.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#084">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/084_GCB_command.png" target="_blank" rel="noopener"><img src="raw/084_GCB_command.png" alt="Snapshot 084: GCB command" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 084. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-085" data-area="Generator" data-kind="system" data-search="085 generator phase6_ashuganj_ccpp_closed_loop_trip/generator generator system subsystem  the synchronous machine converts mechanical input into three-phase electricity. inner and terminal ct measurement boundaries define the generator differential zone. the generator breaker, 52g / gcb, separates the machine from the unit bus. a neutral grounding equivalent supplies an earth-fault return path."><summary><span class="entry-id">085</span><span class="entry-title">Generator</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The synchronous machine converts mechanical input into three-phase electricity. Inner and terminal CT measurement boundaries define the generator differential zone. The generator breaker, 52G / GCB, separates the machine from the unit bus. A neutral grounding equivalent supplies an earth-fault return path.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator</p><div class="entry-links"><a href="raw/085_Generator.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#085">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/085_Generator.png" target="_blank" rel="noopener"><img src="raw/085_Generator.png" alt="Snapshot 085: Generator" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 085. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-086" data-area="Generator" data-kind="component" data-search="086 field voltage input phase6_ashuganj_ccpp_closed_loop_trip/generator/field voltage input generator component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">086</span><span class="entry-title">Field voltage input</span><span class="entry-meta">Generator<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Field voltage input</p><div class="entry-links"><a href="raw/086_Generator_Field_voltage_input.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#086">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/086_Generator_Field_voltage_input.png" target="_blank" rel="noopener"><img src="raw/086_Generator_Field_voltage_input.png" alt="Snapshot 086: Field voltage input" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 086. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-087" data-area="Generator" data-kind="component" data-search="087 generator fault phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault generator component subsystem spsthreephasefaultlib/three-phase fault generator fault is a switched fault branch at this location. the selected study applies its requested phase/earth connection and timing to the physical ac network. its fault resistance and schedule are study inputs; it is not normal operating plant equipment."><summary><span class="entry-id">087</span><span class="entry-title">Generator fault</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable terminal fault equivalent</span></p><p>Generator fault is a switched fault branch at this location. The selected study applies its requested phase/earth connection and timing to the physical AC network. Its fault resistance and schedule are study inputs; it is not normal operating plant equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault</p><p class="path"><strong>Library reference:</strong> spsThreePhaseFaultLib/Three-Phase Fault</p><div class="entry-links"><a href="raw/087_Generator_Generator_fault.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#087">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/087_Generator_Generator_fault.png" target="_blank" rel="noopener"><img src="raw/087_Generator_Generator_fault.png" alt="Snapshot 087: Generator fault" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 087. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-088" data-area="Generator" data-kind="component" data-search="088 generator fault measurement phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement generator component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement generator fault measurement measures three-phase voltage and current at this drawn boundary. the signals feed the measurement/protection path. the active model uses ideal measurement; ct saturation and vt error are not simulated."><summary><span class="entry-id">088</span><span class="entry-title">Generator fault measurement</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Generator fault measurement measures three-phase voltage and current at this drawn boundary. The signals feed the measurement/protection path. The active model uses ideal measurement; CT saturation and VT error are not simulated.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/088_Generator_Generator_fault_measurement.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#088">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/088_Generator_Generator_fault_measurement.png" target="_blank" rel="noopener"><img src="raw/088_Generator_Generator_fault_measurement.png" alt="Snapshot 088: Generator fault measurement" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 088. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-089" data-area="Generator" data-kind="component" data-search="089 generator fault measurement current phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement current generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">089</span><span class="entry-title">Generator fault measurement current</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement current</p><div class="entry-links"><a href="raw/089_Generator_Generator_fault_measurement_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#089">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/089_Generator_Generator_fault_measurement_current.png" target="_blank" rel="noopener"><img src="raw/089_Generator_Generator_fault_measurement_current.png" alt="Snapshot 089: Generator fault measurement current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 089. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-090" data-area="Generator" data-kind="component" data-search="090 generator fault measurement voltage phase6_ashuganj_ccpp_closed_loop_trip/generator/generator fault measurement voltage generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">090</span><span class="entry-title">Generator fault measurement voltage</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator fault measurement voltage</p><div class="entry-links"><a href="raw/090_Generator_Generator_fault_measurement_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#090">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/090_Generator_Generator_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="raw/090_Generator_Generator_fault_measurement_voltage.png" alt="Snapshot 090: Generator fault measurement voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 090. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-091" data-area="Generator" data-kind="component" data-search="091 generator inner ct phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct generator component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement ideal three-phase v/i measurement boundary on the inner side of the generator fault zone. compare its current with generator terminal ct for 87g; its name describes its zone role, not a separately modeled ct magnetic core."><summary><span class="entry-id">091</span><span class="entry-title">Generator inner CT</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source CT position/ratio; ideal simulation sensor</span></p><p>Ideal three-phase V/I measurement boundary on the inner side of the generator fault zone. Compare its current with Generator terminal CT for 87G; its name describes its zone role, not a separately modeled CT magnetic core.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/091_Generator_Generator_inner_CT.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#091">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/091_Generator_Generator_inner_CT.png" target="_blank" rel="noopener"><img src="raw/091_Generator_Generator_inner_CT.png" alt="Snapshot 091: Generator inner CT" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 091. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-092" data-area="Generator" data-kind="component" data-search="092 generator inner ct current phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct current generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">092</span><span class="entry-title">Generator inner CT current</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT current</p><div class="entry-links"><a href="raw/092_Generator_Generator_inner_CT_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#092">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/092_Generator_Generator_inner_CT_current.png" target="_blank" rel="noopener"><img src="raw/092_Generator_Generator_inner_CT_current.png" alt="Snapshot 092: Generator inner CT current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 092. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-093" data-area="Generator" data-kind="component" data-search="093 generator inner ct voltage phase6_ashuganj_ccpp_closed_loop_trip/generator/generator inner ct voltage generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">093</span><span class="entry-title">Generator inner CT voltage</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator inner CT voltage</p><div class="entry-links"><a href="raw/093_Generator_Generator_inner_CT_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#093">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/093_Generator_Generator_inner_CT_voltage.png" target="_blank" rel="noopener"><img src="raw/093_Generator_Generator_inner_CT_voltage.png" alt="Snapshot 093: Generator inner CT voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 093. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-094" data-area="Generator" data-kind="component" data-search="094 generator terminal ct phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct generator component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement ideal three-phase measurement boundary on the terminal side of the generator fault zone. its fundamental current feeds phase overcurrent and the 87g current comparison."><summary><span class="entry-id">094</span><span class="entry-title">Generator terminal CT</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source CT position/ratio; ideal simulation sensor</span></p><p>Ideal three-phase measurement boundary on the terminal side of the generator fault zone. Its fundamental current feeds phase overcurrent and the 87G current comparison.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/094_Generator_Generator_terminal_CT.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#094">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/094_Generator_Generator_terminal_CT.png" target="_blank" rel="noopener"><img src="raw/094_Generator_Generator_terminal_CT.png" alt="Snapshot 094: Generator terminal CT" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 094. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-095" data-area="Generator" data-kind="component" data-search="095 generator terminal ct current phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct current generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">095</span><span class="entry-title">Generator terminal CT current</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT current</p><div class="entry-links"><a href="raw/095_Generator_Generator_terminal_CT_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#095">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/095_Generator_Generator_terminal_CT_current.png" target="_blank" rel="noopener"><img src="raw/095_Generator_Generator_terminal_CT_current.png" alt="Snapshot 095: Generator terminal CT current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 095. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-096" data-area="Generator" data-kind="component" data-search="096 generator terminal ct voltage phase6_ashuganj_ccpp_closed_loop_trip/generator/generator terminal ct voltage generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">096</span><span class="entry-title">Generator terminal CT voltage</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Generator terminal CT voltage</p><div class="entry-links"><a href="raw/096_Generator_Generator_terminal_CT_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#096">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/096_Generator_Generator_terminal_CT_voltage.png" target="_blank" rel="noopener"><img src="raw/096_Generator_Generator_terminal_CT_voltage.png" alt="Snapshot 096: Generator terminal CT voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 096. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-097" data-area="Generator" data-kind="component" data-search="097 machine states phase6_ashuganj_ccpp_closed_loop_trip/generator/machine states generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">097</span><span class="entry-title">Machine states</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Machine states</p><div class="entry-links"><a href="raw/097_Generator_Machine_states.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#097">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/097_Generator_Machine_states.png" target="_blank" rel="noopener"><img src="raw/097_Generator_Machine_states.png" alt="Snapshot 097: Machine states" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 097. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-098" data-area="Generator" data-kind="component" data-search="098 machine zero-sequence equivalent phase6_ashuganj_ccpp_closed_loop_trip/generator/machine zero-sequence equivalent generator component subsystem spsgroundingtransformerlib/grounding
transformer  passive grounding-transformer equivalent that gives the three-terminal machine a terminal zero-sequence return path. it is a study representation of grounding behavior, not a detailed stator winding or physical ngt reproduction."><summary><span class="entry-id">098</span><span class="entry-title">Machine zero-sequence equivalent</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - zero-sequence grounding-equivalent block; not a second physical transformer</span></p><p>Passive grounding-transformer equivalent that gives the three-terminal machine a terminal zero-sequence return path. It is a study representation of grounding behavior, not a detailed stator winding or physical NGT reproduction.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Machine zero-sequence equivalent</p><p class="path"><strong>Library reference:</strong> spsGroundingTransformerLib/Grounding Transformer </p><div class="entry-links"><a href="raw/098_Generator_Machine_zero-sequence_equivalent.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#098">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/098_Generator_Machine_zero-sequence_equivalent.png" target="_blank" rel="noopener"><img src="raw/098_Generator_Machine_zero-sequence_equivalent.png" alt="Snapshot 098: Machine zero-sequence equivalent" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 098. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-099" data-area="Generator" data-kind="component" data-search="099 mechanical power input phase6_ashuganj_ccpp_closed_loop_trip/generator/mechanical power input generator component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">099</span><span class="entry-title">Mechanical power input</span><span class="entry-meta">Generator<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Mechanical power input</p><div class="entry-links"><a href="raw/099_Generator_Mechanical_power_input.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#099">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/099_Generator_Mechanical_power_input.png" target="_blank" rel="noopener"><img src="raw/099_Generator_Mechanical_power_input.png" alt="Snapshot 099: Mechanical power input" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 099. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-100" data-area="Generator" data-kind="component" data-search="100 neutral current phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current generator component subsystem spscurrentmeasurementlib/current measurement sensor measuring the actual generator neutral branch current. gen51n uses this quantity rather than a sum of phase-current magnitudes."><summary><span class="entry-id">100</span><span class="entry-title">Neutral current</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - ideal measurement for study neutral protection</span></p><p>Sensor measuring the actual generator neutral branch current. GEN51N uses this quantity rather than a sum of phase-current magnitudes.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current</p><p class="path"><strong>Library reference:</strong> spsCurrentMeasurementLib/Current Measurement</p><div class="entry-links"><a href="raw/100_Generator_Neutral_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#100">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/100_Generator_Neutral_current.png" target="_blank" rel="noopener"><img src="raw/100_Generator_Neutral_current.png" alt="Snapshot 100: Neutral current" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 100. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-101" data-area="Generator" data-kind="component" data-search="101 neutral current tag phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current tag generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">101</span><span class="entry-title">Neutral current tag</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current tag</p><div class="entry-links"><a href="raw/101_Generator_Neutral_current_tag.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#101">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/101_Generator_Neutral_current_tag.png" target="_blank" rel="noopener"><img src="raw/101_Generator_Neutral_current_tag.png" alt="Snapshot 101: Neutral current tag" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 101. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-102" data-area="Generator" data-kind="component" data-search="102 neutral current vector phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral current vector generator component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">102</span><span class="entry-title">Neutral current vector</span><span class="entry-meta">Generator<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral current vector</p><div class="entry-links"><a href="raw/102_Generator_Neutral_current_vector.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#102">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/102_Generator_Neutral_current_vector.png" target="_blank" rel="noopener"><img src="raw/102_Generator_Neutral_current_vector.png" alt="Snapshot 102: Neutral current vector" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 102. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-103" data-area="Generator" data-kind="component" data-search="103 neutral earth phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral earth generator component pmcomponent spsgroundlib/ground neutral earth provides an electrical reference/earth connection in this equivalent circuit. a nearby neutral resistor determines whether the represented return is resistively grounded."><summary><span class="entry-id">103</span><span class="entry-title">Neutral earth</span><span class="entry-meta">Generator<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Neutral earth provides an electrical reference/earth connection in this equivalent circuit. A nearby neutral resistor determines whether the represented return is resistively grounded.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral earth</p><p class="path"><strong>Library reference:</strong> spsGroundLib/Ground</p><div class="entry-links"><a href="raw/103_Generator_Neutral_earth.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#103">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/103_Generator_Neutral_earth.png" target="_blank" rel="noopener"><img src="raw/103_Generator_Neutral_earth.png" alt="Snapshot 103: Neutral earth" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 103. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-104" data-area="Generator" data-kind="component" data-search="104 neutral padding phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral padding generator component constant  supplies an explicit fixed value such as padding or a configured control input. a numerical constant is not itself evidence of an installed plant rating."><summary><span class="entry-id">104</span><span class="entry-title">Neutral padding</span><span class="entry-meta">Generator<br>component · Constant</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Supplies an explicit fixed value such as padding or a configured control input. A numerical constant is not itself evidence of an installed plant rating.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral padding</p><div class="entry-links"><a href="raw/104_Generator_Neutral_padding.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#104">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/104_Generator_Neutral_padding.png" target="_blank" rel="noopener"><img src="raw/104_Generator_Neutral_padding.png" alt="Snapshot 104: Neutral padding" loading="lazy"></a><figcaption>Actual exported component view · Constant · snapshot 104. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-105" data-area="Generator" data-kind="component" data-search="105 neutral resistor phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral resistor generator component pmcomponent spsseriesrlcbranchlib/series rlc branch resistance in the generator earth-return path. the study uses 1750.77 ohm and measures this physical branch for gen51n. it is distinct from the auxiliary-transformer neutral resistors."><summary><span class="entry-id">105</span><span class="entry-title">Neutral resistor</span><span class="entry-meta">Generator<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - qualified NGT/resistor source context; selected referred-resistance equivalent</span></p><p>Resistance in the generator earth-return path. The study uses 1750.77 ohm and measures this physical branch for GEN51N. It is distinct from the auxiliary-transformer neutral resistors.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral resistor</p><p class="path"><strong>Library reference:</strong> spsSeriesRLCBranchLib/Series RLC Branch</p><div class="entry-links"><a href="raw/105_Generator_Neutral_resistor.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#105">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/105_Generator_Neutral_resistor.png" target="_blank" rel="noopener"><img src="raw/105_Generator_Neutral_resistor.png" alt="Snapshot 105: Neutral resistor" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 105. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-106" data-area="Generator" data-kind="component" data-search="106 neutral voltage tag phase6_ashuganj_ccpp_closed_loop_trip/generator/neutral voltage tag generator component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">106</span><span class="entry-title">Neutral voltage tag</span><span class="entry-meta">Generator<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Neutral voltage tag</p><div class="entry-links"><a href="raw/106_Generator_Neutral_voltage_tag.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#106">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/106_Generator_Neutral_voltage_tag.png" target="_blank" rel="noopener"><img src="raw/106_Generator_Neutral_voltage_tag.png" alt="Snapshot 106: Neutral voltage tag" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 106. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-107" data-area="Generator" data-kind="component" data-search="107 numerical terminal shunt phase6_ashuganj_ccpp_closed_loop_trip/generator/numerical terminal shunt generator component pmcomponent spsthreephaseparallelrlcloadlib/three-phase
parallel rlc load small terminal shunt included for numerical representation. it is not an additional claimed installed plant load or an individual auxiliary motor."><summary><span class="entry-id">107</span><span class="entry-title">Numerical terminal shunt</span><span class="entry-meta">Generator<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - numerical stabilizing load</span></p><p>Small terminal shunt included for numerical representation. It is not an additional claimed installed plant load or an individual auxiliary motor.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Numerical terminal shunt</p><p class="path"><strong>Library reference:</strong> spsThreePhaseParallelRLCLoadLib/Three-Phase Parallel RLC Load</p><div class="entry-links"><a href="raw/107_Generator_Numerical_terminal_shunt.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#107">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/107_Generator_Numerical_terminal_shunt.png" target="_blank" rel="noopener"><img src="raw/107_Generator_Numerical_terminal_shunt.png" alt="Snapshot 107: Numerical terminal shunt" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 107. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-108" data-area="Generator" data-kind="component" data-search="108 synchronous machine phase6_ashuganj_ccpp_closed_loop_trip/generator/synchronous machine generator component subsystem spssynchronousmachinepustandardlib/synchronous machine
pu standard the actual electrical generator model. mechanical power pm and field voltage vf drive a synchronous-machine dynamic model; its terminals supply the network. source rating is 458 mva, 22 kv, 50 hz and 3000 rpm. default dispatch is 360 mw; the plant title is 450 mw."><summary><span class="entry-id">108</span><span class="entry-title">Synchronous machine</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - documented generator ratings; project dynamic equivalent</span></p><p>The actual electrical generator model. Mechanical power Pm and field voltage Vf drive a synchronous-machine dynamic model; its terminals supply the network. Source rating is 458 MVA, 22 kV, 50 Hz and 3000 rpm. Default dispatch is 360 MW; the plant title is 450 MW.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Synchronous machine</p><p class="path"><strong>Library reference:</strong> spsSynchronousMachinepuStandardLib/Synchronous Machine pu Standard</p><div class="entry-links"><a href="raw/108_Generator_Synchronous_machine.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#108">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/108_Generator_Synchronous_machine.png" target="_blank" rel="noopener"><img src="raw/108_Generator_Synchronous_machine.png" alt="Snapshot 108: Synchronous machine" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 108. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-109" data-area="Generator" data-kind="component" data-search="109 zero phase6_ashuganj_ccpp_closed_loop_trip/generator/zero generator component constant  supplies an explicit fixed value such as padding or a configured control input. a numerical constant is not itself evidence of an installed plant rating."><summary><span class="entry-id">109</span><span class="entry-title">Zero</span><span class="entry-meta">Generator<br>component · Constant</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Supplies an explicit fixed value such as padding or a configured control input. A numerical constant is not itself evidence of an installed plant rating.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/Zero</p><div class="entry-links"><a href="raw/109_Generator_Zero.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#109">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/109_Generator_Zero.png" target="_blank" rel="noopener"><img src="raw/109_Generator_Zero.png" alt="Snapshot 109: Zero" loading="lazy"></a><figcaption>Actual exported component view · Constant · snapshot 109. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-110" data-area="Generator" data-kind="component" data-search="110 22 kv a phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv a generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">110</span><span class="entry-title">22 kV A</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV A</p><div class="entry-links"><a href="raw/110_Generator_22_kV_A.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#110">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/110_Generator_22_kV_A.png" target="_blank" rel="noopener"><img src="raw/110_Generator_22_kV_A.png" alt="Snapshot 110: 22 kV A" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 110. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-111" data-area="Generator" data-kind="component" data-search="111 22 kv b phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv b generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">111</span><span class="entry-title">22 kV B</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV B</p><div class="entry-links"><a href="raw/111_Generator_22_kV_B.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#111">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/111_Generator_22_kV_B.png" target="_blank" rel="noopener"><img src="raw/111_Generator_22_kV_B.png" alt="Snapshot 111: 22 kV B" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 111. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-112" data-area="Generator" data-kind="component" data-search="112 22 kv c phase6_ashuganj_ccpp_closed_loop_trip/generator/22 kv c generator component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">112</span><span class="entry-title">22 kV C</span><span class="entry-meta">Generator<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator/22 kV C</p><div class="entry-links"><a href="raw/112_Generator_22_kV_C.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-085" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#112">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/112_Generator_22_kV_C.png" target="_blank" rel="noopener"><img src="raw/112_Generator_22_kV_C.png" alt="Snapshot 112: 22 kV C" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 112. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-113" data-area="Generator" data-kind="component" data-search="113 generator breaker phase6_ashuganj_ccpp_closed_loop_trip/generator breaker generator component subsystem spsthreephasebreakerlib/three-phase breaker three-phase generator circuit breaker, called 52g or gcb. it lies between b01 and b02. its command comes from breaker control; the simulated 50 ms mechanism is a project study choice."><summary><span class="entry-id">113</span><span class="entry-title">Generator Breaker</span><span class="entry-meta">Generator<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source 52G generator breaker; ideal switching and assumed mechanism</span></p><p>Three-phase generator circuit breaker, called 52G or GCB. It lies between B01 and B02. Its command comes from Breaker Control; the simulated 50 ms mechanism is a project study choice.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator Breaker</p><p class="path"><strong>Library reference:</strong> spsThreePhaseBreakerLib/Three-Phase Breaker</p><div class="entry-links"><a href="raw/113_Generator_Breaker.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#113">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/113_Generator_Breaker.png" target="_blank" rel="noopener"><img src="raw/113_Generator_Breaker.png" alt="Snapshot 113: Generator Breaker" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 113. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-114" data-area="Measurements" data-kind="component" data-search="114 generator mvar phase6_ashuganj_ccpp_closed_loop_trip/generator mvar measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">114</span><span class="entry-title">Generator MVAr</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator MVAr</p><div class="entry-links"><a href="raw/114_Generator_MVAr.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#114">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/114_Generator_MVAr.png" target="_blank" rel="noopener"><img src="raw/114_Generator_MVAr.png" alt="Snapshot 114: Generator MVAr" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 114. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-115" data-area="Measurements" data-kind="component" data-search="115 generator mw phase6_ashuganj_ccpp_closed_loop_trip/generator mw measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">115</span><span class="entry-title">Generator MW</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator MW</p><div class="entry-links"><a href="raw/115_Generator_MW.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#115">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/115_Generator_MW.png" target="_blank" rel="noopener"><img src="raw/115_Generator_MW.png" alt="Snapshot 115: Generator MW" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 115. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-116" data-area="Measurements" data-kind="component" data-search="116 generator ka phase6_ashuganj_ccpp_closed_loop_trip/generator ka measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">116</span><span class="entry-title">Generator kA</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator kA</p><div class="entry-links"><a href="raw/116_Generator_kA.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#116">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/116_Generator_kA.png" target="_blank" rel="noopener"><img src="raw/116_Generator_kA.png" alt="Snapshot 116: Generator kA" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 116. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-117" data-area="Measurements" data-kind="component" data-search="117 generator kv phase6_ashuganj_ccpp_closed_loop_trip/generator kv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">117</span><span class="entry-title">Generator kV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator kV</p><div class="entry-links"><a href="raw/117_Generator_kV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#117">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/117_Generator_kV.png" target="_blank" rel="noopener"><img src="raw/117_Generator_kV.png" alt="Snapshot 117: Generator kV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 117. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-118" data-area="Grid" data-kind="system" data-search="118 grid phase6_ashuganj_ccpp_closed_loop_trip/grid grid system subsystem  the pgcb voltage source and sequence impedance represent the external network at 230 kv. b04 marks the receiving bus. this is an equivalent boundary for the study, rather than a model of the complete national grid."><summary><span class="entry-id">118</span><span class="entry-title">Grid</span><span class="entry-meta">Grid<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The PGCB voltage source and sequence impedance represent the external network at 230 kV. B04 marks the receiving bus. This is an equivalent boundary for the study, rather than a model of the complete national grid.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid</p><div class="entry-links"><a href="raw/118_Grid.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#118">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/118_Grid.png" target="_blank" rel="noopener"><img src="raw/118_Grid.png" alt="Snapshot 118: Grid" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 118. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-119" data-area="Grid" data-kind="system" data-search="119 b04 pgcb 230 kv bus phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus grid system subsystem  presentation bus b04: the receiving 230 kv junction on the grid side of the line. it connects into the grid equivalent with three ideal phase conductors."><summary><span class="entry-id">119</span><span class="entry-title">B04 PGCB 230 kV bus</span><span class="entry-meta">Grid<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B04: the receiving 230 kV junction on the grid side of the line. It connects into the grid equivalent with three ideal phase conductors.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus</p><div class="entry-links"><a href="raw/119_Grid_B04_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#119">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/119_Grid_B04_PGCB_230_kV_bus.png" target="_blank" rel="noopener"><img src="raw/119_Grid_B04_PGCB_230_kV_bus.png" alt="Snapshot 119: B04 PGCB 230 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 119. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-120" data-area="Grid" data-kind="component" data-search="120 a1 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/a1 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">120</span><span class="entry-title">A1</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/A1</p><div class="entry-links"><a href="raw/120_Grid_B04_PGCB_230_kV_bus_A1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#120">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/120_Grid_B04_PGCB_230_kV_bus_A1.png" target="_blank" rel="noopener"><img src="raw/120_Grid_B04_PGCB_230_kV_bus_A1.png" alt="Snapshot 120: A1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 120. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-121" data-area="Grid" data-kind="component" data-search="121 b1 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/b1 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">121</span><span class="entry-title">B1</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/B1</p><div class="entry-links"><a href="raw/121_Grid_B04_PGCB_230_kV_bus_B1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#121">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/121_Grid_B04_PGCB_230_kV_bus_B1.png" target="_blank" rel="noopener"><img src="raw/121_Grid_B04_PGCB_230_kV_bus_B1.png" alt="Snapshot 121: B1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 121. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-122" data-area="Grid" data-kind="component" data-search="122 c1 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/c1 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">122</span><span class="entry-title">C1</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/C1</p><div class="entry-links"><a href="raw/122_Grid_B04_PGCB_230_kV_bus_C1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#122">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/122_Grid_B04_PGCB_230_kV_bus_C1.png" target="_blank" rel="noopener"><img src="raw/122_Grid_B04_PGCB_230_kV_bus_C1.png" alt="Snapshot 122: C1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 122. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-123" data-area="Grid" data-kind="component" data-search="123 a2 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/a2 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">123</span><span class="entry-title">A2</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/A2</p><div class="entry-links"><a href="raw/123_Grid_B04_PGCB_230_kV_bus_A2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#123">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/123_Grid_B04_PGCB_230_kV_bus_A2.png" target="_blank" rel="noopener"><img src="raw/123_Grid_B04_PGCB_230_kV_bus_A2.png" alt="Snapshot 123: A2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 123. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-124" data-area="Grid" data-kind="component" data-search="124 b2 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/b2 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">124</span><span class="entry-title">B2</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/B2</p><div class="entry-links"><a href="raw/124_Grid_B04_PGCB_230_kV_bus_B2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#124">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/124_Grid_B04_PGCB_230_kV_bus_B2.png" target="_blank" rel="noopener"><img src="raw/124_Grid_B04_PGCB_230_kV_bus_B2.png" alt="Snapshot 124: B2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 124. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-125" data-area="Grid" data-kind="component" data-search="125 c2 phase6_ashuganj_ccpp_closed_loop_trip/grid/b04 pgcb 230 kv bus/c2 grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">125</span><span class="entry-title">C2</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/B04 PGCB 230 kV bus/C2</p><div class="entry-links"><a href="raw/125_Grid_B04_PGCB_230_kV_bus_C2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-119" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#125">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/125_Grid_B04_PGCB_230_kV_bus_C2.png" target="_blank" rel="noopener"><img src="raw/125_Grid_B04_PGCB_230_kV_bus_C2.png" alt="Snapshot 125: C2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 125. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-126" data-area="Grid" data-kind="component" data-search="126 grid ct and vt phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt grid component subsystem spsthreephasevimeasurementlib/three-phase
v-i measurement grid ct and vt measures three-phase voltage and current at this drawn boundary. the signals feed the measurement/protection path. the active model uses ideal measurement; ct saturation and vt error are not simulated."><summary><span class="entry-id">126</span><span class="entry-title">Grid CT and VT</span><span class="entry-meta">Grid<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - ideal simulation sensor; source CT/VT facts are area context</span></p><p>Grid CT and VT measures three-phase voltage and current at this drawn boundary. The signals feed the measurement/protection path. The active model uses ideal measurement; CT saturation and VT error are not simulated.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/126_Grid_Grid_CT_and_VT.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#126">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/126_Grid_Grid_CT_and_VT.png" target="_blank" rel="noopener"><img src="raw/126_Grid_Grid_CT_and_VT.png" alt="Snapshot 126: Grid CT and VT" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 126. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-127" data-area="Grid" data-kind="component" data-search="127 grid ct and vt current phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt current grid component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">127</span><span class="entry-title">Grid CT and VT current</span><span class="entry-meta">Grid<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT current</p><div class="entry-links"><a href="raw/127_Grid_Grid_CT_and_VT_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#127">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/127_Grid_Grid_CT_and_VT_current.png" target="_blank" rel="noopener"><img src="raw/127_Grid_Grid_CT_and_VT_current.png" alt="Snapshot 127: Grid CT and VT current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 127. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-128" data-area="Grid" data-kind="component" data-search="128 grid ct and vt voltage phase6_ashuganj_ccpp_closed_loop_trip/grid/grid ct and vt voltage grid component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">128</span><span class="entry-title">Grid CT and VT voltage</span><span class="entry-meta">Grid<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid CT and VT voltage</p><div class="entry-links"><a href="raw/128_Grid_Grid_CT_and_VT_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#128">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/128_Grid_Grid_CT_and_VT_voltage.png" target="_blank" rel="noopener"><img src="raw/128_Grid_Grid_CT_and_VT_voltage.png" alt="Snapshot 128: Grid CT and VT voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 128. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-129" data-area="Grid" data-kind="component" data-search="129 grid sequence impedance phase6_ashuganj_ccpp_closed_loop_trip/grid/grid sequence impedance grid component pmcomponent spsthreephasemutualinductancez1z0lib/three-phase
mutual inductance
z1-z0 positive- and zero-sequence impedance of the external-grid equivalent. it determines grid strength and earth-fault behavior in the selected study profile; the complete remote network is not reproduced."><summary><span class="entry-id">129</span><span class="entry-title">Grid sequence impedance</span><span class="entry-meta">Grid<br>component · PMComponent</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Positive- and zero-sequence impedance of the external-grid equivalent. It determines grid strength and earth-fault behavior in the selected study profile; the complete remote network is not reproduced.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Grid sequence impedance</p><p class="path"><strong>Library reference:</strong> spsThreePhaseMutualInductanceZ1Z0Lib/Three-Phase Mutual Inductance Z1-Z0</p><div class="entry-links"><a href="raw/129_Grid_Grid_sequence_impedance.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#129">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/129_Grid_Grid_sequence_impedance.png" target="_blank" rel="noopener"><img src="raw/129_Grid_Grid_sequence_impedance.png" alt="Snapshot 129: Grid sequence impedance" loading="lazy"></a><figcaption>Actual exported component view · PMComponent · snapshot 129. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-130" data-area="Grid" data-kind="component" data-search="130 pgcb voltage source phase6_ashuganj_ccpp_closed_loop_trip/grid/pgcb voltage source grid component subsystem spsthreephasesourcelib/three-phase source three-phase 230 kv source behind the selected grid impedance. it establishes the external-grid equivalent voltage for load flow and dynamic studies."><summary><span class="entry-id">130</span><span class="entry-title">PGCB voltage source</span><span class="entry-meta">Grid<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Three-phase 230 kV source behind the selected grid impedance. It establishes the external-grid equivalent voltage for load flow and dynamic studies.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/PGCB voltage source</p><p class="path"><strong>Library reference:</strong> spsThreePhaseSourceLib/Three-Phase Source</p><div class="entry-links"><a href="raw/130_Grid_PGCB_voltage_source.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#130">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/130_Grid_PGCB_voltage_source.png" target="_blank" rel="noopener"><img src="raw/130_Grid_PGCB_voltage_source.png" alt="Snapshot 130: PGCB voltage source" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 130. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-131" data-area="Grid" data-kind="component" data-search="131 remote bus fault phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault grid component subsystem spsthreephasefaultlib/three-phase fault remote bus fault is a switched fault branch at this location. the selected study applies its requested phase/earth connection and timing to the physical ac network. its fault resistance and schedule are study inputs; it is not normal operating plant equipment."><summary><span class="entry-id">131</span><span class="entry-title">Remote bus fault</span><span class="entry-meta">Grid<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Remote bus fault is a switched fault branch at this location. The selected study applies its requested phase/earth connection and timing to the physical AC network. Its fault resistance and schedule are study inputs; it is not normal operating plant equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault</p><p class="path"><strong>Library reference:</strong> spsThreePhaseFaultLib/Three-Phase Fault</p><div class="entry-links"><a href="raw/131_Grid_Remote_bus_fault.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#131">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/131_Grid_Remote_bus_fault.png" target="_blank" rel="noopener"><img src="raw/131_Grid_Remote_bus_fault.png" alt="Snapshot 131: Remote bus fault" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 131. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-132" data-area="Grid" data-kind="component" data-search="132 remote bus fault measurement phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement grid component subsystem spsthreephasevimeasurementlib/three-phase
