v-i measurement remote bus fault measurement measures three-phase voltage and current at this drawn boundary. the signals feed the measurement/protection path. the active model uses ideal measurement; ct saturation and vt error are not simulated."><summary><span class="entry-id">132</span><span class="entry-title">Remote bus fault measurement</span><span class="entry-meta">Grid<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Remote bus fault measurement measures three-phase voltage and current at this drawn boundary. The signals feed the measurement/protection path. The active model uses ideal measurement; CT saturation and VT error are not simulated.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement</p><p class="path"><strong>Library reference:</strong> spsThreePhaseVIMeasurementLib/Three-Phase V-I Measurement</p><div class="entry-links"><a href="raw/132_Grid_Remote_bus_fault_measurement.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#132">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/132_Grid_Remote_bus_fault_measurement.png" target="_blank" rel="noopener"><img src="raw/132_Grid_Remote_bus_fault_measurement.png" alt="Snapshot 132: Remote bus fault measurement" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 132. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-133" data-area="Grid" data-kind="component" data-search="133 remote bus fault measurement current phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement current grid component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">133</span><span class="entry-title">Remote bus fault measurement current</span><span class="entry-meta">Grid<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement current</p><div class="entry-links"><a href="raw/133_Grid_Remote_bus_fault_measurement_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#133">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/133_Grid_Remote_bus_fault_measurement_current.png" target="_blank" rel="noopener"><img src="raw/133_Grid_Remote_bus_fault_measurement_current.png" alt="Snapshot 133: Remote bus fault measurement current" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 133. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-134" data-area="Grid" data-kind="component" data-search="134 remote bus fault measurement voltage phase6_ashuganj_ccpp_closed_loop_trip/grid/remote bus fault measurement voltage grid component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">134</span><span class="entry-title">Remote bus fault measurement voltage</span><span class="entry-meta">Grid<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/Remote bus fault measurement voltage</p><div class="entry-links"><a href="raw/134_Grid_Remote_bus_fault_measurement_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#134">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/134_Grid_Remote_bus_fault_measurement_voltage.png" target="_blank" rel="noopener"><img src="raw/134_Grid_Remote_bus_fault_measurement_voltage.png" alt="Snapshot 134: Remote bus fault measurement voltage" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 134. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-135" data-area="Grid" data-kind="component" data-search="135 230 kv a phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv a grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">135</span><span class="entry-title">230 kV A</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV A</p><div class="entry-links"><a href="raw/135_Grid_230_kV_A.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#135">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/135_Grid_230_kV_A.png" target="_blank" rel="noopener"><img src="raw/135_Grid_230_kV_A.png" alt="Snapshot 135: 230 kV A" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 135. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-136" data-area="Grid" data-kind="component" data-search="136 230 kv b phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv b grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">136</span><span class="entry-title">230 kV B</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV B</p><div class="entry-links"><a href="raw/136_Grid_230_kV_B.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#136">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/136_Grid_230_kV_B.png" target="_blank" rel="noopener"><img src="raw/136_Grid_230_kV_B.png" alt="Snapshot 136: 230 kV B" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 136. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-137" data-area="Grid" data-kind="component" data-search="137 230 kv c phase6_ashuganj_ccpp_closed_loop_trip/grid/230 kv c grid component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">137</span><span class="entry-title">230 kV C</span><span class="entry-meta">Grid<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/230 kV C</p><div class="entry-links"><a href="raw/137_Grid_230_kV_C.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#137">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/137_Grid_230_kV_C.png" target="_blank" rel="noopener"><img src="raw/137_Grid_230_kV_C.png" alt="Snapshot 137: 230 kV C" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 137. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-138" data-area="Measurements" data-kind="component" data-search="138 grid current ka phase6_ashuganj_ccpp_closed_loop_trip/grid current ka measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">138</span><span class="entry-title">Grid current kA</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid current kA</p><div class="entry-links"><a href="raw/138_Grid_current_kA.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#138">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/138_Grid_current_kA.png" target="_blank" rel="noopener"><img src="raw/138_Grid_current_kA.png" alt="Snapshot 138: Grid current kA" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 138. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-139" data-area="Measurements" data-kind="component" data-search="139 line local closed phase6_ashuganj_ccpp_closed_loop_trip/line local closed measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">139</span><span class="entry-title">Line local closed</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Line local closed</p><div class="entry-links"><a href="raw/139_Line_local_closed.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#139">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/139_Line_local_closed.png" target="_blank" rel="noopener"><img src="raw/139_Line_local_closed.png" alt="Snapshot 139: Line local closed" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 139. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-140" data-area="Measurements" data-kind="component" data-search="140 line remote closed phase6_ashuganj_ccpp_closed_loop_trip/line remote closed measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">140</span><span class="entry-title">Line remote closed</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Line remote closed</p><div class="entry-links"><a href="raw/140_Line_remote_closed.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#140">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/140_Line_remote_closed.png" target="_blank" rel="noopener"><img src="raw/140_Line_remote_closed.png" alt="Snapshot 140: Line remote closed" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 140. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-141" data-area="Measurements" data-kind="system" data-search="141 live meter signals phase6_ashuganj_ccpp_closed_loop_trip/live meter signals measurements system subsystem  live meter signals is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">141</span><span class="entry-title">Live Meter Signals</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Live Meter Signals is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals</p><div class="entry-links"><a href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#141">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener"><img src="raw/141_Live_Meter_Signals.png" alt="Snapshot 141: Live Meter Signals" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 141. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-142" data-area="Measurements" data-kind="component" data-search="142 actual plant summary phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/actual plant summary measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">142</span><span class="entry-title">Actual plant summary</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Actual plant summary</p><div class="entry-links"><a href="raw/142_Live_Meter_Signals_Actual_plant_summary.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#142">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/142_Live_Meter_Signals_Actual_plant_summary.png" target="_blank" rel="noopener"><img src="raw/142_Live_Meter_Signals_Actual_plant_summary.png" alt="Snapshot 142: Actual plant summary" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 142. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-143" data-area="Measurements" data-kind="component" data-search="143 channel 1 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 1 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">143</span><span class="entry-title">Channel 1</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 1</p><div class="entry-links"><a href="raw/143_Live_Meter_Signals_Channel_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#143">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/143_Live_Meter_Signals_Channel_1.png" target="_blank" rel="noopener"><img src="raw/143_Live_Meter_Signals_Channel_1.png" alt="Snapshot 143: Channel 1" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 143. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-144" data-area="Measurements" data-kind="component" data-search="144 channel 10 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 10 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">144</span><span class="entry-title">Channel 10</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 10</p><div class="entry-links"><a href="raw/144_Live_Meter_Signals_Channel_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#144">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/144_Live_Meter_Signals_Channel_10.png" target="_blank" rel="noopener"><img src="raw/144_Live_Meter_Signals_Channel_10.png" alt="Snapshot 144: Channel 10" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 144. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-145" data-area="Measurements" data-kind="component" data-search="145 channel 11 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 11 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">145</span><span class="entry-title">Channel 11</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 11</p><div class="entry-links"><a href="raw/145_Live_Meter_Signals_Channel_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#145">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/145_Live_Meter_Signals_Channel_11.png" target="_blank" rel="noopener"><img src="raw/145_Live_Meter_Signals_Channel_11.png" alt="Snapshot 145: Channel 11" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 145. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-146" data-area="Measurements" data-kind="component" data-search="146 channel 13 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 13 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">146</span><span class="entry-title">Channel 13</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 13</p><div class="entry-links"><a href="raw/146_Live_Meter_Signals_Channel_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#146">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/146_Live_Meter_Signals_Channel_13.png" target="_blank" rel="noopener"><img src="raw/146_Live_Meter_Signals_Channel_13.png" alt="Snapshot 146: Channel 13" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 146. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-147" data-area="Measurements" data-kind="component" data-search="147 channel 14 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 14 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">147</span><span class="entry-title">Channel 14</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 14</p><div class="entry-links"><a href="raw/147_Live_Meter_Signals_Channel_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#147">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/147_Live_Meter_Signals_Channel_14.png" target="_blank" rel="noopener"><img src="raw/147_Live_Meter_Signals_Channel_14.png" alt="Snapshot 147: Channel 14" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 147. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-148" data-area="Measurements" data-kind="component" data-search="148 channel 15 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 15 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">148</span><span class="entry-title">Channel 15</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 15</p><div class="entry-links"><a href="raw/148_Live_Meter_Signals_Channel_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#148">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/148_Live_Meter_Signals_Channel_15.png" target="_blank" rel="noopener"><img src="raw/148_Live_Meter_Signals_Channel_15.png" alt="Snapshot 148: Channel 15" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 148. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-149" data-area="Measurements" data-kind="component" data-search="149 channel 16 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 16 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">149</span><span class="entry-title">Channel 16</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 16</p><div class="entry-links"><a href="raw/149_Live_Meter_Signals_Channel_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#149">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/149_Live_Meter_Signals_Channel_16.png" target="_blank" rel="noopener"><img src="raw/149_Live_Meter_Signals_Channel_16.png" alt="Snapshot 149: Channel 16" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 149. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-150" data-area="Measurements" data-kind="component" data-search="150 channel 17 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 17 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">150</span><span class="entry-title">Channel 17</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 17</p><div class="entry-links"><a href="raw/150_Live_Meter_Signals_Channel_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#150">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/150_Live_Meter_Signals_Channel_17.png" target="_blank" rel="noopener"><img src="raw/150_Live_Meter_Signals_Channel_17.png" alt="Snapshot 150: Channel 17" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 150. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-151" data-area="Measurements" data-kind="component" data-search="151 channel 18 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 18 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">151</span><span class="entry-title">Channel 18</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 18</p><div class="entry-links"><a href="raw/151_Live_Meter_Signals_Channel_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#151">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/151_Live_Meter_Signals_Channel_18.png" target="_blank" rel="noopener"><img src="raw/151_Live_Meter_Signals_Channel_18.png" alt="Snapshot 151: Channel 18" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 151. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-152" data-area="Measurements" data-kind="component" data-search="152 channel 19 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 19 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">152</span><span class="entry-title">Channel 19</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 19</p><div class="entry-links"><a href="raw/152_Live_Meter_Signals_Channel_19.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#152">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/152_Live_Meter_Signals_Channel_19.png" target="_blank" rel="noopener"><img src="raw/152_Live_Meter_Signals_Channel_19.png" alt="Snapshot 152: Channel 19" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 152. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-153" data-area="Measurements" data-kind="component" data-search="153 channel 2 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 2 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">153</span><span class="entry-title">Channel 2</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 2</p><div class="entry-links"><a href="raw/153_Live_Meter_Signals_Channel_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#153">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/153_Live_Meter_Signals_Channel_2.png" target="_blank" rel="noopener"><img src="raw/153_Live_Meter_Signals_Channel_2.png" alt="Snapshot 153: Channel 2" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 153. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-154" data-area="Measurements" data-kind="component" data-search="154 channel 20 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 20 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">154</span><span class="entry-title">Channel 20</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 20</p><div class="entry-links"><a href="raw/154_Live_Meter_Signals_Channel_20.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#154">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/154_Live_Meter_Signals_Channel_20.png" target="_blank" rel="noopener"><img src="raw/154_Live_Meter_Signals_Channel_20.png" alt="Snapshot 154: Channel 20" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 154. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-155" data-area="Measurements" data-kind="component" data-search="155 channel 21 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 21 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">155</span><span class="entry-title">Channel 21</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 21</p><div class="entry-links"><a href="raw/155_Live_Meter_Signals_Channel_21.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#155">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/155_Live_Meter_Signals_Channel_21.png" target="_blank" rel="noopener"><img src="raw/155_Live_Meter_Signals_Channel_21.png" alt="Snapshot 155: Channel 21" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 155. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-156" data-area="Measurements" data-kind="component" data-search="156 channel 3 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 3 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">156</span><span class="entry-title">Channel 3</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 3</p><div class="entry-links"><a href="raw/156_Live_Meter_Signals_Channel_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#156">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/156_Live_Meter_Signals_Channel_3.png" target="_blank" rel="noopener"><img src="raw/156_Live_Meter_Signals_Channel_3.png" alt="Snapshot 156: Channel 3" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 156. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-157" data-area="Measurements" data-kind="component" data-search="157 channel 4 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 4 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">157</span><span class="entry-title">Channel 4</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 4</p><div class="entry-links"><a href="raw/157_Live_Meter_Signals_Channel_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#157">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/157_Live_Meter_Signals_Channel_4.png" target="_blank" rel="noopener"><img src="raw/157_Live_Meter_Signals_Channel_4.png" alt="Snapshot 157: Channel 4" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 157. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-158" data-area="Measurements" data-kind="component" data-search="158 channel 5 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 5 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">158</span><span class="entry-title">Channel 5</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 5</p><div class="entry-links"><a href="raw/158_Live_Meter_Signals_Channel_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#158">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/158_Live_Meter_Signals_Channel_5.png" target="_blank" rel="noopener"><img src="raw/158_Live_Meter_Signals_Channel_5.png" alt="Snapshot 158: Channel 5" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 158. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-159" data-area="Measurements" data-kind="component" data-search="159 channel 8 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 8 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">159</span><span class="entry-title">Channel 8</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 8</p><div class="entry-links"><a href="raw/159_Live_Meter_Signals_Channel_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#159">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/159_Live_Meter_Signals_Channel_8.png" target="_blank" rel="noopener"><img src="raw/159_Live_Meter_Signals_Channel_8.png" alt="Snapshot 159: Channel 8" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 159. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-160" data-area="Measurements" data-kind="component" data-search="160 channel 9 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/channel 9 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">160</span><span class="entry-title">Channel 9</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Channel 9</p><div class="entry-links"><a href="raw/160_Live_Meter_Signals_Channel_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#160">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/160_Live_Meter_Signals_Channel_9.png" target="_blank" rel="noopener"><img src="raw/160_Live_Meter_Signals_Channel_9.png" alt="Snapshot 160: Channel 9" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 160. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-161" data-area="Measurements" data-kind="component" data-search="161 meter 1 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 1 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">161</span><span class="entry-title">Meter 1</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 1</p><div class="entry-links"><a href="raw/161_Live_Meter_Signals_Meter_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#161">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/161_Live_Meter_Signals_Meter_1.png" target="_blank" rel="noopener"><img src="raw/161_Live_Meter_Signals_Meter_1.png" alt="Snapshot 161: Meter 1" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 161. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-162" data-area="Measurements" data-kind="component" data-search="162 meter 2 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 2 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">162</span><span class="entry-title">Meter 2</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 2</p><div class="entry-links"><a href="raw/162_Live_Meter_Signals_Meter_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#162">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/162_Live_Meter_Signals_Meter_2.png" target="_blank" rel="noopener"><img src="raw/162_Live_Meter_Signals_Meter_2.png" alt="Snapshot 162: Meter 2" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 162. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-163" data-area="Measurements" data-kind="component" data-search="163 meter 3 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 3 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">163</span><span class="entry-title">Meter 3</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 3</p><div class="entry-links"><a href="raw/163_Live_Meter_Signals_Meter_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#163">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/163_Live_Meter_Signals_Meter_3.png" target="_blank" rel="noopener"><img src="raw/163_Live_Meter_Signals_Meter_3.png" alt="Snapshot 163: Meter 3" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 163. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-164" data-area="Measurements" data-kind="component" data-search="164 meter 4 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 4 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">164</span><span class="entry-title">Meter 4</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 4</p><div class="entry-links"><a href="raw/164_Live_Meter_Signals_Meter_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#164">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/164_Live_Meter_Signals_Meter_4.png" target="_blank" rel="noopener"><img src="raw/164_Live_Meter_Signals_Meter_4.png" alt="Snapshot 164: Meter 4" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 164. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-165" data-area="Measurements" data-kind="component" data-search="165 meter 5 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 5 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">165</span><span class="entry-title">Meter 5</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 5</p><div class="entry-links"><a href="raw/165_Live_Meter_Signals_Meter_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#165">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/165_Live_Meter_Signals_Meter_5.png" target="_blank" rel="noopener"><img src="raw/165_Live_Meter_Signals_Meter_5.png" alt="Snapshot 165: Meter 5" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 165. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-166" data-area="Measurements" data-kind="component" data-search="166 meter 6 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 6 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">166</span><span class="entry-title">Meter 6</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 6</p><div class="entry-links"><a href="raw/166_Live_Meter_Signals_Meter_6.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#166">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/166_Live_Meter_Signals_Meter_6.png" target="_blank" rel="noopener"><img src="raw/166_Live_Meter_Signals_Meter_6.png" alt="Snapshot 166: Meter 6" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 166. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-167" data-area="Measurements" data-kind="component" data-search="167 meter 7 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 7 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">167</span><span class="entry-title">Meter 7</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 7</p><div class="entry-links"><a href="raw/167_Live_Meter_Signals_Meter_7.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#167">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/167_Live_Meter_Signals_Meter_7.png" target="_blank" rel="noopener"><img src="raw/167_Live_Meter_Signals_Meter_7.png" alt="Snapshot 167: Meter 7" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 167. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-168" data-area="Measurements" data-kind="component" data-search="168 meter 8 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 8 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">168</span><span class="entry-title">Meter 8</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 8</p><div class="entry-links"><a href="raw/168_Live_Meter_Signals_Meter_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#168">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/168_Live_Meter_Signals_Meter_8.png" target="_blank" rel="noopener"><img src="raw/168_Live_Meter_Signals_Meter_8.png" alt="Snapshot 168: Meter 8" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 168. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-169" data-area="Measurements" data-kind="component" data-search="169 meter 9 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 9 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">169</span><span class="entry-title">Meter 9</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 9</p><div class="entry-links"><a href="raw/169_Live_Meter_Signals_Meter_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#169">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/169_Live_Meter_Signals_Meter_9.png" target="_blank" rel="noopener"><img src="raw/169_Live_Meter_Signals_Meter_9.png" alt="Snapshot 169: Meter 9" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 169. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-170" data-area="Measurements" data-kind="component" data-search="170 meter 10 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 10 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">170</span><span class="entry-title">Meter 10</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 10</p><div class="entry-links"><a href="raw/170_Live_Meter_Signals_Meter_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#170">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/170_Live_Meter_Signals_Meter_10.png" target="_blank" rel="noopener"><img src="raw/170_Live_Meter_Signals_Meter_10.png" alt="Snapshot 170: Meter 10" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 170. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-171" data-area="Measurements" data-kind="component" data-search="171 meter 11 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 11 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">171</span><span class="entry-title">Meter 11</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 11</p><div class="entry-links"><a href="raw/171_Live_Meter_Signals_Meter_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#171">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/171_Live_Meter_Signals_Meter_11.png" target="_blank" rel="noopener"><img src="raw/171_Live_Meter_Signals_Meter_11.png" alt="Snapshot 171: Meter 11" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 171. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-172" data-area="Measurements" data-kind="component" data-search="172 meter 12 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 12 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">172</span><span class="entry-title">Meter 12</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 12</p><div class="entry-links"><a href="raw/172_Live_Meter_Signals_Meter_12.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#172">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/172_Live_Meter_Signals_Meter_12.png" target="_blank" rel="noopener"><img src="raw/172_Live_Meter_Signals_Meter_12.png" alt="Snapshot 172: Meter 12" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 172. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-173" data-area="Measurements" data-kind="component" data-search="173 meter 13 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 13 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">173</span><span class="entry-title">Meter 13</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 13</p><div class="entry-links"><a href="raw/173_Live_Meter_Signals_Meter_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#173">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/173_Live_Meter_Signals_Meter_13.png" target="_blank" rel="noopener"><img src="raw/173_Live_Meter_Signals_Meter_13.png" alt="Snapshot 173: Meter 13" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 173. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-174" data-area="Measurements" data-kind="component" data-search="174 meter 14 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 14 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">174</span><span class="entry-title">Meter 14</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 14</p><div class="entry-links"><a href="raw/174_Live_Meter_Signals_Meter_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#174">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/174_Live_Meter_Signals_Meter_14.png" target="_blank" rel="noopener"><img src="raw/174_Live_Meter_Signals_Meter_14.png" alt="Snapshot 174: Meter 14" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 174. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-175" data-area="Measurements" data-kind="component" data-search="175 meter 15 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 15 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">175</span><span class="entry-title">Meter 15</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 15</p><div class="entry-links"><a href="raw/175_Live_Meter_Signals_Meter_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#175">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/175_Live_Meter_Signals_Meter_15.png" target="_blank" rel="noopener"><img src="raw/175_Live_Meter_Signals_Meter_15.png" alt="Snapshot 175: Meter 15" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 175. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-176" data-area="Measurements" data-kind="component" data-search="176 meter 16 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 16 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">176</span><span class="entry-title">Meter 16</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 16</p><div class="entry-links"><a href="raw/176_Live_Meter_Signals_Meter_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#176">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/176_Live_Meter_Signals_Meter_16.png" target="_blank" rel="noopener"><img src="raw/176_Live_Meter_Signals_Meter_16.png" alt="Snapshot 176: Meter 16" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 176. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-177" data-area="Measurements" data-kind="component" data-search="177 meter 17 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 17 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">177</span><span class="entry-title">Meter 17</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 17</p><div class="entry-links"><a href="raw/177_Live_Meter_Signals_Meter_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#177">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/177_Live_Meter_Signals_Meter_17.png" target="_blank" rel="noopener"><img src="raw/177_Live_Meter_Signals_Meter_17.png" alt="Snapshot 177: Meter 17" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 177. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-178" data-area="Measurements" data-kind="component" data-search="178 meter 18 phase6_ashuganj_ccpp_closed_loop_trip/live meter signals/meter 18 measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">178</span><span class="entry-title">Meter 18</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals/Meter 18</p><div class="entry-links"><a href="raw/178_Live_Meter_Signals_Meter_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-141" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#178">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/178_Live_Meter_Signals_Meter_18.png" target="_blank" rel="noopener"><img src="raw/178_Live_Meter_Signals_Meter_18.png" alt="Snapshot 178: Meter 18" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 178. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-179" data-area="Measurements" data-kind="component" data-search="179 live three phase measurements phase6_ashuganj_ccpp_closed_loop_trip/live three phase measurements measurements component subsystem  groups related blocks or presents a masked electrical-library component. read its library reference: a subsystem can be a transformer, breaker, sensor or organizational view."><summary><span class="entry-id">179</span><span class="entry-title">Live Three Phase Measurements</span><span class="entry-meta">Measurements<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Groups related blocks or presents a masked electrical-library component. Read its library reference: a SubSystem can be a transformer, breaker, sensor or organizational view.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Three Phase Measurements</p><div class="entry-links"><a href="raw/179_Live_Three_Phase_Measurements.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#179">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/179_Live_Three_Phase_Measurements.png" target="_blank" rel="noopener"><img src="raw/179_Live_Three_Phase_Measurements.png" alt="Snapshot 179: Live Three Phase Measurements" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 179. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-180" data-area="Measurements" data-kind="system" data-search="180 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements measurements system subsystem  sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">180</span><span class="entry-title">Measurements</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements</p><div class="entry-links"><a href="raw/180_Measurements.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#180">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/180_Measurements.png" target="_blank" rel="noopener"><img src="raw/180_Measurements.png" alt="Snapshot 180: Measurements" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 180. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-181" data-area="Measurements" data-kind="component" data-search="181 all measured channels phase6_ashuganj_ccpp_closed_loop_trip/measurements/all measured channels measurements component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">181</span><span class="entry-title">All measured channels</span><span class="entry-meta">Measurements<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/All measured channels</p><div class="entry-links"><a href="raw/181_Measurements_All_measured_channels.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#181">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/181_Measurements_All_measured_channels.png" target="_blank" rel="noopener"><img src="raw/181_Measurements_All_measured_channels.png" alt="Snapshot 181: All measured channels" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 181. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-182" data-area="Measurements" data-kind="system" data-search="182 auxiliary and neutral phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral measurements system subsystem  auxiliary and neutral is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">182</span><span class="entry-title">Auxiliary and neutral</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Auxiliary and neutral is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral</p><div class="entry-links"><a href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#182">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener"><img src="raw/182_Measurements_Auxiliary_and_neutral.png" alt="Snapshot 182: Auxiliary and neutral" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 182. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-183" data-area="Measurements" data-kind="component" data-search="183 voltage and current channels phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/voltage and current channels measurements component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">183</span><span class="entry-title">Voltage and current channels</span><span class="entry-meta">Measurements<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/Voltage and current channels</p><div class="entry-links"><a href="raw/183_Measurements_Auxiliary_and_neutral_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#183">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/183_Measurements_Auxiliary_and_neutral_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="raw/183_Measurements_Auxiliary_and_neutral_Voltage_and_current_channels.png" alt="Snapshot 183: Voltage and current channels" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 183. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-184" data-area="Measurements" data-kind="component" data-search="184 aux current phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/aux current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">184</span><span class="entry-title">aux current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/aux current</p><div class="entry-links"><a href="raw/184_Measurements_Auxiliary_and_neutral_aux_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#184">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/184_Measurements_Auxiliary_and_neutral_aux_current.png" target="_blank" rel="noopener"><img src="raw/184_Measurements_Auxiliary_and_neutral_aux_current.png" alt="Snapshot 184: aux current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 184. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-185" data-area="Measurements" data-kind="component" data-search="185 aux voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/aux voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">185</span><span class="entry-title">aux voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/aux voltage</p><div class="entry-links"><a href="raw/185_Measurements_Auxiliary_and_neutral_aux_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#185">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/185_Measurements_Auxiliary_and_neutral_aux_voltage.png" target="_blank" rel="noopener"><img src="raw/185_Measurements_Auxiliary_and_neutral_aux_voltage.png" alt="Snapshot 185: aux voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 185. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-186" data-area="Measurements" data-kind="component" data-search="186 grid current phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/grid current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">186</span><span class="entry-title">grid current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/grid current</p><div class="entry-links"><a href="raw/186_Measurements_Auxiliary_and_neutral_grid_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#186">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/186_Measurements_Auxiliary_and_neutral_grid_current.png" target="_blank" rel="noopener"><img src="raw/186_Measurements_Auxiliary_and_neutral_grid_current.png" alt="Snapshot 186: grid current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 186. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-187" data-area="Measurements" data-kind="component" data-search="187 grid voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/grid voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">187</span><span class="entry-title">grid voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/grid voltage</p><div class="entry-links"><a href="raw/187_Measurements_Auxiliary_and_neutral_grid_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#187">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/187_Measurements_Auxiliary_and_neutral_grid_voltage.png" target="_blank" rel="noopener"><img src="raw/187_Measurements_Auxiliary_and_neutral_grid_voltage.png" alt="Snapshot 187: grid voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 187. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-188" data-area="Measurements" data-kind="component" data-search="188 neutral current phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/neutral current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">188</span><span class="entry-title">neutral current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/neutral current</p><div class="entry-links"><a href="raw/188_Measurements_Auxiliary_and_neutral_neutral_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#188">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/188_Measurements_Auxiliary_and_neutral_neutral_current.png" target="_blank" rel="noopener"><img src="raw/188_Measurements_Auxiliary_and_neutral_neutral_current.png" alt="Snapshot 188: neutral current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 188. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-189" data-area="Measurements" data-kind="component" data-search="189 neutral voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/neutral voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">189</span><span class="entry-title">neutral voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/neutral voltage</p><div class="entry-links"><a href="raw/189_Measurements_Auxiliary_and_neutral_neutral_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#189">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/189_Measurements_Auxiliary_and_neutral_neutral_voltage.png" target="_blank" rel="noopener"><img src="raw/189_Measurements_Auxiliary_and_neutral_neutral_voltage.png" alt="Snapshot 189: neutral voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 189. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-190" data-area="Measurements" data-kind="component" data-search="190 measured abc phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral/measured abc measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">190</span><span class="entry-title">Measured abc</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral/Measured abc</p><div class="entry-links"><a href="raw/190_Measurements_Auxiliary_and_neutral_Measured_abc.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-182" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#190">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/190_Measurements_Auxiliary_and_neutral_Measured_abc.png" target="_blank" rel="noopener"><img src="raw/190_Measurements_Auxiliary_and_neutral_Measured_abc.png" alt="Snapshot 190: Measured abc" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 190. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-191" data-area="Measurements" data-kind="component" data-search="191 ct measurement test factors phase6_ashuganj_ccpp_closed_loop_trip/measurements/ct measurement test factors measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">191</span><span class="entry-title">CT measurement test factors</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/CT measurement test factors</p><div class="entry-links"><a href="raw/191_Measurements_CT_measurement_test_factors.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#191">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/191_Measurements_CT_measurement_test_factors.png" target="_blank" rel="noopener"><img src="raw/191_Measurements_CT_measurement_test_factors.png" alt="Snapshot 191: CT measurement test factors" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 191. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-192" data-area="Measurements" data-kind="system" data-search="192 fault currents phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents measurements system subsystem  fault currents is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">192</span><span class="entry-title">Fault currents</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Fault currents is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents</p><div class="entry-links"><a href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#192">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener"><img src="raw/192_Measurements_Fault_currents.png" alt="Snapshot 192: Fault currents" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 192. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-193" data-area="Measurements" data-kind="component" data-search="193 voltage and current channels phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/voltage and current channels measurements component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">193</span><span class="entry-title">Voltage and current channels</span><span class="entry-meta">Measurements<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/Voltage and current channels</p><div class="entry-links"><a href="raw/193_Measurements_Fault_currents_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#193">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/193_Measurements_Fault_currents_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="raw/193_Measurements_Fault_currents_Voltage_and_current_channels.png" alt="Snapshot 193: Voltage and current channels" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 193. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-194" data-area="Measurements" data-kind="component" data-search="194 faultaux current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultaux current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">194</span><span class="entry-title">faultAUX current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultAUX current</p><div class="entry-links"><a href="raw/194_Measurements_Fault_currents_faultAUX_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#194">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/194_Measurements_Fault_currents_faultAUX_current.png" target="_blank" rel="noopener"><img src="raw/194_Measurements_Fault_currents_faultAUX_current.png" alt="Snapshot 194: faultAUX current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 194. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-195" data-area="Measurements" data-kind="component" data-search="195 faultaux voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultaux voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">195</span><span class="entry-title">faultAUX voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultAUX voltage</p><div class="entry-links"><a href="raw/195_Measurements_Fault_currents_faultAUX_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#195">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/195_Measurements_Fault_currents_faultAUX_voltage.png" target="_blank" rel="noopener"><img src="raw/195_Measurements_Fault_currents_faultAUX_voltage.png" alt="Snapshot 195: faultAUX voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 195. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-196" data-area="Measurements" data-kind="component" data-search="196 faultgen current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgen current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">196</span><span class="entry-title">faultGEN current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGEN current</p><div class="entry-links"><a href="raw/196_Measurements_Fault_currents_faultGEN_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#196">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/196_Measurements_Fault_currents_faultGEN_current.png" target="_blank" rel="noopener"><img src="raw/196_Measurements_Fault_currents_faultGEN_current.png" alt="Snapshot 196: faultGEN current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 196. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-197" data-area="Measurements" data-kind="component" data-search="197 faultgen voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgen voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">197</span><span class="entry-title">faultGEN voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGEN voltage</p><div class="entry-links"><a href="raw/197_Measurements_Fault_currents_faultGEN_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#197">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/197_Measurements_Fault_currents_faultGEN_voltage.png" target="_blank" rel="noopener"><img src="raw/197_Measurements_Fault_currents_faultGEN_voltage.png" alt="Snapshot 197: faultGEN voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 197. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-198" data-area="Measurements" data-kind="component" data-search="198 faultgis current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgis current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">198</span><span class="entry-title">faultGIS current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGIS current</p><div class="entry-links"><a href="raw/198_Measurements_Fault_currents_faultGIS_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#198">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/198_Measurements_Fault_currents_faultGIS_current.png" target="_blank" rel="noopener"><img src="raw/198_Measurements_Fault_currents_faultGIS_current.png" alt="Snapshot 198: faultGIS current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 198. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-199" data-area="Measurements" data-kind="component" data-search="199 faultgis voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgis voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">199</span><span class="entry-title">faultGIS voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGIS voltage</p><div class="entry-links"><a href="raw/199_Measurements_Fault_currents_faultGIS_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#199">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/199_Measurements_Fault_currents_faultGIS_voltage.png" target="_blank" rel="noopener"><img src="raw/199_Measurements_Fault_currents_faultGIS_voltage.png" alt="Snapshot 199: faultGIS voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 199. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-200" data-area="Measurements" data-kind="component" data-search="200 faultgrid current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgrid current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">200</span><span class="entry-title">faultGRID current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGRID current</p><div class="entry-links"><a href="raw/200_Measurements_Fault_currents_faultGRID_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#200">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/200_Measurements_Fault_currents_faultGRID_current.png" target="_blank" rel="noopener"><img src="raw/200_Measurements_Fault_currents_faultGRID_current.png" alt="Snapshot 200: faultGRID current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 200. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-201" data-area="Measurements" data-kind="component" data-search="201 faultgrid voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultgrid voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">201</span><span class="entry-title">faultGRID voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultGRID voltage</p><div class="entry-links"><a href="raw/201_Measurements_Fault_currents_faultGRID_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#201">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/201_Measurements_Fault_currents_faultGRID_voltage.png" target="_blank" rel="noopener"><img src="raw/201_Measurements_Fault_currents_faultGRID_voltage.png" alt="Snapshot 201: faultGRID voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 201. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-202" data-area="Measurements" data-kind="component" data-search="202 faulthv current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faulthv current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">202</span><span class="entry-title">faultHV current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultHV current</p><div class="entry-links"><a href="raw/202_Measurements_Fault_currents_faultHV_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#202">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/202_Measurements_Fault_currents_faultHV_current.png" target="_blank" rel="noopener"><img src="raw/202_Measurements_Fault_currents_faultHV_current.png" alt="Snapshot 202: faultHV current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 202. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-203" data-area="Measurements" data-kind="component" data-search="203 faulthv voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faulthv voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">203</span><span class="entry-title">faultHV voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultHV voltage</p><div class="entry-links"><a href="raw/203_Measurements_Fault_currents_faultHV_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#203">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/203_Measurements_Fault_currents_faultHV_voltage.png" target="_blank" rel="noopener"><img src="raw/203_Measurements_Fault_currents_faultHV_voltage.png" alt="Snapshot 203: faultHV voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 203. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-204" data-area="Measurements" data-kind="component" data-search="204 faultline current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultline current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">204</span><span class="entry-title">faultLINE current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLINE current</p><div class="entry-links"><a href="raw/204_Measurements_Fault_currents_faultLINE_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#204">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/204_Measurements_Fault_currents_faultLINE_current.png" target="_blank" rel="noopener"><img src="raw/204_Measurements_Fault_currents_faultLINE_current.png" alt="Snapshot 204: faultLINE current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 204. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-205" data-area="Measurements" data-kind="component" data-search="205 faultline voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultline voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">205</span><span class="entry-title">faultLINE voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLINE voltage</p><div class="entry-links"><a href="raw/205_Measurements_Fault_currents_faultLINE_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#205">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/205_Measurements_Fault_currents_faultLINE_voltage.png" target="_blank" rel="noopener"><img src="raw/205_Measurements_Fault_currents_faultLINE_voltage.png" alt="Snapshot 205: faultLINE voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 205. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-206" data-area="Measurements" data-kind="component" data-search="206 faultlv current phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultlv current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">206</span><span class="entry-title">faultLV current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLV current</p><div class="entry-links"><a href="raw/206_Measurements_Fault_currents_faultLV_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#206">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/206_Measurements_Fault_currents_faultLV_current.png" target="_blank" rel="noopener"><img src="raw/206_Measurements_Fault_currents_faultLV_current.png" alt="Snapshot 206: faultLV current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 206. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-207" data-area="Measurements" data-kind="component" data-search="207 faultlv voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/faultlv voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">207</span><span class="entry-title">faultLV voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/faultLV voltage</p><div class="entry-links"><a href="raw/207_Measurements_Fault_currents_faultLV_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#207">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/207_Measurements_Fault_currents_faultLV_voltage.png" target="_blank" rel="noopener"><img src="raw/207_Measurements_Fault_currents_faultLV_voltage.png" alt="Snapshot 207: faultLV voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 207. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-208" data-area="Measurements" data-kind="component" data-search="208 measured abc phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents/measured abc measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">208</span><span class="entry-title">Measured abc</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents/Measured abc</p><div class="entry-links"><a href="raw/208_Measurements_Fault_currents_Measured_abc.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-192" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#208">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/208_Measurements_Fault_currents_Measured_abc.png" target="_blank" rel="noopener"><img src="raw/208_Measurements_Fault_currents_Measured_abc.png" alt="Snapshot 208: Measured abc" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 208. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-209" data-area="Measurements" data-kind="system" data-search="209 generator and transformer phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer measurements system subsystem  generator and transformer is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">209</span><span class="entry-title">Generator and transformer</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Generator and transformer is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer</p><div class="entry-links"><a href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#209">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener"><img src="raw/209_Measurements_Generator_and_transformer.png" alt="Snapshot 209: Generator and transformer" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 209. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-210" data-area="Measurements" data-kind="component" data-search="210 voltage and current channels phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/voltage and current channels measurements component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">210</span><span class="entry-title">Voltage and current channels</span><span class="entry-meta">Measurements<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/Voltage and current channels</p><div class="entry-links"><a href="raw/210_Measurements_Generator_and_transformer_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#210">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/210_Measurements_Generator_and_transformer_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="raw/210_Measurements_Generator_and_transformer_Voltage_and_current_channels.png" alt="Snapshot 210: Voltage and current channels" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 210. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-211" data-area="Measurements" data-kind="component" data-search="211 geninner current phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/geninner current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">211</span><span class="entry-title">genInner current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genInner current</p><div class="entry-links"><a href="raw/211_Measurements_Generator_and_transformer_genInner_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#211">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/211_Measurements_Generator_and_transformer_genInner_current.png" target="_blank" rel="noopener"><img src="raw/211_Measurements_Generator_and_transformer_genInner_current.png" alt="Snapshot 211: genInner current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 211. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-212" data-area="Measurements" data-kind="component" data-search="212 geninner voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/geninner voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">212</span><span class="entry-title">genInner voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genInner voltage</p><div class="entry-links"><a href="raw/212_Measurements_Generator_and_transformer_genInner_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#212">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/212_Measurements_Generator_and_transformer_genInner_voltage.png" target="_blank" rel="noopener"><img src="raw/212_Measurements_Generator_and_transformer_genInner_voltage.png" alt="Snapshot 212: genInner voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 212. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-213" data-area="Measurements" data-kind="component" data-search="213 genterminal current phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/genterminal current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">213</span><span class="entry-title">genTerminal current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genTerminal current</p><div class="entry-links"><a href="raw/213_Measurements_Generator_and_transformer_genTerminal_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#213">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/213_Measurements_Generator_and_transformer_genTerminal_current.png" target="_blank" rel="noopener"><img src="raw/213_Measurements_Generator_and_transformer_genTerminal_current.png" alt="Snapshot 213: genTerminal current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 213. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-214" data-area="Measurements" data-kind="component" data-search="214 genterminal voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/genterminal voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">214</span><span class="entry-title">genTerminal voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/genTerminal voltage</p><div class="entry-links"><a href="raw/214_Measurements_Generator_and_transformer_genTerminal_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#214">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/214_Measurements_Generator_and_transformer_genTerminal_voltage.png" target="_blank" rel="noopener"><img src="raw/214_Measurements_Generator_and_transformer_genTerminal_voltage.png" alt="Snapshot 214: genTerminal voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 214. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-215" data-area="Measurements" data-kind="component" data-search="215 gsuthv current phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsuthv current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">215</span><span class="entry-title">gsutHV current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutHV current</p><div class="entry-links"><a href="raw/215_Measurements_Generator_and_transformer_gsutHV_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#215">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/215_Measurements_Generator_and_transformer_gsutHV_current.png" target="_blank" rel="noopener"><img src="raw/215_Measurements_Generator_and_transformer_gsutHV_current.png" alt="Snapshot 215: gsutHV current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 215. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-216" data-area="Measurements" data-kind="component" data-search="216 gsuthv voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsuthv voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">216</span><span class="entry-title">gsutHV voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutHV voltage</p><div class="entry-links"><a href="raw/216_Measurements_Generator_and_transformer_gsutHV_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#216">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/216_Measurements_Generator_and_transformer_gsutHV_voltage.png" target="_blank" rel="noopener"><img src="raw/216_Measurements_Generator_and_transformer_gsutHV_voltage.png" alt="Snapshot 216: gsutHV voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 216. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-217" data-area="Measurements" data-kind="component" data-search="217 gsutlv current phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsutlv current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">217</span><span class="entry-title">gsutLV current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutLV current</p><div class="entry-links"><a href="raw/217_Measurements_Generator_and_transformer_gsutLV_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#217">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/217_Measurements_Generator_and_transformer_gsutLV_current.png" target="_blank" rel="noopener"><img src="raw/217_Measurements_Generator_and_transformer_gsutLV_current.png" alt="Snapshot 217: gsutLV current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 217. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-218" data-area="Measurements" data-kind="component" data-search="218 gsutlv voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/gsutlv voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">218</span><span class="entry-title">gsutLV voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/gsutLV voltage</p><div class="entry-links"><a href="raw/218_Measurements_Generator_and_transformer_gsutLV_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#218">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/218_Measurements_Generator_and_transformer_gsutLV_voltage.png" target="_blank" rel="noopener"><img src="raw/218_Measurements_Generator_and_transformer_gsutLV_voltage.png" alt="Snapshot 218: gsutLV voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 218. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-219" data-area="Measurements" data-kind="component" data-search="219 measured abc phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer/measured abc measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">219</span><span class="entry-title">Measured abc</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer/Measured abc</p><div class="entry-links"><a href="raw/219_Measurements_Generator_and_transformer_Measured_abc.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-209" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#219">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/219_Measurements_Generator_and_transformer_Measured_abc.png" target="_blank" rel="noopener"><img src="raw/219_Measurements_Generator_and_transformer_Measured_abc.png" alt="Snapshot 219: Measured abc" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 219. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-220" data-area="Measurements" data-kind="system" data-search="220 live rms readings phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings measurements system subsystem  live rms readings is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">220</span><span class="entry-title">Live RMS Readings</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Live RMS Readings is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings</p><div class="entry-links"><a href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#220">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener"><img src="raw/220_Measurements_Live_RMS_Readings.png" alt="Snapshot 220: Live RMS Readings" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 220. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-221" data-area="Measurements" data-kind="component" data-search="221 auxiliary phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/auxiliary measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">221</span><span class="entry-title">Auxiliary</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Auxiliary</p><div class="entry-links"><a href="raw/221_Measurements_Live_RMS_Readings_Auxiliary.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#221">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/221_Measurements_Live_RMS_Readings_Auxiliary.png" target="_blank" rel="noopener"><img src="raw/221_Measurements_Live_RMS_Readings_Auxiliary.png" alt="Snapshot 221: Auxiliary" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 221. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-222" data-area="Measurements" data-kind="component" data-search="222 bus incoming phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/bus incoming measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">222</span><span class="entry-title">Bus incoming</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Bus incoming</p><div class="entry-links"><a href="raw/222_Measurements_Live_RMS_Readings_Bus_incoming.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#222">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/222_Measurements_Live_RMS_Readings_Bus_incoming.png" target="_blank" rel="noopener"><img src="raw/222_Measurements_Live_RMS_Readings_Bus_incoming.png" alt="Snapshot 222: Bus incoming" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 222. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-223" data-area="Measurements" data-kind="component" data-search="223 bus outgoing phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/bus outgoing measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">223</span><span class="entry-title">Bus outgoing</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Bus outgoing</p><div class="entry-links"><a href="raw/223_Measurements_Live_RMS_Readings_Bus_outgoing.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#223">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/223_Measurements_Live_RMS_Readings_Bus_outgoing.png" target="_blank" rel="noopener"><img src="raw/223_Measurements_Live_RMS_Readings_Bus_outgoing.png" alt="Snapshot 223: Bus outgoing" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 223. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-224" data-area="Measurements" data-kind="component" data-search="224 fault auxiliary phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault auxiliary measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">224</span><span class="entry-title">Fault auxiliary</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault auxiliary</p><div class="entry-links"><a href="raw/224_Measurements_Live_RMS_Readings_Fault_auxiliary.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#224">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/224_Measurements_Live_RMS_Readings_Fault_auxiliary.png" target="_blank" rel="noopener"><img src="raw/224_Measurements_Live_RMS_Readings_Fault_auxiliary.png" alt="Snapshot 224: Fault auxiliary" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 224. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-225" data-area="Measurements" data-kind="component" data-search="225 fault bus phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault bus measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">225</span><span class="entry-title">Fault bus</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault bus</p><div class="entry-links"><a href="raw/225_Measurements_Live_RMS_Readings_Fault_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#225">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/225_Measurements_Live_RMS_Readings_Fault_bus.png" target="_blank" rel="noopener"><img src="raw/225_Measurements_Live_RMS_Readings_Fault_bus.png" alt="Snapshot 225: Fault bus" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 225. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-226" data-area="Measurements" data-kind="component" data-search="226 fault generator phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault generator measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">226</span><span class="entry-title">Fault generator</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault generator</p><div class="entry-links"><a href="raw/226_Measurements_Live_RMS_Readings_Fault_generator.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#226">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/226_Measurements_Live_RMS_Readings_Fault_generator.png" target="_blank" rel="noopener"><img src="raw/226_Measurements_Live_RMS_Readings_Fault_generator.png" alt="Snapshot 226: Fault generator" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 226. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-227" data-area="Measurements" data-kind="component" data-search="227 fault grid phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault grid measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">227</span><span class="entry-title">Fault grid</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault grid</p><div class="entry-links"><a href="raw/227_Measurements_Live_RMS_Readings_Fault_grid.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#227">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/227_Measurements_Live_RMS_Readings_Fault_grid.png" target="_blank" rel="noopener"><img src="raw/227_Measurements_Live_RMS_Readings_Fault_grid.png" alt="Snapshot 227: Fault grid" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 227. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-228" data-area="Measurements" data-kind="component" data-search="228 fault line phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault line measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">228</span><span class="entry-title">Fault line</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault line</p><div class="entry-links"><a href="raw/228_Measurements_Live_RMS_Readings_Fault_line.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#228">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/228_Measurements_Live_RMS_Readings_Fault_line.png" target="_blank" rel="noopener"><img src="raw/228_Measurements_Live_RMS_Readings_Fault_line.png" alt="Snapshot 228: Fault line" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 228. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-229" data-area="Measurements" data-kind="component" data-search="229 fault transformer hv phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault transformer hv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">229</span><span class="entry-title">Fault transformer HV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault transformer HV</p><div class="entry-links"><a href="raw/229_Measurements_Live_RMS_Readings_Fault_transformer_HV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#229">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/229_Measurements_Live_RMS_Readings_Fault_transformer_HV.png" target="_blank" rel="noopener"><img src="raw/229_Measurements_Live_RMS_Readings_Fault_transformer_HV.png" alt="Snapshot 229: Fault transformer HV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 229. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-230" data-area="Measurements" data-kind="component" data-search="230 fault unit lv phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/fault unit lv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">230</span><span class="entry-title">Fault unit LV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Fault unit LV</p><div class="entry-links"><a href="raw/230_Measurements_Live_RMS_Readings_Fault_unit_LV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#230">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/230_Measurements_Live_RMS_Readings_Fault_unit_LV.png" target="_blank" rel="noopener"><img src="raw/230_Measurements_Live_RMS_Readings_Fault_unit_LV.png" alt="Snapshot 230: Fault unit LV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 230. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-231" data-area="Measurements" data-kind="component" data-search="231 gat hv phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/gat hv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">231</span><span class="entry-title">GAT HV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/GAT HV</p><div class="entry-links"><a href="raw/231_Measurements_Live_RMS_Readings_GAT_HV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#231">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/231_Measurements_Live_RMS_Readings_GAT_HV.png" target="_blank" rel="noopener"><img src="raw/231_Measurements_Live_RMS_Readings_GAT_HV.png" alt="Snapshot 231: GAT HV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 231. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-232" data-area="Measurements" data-kind="component" data-search="232 generator inner phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/generator inner measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">232</span><span class="entry-title">Generator inner</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Generator inner</p><div class="entry-links"><a href="raw/232_Measurements_Live_RMS_Readings_Generator_inner.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#232">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/232_Measurements_Live_RMS_Readings_Generator_inner.png" target="_blank" rel="noopener"><img src="raw/232_Measurements_Live_RMS_Readings_Generator_inner.png" alt="Snapshot 232: Generator inner" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 232. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-233" data-area="Measurements" data-kind="component" data-search="233 generator terminal phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/generator terminal measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">233</span><span class="entry-title">Generator terminal</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Generator terminal</p><div class="entry-links"><a href="raw/233_Measurements_Live_RMS_Readings_Generator_terminal.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#233">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/233_Measurements_Live_RMS_Readings_Generator_terminal.png" target="_blank" rel="noopener"><img src="raw/233_Measurements_Live_RMS_Readings_Generator_terminal.png" alt="Snapshot 233: Generator terminal" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 233. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-234" data-area="Measurements" data-kind="component" data-search="234 grid phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/grid measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">234</span><span class="entry-title">Grid</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Grid</p><div class="entry-links"><a href="raw/234_Measurements_Live_RMS_Readings_Grid.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#234">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/234_Measurements_Live_RMS_Readings_Grid.png" target="_blank" rel="noopener"><img src="raw/234_Measurements_Live_RMS_Readings_Grid.png" alt="Snapshot 234: Grid" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 234. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-235" data-area="Measurements" data-kind="component" data-search="235 line local phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/line local measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">235</span><span class="entry-title">Line local</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Line local</p><div class="entry-links"><a href="raw/235_Measurements_Live_RMS_Readings_Line_local.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#235">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/235_Measurements_Live_RMS_Readings_Line_local.png" target="_blank" rel="noopener"><img src="raw/235_Measurements_Live_RMS_Readings_Line_local.png" alt="Snapshot 235: Line local" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 235. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-236" data-area="Measurements" data-kind="component" data-search="236 line remote phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/line remote measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">236</span><span class="entry-title">Line remote</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Line remote</p><div class="entry-links"><a href="raw/236_Measurements_Live_RMS_Readings_Line_remote.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#236">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/236_Measurements_Live_RMS_Readings_Line_remote.png" target="_blank" rel="noopener"><img src="raw/236_Measurements_Live_RMS_Readings_Line_remote.png" alt="Snapshot 236: Line remote" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 236. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-237" data-area="Measurements" data-kind="component" data-search="237 neutral phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/neutral measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">237</span><span class="entry-title">Neutral</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Neutral</p><div class="entry-links"><a href="raw/237_Measurements_Live_RMS_Readings_Neutral.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#237">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/237_Measurements_Live_RMS_Readings_Neutral.png" target="_blank" rel="noopener"><img src="raw/237_Measurements_Live_RMS_Readings_Neutral.png" alt="Snapshot 237: Neutral" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 237. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-238" data-area="Measurements" data-kind="component" data-search="238 phase matrix 1 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 1 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">238</span><span class="entry-title">Phase matrix 1</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 1</p><div class="entry-links"><a href="raw/238_Measurements_Live_RMS_Readings_Phase_matrix_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#238">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/238_Measurements_Live_RMS_Readings_Phase_matrix_1.png" target="_blank" rel="noopener"><img src="raw/238_Measurements_Live_RMS_Readings_Phase_matrix_1.png" alt="Snapshot 238: Phase matrix 1" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 238. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-239" data-area="Measurements" data-kind="component" data-search="239 phase matrix 10 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 10 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">239</span><span class="entry-title">Phase matrix 10</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 10</p><div class="entry-links"><a href="raw/239_Measurements_Live_RMS_Readings_Phase_matrix_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#239">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/239_Measurements_Live_RMS_Readings_Phase_matrix_10.png" target="_blank" rel="noopener"><img src="raw/239_Measurements_Live_RMS_Readings_Phase_matrix_10.png" alt="Snapshot 239: Phase matrix 10" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 239. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-240" data-area="Measurements" data-kind="component" data-search="240 phase matrix 11 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 11 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">240</span><span class="entry-title">Phase matrix 11</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 11</p><div class="entry-links"><a href="raw/240_Measurements_Live_RMS_Readings_Phase_matrix_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#240">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/240_Measurements_Live_RMS_Readings_Phase_matrix_11.png" target="_blank" rel="noopener"><img src="raw/240_Measurements_Live_RMS_Readings_Phase_matrix_11.png" alt="Snapshot 240: Phase matrix 11" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 240. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-241" data-area="Measurements" data-kind="component" data-search="241 phase matrix 12 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 12 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">241</span><span class="entry-title">Phase matrix 12</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 12</p><div class="entry-links"><a href="raw/241_Measurements_Live_RMS_Readings_Phase_matrix_12.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#241">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/241_Measurements_Live_RMS_Readings_Phase_matrix_12.png" target="_blank" rel="noopener"><img src="raw/241_Measurements_Live_RMS_Readings_Phase_matrix_12.png" alt="Snapshot 241: Phase matrix 12" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 241. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-242" data-area="Measurements" data-kind="component" data-search="242 phase matrix 13 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 13 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">242</span><span class="entry-title">Phase matrix 13</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 13</p><div class="entry-links"><a href="raw/242_Measurements_Live_RMS_Readings_Phase_matrix_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#242">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/242_Measurements_Live_RMS_Readings_Phase_matrix_13.png" target="_blank" rel="noopener"><img src="raw/242_Measurements_Live_RMS_Readings_Phase_matrix_13.png" alt="Snapshot 242: Phase matrix 13" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 242. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-243" data-area="Measurements" data-kind="component" data-search="243 phase matrix 14 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 14 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">243</span><span class="entry-title">Phase matrix 14</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 14</p><div class="entry-links"><a href="raw/243_Measurements_Live_RMS_Readings_Phase_matrix_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#243">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/243_Measurements_Live_RMS_Readings_Phase_matrix_14.png" target="_blank" rel="noopener"><img src="raw/243_Measurements_Live_RMS_Readings_Phase_matrix_14.png" alt="Snapshot 243: Phase matrix 14" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 243. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-244" data-area="Measurements" data-kind="component" data-search="244 phase matrix 15 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 15 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">244</span><span class="entry-title">Phase matrix 15</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 15</p><div class="entry-links"><a href="raw/244_Measurements_Live_RMS_Readings_Phase_matrix_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#244">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/244_Measurements_Live_RMS_Readings_Phase_matrix_15.png" target="_blank" rel="noopener"><img src="raw/244_Measurements_Live_RMS_Readings_Phase_matrix_15.png" alt="Snapshot 244: Phase matrix 15" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 244. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-245" data-area="Measurements" data-kind="component" data-search="245 phase matrix 16 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 16 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">245</span><span class="entry-title">Phase matrix 16</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 16</p><div class="entry-links"><a href="raw/245_Measurements_Live_RMS_Readings_Phase_matrix_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#245">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/245_Measurements_Live_RMS_Readings_Phase_matrix_16.png" target="_blank" rel="noopener"><img src="raw/245_Measurements_Live_RMS_Readings_Phase_matrix_16.png" alt="Snapshot 245: Phase matrix 16" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 245. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-246" data-area="Measurements" data-kind="component" data-search="246 phase matrix 17 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 17 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">246</span><span class="entry-title">Phase matrix 17</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 17</p><div class="entry-links"><a href="raw/246_Measurements_Live_RMS_Readings_Phase_matrix_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#246">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/246_Measurements_Live_RMS_Readings_Phase_matrix_17.png" target="_blank" rel="noopener"><img src="raw/246_Measurements_Live_RMS_Readings_Phase_matrix_17.png" alt="Snapshot 246: Phase matrix 17" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 246. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-247" data-area="Measurements" data-kind="component" data-search="247 phase matrix 18 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 18 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">247</span><span class="entry-title">Phase matrix 18</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 18</p><div class="entry-links"><a href="raw/247_Measurements_Live_RMS_Readings_Phase_matrix_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#247">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/247_Measurements_Live_RMS_Readings_Phase_matrix_18.png" target="_blank" rel="noopener"><img src="raw/247_Measurements_Live_RMS_Readings_Phase_matrix_18.png" alt="Snapshot 247: Phase matrix 18" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 247. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-248" data-area="Measurements" data-kind="component" data-search="248 phase matrix 19 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 19 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">248</span><span class="entry-title">Phase matrix 19</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 19</p><div class="entry-links"><a href="raw/248_Measurements_Live_RMS_Readings_Phase_matrix_19.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#248">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/248_Measurements_Live_RMS_Readings_Phase_matrix_19.png" target="_blank" rel="noopener"><img src="raw/248_Measurements_Live_RMS_Readings_Phase_matrix_19.png" alt="Snapshot 248: Phase matrix 19" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 248. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-249" data-area="Measurements" data-kind="component" data-search="249 phase matrix 2 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 2 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">249</span><span class="entry-title">Phase matrix 2</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 2</p><div class="entry-links"><a href="raw/249_Measurements_Live_RMS_Readings_Phase_matrix_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#249">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/249_Measurements_Live_RMS_Readings_Phase_matrix_2.png" target="_blank" rel="noopener"><img src="raw/249_Measurements_Live_RMS_Readings_Phase_matrix_2.png" alt="Snapshot 249: Phase matrix 2" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 249. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-250" data-area="Measurements" data-kind="component" data-search="250 phase matrix 3 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 3 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">250</span><span class="entry-title">Phase matrix 3</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 3</p><div class="entry-links"><a href="raw/250_Measurements_Live_RMS_Readings_Phase_matrix_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#250">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/250_Measurements_Live_RMS_Readings_Phase_matrix_3.png" target="_blank" rel="noopener"><img src="raw/250_Measurements_Live_RMS_Readings_Phase_matrix_3.png" alt="Snapshot 250: Phase matrix 3" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 250. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-251" data-area="Measurements" data-kind="component" data-search="251 phase matrix 4 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 4 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">251</span><span class="entry-title">Phase matrix 4</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 4</p><div class="entry-links"><a href="raw/251_Measurements_Live_RMS_Readings_Phase_matrix_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#251">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/251_Measurements_Live_RMS_Readings_Phase_matrix_4.png" target="_blank" rel="noopener"><img src="raw/251_Measurements_Live_RMS_Readings_Phase_matrix_4.png" alt="Snapshot 251: Phase matrix 4" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 251. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-252" data-area="Measurements" data-kind="component" data-search="252 phase matrix 5 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 5 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">252</span><span class="entry-title">Phase matrix 5</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 5</p><div class="entry-links"><a href="raw/252_Measurements_Live_RMS_Readings_Phase_matrix_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#252">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/252_Measurements_Live_RMS_Readings_Phase_matrix_5.png" target="_blank" rel="noopener"><img src="raw/252_Measurements_Live_RMS_Readings_Phase_matrix_5.png" alt="Snapshot 252: Phase matrix 5" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 252. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-253" data-area="Measurements" data-kind="component" data-search="253 phase matrix 6 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 6 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">253</span><span class="entry-title">Phase matrix 6</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 6</p><div class="entry-links"><a href="raw/253_Measurements_Live_RMS_Readings_Phase_matrix_6.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#253">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/253_Measurements_Live_RMS_Readings_Phase_matrix_6.png" target="_blank" rel="noopener"><img src="raw/253_Measurements_Live_RMS_Readings_Phase_matrix_6.png" alt="Snapshot 253: Phase matrix 6" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 253. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-254" data-area="Measurements" data-kind="component" data-search="254 phase matrix 7 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 7 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">254</span><span class="entry-title">Phase matrix 7</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 7</p><div class="entry-links"><a href="raw/254_Measurements_Live_RMS_Readings_Phase_matrix_7.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#254">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/254_Measurements_Live_RMS_Readings_Phase_matrix_7.png" target="_blank" rel="noopener"><img src="raw/254_Measurements_Live_RMS_Readings_Phase_matrix_7.png" alt="Snapshot 254: Phase matrix 7" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 254. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-255" data-area="Measurements" data-kind="component" data-search="255 phase matrix 8 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 8 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">255</span><span class="entry-title">Phase matrix 8</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 8</p><div class="entry-links"><a href="raw/255_Measurements_Live_RMS_Readings_Phase_matrix_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#255">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/255_Measurements_Live_RMS_Readings_Phase_matrix_8.png" target="_blank" rel="noopener"><img src="raw/255_Measurements_Live_RMS_Readings_Phase_matrix_8.png" alt="Snapshot 255: Phase matrix 8" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 255. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-256" data-area="Measurements" data-kind="component" data-search="256 phase matrix 9 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/phase matrix 9 measurements component reshape  changes a vector or matrix shape to match the next block interface while retaining its values."><summary><span class="entry-id">256</span><span class="entry-title">Phase matrix 9</span><span class="entry-meta">Measurements<br>component · Reshape</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Changes a vector or matrix shape to match the next block interface while retaining its values.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Phase matrix 9</p><div class="entry-links"><a href="raw/256_Measurements_Live_RMS_Readings_Phase_matrix_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#256">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/256_Measurements_Live_RMS_Readings_Phase_matrix_9.png" target="_blank" rel="noopener"><img src="raw/256_Measurements_Live_RMS_Readings_Phase_matrix_9.png" alt="Snapshot 256: Phase matrix 9" loading="lazy"></a><figcaption>Actual exported component view · Reshape · snapshot 256. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-257" data-area="Measurements" data-kind="component" data-search="257 select 1 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 1 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">257</span><span class="entry-title">Select 1</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 1</p><div class="entry-links"><a href="raw/257_Measurements_Live_RMS_Readings_Select_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#257">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/257_Measurements_Live_RMS_Readings_Select_1.png" target="_blank" rel="noopener"><img src="raw/257_Measurements_Live_RMS_Readings_Select_1.png" alt="Snapshot 257: Select 1" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 257. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-258" data-area="Measurements" data-kind="component" data-search="258 select 10 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 10 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">258</span><span class="entry-title">Select 10</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 10</p><div class="entry-links"><a href="raw/258_Measurements_Live_RMS_Readings_Select_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#258">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/258_Measurements_Live_RMS_Readings_Select_10.png" target="_blank" rel="noopener"><img src="raw/258_Measurements_Live_RMS_Readings_Select_10.png" alt="Snapshot 258: Select 10" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 258. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-259" data-area="Measurements" data-kind="component" data-search="259 select 11 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 11 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">259</span><span class="entry-title">Select 11</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 11</p><div class="entry-links"><a href="raw/259_Measurements_Live_RMS_Readings_Select_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#259">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/259_Measurements_Live_RMS_Readings_Select_11.png" target="_blank" rel="noopener"><img src="raw/259_Measurements_Live_RMS_Readings_Select_11.png" alt="Snapshot 259: Select 11" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 259. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-260" data-area="Measurements" data-kind="component" data-search="260 select 12 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 12 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">260</span><span class="entry-title">Select 12</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 12</p><div class="entry-links"><a href="raw/260_Measurements_Live_RMS_Readings_Select_12.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#260">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/260_Measurements_Live_RMS_Readings_Select_12.png" target="_blank" rel="noopener"><img src="raw/260_Measurements_Live_RMS_Readings_Select_12.png" alt="Snapshot 260: Select 12" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 260. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-261" data-area="Measurements" data-kind="component" data-search="261 select 13 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 13 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">261</span><span class="entry-title">Select 13</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 13</p><div class="entry-links"><a href="raw/261_Measurements_Live_RMS_Readings_Select_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#261">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/261_Measurements_Live_RMS_Readings_Select_13.png" target="_blank" rel="noopener"><img src="raw/261_Measurements_Live_RMS_Readings_Select_13.png" alt="Snapshot 261: Select 13" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 261. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-262" data-area="Measurements" data-kind="component" data-search="262 select 14 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 14 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">262</span><span class="entry-title">Select 14</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 14</p><div class="entry-links"><a href="raw/262_Measurements_Live_RMS_Readings_Select_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#262">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/262_Measurements_Live_RMS_Readings_Select_14.png" target="_blank" rel="noopener"><img src="raw/262_Measurements_Live_RMS_Readings_Select_14.png" alt="Snapshot 262: Select 14" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 262. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-263" data-area="Measurements" data-kind="component" data-search="263 select 15 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 15 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">263</span><span class="entry-title">Select 15</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 15</p><div class="entry-links"><a href="raw/263_Measurements_Live_RMS_Readings_Select_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#263">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/263_Measurements_Live_RMS_Readings_Select_15.png" target="_blank" rel="noopener"><img src="raw/263_Measurements_Live_RMS_Readings_Select_15.png" alt="Snapshot 263: Select 15" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 263. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-264" data-area="Measurements" data-kind="component" data-search="264 select 16 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 16 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">264</span><span class="entry-title">Select 16</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 16</p><div class="entry-links"><a href="raw/264_Measurements_Live_RMS_Readings_Select_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#264">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/264_Measurements_Live_RMS_Readings_Select_16.png" target="_blank" rel="noopener"><img src="raw/264_Measurements_Live_RMS_Readings_Select_16.png" alt="Snapshot 264: Select 16" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 264. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-265" data-area="Measurements" data-kind="component" data-search="265 select 17 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 17 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">265</span><span class="entry-title">Select 17</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 17</p><div class="entry-links"><a href="raw/265_Measurements_Live_RMS_Readings_Select_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#265">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/265_Measurements_Live_RMS_Readings_Select_17.png" target="_blank" rel="noopener"><img src="raw/265_Measurements_Live_RMS_Readings_Select_17.png" alt="Snapshot 265: Select 17" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 265. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-266" data-area="Measurements" data-kind="component" data-search="266 select 18 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 18 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">266</span><span class="entry-title">Select 18</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 18</p><div class="entry-links"><a href="raw/266_Measurements_Live_RMS_Readings_Select_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#266">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/266_Measurements_Live_RMS_Readings_Select_18.png" target="_blank" rel="noopener"><img src="raw/266_Measurements_Live_RMS_Readings_Select_18.png" alt="Snapshot 266: Select 18" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 266. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-267" data-area="Measurements" data-kind="component" data-search="267 select 19 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 19 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">267</span><span class="entry-title">Select 19</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 19</p><div class="entry-links"><a href="raw/267_Measurements_Live_RMS_Readings_Select_19.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#267">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/267_Measurements_Live_RMS_Readings_Select_19.png" target="_blank" rel="noopener"><img src="raw/267_Measurements_Live_RMS_Readings_Select_19.png" alt="Snapshot 267: Select 19" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 267. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-268" data-area="Measurements" data-kind="component" data-search="268 select 2 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 2 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">268</span><span class="entry-title">Select 2</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 2</p><div class="entry-links"><a href="raw/268_Measurements_Live_RMS_Readings_Select_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#268">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/268_Measurements_Live_RMS_Readings_Select_2.png" target="_blank" rel="noopener"><img src="raw/268_Measurements_Live_RMS_Readings_Select_2.png" alt="Snapshot 268: Select 2" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 268. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-269" data-area="Measurements" data-kind="component" data-search="269 select 3 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 3 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">269</span><span class="entry-title">Select 3</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 3</p><div class="entry-links"><a href="raw/269_Measurements_Live_RMS_Readings_Select_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#269">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/269_Measurements_Live_RMS_Readings_Select_3.png" target="_blank" rel="noopener"><img src="raw/269_Measurements_Live_RMS_Readings_Select_3.png" alt="Snapshot 269: Select 3" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 269. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-270" data-area="Measurements" data-kind="component" data-search="270 select 4 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 4 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">270</span><span class="entry-title">Select 4</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 4</p><div class="entry-links"><a href="raw/270_Measurements_Live_RMS_Readings_Select_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#270">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/270_Measurements_Live_RMS_Readings_Select_4.png" target="_blank" rel="noopener"><img src="raw/270_Measurements_Live_RMS_Readings_Select_4.png" alt="Snapshot 270: Select 4" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 270. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-271" data-area="Measurements" data-kind="component" data-search="271 select 5 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 5 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">271</span><span class="entry-title">Select 5</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 5</p><div class="entry-links"><a href="raw/271_Measurements_Live_RMS_Readings_Select_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#271">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/271_Measurements_Live_RMS_Readings_Select_5.png" target="_blank" rel="noopener"><img src="raw/271_Measurements_Live_RMS_Readings_Select_5.png" alt="Snapshot 271: Select 5" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 271. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-272" data-area="Measurements" data-kind="component" data-search="272 select 6 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 6 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">272</span><span class="entry-title">Select 6</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 6</p><div class="entry-links"><a href="raw/272_Measurements_Live_RMS_Readings_Select_6.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#272">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/272_Measurements_Live_RMS_Readings_Select_6.png" target="_blank" rel="noopener"><img src="raw/272_Measurements_Live_RMS_Readings_Select_6.png" alt="Snapshot 272: Select 6" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 272. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-273" data-area="Measurements" data-kind="component" data-search="273 select 7 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 7 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">273</span><span class="entry-title">Select 7</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 7</p><div class="entry-links"><a href="raw/273_Measurements_Live_RMS_Readings_Select_7.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#273">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/273_Measurements_Live_RMS_Readings_Select_7.png" target="_blank" rel="noopener"><img src="raw/273_Measurements_Live_RMS_Readings_Select_7.png" alt="Snapshot 273: Select 7" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 273. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-274" data-area="Measurements" data-kind="component" data-search="274 select 8 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 8 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">274</span><span class="entry-title">Select 8</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 8</p><div class="entry-links"><a href="raw/274_Measurements_Live_RMS_Readings_Select_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#274">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/274_Measurements_Live_RMS_Readings_Select_8.png" target="_blank" rel="noopener"><img src="raw/274_Measurements_Live_RMS_Readings_Select_8.png" alt="Snapshot 274: Select 8" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 274. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-275" data-area="Measurements" data-kind="component" data-search="275 select 9 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/select 9 measurements component selector  selects one or more entries from a vector. names such as gcb or q0 identify the selected command channel, not an extra circuit breaker."><summary><span class="entry-id">275</span><span class="entry-title">Select 9</span><span class="entry-meta">Measurements<br>component · Selector</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Select 9</p><div class="entry-links"><a href="raw/275_Measurements_Live_RMS_Readings_Select_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#275">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/275_Measurements_Live_RMS_Readings_Select_9.png" target="_blank" rel="noopener"><img src="raw/275_Measurements_Live_RMS_Readings_Select_9.png" alt="Snapshot 275: Select 9" loading="lazy"></a><figcaption>Actual exported component view · Selector · snapshot 275. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-276" data-area="Measurements" data-kind="component" data-search="276 source 1 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 1 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">276</span><span class="entry-title">Source 1</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 1</p><div class="entry-links"><a href="raw/276_Measurements_Live_RMS_Readings_Source_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#276">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/276_Measurements_Live_RMS_Readings_Source_1.png" target="_blank" rel="noopener"><img src="raw/276_Measurements_Live_RMS_Readings_Source_1.png" alt="Snapshot 276: Source 1" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 276. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-277" data-area="Measurements" data-kind="component" data-search="277 source 10 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 10 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">277</span><span class="entry-title">Source 10</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 10</p><div class="entry-links"><a href="raw/277_Measurements_Live_RMS_Readings_Source_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#277">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/277_Measurements_Live_RMS_Readings_Source_10.png" target="_blank" rel="noopener"><img src="raw/277_Measurements_Live_RMS_Readings_Source_10.png" alt="Snapshot 277: Source 10" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 277. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-278" data-area="Measurements" data-kind="component" data-search="278 source 11 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 11 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">278</span><span class="entry-title">Source 11</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 11</p><div class="entry-links"><a href="raw/278_Measurements_Live_RMS_Readings_Source_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#278">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/278_Measurements_Live_RMS_Readings_Source_11.png" target="_blank" rel="noopener"><img src="raw/278_Measurements_Live_RMS_Readings_Source_11.png" alt="Snapshot 278: Source 11" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 278. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-279" data-area="Measurements" data-kind="component" data-search="279 source 12 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 12 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">279</span><span class="entry-title">Source 12</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 12</p><div class="entry-links"><a href="raw/279_Measurements_Live_RMS_Readings_Source_12.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#279">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/279_Measurements_Live_RMS_Readings_Source_12.png" target="_blank" rel="noopener"><img src="raw/279_Measurements_Live_RMS_Readings_Source_12.png" alt="Snapshot 279: Source 12" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 279. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-280" data-area="Measurements" data-kind="component" data-search="280 source 13 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 13 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">280</span><span class="entry-title">Source 13</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 13</p><div class="entry-links"><a href="raw/280_Measurements_Live_RMS_Readings_Source_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#280">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/280_Measurements_Live_RMS_Readings_Source_13.png" target="_blank" rel="noopener"><img src="raw/280_Measurements_Live_RMS_Readings_Source_13.png" alt="Snapshot 280: Source 13" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 280. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-281" data-area="Measurements" data-kind="component" data-search="281 source 14 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 14 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">281</span><span class="entry-title">Source 14</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 14</p><div class="entry-links"><a href="raw/281_Measurements_Live_RMS_Readings_Source_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#281">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/281_Measurements_Live_RMS_Readings_Source_14.png" target="_blank" rel="noopener"><img src="raw/281_Measurements_Live_RMS_Readings_Source_14.png" alt="Snapshot 281: Source 14" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 281. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-282" data-area="Measurements" data-kind="component" data-search="282 source 15 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 15 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">282</span><span class="entry-title">Source 15</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 15</p><div class="entry-links"><a href="raw/282_Measurements_Live_RMS_Readings_Source_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#282">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/282_Measurements_Live_RMS_Readings_Source_15.png" target="_blank" rel="noopener"><img src="raw/282_Measurements_Live_RMS_Readings_Source_15.png" alt="Snapshot 282: Source 15" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 282. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-283" data-area="Measurements" data-kind="component" data-search="283 source 16 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 16 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">283</span><span class="entry-title">Source 16</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 16</p><div class="entry-links"><a href="raw/283_Measurements_Live_RMS_Readings_Source_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#283">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/283_Measurements_Live_RMS_Readings_Source_16.png" target="_blank" rel="noopener"><img src="raw/283_Measurements_Live_RMS_Readings_Source_16.png" alt="Snapshot 283: Source 16" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 283. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-284" data-area="Measurements" data-kind="component" data-search="284 source 17 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 17 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">284</span><span class="entry-title">Source 17</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 17</p><div class="entry-links"><a href="raw/284_Measurements_Live_RMS_Readings_Source_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#284">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/284_Measurements_Live_RMS_Readings_Source_17.png" target="_blank" rel="noopener"><img src="raw/284_Measurements_Live_RMS_Readings_Source_17.png" alt="Snapshot 284: Source 17" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 284. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-285" data-area="Measurements" data-kind="component" data-search="285 source 18 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 18 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">285</span><span class="entry-title">Source 18</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 18</p><div class="entry-links"><a href="raw/285_Measurements_Live_RMS_Readings_Source_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#285">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/285_Measurements_Live_RMS_Readings_Source_18.png" target="_blank" rel="noopener"><img src="raw/285_Measurements_Live_RMS_Readings_Source_18.png" alt="Snapshot 285: Source 18" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 285. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-286" data-area="Measurements" data-kind="component" data-search="286 source 19 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 19 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">286</span><span class="entry-title">Source 19</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 19</p><div class="entry-links"><a href="raw/286_Measurements_Live_RMS_Readings_Source_19.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#286">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/286_Measurements_Live_RMS_Readings_Source_19.png" target="_blank" rel="noopener"><img src="raw/286_Measurements_Live_RMS_Readings_Source_19.png" alt="Snapshot 286: Source 19" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 286. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-287" data-area="Measurements" data-kind="component" data-search="287 source 2 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 2 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">287</span><span class="entry-title">Source 2</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 2</p><div class="entry-links"><a href="raw/287_Measurements_Live_RMS_Readings_Source_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#287">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/287_Measurements_Live_RMS_Readings_Source_2.png" target="_blank" rel="noopener"><img src="raw/287_Measurements_Live_RMS_Readings_Source_2.png" alt="Snapshot 287: Source 2" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 287. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-288" data-area="Measurements" data-kind="component" data-search="288 source 3 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 3 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">288</span><span class="entry-title">Source 3</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 3</p><div class="entry-links"><a href="raw/288_Measurements_Live_RMS_Readings_Source_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#288">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/288_Measurements_Live_RMS_Readings_Source_3.png" target="_blank" rel="noopener"><img src="raw/288_Measurements_Live_RMS_Readings_Source_3.png" alt="Snapshot 288: Source 3" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 288. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-289" data-area="Measurements" data-kind="component" data-search="289 source 4 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 4 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">289</span><span class="entry-title">Source 4</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 4</p><div class="entry-links"><a href="raw/289_Measurements_Live_RMS_Readings_Source_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#289">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/289_Measurements_Live_RMS_Readings_Source_4.png" target="_blank" rel="noopener"><img src="raw/289_Measurements_Live_RMS_Readings_Source_4.png" alt="Snapshot 289: Source 4" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 289. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-290" data-area="Measurements" data-kind="component" data-search="290 source 5 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 5 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">290</span><span class="entry-title">Source 5</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 5</p><div class="entry-links"><a href="raw/290_Measurements_Live_RMS_Readings_Source_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#290">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/290_Measurements_Live_RMS_Readings_Source_5.png" target="_blank" rel="noopener"><img src="raw/290_Measurements_Live_RMS_Readings_Source_5.png" alt="Snapshot 290: Source 5" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 290. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-291" data-area="Measurements" data-kind="component" data-search="291 source 6 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 6 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">291</span><span class="entry-title">Source 6</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 6</p><div class="entry-links"><a href="raw/291_Measurements_Live_RMS_Readings_Source_6.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#291">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/291_Measurements_Live_RMS_Readings_Source_6.png" target="_blank" rel="noopener"><img src="raw/291_Measurements_Live_RMS_Readings_Source_6.png" alt="Snapshot 291: Source 6" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 291. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-292" data-area="Measurements" data-kind="component" data-search="292 source 7 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 7 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">292</span><span class="entry-title">Source 7</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 7</p><div class="entry-links"><a href="raw/292_Measurements_Live_RMS_Readings_Source_7.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#292">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/292_Measurements_Live_RMS_Readings_Source_7.png" target="_blank" rel="noopener"><img src="raw/292_Measurements_Live_RMS_Readings_Source_7.png" alt="Snapshot 292: Source 7" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 292. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-293" data-area="Measurements" data-kind="component" data-search="293 source 8 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 8 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">293</span><span class="entry-title">Source 8</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 8</p><div class="entry-links"><a href="raw/293_Measurements_Live_RMS_Readings_Source_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#293">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/293_Measurements_Live_RMS_Readings_Source_8.png" target="_blank" rel="noopener"><img src="raw/293_Measurements_Live_RMS_Readings_Source_8.png" alt="Snapshot 293: Source 8" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 293. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-294" data-area="Measurements" data-kind="component" data-search="294 source 9 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/source 9 measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">294</span><span class="entry-title">Source 9</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Source 9</p><div class="entry-links"><a href="raw/294_Measurements_Live_RMS_Readings_Source_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#294">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/294_Measurements_Live_RMS_Readings_Source_9.png" target="_blank" rel="noopener"><img src="raw/294_Measurements_Live_RMS_Readings_Source_9.png" alt="Snapshot 294: Source 9" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 294. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-295" data-area="Measurements" data-kind="component" data-search="295 transformer hv phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/transformer hv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">295</span><span class="entry-title">Transformer HV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Transformer HV</p><div class="entry-links"><a href="raw/295_Measurements_Live_RMS_Readings_Transformer_HV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#295">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/295_Measurements_Live_RMS_Readings_Transformer_HV.png" target="_blank" rel="noopener"><img src="raw/295_Measurements_Live_RMS_Readings_Transformer_HV.png" alt="Snapshot 295: Transformer HV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 295. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-296" data-area="Measurements" data-kind="component" data-search="296 transformer lv phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/transformer lv measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">296</span><span class="entry-title">Transformer LV</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Transformer LV</p><div class="entry-links"><a href="raw/296_Measurements_Live_RMS_Readings_Transformer_LV.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#296">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/296_Measurements_Live_RMS_Readings_Transformer_LV.png" target="_blank" rel="noopener"><img src="raw/296_Measurements_Live_RMS_Readings_Transformer_LV.png" alt="Snapshot 296: Transformer LV" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 296. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-297" data-area="Measurements" data-kind="component" data-search="297 units 1 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 1 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">297</span><span class="entry-title">Units 1</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 1</p><div class="entry-links"><a href="raw/297_Measurements_Live_RMS_Readings_Units_1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#297">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/297_Measurements_Live_RMS_Readings_Units_1.png" target="_blank" rel="noopener"><img src="raw/297_Measurements_Live_RMS_Readings_Units_1.png" alt="Snapshot 297: Units 1" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 297. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-298" data-area="Measurements" data-kind="component" data-search="298 units 10 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 10 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">298</span><span class="entry-title">Units 10</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 10</p><div class="entry-links"><a href="raw/298_Measurements_Live_RMS_Readings_Units_10.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#298">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/298_Measurements_Live_RMS_Readings_Units_10.png" target="_blank" rel="noopener"><img src="raw/298_Measurements_Live_RMS_Readings_Units_10.png" alt="Snapshot 298: Units 10" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 298. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-299" data-area="Measurements" data-kind="component" data-search="299 units 11 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 11 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">299</span><span class="entry-title">Units 11</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 11</p><div class="entry-links"><a href="raw/299_Measurements_Live_RMS_Readings_Units_11.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#299">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/299_Measurements_Live_RMS_Readings_Units_11.png" target="_blank" rel="noopener"><img src="raw/299_Measurements_Live_RMS_Readings_Units_11.png" alt="Snapshot 299: Units 11" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 299. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-300" data-area="Measurements" data-kind="component" data-search="300 units 12 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 12 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">300</span><span class="entry-title">Units 12</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 12</p><div class="entry-links"><a href="raw/300_Measurements_Live_RMS_Readings_Units_12.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#300">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/300_Measurements_Live_RMS_Readings_Units_12.png" target="_blank" rel="noopener"><img src="raw/300_Measurements_Live_RMS_Readings_Units_12.png" alt="Snapshot 300: Units 12" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 300. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-301" data-area="Measurements" data-kind="component" data-search="301 units 13 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 13 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">301</span><span class="entry-title">Units 13</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 13</p><div class="entry-links"><a href="raw/301_Measurements_Live_RMS_Readings_Units_13.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#301">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/301_Measurements_Live_RMS_Readings_Units_13.png" target="_blank" rel="noopener"><img src="raw/301_Measurements_Live_RMS_Readings_Units_13.png" alt="Snapshot 301: Units 13" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 301. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-302" data-area="Measurements" data-kind="component" data-search="302 units 14 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 14 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">302</span><span class="entry-title">Units 14</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 14</p><div class="entry-links"><a href="raw/302_Measurements_Live_RMS_Readings_Units_14.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#302">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/302_Measurements_Live_RMS_Readings_Units_14.png" target="_blank" rel="noopener"><img src="raw/302_Measurements_Live_RMS_Readings_Units_14.png" alt="Snapshot 302: Units 14" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 302. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-303" data-area="Measurements" data-kind="component" data-search="303 units 15 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 15 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">303</span><span class="entry-title">Units 15</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 15</p><div class="entry-links"><a href="raw/303_Measurements_Live_RMS_Readings_Units_15.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#303">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/303_Measurements_Live_RMS_Readings_Units_15.png" target="_blank" rel="noopener"><img src="raw/303_Measurements_Live_RMS_Readings_Units_15.png" alt="Snapshot 303: Units 15" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 303. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-304" data-area="Measurements" data-kind="component" data-search="304 units 16 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 16 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">304</span><span class="entry-title">Units 16</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 16</p><div class="entry-links"><a href="raw/304_Measurements_Live_RMS_Readings_Units_16.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#304">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/304_Measurements_Live_RMS_Readings_Units_16.png" target="_blank" rel="noopener"><img src="raw/304_Measurements_Live_RMS_Readings_Units_16.png" alt="Snapshot 304: Units 16" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 304. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-305" data-area="Measurements" data-kind="component" data-search="305 units 17 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 17 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">305</span><span class="entry-title">Units 17</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 17</p><div class="entry-links"><a href="raw/305_Measurements_Live_RMS_Readings_Units_17.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#305">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/305_Measurements_Live_RMS_Readings_Units_17.png" target="_blank" rel="noopener"><img src="raw/305_Measurements_Live_RMS_Readings_Units_17.png" alt="Snapshot 305: Units 17" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 305. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-306" data-area="Measurements" data-kind="component" data-search="306 units 18 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 18 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">306</span><span class="entry-title">Units 18</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 18</p><div class="entry-links"><a href="raw/306_Measurements_Live_RMS_Readings_Units_18.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#306">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/306_Measurements_Live_RMS_Readings_Units_18.png" target="_blank" rel="noopener"><img src="raw/306_Measurements_Live_RMS_Readings_Units_18.png" alt="Snapshot 306: Units 18" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 306. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-307" data-area="Measurements" data-kind="component" data-search="307 units 19 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 19 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">307</span><span class="entry-title">Units 19</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 19</p><div class="entry-links"><a href="raw/307_Measurements_Live_RMS_Readings_Units_19.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#307">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/307_Measurements_Live_RMS_Readings_Units_19.png" target="_blank" rel="noopener"><img src="raw/307_Measurements_Live_RMS_Readings_Units_19.png" alt="Snapshot 307: Units 19" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 307. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-308" data-area="Measurements" data-kind="component" data-search="308 units 2 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 2 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">308</span><span class="entry-title">Units 2</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 2</p><div class="entry-links"><a href="raw/308_Measurements_Live_RMS_Readings_Units_2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#308">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/308_Measurements_Live_RMS_Readings_Units_2.png" target="_blank" rel="noopener"><img src="raw/308_Measurements_Live_RMS_Readings_Units_2.png" alt="Snapshot 308: Units 2" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 308. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-309" data-area="Measurements" data-kind="component" data-search="309 units 3 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 3 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">309</span><span class="entry-title">Units 3</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 3</p><div class="entry-links"><a href="raw/309_Measurements_Live_RMS_Readings_Units_3.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#309">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/309_Measurements_Live_RMS_Readings_Units_3.png" target="_blank" rel="noopener"><img src="raw/309_Measurements_Live_RMS_Readings_Units_3.png" alt="Snapshot 309: Units 3" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 309. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-310" data-area="Measurements" data-kind="component" data-search="310 units 4 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 4 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">310</span><span class="entry-title">Units 4</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 4</p><div class="entry-links"><a href="raw/310_Measurements_Live_RMS_Readings_Units_4.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#310">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/310_Measurements_Live_RMS_Readings_Units_4.png" target="_blank" rel="noopener"><img src="raw/310_Measurements_Live_RMS_Readings_Units_4.png" alt="Snapshot 310: Units 4" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 310. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-311" data-area="Measurements" data-kind="component" data-search="311 units 5 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 5 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">311</span><span class="entry-title">Units 5</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 5</p><div class="entry-links"><a href="raw/311_Measurements_Live_RMS_Readings_Units_5.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#311">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/311_Measurements_Live_RMS_Readings_Units_5.png" target="_blank" rel="noopener"><img src="raw/311_Measurements_Live_RMS_Readings_Units_5.png" alt="Snapshot 311: Units 5" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 311. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-312" data-area="Measurements" data-kind="component" data-search="312 units 6 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 6 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">312</span><span class="entry-title">Units 6</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 6</p><div class="entry-links"><a href="raw/312_Measurements_Live_RMS_Readings_Units_6.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#312">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/312_Measurements_Live_RMS_Readings_Units_6.png" target="_blank" rel="noopener"><img src="raw/312_Measurements_Live_RMS_Readings_Units_6.png" alt="Snapshot 312: Units 6" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 312. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-313" data-area="Measurements" data-kind="component" data-search="313 units 7 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 7 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">313</span><span class="entry-title">Units 7</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 7</p><div class="entry-links"><a href="raw/313_Measurements_Live_RMS_Readings_Units_7.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#313">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/313_Measurements_Live_RMS_Readings_Units_7.png" target="_blank" rel="noopener"><img src="raw/313_Measurements_Live_RMS_Readings_Units_7.png" alt="Snapshot 313: Units 7" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 313. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-314" data-area="Measurements" data-kind="component" data-search="314 units 8 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 8 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">314</span><span class="entry-title">Units 8</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 8</p><div class="entry-links"><a href="raw/314_Measurements_Live_RMS_Readings_Units_8.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#314">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/314_Measurements_Live_RMS_Readings_Units_8.png" target="_blank" rel="noopener"><img src="raw/314_Measurements_Live_RMS_Readings_Units_8.png" alt="Snapshot 314: Units 8" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 314. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-315" data-area="Measurements" data-kind="component" data-search="315 units 9 phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings/units 9 measurements component gain  multiplies a signal by a configured factor, often converting v to kv, a to ka, per-unit speed to hz or fraction to percent. its label and settings define the specific conversion."><summary><span class="entry-id">315</span><span class="entry-title">Units 9</span><span class="entry-meta">Measurements<br>component · Gain</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings/Units 9</p><div class="entry-links"><a href="raw/315_Measurements_Live_RMS_Readings_Units_9.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-220" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#315">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/315_Measurements_Live_RMS_Readings_Units_9.png" target="_blank" rel="noopener"><img src="raw/315_Measurements_Live_RMS_Readings_Units_9.png" alt="Snapshot 315: Units 9" loading="lazy"></a><figcaption>Actual exported component view · Gain · snapshot 315. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-316" data-area="Measurements" data-kind="component" data-search="316 measurement ready phase6_ashuganj_ccpp_closed_loop_trip/measurements/measurement ready measurements component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">316</span><span class="entry-title">Measurement ready</span><span class="entry-meta">Measurements<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Measurement ready</p><div class="entry-links"><a href="raw/316_Measurements_Measurement_ready.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#316">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/316_Measurements_Measurement_ready.png" target="_blank" rel="noopener"><img src="raw/316_Measurements_Measurement_ready.png" alt="Snapshot 316: Measurement ready" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 316. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-317" data-area="Measurements" data-kind="component" data-search="317 primary phasors phase6_ashuganj_ccpp_closed_loop_trip/measurements/primary phasors measurements component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">317</span><span class="entry-title">Primary phasors</span><span class="entry-meta">Measurements<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Primary phasors</p><div class="entry-links"><a href="raw/317_Measurements_Primary_phasors.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#317">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/317_Measurements_Primary_phasors.png" target="_blank" rel="noopener"><img src="raw/317_Measurements_Primary_phasors.png" alt="Snapshot 317: Primary phasors" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 317. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-318" data-area="Measurements" data-kind="system" data-search="318 switchyard and line phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line measurements system subsystem  switchyard and line is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">318</span><span class="entry-title">Switchyard and line</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Switchyard and line is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line</p><div class="entry-links"><a href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#318">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener"><img src="raw/318_Measurements_Switchyard_and_line.png" alt="Snapshot 318: Switchyard and line" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 318. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-319" data-area="Measurements" data-kind="component" data-search="319 voltage and current channels phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/voltage and current channels measurements component mux  combines several signal channels into one ordered vector for processing or logging. it is signal organization, not an electrical busbar."><summary><span class="entry-id">319</span><span class="entry-title">Voltage and current channels</span><span class="entry-meta">Measurements<br>component · Mux</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/Voltage and current channels</p><div class="entry-links"><a href="raw/319_Measurements_Switchyard_and_line_Voltage_and_current_channels.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#319">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/319_Measurements_Switchyard_and_line_Voltage_and_current_channels.png" target="_blank" rel="noopener"><img src="raw/319_Measurements_Switchyard_and_line_Voltage_and_current_channels.png" alt="Snapshot 319: Voltage and current channels" loading="lazy"></a><figcaption>Actual exported component view · Mux · snapshot 319. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-320" data-area="Measurements" data-kind="component" data-search="320 busin current phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busin current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">320</span><span class="entry-title">busIn current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busIn current</p><div class="entry-links"><a href="raw/320_Measurements_Switchyard_and_line_busIn_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#320">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/320_Measurements_Switchyard_and_line_busIn_current.png" target="_blank" rel="noopener"><img src="raw/320_Measurements_Switchyard_and_line_busIn_current.png" alt="Snapshot 320: busIn current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 320. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-321" data-area="Measurements" data-kind="component" data-search="321 busin voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busin voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">321</span><span class="entry-title">busIn voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busIn voltage</p><div class="entry-links"><a href="raw/321_Measurements_Switchyard_and_line_busIn_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#321">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/321_Measurements_Switchyard_and_line_busIn_voltage.png" target="_blank" rel="noopener"><img src="raw/321_Measurements_Switchyard_and_line_busIn_voltage.png" alt="Snapshot 321: busIn voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 321. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-322" data-area="Measurements" data-kind="component" data-search="322 busout current phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busout current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">322</span><span class="entry-title">busOut current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busOut current</p><div class="entry-links"><a href="raw/322_Measurements_Switchyard_and_line_busOut_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#322">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/322_Measurements_Switchyard_and_line_busOut_current.png" target="_blank" rel="noopener"><img src="raw/322_Measurements_Switchyard_and_line_busOut_current.png" alt="Snapshot 322: busOut current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 322. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-323" data-area="Measurements" data-kind="component" data-search="323 busout voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/busout voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">323</span><span class="entry-title">busOut voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/busOut voltage</p><div class="entry-links"><a href="raw/323_Measurements_Switchyard_and_line_busOut_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#323">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/323_Measurements_Switchyard_and_line_busOut_voltage.png" target="_blank" rel="noopener"><img src="raw/323_Measurements_Switchyard_and_line_busOut_voltage.png" alt="Snapshot 323: busOut voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 323. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-324" data-area="Measurements" data-kind="component" data-search="324 gathv current phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/gathv current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">324</span><span class="entry-title">gatHV current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/gatHV current</p><div class="entry-links"><a href="raw/324_Measurements_Switchyard_and_line_gatHV_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#324">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/324_Measurements_Switchyard_and_line_gatHV_current.png" target="_blank" rel="noopener"><img src="raw/324_Measurements_Switchyard_and_line_gatHV_current.png" alt="Snapshot 324: gatHV current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 324. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-325" data-area="Measurements" data-kind="component" data-search="325 gathv voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/gathv voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">325</span><span class="entry-title">gatHV voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/gatHV voltage</p><div class="entry-links"><a href="raw/325_Measurements_Switchyard_and_line_gatHV_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#325">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/325_Measurements_Switchyard_and_line_gatHV_voltage.png" target="_blank" rel="noopener"><img src="raw/325_Measurements_Switchyard_and_line_gatHV_voltage.png" alt="Snapshot 325: gatHV voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 325. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-326" data-area="Measurements" data-kind="component" data-search="326 linelocal current phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/linelocal current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">326</span><span class="entry-title">lineLocal current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineLocal current</p><div class="entry-links"><a href="raw/326_Measurements_Switchyard_and_line_lineLocal_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#326">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/326_Measurements_Switchyard_and_line_lineLocal_current.png" target="_blank" rel="noopener"><img src="raw/326_Measurements_Switchyard_and_line_lineLocal_current.png" alt="Snapshot 326: lineLocal current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 326. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-327" data-area="Measurements" data-kind="component" data-search="327 linelocal voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/linelocal voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">327</span><span class="entry-title">lineLocal voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineLocal voltage</p><div class="entry-links"><a href="raw/327_Measurements_Switchyard_and_line_lineLocal_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#327">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/327_Measurements_Switchyard_and_line_lineLocal_voltage.png" target="_blank" rel="noopener"><img src="raw/327_Measurements_Switchyard_and_line_lineLocal_voltage.png" alt="Snapshot 327: lineLocal voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 327. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-328" data-area="Measurements" data-kind="component" data-search="328 lineremote current phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/lineremote current measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">328</span><span class="entry-title">lineRemote current</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineRemote current</p><div class="entry-links"><a href="raw/328_Measurements_Switchyard_and_line_lineRemote_current.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#328">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/328_Measurements_Switchyard_and_line_lineRemote_current.png" target="_blank" rel="noopener"><img src="raw/328_Measurements_Switchyard_and_line_lineRemote_current.png" alt="Snapshot 328: lineRemote current" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 328. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-329" data-area="Measurements" data-kind="component" data-search="329 lineremote voltage phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/lineremote voltage measurements component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">329</span><span class="entry-title">lineRemote voltage</span><span class="entry-meta">Measurements<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/lineRemote voltage</p><div class="entry-links"><a href="raw/329_Measurements_Switchyard_and_line_lineRemote_voltage.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#329">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/329_Measurements_Switchyard_and_line_lineRemote_voltage.png" target="_blank" rel="noopener"><img src="raw/329_Measurements_Switchyard_and_line_lineRemote_voltage.png" alt="Snapshot 329: lineRemote voltage" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 329. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-330" data-area="Measurements" data-kind="component" data-search="330 measured abc phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line/measured abc measurements component outport  passes a data signal out of its subsystem. this is distinct from a physical electrical connection port."><summary><span class="entry-id">330</span><span class="entry-title">Measured abc</span><span class="entry-meta">Measurements<br>component · Outport</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line/Measured abc</p><div class="entry-links"><a href="raw/330_Measurements_Switchyard_and_line_Measured_abc.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-318" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#330">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/330_Measurements_Switchyard_and_line_Measured_abc.png" target="_blank" rel="noopener"><img src="raw/330_Measurements_Switchyard_and_line_Measured_abc.png" alt="Snapshot 330: Measured abc" loading="lazy"></a><figcaption>Actual exported component view · Outport · snapshot 330. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-331" data-area="Measurements" data-kind="component" data-search="331 synchronized rms and phasors phase6_ashuganj_ccpp_closed_loop_trip/measurements/synchronized rms and phasors measurements component m-s-function  computes synchronized fundamental rms magnitudes and complex phasors from measured waveforms. phasors preserve phase relationships needed by differential relays; a startup readiness signal prevents premature protection use."><summary><span class="entry-id">331</span><span class="entry-title">Synchronized RMS and phasors</span><span class="entry-meta">Measurements<br>component · M-S-Function</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Computes synchronized fundamental RMS magnitudes and complex phasors from measured waveforms. Phasors preserve phase relationships needed by differential relays; a startup readiness signal prevents premature protection use.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Synchronized RMS and phasors</p><div class="entry-links"><a href="raw/331_Measurements_Synchronized_RMS_and_phasors.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#331">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/331_Measurements_Synchronized_RMS_and_phasors.png" target="_blank" rel="noopener"><img src="raw/331_Measurements_Synchronized_RMS_and_phasors.png" alt="Snapshot 331: Synchronized RMS and phasors" loading="lazy"></a><figcaption>Actual exported component view · M-S-Function · snapshot 331. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-332" data-area="Measurements" data-kind="component" data-search="332 waveform rms phase6_ashuganj_ccpp_closed_loop_trip/measurements/waveform rms measurements component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">332</span><span class="entry-title">Waveform RMS</span><span class="entry-meta">Measurements<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Waveform RMS</p><div class="entry-links"><a href="raw/332_Measurements_Waveform_RMS.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#332">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/332_Measurements_Waveform_RMS.png" target="_blank" rel="noopener"><img src="raw/332_Measurements_Waveform_RMS.png" alt="Snapshot 332: Waveform RMS" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 332. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-333" data-area="Measurements" data-kind="component" data-search="333 phase6_phasors phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_phasors measurements component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">333</span><span class="entry-title">phase6_phasors</span><span class="entry-meta">Measurements<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_phasors</p><div class="entry-links"><a href="raw/333_Measurements_phase6_phasors.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#333">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/333_Measurements_phase6_phasors.png" target="_blank" rel="noopener"><img src="raw/333_Measurements_phase6_phasors.png" alt="Snapshot 333: phase6_phasors" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 333. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-334" data-area="Measurements" data-kind="component" data-search="334 phase6_raw phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_raw measurements component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">334</span><span class="entry-title">phase6_raw</span><span class="entry-meta">Measurements<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_raw</p><div class="entry-links"><a href="raw/334_Measurements_phase6_raw.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#334">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/334_Measurements_phase6_raw.png" target="_blank" rel="noopener"><img src="raw/334_Measurements_phase6_raw.png" alt="Snapshot 334: phase6_raw" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 334. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-335" data-area="Measurements" data-kind="component" data-search="335 phase6_rms phase6_ashuganj_ccpp_closed_loop_trip/measurements/phase6_rms measurements component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">335</span><span class="entry-title">phase6_rms</span><span class="entry-meta">Measurements<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/phase6_rms</p><div class="entry-links"><a href="raw/335_Measurements_phase6_rms.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#335">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/335_Measurements_phase6_rms.png" target="_blank" rel="noopener"><img src="raw/335_Measurements_phase6_rms.png" alt="Snapshot 335: phase6_rms" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 335. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-336" data-area="Protection" data-kind="system" data-search="336 protection phase6_ashuganj_ccpp_closed_loop_trip/protection protection system subsystem  seven implemented elements compare measured currents with study thresholds and timing: gen51, gsut51, gen51n, 87g, 87t, 87b and 87l. a relay trip is a request; the dc supply and breaker mechanism still determine whether the circuit opens."><summary><span class="entry-id">336</span><span class="entry-title">Protection</span><span class="entry-meta">Protection<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Seven implemented elements compare measured currents with study thresholds and timing: GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L. A relay trip is a request; the DC supply and breaker mechanism still determine whether the circuit opens.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection</p><div class="entry-links"><a href="raw/336_Protection.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#336">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/336_Protection.png" target="_blank" rel="noopener"><img src="raw/336_Protection.png" alt="Snapshot 336: Protection" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 336. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-337" data-area="Protection" data-kind="component" data-search="337 ct phasors phase6_ashuganj_ccpp_closed_loop_trip/protection/ct phasors protection component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">337</span><span class="entry-title">CT phasors</span><span class="entry-meta">Protection<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/CT phasors</p><div class="entry-links"><a href="raw/337_Protection_CT_phasors.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#337">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/337_Protection_CT_phasors.png" target="_blank" rel="noopener"><img src="raw/337_Protection_CT_phasors.png" alt="Snapshot 337: CT phasors" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 337. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-338" data-area="Protection" data-kind="component" data-search="338 measurement ready phase6_ashuganj_ccpp_closed_loop_trip/protection/measurement ready protection component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">338</span><span class="entry-title">Measurement ready</span><span class="entry-meta">Protection<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Measurement ready</p><div class="entry-links"><a href="raw/338_Protection_Measurement_ready.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#338">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/338_Protection_Measurement_ready.png" target="_blank" rel="noopener"><img src="raw/338_Protection_Measurement_ready.png" alt="Snapshot 338: Measurement ready" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 338. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-339" data-area="Protection" data-kind="component" data-search="339 pickup and relay timing phase6_ashuganj_ccpp_closed_loop_trip/protection/pickup and relay timing protection component m-s-function  custom implementation of the seven dynamic relay elements. it evaluates current thresholds, inverse-time duty or differential delay, and latched requests. numerical thresholds and algorithms are study implementation choices."><summary><span class="entry-id">339</span><span class="entry-title">Pickup and relay timing</span><span class="entry-meta">Protection<br>component · M-S-Function</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Custom implementation of the seven dynamic relay elements. It evaluates current thresholds, inverse-time duty or differential delay, and latched requests. Numerical thresholds and algorithms are study implementation choices.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Pickup and relay timing</p><div class="entry-links"><a href="raw/339_Protection_Pickup_and_relay_timing.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#339">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/339_Protection_Pickup_and_relay_timing.png" target="_blank" rel="noopener"><img src="raw/339_Protection_Pickup_and_relay_timing.png" alt="Snapshot 339: Pickup and relay timing" loading="lazy"></a><figcaption>Actual exported component view · M-S-Function · snapshot 339. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-340" data-area="Protection" data-kind="component" data-search="340 relay indications phase6_ashuganj_ccpp_closed_loop_trip/protection/relay indications protection component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">340</span><span class="entry-title">Relay indications</span><span class="entry-meta">Protection<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Relay indications</p><div class="entry-links"><a href="raw/340_Protection_Relay_indications.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#340">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/340_Protection_Relay_indications.png" target="_blank" rel="noopener"><img src="raw/340_Protection_Relay_indications.png" alt="Snapshot 340: Relay indications" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 340. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-341" data-area="Protection" data-kind="component" data-search="341 relay pickup and timing phase6_ashuganj_ccpp_closed_loop_trip/protection/relay pickup and timing protection component scope  displays connected quantities against simulation time. axis scales and the chosen channel determine how to read the plot."><summary><span class="entry-id">341</span><span class="entry-title">Relay pickup and timing</span><span class="entry-meta">Protection<br>component · Scope</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Displays connected quantities against simulation time. Axis scales and the chosen channel determine how to read the plot.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Relay pickup and timing</p><div class="entry-links"><a href="raw/341_Protection_Relay_pickup_and_timing.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#341">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/341_Protection_Relay_pickup_and_timing.png" target="_blank" rel="noopener"><img src="raw/341_Protection_Relay_pickup_and_timing.png" alt="Snapshot 341: Relay pickup and timing" loading="lazy"></a><figcaption>Actual exported component view · Scope · snapshot 341. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-342" data-area="Protection" data-kind="component" data-search="342 trip requests phase6_ashuganj_ccpp_closed_loop_trip/protection/trip requests protection component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">342</span><span class="entry-title">Trip requests</span><span class="entry-meta">Protection<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/Trip requests</p><div class="entry-links"><a href="raw/342_Protection_Trip_requests.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#342">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/342_Protection_Trip_requests.png" target="_blank" rel="noopener"><img src="raw/342_Protection_Trip_requests.png" alt="Snapshot 342: Trip requests" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 342. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-343" data-area="Protection" data-kind="component" data-search="343 phase6_relay phase6_ashuganj_ccpp_closed_loop_trip/protection/phase6_relay protection component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">343</span><span class="entry-title">phase6_relay</span><span class="entry-meta">Protection<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection/phase6_relay</p><div class="entry-links"><a href="raw/343_Protection_phase6_relay.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-336" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#343">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/343_Protection_phase6_relay.png" target="_blank" rel="noopener"><img src="raw/343_Protection_phase6_relay.png" alt="Snapshot 343: phase6_relay" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 343. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-344" data-area="Measurements" data-kind="component" data-search="344 q0 closed phase6_ashuganj_ccpp_closed_loop_trip/q0 closed measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">344</span><span class="entry-title">Q0 closed</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Q0 closed</p><div class="entry-links"><a href="raw/344_Q0_closed.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#344">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/344_Q0_closed.png" target="_blank" rel="noopener"><img src="raw/344_Q0_closed.png" alt="Snapshot 344: Q0 closed" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 344. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-345" data-area="Measurements" data-kind="component" data-search="345 relay trip phase6_ashuganj_ccpp_closed_loop_trip/relay trip measurements component display  shows the latest signal value after a simulation updates it. a blank display in a standalone design snapshot means the ui has not been initialized by a run; it does not mean a plant parameter is missing."><summary><span class="entry-id">345</span><span class="entry-title">Relay trip</span><span class="entry-meta">Measurements<br>component · Display</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Relay trip</p><div class="entry-links"><a href="raw/345_Relay_trip.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#345">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/345_Relay_trip.png" target="_blank" rel="noopener"><img src="raw/345_Relay_trip.png" alt="Snapshot 345: Relay trip" loading="lazy"></a><figcaption>Actual exported component view · Display · snapshot 345. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-346" data-area="Results" data-kind="system" data-search="346 results phase6_ashuganj_ccpp_closed_loop_trip/results results system subsystem  plant quantities combines measured electrical, machine, protection, breaker and dc signals. scopes display time histories; to workspace blocks record original channels for export and analysis."><summary><span class="entry-id">346</span><span class="entry-title">Results</span><span class="entry-meta">Results<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - source facts and project additions listed for this system</span></p><p>Plant quantities combines measured electrical, machine, protection, breaker and DC signals. Scopes display time histories; To Workspace blocks record original channels for export and analysis.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results</p><div class="entry-links"><a href="raw/346_Results.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#346">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/346_Results.png" target="_blank" rel="noopener"><img src="raw/346_Results.png" alt="Snapshot 346: Results" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 346. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-347" data-area="Results" data-kind="component" data-search="347 breakers phase6_ashuganj_ccpp_closed_loop_trip/results/breakers results component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">347</span><span class="entry-title">BREAKERS</span><span class="entry-meta">Results<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/BREAKERS</p><div class="entry-links"><a href="raw/347_Results_BREAKERS.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#347">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/347_Results_BREAKERS.png" target="_blank" rel="noopener"><img src="raw/347_Results_BREAKERS.png" alt="Snapshot 347: BREAKERS" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 347. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-348" data-area="Results" data-kind="component" data-search="348 dc phase6_ashuganj_ccpp_closed_loop_trip/results/dc results component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">348</span><span class="entry-title">DC</span><span class="entry-meta">Results<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/DC</p><div class="entry-links"><a href="raw/348_Results_DC.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#348">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/348_Results_DC.png" target="_blank" rel="noopener"><img src="raw/348_Results_DC.png" alt="Snapshot 348: DC" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 348. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-349" data-area="Results" data-kind="component" data-search="349 dynamic response phase6_ashuganj_ccpp_closed_loop_trip/results/dynamic response results component scope  displays connected quantities against simulation time. axis scales and the chosen channel determine how to read the plot."><summary><span class="entry-id">349</span><span class="entry-title">Dynamic response</span><span class="entry-meta">Results<br>component · Scope</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Displays connected quantities against simulation time. Axis scales and the chosen channel determine how to read the plot.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Dynamic response</p><div class="entry-links"><a href="raw/349_Results_Dynamic_response.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#349">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/349_Results_Dynamic_response.png" target="_blank" rel="noopener"><img src="raw/349_Results_Dynamic_response.png" alt="Snapshot 349: Dynamic response" loading="lazy"></a><figcaption>Actual exported component view · Scope · snapshot 349. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-350" data-area="Results" data-kind="component" data-search="350 machine_record phase6_ashuganj_ccpp_closed_loop_trip/results/machine_record results component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">350</span><span class="entry-title">MACHINE_RECORD</span><span class="entry-meta">Results<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/MACHINE_RECORD</p><div class="entry-links"><a href="raw/350_Results_MACHINE_RECORD.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#350">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/350_Results_MACHINE_RECORD.png" target="_blank" rel="noopener"><img src="raw/350_Results_MACHINE_RECORD.png" alt="Snapshot 350: MACHINE_RECORD" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 350. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-351" data-area="Results" data-kind="component" data-search="351 phasors phase6_ashuganj_ccpp_closed_loop_trip/results/phasors results component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">351</span><span class="entry-title">PHASORS</span><span class="entry-meta">Results<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/PHASORS</p><div class="entry-links"><a href="raw/351_Results_PHASORS.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#351">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/351_Results_PHASORS.png" target="_blank" rel="noopener"><img src="raw/351_Results_PHASORS.png" alt="Snapshot 351: PHASORS" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 351. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-352" data-area="Results" data-kind="component" data-search="352 plant quantities phase6_ashuganj_ccpp_closed_loop_trip/results/plant quantities results component m-s-function  combines measured machine, network, relay, breaker and dc channels into the plant summary. it reports simulation data and does not alter the electrical network."><summary><span class="entry-id">352</span><span class="entry-title">Plant quantities</span><span class="entry-meta">Results<br>component · M-S-Function</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Combines measured machine, network, relay, breaker and DC channels into the plant summary. It reports simulation data and does not alter the electrical network.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Plant quantities</p><div class="entry-links"><a href="raw/352_Results_Plant_quantities.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#352">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/352_Results_Plant_quantities.png" target="_blank" rel="noopener"><img src="raw/352_Results_Plant_quantities.png" alt="Snapshot 352: Plant quantities" loading="lazy"></a><figcaption>Actual exported component view · M-S-Function · snapshot 352. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-353" data-area="Results" data-kind="component" data-search="353 plant summary phase6_ashuganj_ccpp_closed_loop_trip/results/plant summary results component goto  sends an existing signal to matching from blocks elsewhere in the model. it does not copy electrical equipment or generate power."><summary><span class="entry-id">353</span><span class="entry-title">Plant summary</span><span class="entry-meta">Results<br>component · Goto</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/Plant summary</p><div class="entry-links"><a href="raw/353_Results_Plant_summary.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#353">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/353_Results_Plant_summary.png" target="_blank" rel="noopener"><img src="raw/353_Results_Plant_summary.png" alt="Snapshot 353: Plant summary" loading="lazy"></a><figcaption>Actual exported component view · Goto · snapshot 353. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-354" data-area="Results" data-kind="component" data-search="354 relay phase6_ashuganj_ccpp_closed_loop_trip/results/relay results component from  receives a signal from the matching goto tag. a long drawn wire is replaced by the shared tag name."><summary><span class="entry-id">354</span><span class="entry-title">RELAY</span><span class="entry-meta">Results<br>component · From</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/RELAY</p><div class="entry-links"><a href="raw/354_Results_RELAY.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#354">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/354_Results_RELAY.png" target="_blank" rel="noopener"><img src="raw/354_Results_RELAY.png" alt="Snapshot 354: RELAY" loading="lazy"></a><figcaption>Actual exported component view · From · snapshot 354. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-355" data-area="Results" data-kind="component" data-search="355 phase6_summary phase6_ashuganj_ccpp_closed_loop_trip/results/phase6_summary results component toworkspace  logs the connected signal to the matlab workspace for time-series review and result export. the block name identifies the record."><summary><span class="entry-id">355</span><span class="entry-title">phase6_summary</span><span class="entry-meta">Results<br>component · ToWorkspace</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - Simulink signal processing, routing, control or display</span></p><p>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results/phase6_summary</p><div class="entry-links"><a href="raw/355_Results_phase6_summary.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-346" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#355">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/355_Results_phase6_summary.png" target="_blank" rel="noopener"><img src="raw/355_Results_phase6_summary.png" alt="Snapshot 355: phase6_summary" loading="lazy"></a><figcaption>Actual exported component view · ToWorkspace · snapshot 355. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-356" data-area="Scenario" data-kind="component" data-search="356 scenario phase6_ashuganj_ccpp_closed_loop_trip/scenario scenario component subsystem  groups related blocks or presents a masked electrical-library component. read its library reference: a subsystem can be a transformer, breaker, sensor or organizational view."><summary><span class="entry-id">356</span><span class="entry-title">Scenario</span><span class="entry-meta">Scenario<br>component · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Groups related blocks or presents a masked electrical-library component. Read its library reference: a SubSystem can be a transformer, breaker, sensor or organizational view.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Scenario</p><div class="entry-links"><a href="raw/356_Scenario.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#356">Find in annotated gallery</a><a href="#source-area-scenario">Source context for this area</a></div><figure><a href="raw/356_Scenario.png" target="_blank" rel="noopener"><img src="raw/356_Scenario.png" alt="Snapshot 356: Scenario" loading="lazy"></a><figcaption>Actual exported component view · SubSystem · snapshot 356. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-357" data-area="Switchyard" data-kind="system" data-search="357 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard switchyard system subsystem  gsut breaker q0 connects the transformer to b03, the gis bus. the bus branches toward the line and gat. incoming, line and gat ct boundaries support a current-balance check for bus differential protection."><summary><span class="entry-id">357</span><span class="entry-title">Switchyard</span><span class="entry-meta">Switchyard<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>GSUT breaker Q0 connects the transformer to B03, the GIS bus. The bus branches toward the line and GAT. Incoming, line and GAT CT boundaries support a current-balance check for bus differential protection.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard</p><div class="entry-links"><a href="raw/357_Switchyard.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#357">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/357_Switchyard.png" target="_blank" rel="noopener"><img src="raw/357_Switchyard.png" alt="Snapshot 357: Switchyard" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 357. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-358" data-area="Switchyard" data-kind="system" data-search="358 b03 gis 230 kv bus phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus switchyard system subsystem  presentation bus b03: the 230 kv junction after gsut breaker q0. it branches to the transmission line and the gat supply. its three phases are separate ideal electrical conductors."><summary><span class="entry-id">358</span><span class="entry-title">B03 GIS 230 kV bus</span><span class="entry-meta">Switchyard<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B03: the 230 kV junction after GSUT breaker Q0. It branches to the transmission line and the GAT supply. Its three phases are separate ideal electrical conductors.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus</p><div class="entry-links"><a href="raw/358_Switchyard_B03_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-357" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#358">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/358_Switchyard_B03_GIS_230_kV_bus.png" target="_blank" rel="noopener"><img src="raw/358_Switchyard_B03_GIS_230_kV_bus.png" alt="Snapshot 358: B03 GIS 230 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 358. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-359" data-area="Switchyard" data-kind="component" data-search="359 a1 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/a1 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">359</span><span class="entry-title">A1</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/A1</p><div class="entry-links"><a href="raw/359_Switchyard_B03_GIS_230_kV_bus_A1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#359">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/359_Switchyard_B03_GIS_230_kV_bus_A1.png" target="_blank" rel="noopener"><img src="raw/359_Switchyard_B03_GIS_230_kV_bus_A1.png" alt="Snapshot 359: A1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 359. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-360" data-area="Switchyard" data-kind="component" data-search="360 b1 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/b1 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">360</span><span class="entry-title">B1</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/B1</p><div class="entry-links"><a href="raw/360_Switchyard_B03_GIS_230_kV_bus_B1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#360">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/360_Switchyard_B03_GIS_230_kV_bus_B1.png" target="_blank" rel="noopener"><img src="raw/360_Switchyard_B03_GIS_230_kV_bus_B1.png" alt="Snapshot 360: B1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 360. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-361" data-area="Switchyard" data-kind="component" data-search="361 c1 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/c1 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">361</span><span class="entry-title">C1</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/C1</p><div class="entry-links"><a href="raw/361_Switchyard_B03_GIS_230_kV_bus_C1.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#361">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/361_Switchyard_B03_GIS_230_kV_bus_C1.png" target="_blank" rel="noopener"><img src="raw/361_Switchyard_B03_GIS_230_kV_bus_C1.png" alt="Snapshot 361: C1" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 361. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-362" data-area="Switchyard" data-kind="component" data-search="362 a2 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/a2 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">362</span><span class="entry-title">A2</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/A2</p><div class="entry-links"><a href="raw/362_Switchyard_B03_GIS_230_kV_bus_A2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#362">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/362_Switchyard_B03_GIS_230_kV_bus_A2.png" target="_blank" rel="noopener"><img src="raw/362_Switchyard_B03_GIS_230_kV_bus_A2.png" alt="Snapshot 362: A2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 362. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-363" data-area="Switchyard" data-kind="component" data-search="363 b2 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/b2 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">363</span><span class="entry-title">B2</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/B2</p><div class="entry-links"><a href="raw/363_Switchyard_B03_GIS_230_kV_bus_B2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#363">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/363_Switchyard_B03_GIS_230_kV_bus_B2.png" target="_blank" rel="noopener"><img src="raw/363_Switchyard_B03_GIS_230_kV_bus_B2.png" alt="Snapshot 363: B2" loading="lazy"></a><figcaption>Actual exported component view · PMIOPort · snapshot 363. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-364" data-area="Switchyard" data-kind="component" data-search="364 c2 phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b03 gis 230 kv bus/c2 switchyard component pmioport  carries an electrical connection through a subsystem boundary. phase labels distinguish the three conductors; a port is not another source, transformer or load."><summary><span class="entry-id">364</span><span class="entry-title">C2</span><span class="entry-meta">Switchyard<br>component · PMIOPort</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - simulation implementation; documented equipment context does not validate this block</span></p><p>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B03 GIS 230 kV bus/C2</p><div class="entry-links"><a href="raw/364_Switchyard_B03_GIS_230_kV_bus_C2.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-358" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#364">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/364_Switchyard_B03_GIS_230_kV_bus_C2.png" 