<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="Offline illustrated manual for the Ashuganj South v4 Simulink model: whole SLD and subsystem views."><title>Ashuganj South · Plant SLD & Subsystem Manual</title><style>
:root{--ink:#152d44;--muted:#5c7082;--navy:#10263c;--paper:#fff;--wash:#eef3f7;--line:#dbe5ed;--blue:#2265c9;--red:#be2936;--green:#258341;--purple:#7955b5;--teal:#12766f;--amber:#936619}
*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:26px}body{margin:0;background:var(--wash);font:16px/1.65 "Segoe UI",Arial,sans-serif;color:var(--ink)}a{color:#1766a4;text-underline-offset:3px}a:hover{color:#073e69}button,input,select{font:inherit}button,a,input,select,summary{outline-offset:4px}h1,h2,h3{line-height:1.15;color:var(--navy)}h1{font-size:clamp(40px,5vw,70px);letter-spacing:-2px;margin:15px 0 22px;max-width:950px}h2{font-size:32px;letter-spacing:-.6px;margin:10px 0 20px}h3{font-size:21px;margin:26px 0 11px}p{margin:11px 0}code{font:13px/1.6 Consolas,monospace;overflow-wrap:anywhere;background:#eef3f7;padding:2px 5px;border-radius:4px}.wrap{max-width:1440px;margin:auto;padding:0 36px}.hero{padding:54px 0 46px;background:linear-gradient(118deg,#10263c 5%,#19485e);color:#ebf4fb}.hero h1{color:#fff}.hero p{color:#d5e4ef;max-width:850px;font-size:20px}.eyebrow,.kicker{font-size:11px;letter-spacing:1.9px;font-weight:750;text-transform:uppercase}.eyebrow{color:#85d7cd}.kicker{color:var(--teal)}.hero-links,.legend,.pills{display:flex;gap:10px;flex-wrap:wrap}.hero-links{margin-top:25px}.hero-links a{color:#fff;text-decoration:none;padding:9px 15px;border:1px solid #66849b;border-radius:7px;font-size:14px}.hero-links a:first-child{background:#fff;color:#183d56;border-color:#fff}.pills{margin-top:25px;font-size:12px;color:#bfd7e7}.pills span{padding-right:18px;border-right:1px solid #5a7a90}.layout{display:grid;grid-template-columns:204px minmax(0,1fr);gap:28px;margin:30px auto 55px}nav{position:sticky;top:25px;align-self:start;font-size:13px}nav strong{display:block;color:var(--muted);font-size:10px;letter-spacing:1.7px;text-transform:uppercase;margin-bottom:12px}nav a{display:block;padding:8px 12px;border-left:2px solid var(--line);text-decoration:none;color:var(--muted)}nav a:hover{background:#e3edf5;color:var(--ink);border-color:var(--blue)}main{min-width:0}section{background:#fff;border:1px solid var(--line);padding:31px 35px;border-radius:15px;margin-bottom:24px;box-shadow:0 4px 15px #173a5510}.lead{font-size:18px;color:#3e596f}.small{font-size:13px;color:var(--muted)}.callout{padding:15px 18px;margin:20px 0;border-left:4px solid var(--teal);background:#eaf5f2;border-radius:0 8px 8px 0}.note{background:#fff6e6;border-color:#d5a348}.legend{margin:22px 0}.level{flex:1;min-width:175px;padding:16px 18px;border-radius:9px;background:#f5f7fa;border-top:5px solid var(--blue)}.level strong{font-size:23px;display:block;line-height:1.3}.level span{font-size:13px;color:var(--muted)}.red{border-color:var(--red)}.blue{border-color:var(--blue)}.green{border-color:var(--green)}.purple{border-color:var(--purple)}.badge{display:inline-block;border-radius:4px;font-size:10px;font-weight:800;letter-spacing:.6px;padding:3px 7px}.source{background:#e1f2ed;color:#096353}.added{background:#fff0d2;color:#805514}.table-wrap{overflow-x:auto;margin:20px 0}table{width:100%;border-collapse:collapse;font-size:14px;text-align:left;line-height:1.55}caption{text-align:left;color:var(--muted);font-size:13px;padding-bottom:10px}th{background:#eaf1f6;color:var(--navy)}th,td{border:1px solid var(--line);padding:12px 13px;vertical-align:top}tbody tr:nth-child(even){background:#fafcfd}td:first-child{font-weight:600}td p{margin:5px 0}.grid{display:grid;grid-template-columns:1fr 1fr;gap:17px}.area-card{border:1px solid var(--line);border-radius:11px;padding:20px}.area-card h3{margin:6px 0 9px}.area-card p{font-size:14px}.area-card .small{font-size:12px}.area-card figure{margin:18px -6px 0}.area-card img{max-height:230px}figure{margin:24px 0 12px;border:1px solid var(--line);border-radius:10px;padding:13px;background:#fff;break-inside:avoid}figure img{width:100%;max-height:540px;object-fit:contain;display:block}figcaption{margin-top:12px;padding-top:10px;border-top:1px solid var(--line);font-size:12px;color:var(--muted)}.flow{overflow-x:auto;border:1px solid var(--line);border-radius:10px;background:#fafcfe;margin:23px 0}.flow svg{width:100%;min-width:820px;display:block}.ref-link{font-size:13px}.ref-link span{font-size:11px}.steps{display:grid;grid-template-columns:repeat(3,1fr);gap:15px;margin:20px 0}.step{padding:18px;border:1px solid var(--line);border-radius:9px;font-size:14px}.step b{display:block;margin-bottom:9px;font-size:16px}.step i{display:inline-block;font-style:normal;background:#183f59;color:white;width:25px;height:25px;text-align:center;border-radius:50%;margin-right:6px}.toolbar{display:grid;grid-template-columns:minmax(220px,1fr) 190px 150px;gap:10px;margin-top:20px}.toolbar label{font-size:12px;font-weight:650}.toolbar input,.toolbar select{display:block;width:100%;margin-top:5px;padding:10px 11px;border:1px solid #b9cbd9;border-radius:7px;background:white;color:var(--ink);font-size:14px}.catalog-count{display:flex;justify-content:space-between;align-items:center;font-size:12px;color:var(--muted);margin:14px 0}.catalog-count button{padding:5px 10px;font-size:12px;background:white;border:1px solid #becfdb;border-radius:5px;cursor:pointer}.entry{border:1px solid var(--line);border-radius:8px;margin:8px 0;scroll-margin-top:20px}.entry[open]{border-color:#8cb2cb;box-shadow:0 2px 8px #1d455510}.entry summary{display:flex;align-items:center;gap:12px;padding:13px 15px;cursor:pointer;list-style:none;line-height:1.3}.entry summary::-webkit-details-marker{display:none}.entry summary:before{content:'+';font-size:21px;color:#2c6a95;flex:0 0 13px}.entry[open] summary:before{content:'−'}.entry-id{font:12px Consolas,monospace;color:var(--muted);flex:0 0 28px}.entry-title{font-weight:650;font-size:14px;flex:1}.entry-meta{font-size:10px;text-align:right;color:var(--muted);max-width:150px}.entry-body{border-top:1px solid var(--line);padding:16px 20px}.entry-body p{font-size:14px}.entry-body .path{font-size:11px;color:#587185;word-break:break-word}.entry-body figure{margin:15px 0;max-width:820px}.entry-body img{max-height:340px}.entry-links{display:flex;gap:16px;flex-wrap:wrap}.entry-links a{font-size:12px}.empty{display:none;padding:30px;text-align:center;color:var(--muted)}.source-list td:first-child{min-width:180px}.source-list code{font-size:11px}.source-list th:first-child{width:25%}footer{font-size:12px;color:var(--muted);border-top:1px solid var(--line);padding:20px 0 35px}.screen-note{font-size:12px;color:var(--muted)}[hidden]{display:none!important}
@media(max-width:1100px){.layout{grid-template-columns:1fr}nav{position:static;display:flex;flex-wrap:wrap;gap:5px}nav strong{width:100%}nav a{border:1px solid var(--line);border-radius:5px;padding:5px 8px}.wrap{padding:0 24px}}@media(max-width:720px){.wrap{padding:0 12px}.hero{padding:36px 10px}.hero p{font-size:17px}section{padding:24px 18px}.grid,.steps,.toolbar{grid-template-columns:1fr}h1{letter-spacing:-1px}h2{font-size:27px}.entry summary{gap:8px;padding:12px 10px}.entry-meta{max-width:90px;font-size:9px}table{font-size:12px}.level{min-width:130px}.layout{margin-top:16px}}
@media print{@page{size:A4;margin:15mm}body{background:white;font-size:10pt}.wrap{max-width:none;padding:0}.hero{padding:0 0 7mm;background:white!important;color:#111;border-bottom:2px solid #183f59}.hero h1{color:#183f59;font-size:30pt}.hero p{color:#333;font-size:11pt}.eyebrow{color:#14766f}.hero-links,nav,.toolbar,.catalog-count,.screen-note{display:none}.layout{display:block;margin:7mm 0}.pills{color:#444}.pills span{border-color:#aaa}section{padding:4mm 0;border:0;box-shadow:none;border-radius:0;margin:0}h2{font-size:19pt}h3{font-size:13pt}h1,h2,h3,summary{break-after:avoid}p,li{orphans:3;widows:3}.grid{gap:10px}.area-card{padding:12px;break-inside:avoid}.flow svg{min-width:0}.table-wrap{overflow:visible}table{font-size:8pt}tr,.callout,.step{break-inside:avoid}thead{display:table-header-group}.entry summary{padding:8px}.entry-title{font-size:9pt}.entry-meta{font-size:7pt}.entry-body{font-size:8pt}.entry-body p{font-size:9pt}.entry-body img{max-height:100mm}.entry:not([open]) .entry-body{display:none}.entry-links{display:none}figure{max-height:none}footer{padding-bottom:0}a{color:#183f59;text-decoration:none}.level strong{font-size:15pt}.level span{font-size:8pt}}
</style></head><body><header class="hero"><div class="wrap"><div class="eyebrow">Ashuganj South · Phase 6 · v4 presentation</div><h1>Understand every subsystem<br>and whole plant SLD.</h1><p>An illustrated guide to power flow, voltage levels, busbars, protection, whole plant SLD and subsystems—with a clear line from source documents to study choices.</p><div class="hero-links"><a href="index.html">Open snapshot gallery</a><a href="#catalog">Search all 24 system views</a><a href="../docs/SIMULINK_USER_MANUAL.html">Operating and settings manual</a></div><div class="pills"><span>Whole SLD (top level)</span><span>23 subsystem views</span><span>Six presentation bus IDs</span><span>Offline · 25 September 2026</span></div></div></header><div class="wrap layout"><nav aria-label="Manual contents"><strong>In this guide</strong><a href="#read">01 · Read the model</a><a href="#power">02 · Power route</a><a href="#busbars">03 · Six busbars</a><a href="#subsystems">04 · Subsystem guide</a><a href="#parts">05 · Parts and block types</a><a href="#protection">06 · Protection sequence</a><a href="#dc">07 · DC and auxiliaries</a><a href="#sources">08 · Sources and additions</a><a href="#catalog">09 · Whole SLD & Subsystems</a></nav><main><section id="read"><span class="kicker">01 / Read the model</span><h2>Start with the voltage, then the role</h2><p class="lead">This guide explains the actual exported v4 Simulink model: what each subsystem does, what its components mean, and which details came from the supplied documents.</p><div class="legend"><div class="level red"><strong>230 kV</strong><span>Red · GSUT HV, GIS, line and grid</span></div><div class="level blue"><strong>22 kV</strong><span>Blue · generator and unit bus</span></div><div class="level green"><strong>6.6 kV</strong><span>Green · auxiliary switchboard</span></div><div class="level purple"><strong>110 V DC</strong><span>Purple · computed control/trip supply</span></div></div><p>Voltage colors answer “which electrical level is this?” The gallery’s <span class="badge source">PDF-SUPPORTED FACTS</span> and <span class="badge added">ADDED BY US</span> badges answer a different question: “where did this information or implementation come from?”</p><div class="steps"><div class="step"><b><i>1</i> Read the overview</b>Follow the main AC route left to right. Locate the UAT and GAT branches and the six presentation bus IDs.</div><div class="step"><b><i>2</i> Open the subsystem</b>Inspect its actual wiring, sensors, breakers, ports and named signals. Use the guide below to understand its purpose.</div><div class="step"><b><i>3</i> Find any block</b>Search the complete component reference by visible name, ID, area, block type or model path. Open its original PNG at full size.</div></div><div class="callout note"><strong>A snapshot records block design.</strong> Standalone Display blocks may be blank before Run initializes their runtime values. A blank display does not indicate a missing plant parameter. Read measurement units before comparing a displayed phase voltage with a bus’s nominal line-to-line voltage.</div><figure><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener"><img src="raw/000_Plant_overview.png" alt="Plant overview — actual Simulink export" loading="lazy"></a><figcaption>Complete model overview with voltage-coded electrical busbars · <a href="#component-000" class="ref-link">Snapshot 000 <span>↗</span></a></figcaption></figure></section><section id="power"><span class="kicker">02 / Electrical route</span><h2>Follow power from the machine to the grid</h2><p>In normal generation, mechanical input drives the generator at 22 kV. Power passes through the generator circuit breaker to the unit bus, then through the GSUT to 230 kV, Q0 and the GIS bus, the transmission line, and the PGCB receiving system. Auxiliary power branches from the unit bus through the UAT.</p><div class="flow"><svg viewBox="0 0 1020 500" role="img" aria-labelledby="map-title map-desc" xmlns="http://www.w3.org/2000/svg"><title id="map-title">Power route and six presentation busbars</title><desc id="map-desc">Generator, B_22, generator breaker 52G, B_22_UNIT bus, GSUT, Q0, B_230 GIS bus, line and BGRID_230 grid bus. UAT branches from B_22_UNIT and GAT from B_230 to B6.6 auxiliary bus. Auxiliary AC enables the charger feeding computed B06 DC along with the battery.</desc><defs><marker id="arrow" markerWidth="7" markerHeight="7" refX="6" refY="3.5" orient="auto"><path d="M0 0 L7 3.5 L0 7Z" fill="#527085"/></marker></defs><style>.mt{font:600 14px 'Segoe UI',Arial;fill:#18334a}.ms{font:12px 'Segoe UI',Arial;fill:#5a7082}.box{fill:white;stroke:#b9ccd9;stroke-width:1.5}.ac{fill:none;stroke-width:4}.sig{fill:none;stroke:#687f93;stroke-width:2;stroke-dasharray:6 5;marker-end:url(#arrow)}</style>
<text x="26" y="30" class="ms">FUNCTIONAL READING MAP · refer to actual snapshots for CT boundaries and full wiring</text>
<path d="M86 117H345" class="ac" stroke="#2265c9"/><path d="M445 117H934" class="ac" stroke="#be2936"/>
<rect x="22" y="83" width="97" height="68" rx="8" class="box"/><text x="70" y="110" text-anchor="middle" class="mt">Generator</text><text x="70" y="131" text-anchor="middle" class="ms">22 kV</text>
<path d="M155 84V154M290 84V154" stroke="#2265c9" stroke-width="9"/><text x="155" y="68" text-anchor="middle" class="mt">B_22</text><text x="290" y="68" text-anchor="middle" class="mt">B_22_UNIT</text>
<rect x="186" y="94" width="70" height="46" rx="7" class="box"/><text x="221" y="121" text-anchor="middle" class="mt">52G</text>
<rect x="336" y="83" width="111" height="68" rx="8" class="box"/><text x="391" y="110" text-anchor="middle" class="mt">GSUT</text><text x="391" y="131" text-anchor="middle" class="ms">22 → 230 kV</text>
<rect x="478" y="94" width="62" height="46" rx="7" class="box"/><text x="509" y="121" text-anchor="middle" class="mt">Q0</text>
<path d="M577 84V154M857 84V154" stroke="#be2936" stroke-width="9"/><text x="577" y="68" text-anchor="middle" class="mt">B_230 · GIS</text><text x="857" y="68" text-anchor="middle" class="mt">BGRID_230</text>
<rect x="624" y="83" width="172" height="68" rx="8" class="box"/><text x="710" y="109" text-anchor="middle" class="mt">Transmission line</text><text x="710" y="131" text-anchor="middle" class="ms">Local + remote breakers</text>
<rect x="899" y="83" width="98" height="68" rx="8" class="box"/><text x="948" y="110" text-anchor="middle" class="mt">PGCB grid</text><text x="948" y="131" text-anchor="middle" class="ms">230 kV</text>
<path d="M290 154V205" class="ac" stroke="#2265c9"/><path d="M577 154V205" class="ac" stroke="#be2936"/>
<rect x="227" y="205" width="126" height="61" rx="8" class="box"/><text x="290" y="230" text-anchor="middle" class="mt">UAT · normal</text><text x="290" y="249" text-anchor="middle" class="ms">22/6.9 kV</text>
<rect x="510" y="205" width="134" height="61" rx="8" class="box"/><text x="577" y="230" text-anchor="middle" class="mt">GAT · alternative</text><text x="577" y="249" text-anchor="middle" class="ms">230/6.9 kV equivalent</text>
<path d="M290 266V311H577V266M432 311V345" class="ac" stroke="#258341"/><path d="M332 311H532" stroke="#258341" stroke-width="9"/><text x="666" y="313" class="mt">B6.6 · 6.6 kV auxiliary board</text><text x="666" y="335" class="ms">6.9 kV is the transformer winding rating.</text>
<rect x="334" y="345" width="196" height="61" rx="8" class="box"/><text x="432" y="370" text-anchor="middle" class="mt">Auxiliary load groups</text><text x="432" y="389" text-anchor="middle" class="ms">14 MW total study equivalent</text>
<path d="M532 311H660V391H706" class="sig"/><rect x="710" y="360" width="286" height="89" rx="8" fill="#f6f1fb" stroke="#b6a0ce"/><text x="853" y="386" text-anchor="middle" class="mt">B06 · computed 110 V DC</text><text x="853" y="408" text-anchor="middle" class="ms">Measured AC → charger + battery</text><text x="853" y="429" text-anchor="middle" class="ms">Control / protection trip service</text>
<text x="27" y="453" class="ms">Solid colored lines = AC voltage level. Dashed arrow = signal/availability relationship.</text><text x="27" y="478" class="ms">B_22, B_22_UNIT, B_230, BGRID_230, B6.6, BDC110 are relatable Phase 3 load flow IDs added by the project; they are not source plant tag numbers.</text>
</svg></div><p>The GAT gives an alternative auxiliary supply from 230 kV. It is out of service in the normal GAT-out study baseline. The model lets the user change its service state; the drawing alone is not evidence of a complete automatic transfer sequence.</p><div class="callout"><strong>6.9 kV and 6.6 kV describe different things.</strong> UAT/GAT secondary winding nameplate ratings are 6.9 kV. The modeled auxiliary switchboard and load nominal basis are 6.6 kV. Keep both labels so a reader can distinguish equipment ratio from board operating designation.</div><p>The 450 MW plant title is separate from the generator’s 458 MVA rating and the default 360 MW study dispatch. MW measures real power; MVA measures apparent power. Neither number should silently replace the other.</p></section><section id="busbars"><span class="kicker">03 / Busbar register</span><h2>Six named junctions, two representations</h2><p>A busbar is a common connection where circuits meet. B_22 to B6.6 are actual ideal three-phase pass-through connections inserted at the existing AC junctions: phase A stays separate from B and C. They do not add resistance, capacitance, protection or a new voltage source.</p><div class="table-wrap"><table><thead><tr><th>ID</th><th>Level</th><th>Connection</th><th>Meaning and snapshot</th></tr></thead><tbody><tr><td>B_22</td><td>22 kV · blue</td><td>Generator → 52G / GCB</td><td>Machine-side junction before the generator breaker (22 kV Gen Bus).<br><a href="#component-034" class="ref-link">B_22 Generator 22 kV bus <span>↗</span></a></td></tr><tr><td>B_22_UNIT</td><td>22 kV · blue</td><td>After 52G → GSUT + UAT</td><td>Unit-side junction; the UAT branch is taken here (22 kV Unit Bus).<br><a href="#component-041" class="ref-link">B_22_UNIT Unit 22 kV bus <span>↗</span></a></td></tr><tr><td>B_230</td><td>230 kV · red</td><td>After Q0 → line + GAT</td><td>GIS switchyard junction bounded by incoming, line and GAT (230 kV GIS Bus).<br><a href="#component-358" class="ref-link">B_230 GIS 230 kV bus <span>↗</span></a></td></tr><tr><td>BGRID_230</td><td>230 kV · red</td><td>Receiving line → grid equivalent</td><td>PGCB-side receiving junction (Remote 230 kV Grid Bus).<br><a href="#component-119" class="ref-link">BGRID_230 PGCB 230 kV bus <span>↗</span></a></td></tr><tr><td>B6.6</td><td>6.6 kV · green</td><td>UAT / alternative GAT → auxiliary groups</td><td>Common auxiliary switchboard equivalent (6.6 kV MV Aux Bus).<br><a href="#component-009" class="ref-link">B6.6 Auxiliary 6.6 kV bus <span>↗</span></a></td></tr><tr><td>BDC110</td><td>110 V DC · purple</td><td>Charger + battery → control/trip demand</td><td>Computed inside Battery charger and DC bus; no separate physical DC conductor network.<br><a href="#component-069" class="ref-link">DC Supply <span>↗</span></a></td></tr></tbody></table></div><p><strong>B06 is different:</strong> its voltage and service status are calculated by the DC behavior model. Purple identifies that computed supply. The battery, charger, demands and resulting trip availability are modeled by signals and equations, not by a separate Simscape DC circuit.</p><p class="small">All six B-identifiers, their placement and voltage-color presentation were added by the project. They are navigation labels, not documented plant tag numbers such as 10BAT10 or 10BBT10.</p></section><section id="subsystems"><span class="kicker">04 / Subsystem guide</span><h2>What each area contributes</h2><p>These are the main views you open from the plant canvas. Nested measurement and busbar views are also included in the full reference.</p><div class="grid"><article class="area-card"><span class="kicker">Generator</span><h3>Make electrical power at 22 kV</h3><p>The synchronous machine converts mechanical input into three-phase electricity. Inner and terminal CT measurement boundaries define the generator differential zone. The generator breaker, 52G / GCB, separates the machine from the unit bus. A neutral grounding equivalent supplies an earth-fault return path.</p><a href="#component-085" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/085_Generator.png" target="_blank" rel="noopener"><img src="raw/085_Generator.png" alt="Generator — actual Simulink export" loading="lazy"></a><figcaption>Actual Generator subsystem · <a href="#component-085" class="ref-link">Snapshot 085 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Transformer</span><h3>Raise 22 kV to 230 kV</h3><p>GSUT 10BAT10 is the generator step-up transformer. Its 515 MVA, 230/22 kV YNd1 rating is source supported. LV and HV CTs define the transformer protection zone; the differential calculation accounts for turns ratio and phase shift.</p><a href="#component-389" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/389_Transformer.png" target="_blank" rel="noopener"><img src="raw/389_Transformer.png" alt="Transformer — actual Simulink export" loading="lazy"></a><figcaption>Actual Transformer subsystem · <a href="#component-389" class="ref-link">Snapshot 389 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Switchyard</span><h3>Connect and protect the 230 kV junction</h3><p>GSUT breaker Q0 connects the transformer to B_230, the GIS bus. The bus branches toward the line and GAT. Incoming, line and GAT CT boundaries support a current-balance check for bus differential protection.</p><a href="#component-357" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/357_Switchyard.png" target="_blank" rel="noopener"><img src="raw/357_Switchyard.png" alt="Switchyard — actual Simulink export" loading="lazy"></a><figcaption>Actual Switchyard subsystem · <a href="#component-357" class="ref-link">Snapshot 357 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Transmission Line</span><h3>Carry power to the receiving station</h3><p>Two parallel circuits connect the plant to the PGCB side. Each circuit is represented by a plant half and a remote half using PI sections. The selected line fault is placed at the midpoint of circuit 1. Local and remote aggregate CTs feed the added line differential study.</p><a href="#component-412" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/412_Transmission_Line.png" target="_blank" rel="noopener"><img src="raw/412_Transmission_Line.png" alt="Transmission Line — actual Simulink export" loading="lazy"></a><figcaption>Actual Transmission Line subsystem · <a href="#component-412" class="ref-link">Snapshot 412 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Grid</span><h3>Represent the external power system</h3><p>The PGCB voltage source and sequence impedance represent the external network at 230 kV. BGRID_230 marks the receiving bus. This is an equivalent boundary for the study, rather than a model of the complete national grid.</p><a href="#component-118" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/118_Grid.png" target="_blank" rel="noopener"><img src="raw/118_Grid.png" alt="Grid — actual Simulink export" loading="lazy"></a><figcaption>Actual Grid subsystem · <a href="#component-118" class="ref-link">Snapshot 118 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Auxiliaries</span><h3>Keep plant services supplied</h3><p>The UAT normally takes power from the unit-side 22 kV connection. The GAT provides the alternative supply from the 230 kV system. Both feed the common 6.6 kV switchboard equivalent, with 14 MW of aggregated plant demand. GAT is initially out in the normal baseline.</p><a href="#component-001" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="raw/001_Auxiliaries.png" alt="Auxiliaries — actual Simulink export" loading="lazy"></a><figcaption>Actual Auxiliaries subsystem · <a href="#component-001" class="ref-link">Snapshot 001 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Measurements</span><h3>Turn waveforms into readable quantities</h3><p>Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><a href="#component-180" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/180_Measurements.png" target="_blank" rel="noopener"><img src="raw/180_Measurements.png" alt="Measurements — actual Simulink export" loading="lazy"></a><figcaption>Actual Measurements subsystem · <a href="#component-180" class="ref-link">Snapshot 180 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Protection</span><h3>Decide whether a zone needs isolation</h3><p>Seven implemented elements compare measured currents with study thresholds and timing: GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L. A relay trip is a request; the DC supply and breaker mechanism still determine whether the circuit opens.</p><a href="#component-336" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/336_Protection.png" target="_blank" rel="noopener"><img src="raw/336_Protection.png" alt="Protection — actual Simulink export" loading="lazy"></a><figcaption>Actual Protection subsystem · <a href="#component-336" class="ref-link">Snapshot 336 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">DC Supply</span><h3>Provide control and trip energy</h3><p>A computed 110 V station DC equivalent combines battery, charger, loads and availability. Its output includes bus voltage, currents, state of charge and alarms. B06 identifies this computed bus within the behavior model; it is not a separate physical DC wiring network.</p><a href="#component-069" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener"><img src="raw/069_DC_Supply.png" alt="DC Supply — actual Simulink export" loading="lazy"></a><figcaption>Actual DC Supply subsystem · <a href="#component-069" class="ref-link">Snapshot 069 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Breaker Control</span><h3>Turn a request into switching action</h3><p>Protection requests are combined with DC supply health and an assumed 50 ms mechanism. The outputs operate GCB, Q0, local line, remote line and GAT switches. Unit-trip output also tells the turbine and AVR controller to reduce their commands.</p><a href="#component-049" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="raw/049_Breaker_Control.png" alt="Breaker Control — actual Simulink export" loading="lazy"></a><figcaption>Actual Breaker Control subsystem · <a href="#component-049" class="ref-link">Snapshot 049 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Turbine and AVR</span><h3>Regulate speed and terminal voltage</h3><p>A generic governor/turbine model changes mechanical power from rotor-speed feedback. The automatic voltage regulator changes field voltage from terminal-voltage feedback. These are dynamic study controllers driving the machine inputs, not recovered OEM control software.</p><a href="#component-437" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener"><img src="raw/437_Turbine_and_AVR.png" alt="Turbine and AVR — actual Simulink export" loading="lazy"></a><figcaption>Actual Turbine and AVR subsystem · <a href="#component-437" class="ref-link">Snapshot 437 <span>↗</span></a></figcaption></figure></article><article class="area-card"><span class="kicker">Results</span><h3>Collect evidence from the run</h3><p>Plant quantities combines measured electrical, machine, protection, breaker and DC signals. Scopes display time histories; To Workspace blocks record original channels for export and analysis.</p><a href="#component-346" class="ref-link">Explore this subsystem <span>↗</span></a><figure><a href="raw/346_Results.png" target="_blank" rel="noopener"><img src="raw/346_Results.png" alt="Results — actual Simulink export" loading="lazy"></a><figcaption>Actual Results subsystem · <a href="#component-346" class="ref-link">Snapshot 346 <span>↗</span></a></figcaption></figure></article></div></section><section id="parts"><span class="kicker">05 / Equipment and signal vocabulary</span><h2>Recognize the important parts</h2><div class="table-wrap"><table><thead><tr><th>Part or abbreviation</th><th>Meaning in this model</th><th>Read it correctly</th></tr></thead><tbody>
<tr><td>CT / VT</td><td>Current transformer / voltage transformer: names for measurement boundaries supplying current and voltage data.</td><td>The active blocks use ideal V/I measurements. CT ratio can define a relay’s current basis; magnetic core saturation, remanence, burden and VT error are not simulated.</td></tr>
<tr><td>GCB / 52G / Q0</td><td>GCB and 52G identify the generator breaker. Q0 identifies the GSUT bay breaker at 230 kV. ANSI 52 means an AC circuit breaker.</td><td>A Selector called Q0 is its signal channel; the Three-Phase Breaker is the actual circuit switch. A command is separate from observed current cessation.</td></tr>
<tr><td>GSUT / UAT / GAT</td><td>Generator step-up transformer / unit auxiliary transformer / grid auxiliary transformer.</td><td>GSUT exports power at 230 kV; UAT normally feeds auxiliaries from 22 kV; GAT supplies the alternative path from 230 kV.</td></tr>
<tr><td>YNd1 / Dyn11 / YNyn0d11</td><td>Transformer vector-group notation. Y or y means star; D or d means delta; N or n denotes an accessible neutral. Clock numbers express relative phase displacement.</td><td>Ratio and phase shift must be accounted for when currents on opposite transformer sides are compared. The source GAT includes a tertiary; the study uses a two-winding equivalent.</td></tr>
<tr><td>PI line section</td><td>Equivalent series impedance and shunt capacitance of a line section.</td><td>Two halves per circuit create a midpoint fault location. The active line representation does not reproduce every conductor or full mutual coupling.</td></tr>
<tr><td>Fault switch</td><td>A deliberately inserted branch for a chosen short-circuit scenario.</td><td>GEN, GSUT_LV, GSUT_HV, GIS230, LINE230, GRID230 and AUX66 are selectable locations; the fault branch is a study stimulus.</td></tr>
<tr><td>Neutral / earth / zero sequence</td><td>A neutral return and its impedance affect earth-fault current; zero sequence describes equal phase-current components returning through neutral/earth.</td><td>The machine zero-sequence and neutral equivalents give terminal fault behavior. They do not reproduce turn-by-turn stator faults or 100% stator-earth protection.</td></tr>
<tr><td>Auxiliary load group</td><td>One of the aggregate loads consuming the modeled 14 MW total at 0.85 power factor.</td><td>The motor-group names identify service areas. The blocks do not simulate each motor’s inertia, starting current or transient contribution. Omitted 400 V demand is included in the aggregate.</td></tr>
<tr><td>AVR / governor</td><td>Automatic voltage regulation changes excitation; the governor/turbine path changes mechanical power in response to speed.</td><td>Generic study dynamics drive the real machine inputs. Source equipment existence does not establish these controller gains as OEM settings.</td></tr>
<tr><td>RMS / phasor / per unit</td><td>RMS expresses an effective waveform magnitude; a complex phasor also carries phase angle; per unit divides a value by its stated base.</td><td>Under balanced conditions, phase-to-neutral voltage is line voltage divided by √3: 22 kV corresponds to about 12.70 kV phase RMS. Use the actual phase channels during unbalance.</td></tr>
</tbody></table></div><h3>Simulink block types reference</h3><p>Block type describes software construction. A mask or library reference provides the electrical equipment meaning.</p><div class="table-wrap"><table><thead><tr><th>Type</th><th>Plain meaning</th><th>Purpose</th></tr></thead><tbody><tr><td><code>BlockDiagram</code></td><td>Whole model</td><td>Top-level canvas containing all subsystem and signal connections.</td></tr><tr><td><code>SubSystem</code></td><td>Subsystem or library equipment</td><td>Groups related blocks or presents a masked electrical-library component. Read its library reference: a SubSystem can be a transformer, breaker, sensor or organizational view.</td></tr><tr><td><code>PMComponent</code></td><td>Electrical component</td><td>Specialized Power Systems circuit element. Its reference identifies whether it is a load, line section, resistor, ground or network impedance.</td></tr><tr><td><code>PMIOPort</code></td><td>Electrical connection port</td><td>Carries an electrical connection through a subsystem boundary. Phase labels distinguish the three conductors; a port is not another source, transformer or load.</td></tr><tr><td><code>M-S-Function</code></td><td>Custom behavior calculation</td><td>Executes project MATLAB logic for measurement, relays, DC, breakers, controls or results. It handles signals and internal state, not a newly claimed physical equipment item.</td></tr><tr><td><code>From</code></td><td>Read a named signal</td><td>Receives a signal from the matching Goto tag. A long drawn wire is replaced by the shared tag name.</td></tr><tr><td><code>Goto</code></td><td>Publish a named signal</td><td>Sends an existing signal to matching From blocks elsewhere in the model. It does not copy electrical equipment or generate power.</td></tr><tr><td><code>Mux</code></td><td>Combine signals</td><td>Combines several signal channels into one ordered vector for processing or logging. It is signal organization, not an electrical busbar.</td></tr><tr><td><code>Selector</code></td><td>Choose a channel</td><td>Selects one or more entries from a vector. Names such as GCB or Q0 identify the selected command channel, not an extra circuit breaker.</td></tr><tr><td><code>BusSelector</code></td><td>Choose named bus fields</td><td>Extracts named signals from a Simulink signal bus, for example machine voltage or speed. A Simulink bus is a data container, separate from the AC busbars.</td></tr><tr><td><code>Reshape</code></td><td>Adjust signal shape</td><td>Changes a vector or matrix shape to match the next block interface while retaining its values.</td></tr><tr><td><code>Gain</code></td><td>Scale units or values</td><td>Multiplies a signal by a configured factor, often converting V to kV, A to kA, per-unit speed to Hz or fraction to percent. Its label and settings define the specific conversion.</td></tr><tr><td><code>Fcn</code></td><td>Evaluate an expression</td><td>Computes a scalar expression from incoming signals, such as voltage magnitude or aggregate trip demand.</td></tr><tr><td><code>Constant</code></td><td>Provide a fixed signal</td><td>Supplies an explicit fixed value such as padding or a configured control input. A numerical constant is not itself evidence of an installed plant rating.</td></tr><tr><td><code>Display</code></td><td>Show a runtime value</td><td>Shows the latest signal value after a simulation updates it. A blank display in a standalone design snapshot means the UI has not been initialized by a run; it does not mean a plant parameter is missing.</td></tr><tr><td><code>Scope</code></td><td>Plot a time history</td><td>Displays connected quantities against simulation time. Axis scales and the chosen channel determine how to read the plot.</td></tr><tr><td><code>ToWorkspace</code></td><td>Record a signal</td><td>Logs the connected signal to the MATLAB workspace for time-series review and result export. The block name identifies the record.</td></tr><tr><td><code>Outport</code></td><td>Export a signal</td><td>Passes a data signal out of its subsystem. This is distinct from a physical electrical connection port.</td></tr></tbody></table></div></section><section id="protection"><span class="kicker">06 / Protection and trip sequence</span><h2>A relay request still needs trip energy</h2><p>Network fault → CT/VT measurement → pickup and relay timing → trip request → usable DC and mechanism → breaker command → changed physical circuit. These are distinct steps. A latched relay request does not prove that a breaker opened or that fault current stopped.</p><div class="table-wrap"><table><thead><tr><th>Code</th><th>Plain meaning</th><th>Dynamic model and source distinction</th></tr></thead><tbody>
<tr><td>51</td><td>Time-delayed phase overcurrent: sustained current above pickup causes a trip, with faster response at higher current for an inverse curve.</td><td>GEN51 and GSUT51 are implemented. Source generator / transformer protection drawings identify overcurrent functions; this project supplies the executable algorithm, pickup values and delays.</td></tr>
<tr><td>51N</td><td>Neutral or earth overcurrent: detects current in the neutral/earth return path.</td><td>GEN51N uses the measured physical generator neutral current. The generator drawing explicitly lists 51N; the particular equivalent grounding, threshold and timer are study implementation choices.</td></tr>
<tr><td>87G</td><td>Generator differential: compare current at the two boundaries of the generator zone; an internal fault creates an imbalance.</td><td>Implemented using synchronized phasor differences, a pickup floor, bias and delay. 87G is explicit in the source drawing; the model does not reproduce a winding-resolved stator or OEM relay firmware.</td></tr>
<tr><td>87T</td><td>Transformer differential: compare the compensated currents entering/leaving the transformer zone.</td><td>Implemented with ratio/vector compensation and biased differential thresholds. The source labels transformer differential as generic 87; 87T is the project’s descriptive function name. Live harmonic blocking and high-set stages are absent.</td></tr>
<tr><td>87B</td><td>Bus differential: the signed sum of currents at the bus boundaries should balance during healthy through-current.</td><td>Implemented using incoming minus line minus GAT current at the GIS zone. The source GIS interface explicitly shows 87B; project settings and execution are added.</td></tr>
<tr><td>87L</td><td>Line differential: compare current at the local and remote ends of the protected line.</td><td><span class="badge added">ADDED BY US</span> Implemented as a study function. No explicit 87L was identified in the 13 supplied PDFs; a referenced detailed South GIS drawing was absent. There is no claim that this is the installed line scheme.</td></tr>
<tr><td>50BF</td><td>Breaker-failure protection: when the intended breaker fails to clear, a backup scheme trips other breakers.</td><td>The source shows a GIS 87B–50BF interface. <strong>50BF backup logic is not implemented.</strong> A failed-breaker scenario can prevent opening, but does not provide detection and backup isolation.</td></tr>
</tbody></table></div><h3>Which trip requests go where</h3><div class="table-wrap"><table><thead><tr><th>Elements</th><th>Requested action</th></tr></thead><tbody><tr><td>GEN51, GSUT51, GEN51N, 87G, 87T</td><td>Unit trip, GCB open and Q0 open.</td></tr><tr><td>87B</td><td>Q0, local line breaker and GAT open.</td></tr><tr><td>87L</td><td>Local and remote line breakers open.</td></tr></tbody></table></div><p>The mechanism delay is an assumed <strong>50 ms</strong>. Relay delay, mechanism time and observed current cessation are different quantities. The added 87L has a 5 ms aggregate communication/processing allowance; it does not simulate a communications channel, loss of samples or channel failure.</p><div class="callout note"><strong>Only the seven stated elements are active dynamic protection.</strong> Other source-listed functions—such as distance, reverse power, rotor earth, 64G, intertripping and complete plant backup logic—are not automatically implemented because a source document or equipment list mentions them. The separate analytical relay plots also do not add high-set or harmonic logic to this model.</div><p class="small">For exact saved numerical defaults, controls and exported event definitions, use the <a href="../docs/SIMULINK_USER_MANUAL.html#controls">operating manual</a>. This presentation guide focuses on meaning and provenance; current run metadata identifies the settings actually used.</p></section><section id="dc"><span class="kicker">07 / Station DC and model scope</span><h2>What the DC and auxiliary equivalents include</h2><p>The supplied plant SLD contains several levels, including 110 V, 220 V and 24 V DC systems and 400 V low-voltage distribution. This model aggregates only a <strong>110 V station DC control/trip equivalent</strong>; the other source systems are not independently connected or solved.</p><div class="grid"><div class="area-card purple"><span class="kicker">B06 / computed supply</span><h3>Battery and charger</h3><p>The 110 V, 55-cell, 200 Ah study bank supplies a computed DC balance with battery resistance, state of charge, charger limits and source availability. The charger also requires adequate measured auxiliary AC voltage.</p><p class="small">Bank capacity, cell count, charger dynamics, thresholds and load behavior are project assumptions, not recovered installed-bank nameplate data.</p></div><div class="area-card green"><span class="kicker">B6.6 / electrical AC board</span><h3>Plant auxiliaries</h3><p>The UAT and GAT feed actual electrical load equivalents at the common auxiliary bus. The 14 MW total includes the modeled service groups and the allowance for omitted low-voltage demand.</p><p class="small">No separate 400 V terminals or individual motor dynamics can be inferred from these aggregate loads.</p></div></div><p>DC measurements include voltage, source and load currents, battery state of charge, and availability alarms. The initial aggregate trip demand draws modeled coil power. Individual coils are not independently wired or measured, and a later request while aggregate demand remains asserted does not create a new separate coil pulse.</p><p>Loss of DC can leave a valid relay request unable to open a breaker. Restoration can let a pending initial trip proceed. This behavior explains why the DC chain belongs in the protection story, even though B06 is represented by equations rather than a physical DC circuit.</p><div class="callout"><strong>Presentation scope:</strong> the snapshot set covers all exported model records, not every component drawn in the real plant SLD. Equipment aggregation, omitted feeders and numerical additions are stated explicitly so a reader can describe the model without claiming a complete digital replica of the plant.</div></section><section id="sources"><span class="kicker">08 / Source facts and project additions</span><h2>Separate documented equipment from its model</h2><p>A document may support a transformer’s existence and rating while its Simulink block, control logic, grounding equivalent, fault branch and relay settings remain project additions. A source badge for an area does not make every block or parameter inside that area source supplied.</p><div class="table-wrap"><table class="source-list"><thead><tr><th>Claim</th><th>Exact source and page</th><th>Supported fact / qualification</th></tr></thead><tbody><tr><td>Generator rating</td><td><code>Generator Name Plate_South.pdf</code><br><span class="small">PDF p. 2</span></td><td>458 MVA, 22 kV, 50 Hz, 3000 rpm.</td></tr><tr><td>Generator electrical data</td><td><code>Generator Data_South.pdf</code><br><span class="small">PDF p. 1 / report p. 6</span></td><td>Generator CT 15000/1 and saturated direct-axis reactances are documented.</td></tr><tr><td>GSUT rating</td><td><code>Generator Data_South.pdf; GSUT Nameplate_South.pdf</code><br><span class="small">PDF p. 2 / report p. 7; nameplate PDF p. 3</span></td><td>515 MVA, 230/22 kV, YNd1; selected 16% impedance record.</td></tr><tr><td>Auxiliary transformer ratings</td><td><code>INEL-112070-00-ELC-DE-0001-REV3.pdf</code><br><span class="small">PDF p. 2</span></td><td>UAT 19/25 MVA, 22/6.9 kV, Dyn11; GAT 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11.</td></tr><tr><td>Generator protection functions</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2, F11/F21</span></td><td>Explicit 51, 51N and 87G function designations.</td></tr><tr><td>Transformer protection functions</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2, F12/F26</span></td><td>Generic transformer 87, phase 50–51 and earth 50N–51N designations.</td></tr><tr><td>GIS protection interface</td><td><code>GENERATION AND TRANSFORMERS SYSTEM.pdf</code><br><span class="small">PDF p. 2</span></td><td>87B–50BF interface is shown. This supports the source interface fact, not a claim that all its functions are modeled.</td></tr><tr><td>Line differential source status</td><td><code>13 supplied technical PDFs; detailed South GIS drawing referenced but absent</code><br><span class="small">Review result, not a source-page claim</span></td><td>No explicit 87L was identified. The implemented 87L and its timing allowance are added study functions.</td></tr></tbody></table></div><h3>Added by this project</h3><p>The Simulink subsystem structure, numerical circuit equivalents, fault switches, ideal measurement processing, seven relay implementations and study settings, DC balance model, generic controls, assumed breaker mechanisms, result logging and presentation busbar labels/colors were added for this study. They use selected documented equipment facts where available.</p><p>Other deliberate simplifications include the generator neutral/zero-sequence equivalent; transformer terminal-zone fault surrogates; two-winding GAT equivalent; aggregate auxiliary loads; finite external-grid equivalent; and omission of detailed breaker arc/TRV, CT saturation, complete communications, detailed motor/LV networks and the full installed protection inventory.</p><p>These source pages establish equipment and function context. Commissioned relay settings, installed breaker performance and unmodeled protection functions cannot be inferred from the executable study values.</p><div class="hero-links"><a href="SOURCES_AND_ADDITIONS.md" style="color:#173e59;border-color:#bfd0dd">Complete evidence register</a><a href="metadata/provenance.json" style="color:#173e59;border-color:#bfd0dd">Machine-readable provenance</a></div><p class="small">Page numbers are PDF pages unless a printed report page is also stated. The evidence register contains further source details and model additions by area.</p><h3>Evidence by model area</h3><p class="small">The following context is embedded from the source audit. It applies to the named area; individual implementation labels are shown on each catalog entry.</p><details class="entry" id="source-area-auxiliaries"><summary><span class="entry-title">Auxiliaries — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>UAT 10BBT10 is 19/25 MVA, 22/6.9 kV, Dyn11; GAT 10BBT20 is 19/25 MVA, 230/6.9/3.32 kV, YNyn0d11. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>The drawing shows 6.6 kV busbars, LV transformers/switchboards, lighting and MCCs. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Owner response states station auxiliary demand 14 MW at 0.85 power factor. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Simplified UAT/GAT equivalents, GAT-out normal state and selected auxiliary fault.</li><li>The 14 MW total is allocated to lumped constant-PQ, floating-star loads.</li><li>Individual LV feeders/motors are not explicitly modeled; their included demand is represented within the MV equivalent.</li></ul></div></details><details class="entry" id="source-area-breaker-control"><summary><span class="entry-title">Breaker Control — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>52G generator breaker and GSUT/GAT 52-1(Q0) breakers are shown with trip coils and interlocks. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li><li>Source drawing includes 86 lockout and turbine/excitation trip outputs. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>DC-health gating, trip latches, five breaker commands and unit-trip sequencing.</li><li>A 50 ms mechanism delay is selected for the study.</li><li>Line-end breaker sets and simplified trip matrix are functional equivalents, not verified installed wiring.</li></ul></div></details><details class="entry" id="source-area-dc-supply"><summary><span class="entry-title">DC Supply — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Rev 03 specifies 110 Vdc +10%/-20% for the DC system. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 1</span></li><li>The main one-line shows 110 V DC, 220 V DC and 24 V DC system branches. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Protection drawing shows 110 V DC transformer/GIS controls and 220 V DC Siemens generator controls. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>One lumped 110 V bank: 55 cells, 200 Ah; battery resistance/OCV/SOC limits are study assumptions.</li><li>Charger rating, 2.4 kW continuous loads, coil pulses, voltage-health threshold and availability logic are selected equivalents.</li><li>The model does not reproduce every documented DC voltage domain or detailed station wiring.</li></ul><p class="small">A separate DC system one-line INEL-112070-00-ELC-DE-0011 is referenced by the main drawing but not included among the supplied PDFs.</p><p class="small">Do not label 55 cells or 200 Ah as PDF-verified installed battery ratings.</p></div></details><details class="entry" id="source-area-generator"><summary><span class="entry-title">Generator — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Siemens SGen5-2000H: 458 MVA, 22 kV, 50 Hz, 3000 rpm. <span class="small">— Generator Name Plate_South.pdf, PDF p. 2</span></li><li>Generator T1/T2 CTs are 15000/1 A; saturated Xd/Xd&#x27;/Xd&#x27;&#x27; are 1.663/0.2865/0.2248 pu. <span class="small">— Generator Data_South.pdf, PDF p. 1</span></li><li>The report shows a 22 kV/sqrt(3):500 V neutral earthing transformer, 135 kVA/20 s, with qualified resistor entries. <span class="small">— Generator Data_South.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Synchronous-machine block, workbook-based dynamic parameter mapping and 360 MW dispatch scenario.</li><li>Neutral-equivalent interpretation, selectable terminal fault and ideal measurement blocks.</li><li>Viscous-loss coefficient F=0.001 pu and 10 W numerical shunt are study choices.</li></ul><p class="small">PDF p.1 of Generator Data is report p.6; PDF p.2 is report p.7. The available report is only two pages, not all 39.</p><p class="small">60 ohm is labeled HV winding DC resistance with a question mark; 2.62 ohm loading resistor has question marks. Neither proves an unqualified installed neutral resistance.</p></div></details><details class="entry" id="source-area-grid"><summary><span class="entry-title">Grid — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The report gives 230 kV and an estimated 2.66 ohm / 50 kA grid basis. <span class="small">— Generator Data_South.pdf, PDF p. 2</span></li><li>The owner questionnaire directs grid short-circuit strength and sequence-impedance requests to PGCB. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Ideal voltage source and positive/zero-sequence impedance blocks.</li><li>Active study R1=0.267343748 ohm and X1=2.938107792 ohm use the separately documented 45.01 kA study basis.</li><li>Remote fault and zero-sequence assumptions; this is not an official current PGCB equivalent.</li></ul></div></details><details class="entry" id="source-area-measurements"><summary><span class="entry-title">Measurements — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Generator CTs are 15000/1 A; phase VTs are 22 kV/sqrt(3):100 V/sqrt(3). <span class="small">— Generator Data_South.pdf, PDF p. 1</span></li><li>The source one-line includes CT/VT metering and protection connections. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Ideal V-I blocks, synchronized RMS/phasor estimator, sequence calculation and signal routing.</li><li>Sample periods, fault-current channels and logging are project instrumentation.</li><li>No CT saturation, burden, wiring errors or full manufacturer relay measurement chain is modeled.</li></ul></div></details><details class="entry" id="source-area-overview"><summary><span class="entry-title">Overview — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Rev 03 shows the generator, GSUT, UAT, GAT, 6.6 kV and LV systems. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>The protection one-line documents generator/transformer protection and the GIS interface. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Simulink hierarchy, electrical equivalents, fault scenarios, measured relay logic and result displays.</li><li>Six explicit busbar labels and voltage colors are presentation additions; source drawings retain their own equipment identities.</li></ul></div></details><details class="entry" id="source-area-protection"><summary><span class="entry-title">Protection — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>F11/F21 generator protection explicitly lists 51, 51N and 87G. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>F12/F26 transformer protection lists 87 and 50-51; GIS interface lists 87B - 50BF. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>Owner response specifies IEC Standard Inverse preference and a 300 ms coordination interval. <span class="small">— Google Sheet Form_Filled Up By APSCL.pdf, PDF p. 3, 4</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>All pickup values, TMS/delays, differential slopes, CT scaling choices and executable algorithms are study settings.</li><li>87G/87T/87B use measured differential/restraint logic; 87L is an added functional scheme.</li><li>Trip latches, breaker requests and finite processing allowances are implementation choices.</li></ul><p class="small">A function printed in a drawing establishes documentary presence, not a commissioned setting file.</p><p class="small">51N is explicitly present on F11/F21: it must not be presented as a newly invented generator function.</p><p class="small">Other documented functions such as 64G, 50BF, 21, 40, 46, 59 and 81 are not thereby implemented by this seven-relay engine.</p></div></details><details class="entry" id="source-area-results"><summary><span class="entry-title">Results — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Plant-quantity calculation, scopes/displays, saved Simulink signals and exported plots/tables.</li><li>MW, MVAr, kV, kA, frequency, relay states, breaker states and DC health are simulation outputs.</li><li>Reported results require the corresponding saved run and do not become plant measurements.</li></ul></div></details><details class="entry" id="source-area-switchyard"><summary><span class="entry-title">Switchyard — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>Two GIS buses are shown, rated 230 kV, 3150 A, 50 kA, 50 Hz. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>52-1(Q0) is the GSUT GIS bay breaker; Q1/Q2 are bus selector disconnectors. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>The GIS protection interface explicitly lists 87B - 50BF. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2, 3</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Single equivalent bus zone, selected branch CT boundaries and bus fault block.</li><li>Simplified Q0 and line-end switching/trip mapping; detailed South GIS drawing INEL-112070-00-ELC-DE-0026 is referenced but not supplied.</li></ul></div></details><details class="entry" id="source-area-transformer"><summary><span class="entry-title">Transformer — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>GSUT 10BAT10: 355/460/515 MVA, 230/22 kV, YNd1. <span class="small">— GSUT Nameplate_South.pdf, PDF p. 3</span></li><li>Manufacturer data states 16% main-tap impedance on 515 MVA. <span class="small">— GSUT Data Sheet_South.pdf, PDF p. 3</span></li><li>Protection drawing shows GSUT CTs, transformer differential (87), and the GSUT bay breaker. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Two-winding Simulink equivalent and ideal LV/HV sensors.</li><li>Active PHASE5_STUDY selects the workbook-derived 16.63%/loss route; it is distinct from the PDF 16% data.</li><li>LV/HV fault equivalents and 87T ratio/vector compensation are project implementations.</li></ul><p class="small">Do not label 16.63% or 912.2 kW as manufacturer plate test values; GSUT plate impedance boxes are blank.</p></div></details><details class="entry" id="source-area-transmission-line"><summary><span class="entry-title">Transmission Line — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The South main drawing identifies a 230 kV connection to the GIS. <span class="small">— INEL-112070-00-ELC-DE-0001-REV3.pdf, PDF p. 2</span></li><li>Regional 230 kV routes include Ghorasal-Ashuganj and Ashuganj-Comilla North; these do not establish the modeled 0.7 km route. <span class="small">— Line data.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>The 0.7 km length, two circuits and selected R/X/B parameters are study assumptions.</li><li>Two PI sections per circuit, midpoint fault, ideal end CTs and shared local/remote breaker sets.</li><li>87L differential logic, 35 ms local delay plus 5 ms allowance are added study protection.</li></ul><p class="small">No explicit 87L or line differential protection function was identified in the 13 supplied PDFs. The absent detailed South GIS protection drawing cannot establish an installed line relay.</p></div></details><details class="entry" id="source-area-turbine-and-avr"><summary><span class="entry-title">Turbine and AVR — document evidence and additions</span></summary><div class="entry-body"><p><span class="badge source">PDF-SUPPORTED AREA CONTEXT</span></p><ul><li>The protection drawing includes turbine trips and excitation equipment with AVR, PSS and UEL/V/Hz labels. <span class="small">— GENERATION AND TRANSFORMERS SYSTEM.pdf, PDF p. 2</span></li><li>The generator rating plate states 3000 rpm at 50 Hz. <span class="small">— Generator Name Plate_South.pdf, PDF p. 2</span></li></ul><p><span class="badge added">PROJECT ADDITIONS</span></p><ul><li>Generic governor droop, turbine lag, AVR gain/time constant, limits and initial-state logic.</li><li>Project trip/de-excitation response; it is not a validated Siemens turbine or excitation controller model.</li></ul></div></details></section><section id="catalog"><span class="kicker">09 / Whole SLD & Subsystem Catalog</span><h2>Whole SLD & Subsystem Reference</h2><p>All 24 system views: the complete plant SLD overview and all operational subsystems. Search a subsystem name, busbar ID, area or model path. Expand a row to see its role, exact location and actual snapshot.</p><div class="toolbar"><label>Search<input id="search" type="search" placeholder="Try Switchyard, Generator, B_22, Protection…" autocomplete="off"></label><label>Area<select id="area"><option value="">All areas</option><option>Auxiliaries</option><option>Breaker Control</option><option>DC Supply</option><option>Generator</option><option>Grid</option><option>Measurements</option><option>Overview</option><option>Protection</option><option>Results</option><option>Switchyard</option><option>Transformer</option><option>Transmission Line</option><option>Turbine and AVR</option></select></label></div><div class="catalog-count"><span id="count">24 of 24 system views</span><button type="button" id="clear">Clear filters</button></div><p class="screen-note">Original PNG links open at full size. The annotated gallery provides the PDF-supported facts and additions alongside each image. Search runs entirely in this file; no server or internet connection is required.</p><div id="entries"><details class="entry" id="component-000" data-area="Overview" data-kind="system" data-search="000 plant overview phase6_ashuganj_ccpp_closed_loop_trip overview system blockdiagram  plant overview is a nested view within overview. it exposes the component connections and named channels used by this part of the model. follow electrical power from the generator, through the step-up transformer and switchyard, along the two-circuit line to the grid. the lower signal chain measures the network, decides whether protection should act, checks dc availability and commands the physical breakers."><summary><span class="entry-id">000</span><span class="entry-title">Plant overview</span><span class="entry-meta">Overview<br>system · BlockDiagram</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Plant overview is a nested view within Overview. It exposes the component connections and named channels used by this part of the model. Follow electrical power from the generator, through the step-up transformer and switchyard, along the two-circuit line to the grid. The lower signal chain measures the network, decides whether protection should act, checks DC availability and commands the physical breakers.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP</p><div class="entry-links"><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener">Open original PNG</a><a href="#read">Read overview</a><a href="index.html#000">Find in annotated gallery</a><a href="#source-area-overview">Source context for this area</a></div><figure><a href="raw/000_Plant_overview.png" target="_blank" rel="noopener"><img src="raw/000_Plant_overview.png" alt="Snapshot 000: Plant overview" loading="lazy"></a><figcaption>Actual exported system view · BlockDiagram · snapshot 000. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-001" data-area="Auxiliaries" data-kind="system" data-search="001 auxiliaries phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries auxiliaries system subsystem  the uat normally takes power from the unit-side 22 kv connection. the gat provides the alternative supply from the 230 kv system. both feed the common 6.6 kv switchboard equivalent, with 14 mw of aggregated plant demand. gat is initially out in the normal baseline."><summary><span class="entry-id">001</span><span class="entry-title">Auxiliaries</span><span class="entry-meta">Auxiliaries<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The UAT normally takes power from the unit-side 22 kV connection. The GAT provides the alternative supply from the 230 kV system. Both feed the common 6.6 kV switchboard equivalent, with 14 MW of aggregated plant demand. GAT is initially out in the normal baseline.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries</p><div class="entry-links"><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#001">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/001_Auxiliaries.png" target="_blank" rel="noopener"><img src="raw/001_Auxiliaries.png" alt="Snapshot 001: Auxiliaries" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 001. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-009" data-area="Auxiliaries" data-kind="system" data-search="009 b6.6 auxiliary 6.6 kv bus phase6_ashuganj_ccpp_closed_loop_trip/auxiliaries/b6.6 auxiliary 6.6 kv bus auxiliaries system subsystem  presentation bus b6.6 (6.6 kv auxiliary bus): the common auxiliary switchboard junction supplied by normal uat and alternative gat paths. loads use the 6.6 kv board basis; the transformer secondary nameplate rating is 6.9 kv."><summary><span class="entry-id">009</span><span class="entry-title">B6.6 Auxiliary 6.6 kV bus</span><span class="entry-meta">Auxiliaries<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B6.6 (6.6 kV Auxiliary Bus): the common auxiliary switchboard junction supplied by normal UAT and alternative GAT paths. Loads use the 6.6 kV board basis; the transformer secondary nameplate rating is 6.9 kV.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B6.6 Auxiliary 6.6 kV bus</p><div class="entry-links"><a href="raw/009_Auxiliaries_B6.6_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-001" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#009">Find in annotated gallery</a><a href="#source-area-auxiliaries">Source context for this area</a></div><figure><a href="raw/009_Auxiliaries_B6.6_Auxiliary_6_6_kV_bus.png" target="_blank" rel="noopener"><img src="raw/009_Auxiliaries_B6.6_Auxiliary_6_6_kV_bus.png" alt="Snapshot 009: B6.6 Auxiliary 6.6 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 009. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-034" data-area="Generator" data-kind="system" data-search="034 b_22 generator 22 kv bus phase6_ashuganj_ccpp_closed_loop_trip/b_22 generator 22 kv bus generator system subsystem  presentation bus b_22 (22 kv generator bus): the machine-side 22 kv junction between the generator and generator circuit breaker 52g. its three phase conductors pass through independently with ideal electrical connection."><summary><span class="entry-id">034</span><span class="entry-title">B_22 Generator 22 kV bus</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B_22 (22 kV Generator Bus): the machine-side 22 kV junction between the generator and generator circuit breaker 52G. Its three phase conductors pass through independently with ideal electrical connection.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22 Generator 22 kV bus</p><div class="entry-links"><a href="raw/034_B_22_Generator_22_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#034">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/034_B_22_Generator_22_kV_bus.png" target="_blank" rel="noopener"><img src="raw/034_B_22_Generator_22_kV_bus.png" alt="Snapshot 034: B_22 Generator 22 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 034. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-041" data-area="Generator" data-kind="system" data-search="041 b_22_unit unit 22 kv bus phase6_ashuganj_ccpp_closed_loop_trip/b_22_unit unit 22 kv bus generator system subsystem  presentation bus b_22_unit (22 kv unit bus): the unit-side 22 kv junction after 52g. power branches here to the gsut and to the uat. its three phase conductors are ideal pass-through electrical connections."><summary><span class="entry-id">041</span><span class="entry-title">B_22_UNIT Unit 22 kV bus</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B_22_UNIT (22 kV Unit Bus): the unit-side 22 kV junction after 52G. Power branches here to the GSUT and to the UAT. Its three phase conductors are ideal pass-through electrical connections.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22_UNIT Unit 22 kV bus</p><div class="entry-links"><a href="raw/041_B_22_UNIT_Unit_22_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#041">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/041_B_22_UNIT_Unit_22_kV_bus.png" target="_blank" rel="noopener"><img src="raw/041_B_22_UNIT_Unit_22_kV_bus.png" alt="Snapshot 041: B_22_UNIT Unit 22 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 041. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-049" data-area="Breaker Control" data-kind="system" data-search="049 breaker control phase6_ashuganj_ccpp_closed_loop_trip/breaker control breaker control system subsystem  protection requests are combined with dc supply health and an assumed 50 ms mechanism. the outputs operate gcb, q0, local line, remote line and gat switches. unit-trip output also tells the turbine and avr controller to reduce their commands."><summary><span class="entry-id">049</span><span class="entry-title">Breaker Control</span><span class="entry-meta">Breaker Control<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Protection requests are combined with DC supply health and an assumed 50 ms mechanism. The outputs operate GCB, Q0, local line, remote line and GAT switches. Unit-trip output also tells the turbine and AVR controller to reduce their commands.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control</p><div class="entry-links"><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#049">Find in annotated gallery</a><a href="#source-area-breaker-control">Source context for this area</a></div><figure><a href="raw/049_Breaker_Control.png" target="_blank" rel="noopener"><img src="raw/049_Breaker_Control.png" alt="Snapshot 049: Breaker Control" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 049. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-069" data-area="DC Supply" data-kind="system" data-search="069 dc supply phase6_ashuganj_ccpp_closed_loop_trip/dc supply dc supply system subsystem  a computed 110 v station dc equivalent combines battery, charger, loads and availability. its output includes bus voltage, currents, state of charge and alarms. b06 identifies this computed bus within the behavior model; it is not a separate physical dc wiring network."><summary><span class="entry-id">069</span><span class="entry-title">DC Supply</span><span class="entry-meta">DC Supply<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>A computed 110 V station DC equivalent combines battery, charger, loads and availability. Its output includes bus voltage, currents, state of charge and alarms. B06 identifies this computed bus within the behavior model; it is not a separate physical DC wiring network.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply</p><div class="entry-links"><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#069">Find in annotated gallery</a><a href="#source-area-dc-supply">Source context for this area</a></div><figure><a href="raw/069_DC_Supply.png" target="_blank" rel="noopener"><img src="raw/069_DC_Supply.png" alt="Snapshot 069: DC Supply" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 069. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-085" data-area="Generator" data-kind="system" data-search="085 generator phase6_ashuganj_ccpp_closed_loop_trip/generator generator system subsystem  the synchronous machine converts mechanical input into three-phase electricity. inner and terminal ct measurement boundaries define the generator differential zone. the generator breaker, 52g / gcb, separates the machine from the unit bus. a neutral grounding equivalent supplies an earth-fault return path."><summary><span class="entry-id">085</span><span class="entry-title">Generator</span><span class="entry-meta">Generator<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The synchronous machine converts mechanical input into three-phase electricity. Inner and terminal CT measurement boundaries define the generator differential zone. The generator breaker, 52G / GCB, separates the machine from the unit bus. A neutral grounding equivalent supplies an earth-fault return path.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator</p><div class="entry-links"><a href="raw/085_Generator.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#085">Find in annotated gallery</a><a href="#source-area-generator">Source context for this area</a></div><figure><a href="raw/085_Generator.png" target="_blank" rel="noopener"><img src="raw/085_Generator.png" alt="Snapshot 085: Generator" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 085. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-118" data-area="Grid" data-kind="system" data-search="118 grid phase6_ashuganj_ccpp_closed_loop_trip/grid grid system subsystem  the pgcb voltage source and sequence impedance represent the external network at 230 kv. bgrid_230 marks the receiving bus. this is an equivalent boundary for the study, rather than a model of the complete national grid."><summary><span class="entry-id">118</span><span class="entry-title">Grid</span><span class="entry-meta">Grid<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>The PGCB voltage source and sequence impedance represent the external network at 230 kV. BGRID_230 marks the receiving bus. This is an equivalent boundary for the study, rather than a model of the complete national grid.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid</p><div class="entry-links"><a href="raw/118_Grid.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#118">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/118_Grid.png" target="_blank" rel="noopener"><img src="raw/118_Grid.png" alt="Snapshot 118: Grid" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 118. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-119" data-area="Grid" data-kind="system" data-search="119 bgrid_230 pgcb 230 kv bus phase6_ashuganj_ccpp_closed_loop_trip/grid/bgrid_230 pgcb 230 kv bus grid system subsystem  presentation bus bgrid_230 (230 kv pgcb grid bus): the receiving 230 kv junction on the grid side of the line. it connects into the grid equivalent with three ideal phase conductors."><summary><span class="entry-id">119</span><span class="entry-title">BGRID_230 PGCB 230 kV bus</span><span class="entry-meta">Grid<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus BGRID_230 (230 kV PGCB Grid Bus): the receiving 230 kV junction on the grid side of the line. It connects into the grid equivalent with three ideal phase conductors.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/BGRID_230 PGCB 230 kV bus</p><div class="entry-links"><a href="raw/119_Grid_BGRID_230_PGCB_230_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-118" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#119">Find in annotated gallery</a><a href="#source-area-grid">Source context for this area</a></div><figure><a href="raw/119_Grid_BGRID_230_PGCB_230_kV_bus.png" target="_blank" rel="noopener"><img src="raw/119_Grid_BGRID_230_PGCB_230_kV_bus.png" alt="Snapshot 119: BGRID_230 PGCB 230 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 119. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-141" data-area="Measurements" data-kind="system" data-search="141 live meter signals phase6_ashuganj_ccpp_closed_loop_trip/live meter signals measurements system subsystem  live meter signals is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">141</span><span class="entry-title">Live Meter Signals</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Live Meter Signals is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals</p><div class="entry-links"><a href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#141">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/141_Live_Meter_Signals.png" target="_blank" rel="noopener"><img src="raw/141_Live_Meter_Signals.png" alt="Snapshot 141: Live Meter Signals" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 141. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-180" data-area="Measurements" data-kind="system" data-search="180 measurements phase6_ashuganj_ccpp_closed_loop_trip/measurements measurements system subsystem  sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">180</span><span class="entry-title">Measurements</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements</p><div class="entry-links"><a href="raw/180_Measurements.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#180">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/180_Measurements.png" target="_blank" rel="noopener"><img src="raw/180_Measurements.png" alt="Snapshot 180: Measurements" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 180. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-182" data-area="Measurements" data-kind="system" data-search="182 auxiliary and neutral phase6_ashuganj_ccpp_closed_loop_trip/measurements/auxiliary and neutral measurements system subsystem  auxiliary and neutral is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">182</span><span class="entry-title">Auxiliary and neutral</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Auxiliary and neutral is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral</p><div class="entry-links"><a href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#182">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/182_Measurements_Auxiliary_and_neutral.png" target="_blank" rel="noopener"><img src="raw/182_Measurements_Auxiliary_and_neutral.png" alt="Snapshot 182: Auxiliary and neutral" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 182. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-192" data-area="Measurements" data-kind="system" data-search="192 fault currents phase6_ashuganj_ccpp_closed_loop_trip/measurements/fault currents measurements system subsystem  fault currents is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">192</span><span class="entry-title">Fault currents</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - selectable fault test or fault-measurement signal</span></p><p>Fault currents is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents</p><div class="entry-links"><a href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#192">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/192_Measurements_Fault_currents.png" target="_blank" rel="noopener"><img src="raw/192_Measurements_Fault_currents.png" alt="Snapshot 192: Fault currents" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 192. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-209" data-area="Measurements" data-kind="system" data-search="209 generator and transformer phase6_ashuganj_ccpp_closed_loop_trip/measurements/generator and transformer measurements system subsystem  generator and transformer is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">209</span><span class="entry-title">Generator and transformer</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Generator and transformer is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer</p><div class="entry-links"><a href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#209">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/209_Measurements_Generator_and_transformer.png" target="_blank" rel="noopener"><img src="raw/209_Measurements_Generator_and_transformer.png" alt="Snapshot 209: Generator and transformer" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 209. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-220" data-area="Measurements" data-kind="system" data-search="220 live rms readings phase6_ashuganj_ccpp_closed_loop_trip/measurements/live rms readings measurements system subsystem  live rms readings is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">220</span><span class="entry-title">Live RMS Readings</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Live RMS Readings is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings</p><div class="entry-links"><a href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#220">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/220_Measurements_Live_RMS_Readings.png" target="_blank" rel="noopener"><img src="raw/220_Measurements_Live_RMS_Readings.png" alt="Snapshot 220: Live RMS Readings" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 220. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-318" data-area="Measurements" data-kind="system" data-search="318 switchyard and line phase6_ashuganj_ccpp_closed_loop_trip/measurements/switchyard and line measurements system subsystem  switchyard and line is a nested view within measurements. it exposes the component connections and named channels used by this part of the model. sensors provide actual network voltages and currents. synchronized fundamental rms and phasor processing supplies protection and displays. nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment."><summary><span class="entry-id">318</span><span class="entry-title">Switchyard and line</span><span class="entry-meta">Measurements<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Switchyard and line is a nested view within Measurements. It exposes the component connections and named channels used by this part of the model. Sensors provide actual network voltages and currents. Synchronized fundamental RMS and phasor processing supplies protection and displays. Nested groups organize generator/transformer, switchyard/line, auxiliary/neutral and fault channels; they do not add physical equipment.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line</p><div class="entry-links"><a href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-180" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#318">Find in annotated gallery</a><a href="#source-area-measurements">Source context for this area</a></div><figure><a href="raw/318_Measurements_Switchyard_and_line.png" target="_blank" rel="noopener"><img src="raw/318_Measurements_Switchyard_and_line.png" alt="Snapshot 318: Switchyard and line" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 318. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-336" data-area="Protection" data-kind="system" data-search="336 protection phase6_ashuganj_ccpp_closed_loop_trip/protection protection system subsystem  seven implemented elements compare measured currents with study thresholds and timing: gen51, gsut51, gen51n, 87g, 87t, 87b and 87l. a relay trip is a request; the dc supply and breaker mechanism still determine whether the circuit opens."><summary><span class="entry-id">336</span><span class="entry-title">Protection</span><span class="entry-meta">Protection<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Seven implemented elements compare measured currents with study thresholds and timing: GEN51, GSUT51, GEN51N, 87G, 87T, 87B and 87L. A relay trip is a request; the DC supply and breaker mechanism still determine whether the circuit opens.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection</p><div class="entry-links"><a href="raw/336_Protection.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#336">Find in annotated gallery</a><a href="#source-area-protection">Source context for this area</a></div><figure><a href="raw/336_Protection.png" target="_blank" rel="noopener"><img src="raw/336_Protection.png" alt="Snapshot 336: Protection" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 336. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-346" data-area="Results" data-kind="system" data-search="346 results phase6_ashuganj_ccpp_closed_loop_trip/results results system subsystem  plant quantities combines measured electrical, machine, protection, breaker and dc signals. scopes display time histories; to workspace blocks record original channels for export and analysis."><summary><span class="entry-id">346</span><span class="entry-title">Results</span><span class="entry-meta">Results<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge added">ADDED BY US</span> <span class="small">ADDED BY US - source facts and project additions listed for this system</span></p><p>Plant quantities combines measured electrical, machine, protection, breaker and DC signals. Scopes display time histories; To Workspace blocks record original channels for export and analysis.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results</p><div class="entry-links"><a href="raw/346_Results.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#346">Find in annotated gallery</a><a href="#source-area-results">Source context for this area</a></div><figure><a href="raw/346_Results.png" target="_blank" rel="noopener"><img src="raw/346_Results.png" alt="Snapshot 346: Results" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 346. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-357" data-area="Switchyard" data-kind="system" data-search="357 switchyard phase6_ashuganj_ccpp_closed_loop_trip/switchyard switchyard system subsystem  gsut breaker q0 connects the transformer to b_230, the gis bus. the bus branches toward the line and gat. incoming, line and gat ct boundaries support a current-balance check for bus differential protection."><summary><span class="entry-id">357</span><span class="entry-title">Switchyard</span><span class="entry-meta">Switchyard<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>GSUT breaker Q0 connects the transformer to B_230, the GIS bus. The bus branches toward the line and GAT. Incoming, line and GAT CT boundaries support a current-balance check for bus differential protection.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard</p><div class="entry-links"><a href="raw/357_Switchyard.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#357">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/357_Switchyard.png" target="_blank" rel="noopener"><img src="raw/357_Switchyard.png" alt="Snapshot 357: Switchyard" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 357. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-358" data-area="Switchyard" data-kind="system" data-search="358 b_230 gis 230 kv bus phase6_ashuganj_ccpp_closed_loop_trip/switchyard/b_230 gis 230 kv bus switchyard system subsystem  presentation bus b_230 (230 kv gis bus): the 230 kv junction after gsut breaker q0. it branches to the transmission line and the gat supply. its three phases are separate ideal electrical conductors."><summary><span class="entry-id">358</span><span class="entry-title">B_230 GIS 230 kV bus</span><span class="entry-meta">Switchyard<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source voltage/topology context; new busbar marker</span></p><p>Presentation bus B_230 (230 kV GIS Bus): the 230 kV junction after GSUT breaker Q0. It branches to the transmission line and the GAT supply. Its three phases are separate ideal electrical conductors.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B_230 GIS 230 kV bus</p><div class="entry-links"><a href="raw/358_Switchyard_B_230_GIS_230_kV_bus.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-357" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#358">Find in annotated gallery</a><a href="#source-area-switchyard">Source context for this area</a></div><figure><a href="raw/358_Switchyard_B_230_GIS_230_kV_bus.png" target="_blank" rel="noopener"><img src="raw/358_Switchyard_B_230_GIS_230_kV_bus.png" alt="Snapshot 358: B_230 GIS 230 kV bus" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 358. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-389" data-area="Transformer" data-kind="system" data-search="389 transformer phase6_ashuganj_ccpp_closed_loop_trip/transformer transformer system subsystem  gsut 10bat10 is the generator step-up transformer. its 515 mva, 230/22 kv ynd1 rating is source supported. lv and hv cts define the transformer protection zone; the differential calculation accounts for turns ratio and phase shift."><summary><span class="entry-id">389</span><span class="entry-title">Transformer</span><span class="entry-meta">Transformer<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>GSUT 10BAT10 is the generator step-up transformer. Its 515 MVA, 230/22 kV YNd1 rating is source supported. LV and HV CTs define the transformer protection zone; the differential calculation accounts for turns ratio and phase shift.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer</p><div class="entry-links"><a href="raw/389_Transformer.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#389">Find in annotated gallery</a><a href="#source-area-transformer">Source context for this area</a></div><figure><a href="raw/389_Transformer.png" target="_blank" rel="noopener"><img src="raw/389_Transformer.png" alt="Snapshot 389: Transformer" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 389. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-412" data-area="Transmission Line" data-kind="system" data-search="412 transmission line phase6_ashuganj_ccpp_closed_loop_trip/transmission line transmission line system subsystem  two parallel circuits connect the plant to the pgcb side. each circuit is represented by a plant half and a remote half using pi sections. the selected line fault is placed at the midpoint of circuit 1. local and remote aggregate cts feed the added line differential study."><summary><span class="entry-id">412</span><span class="entry-title">Transmission Line</span><span class="entry-meta">Transmission Line<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>Two parallel circuits connect the plant to the PGCB side. Each circuit is represented by a plant half and a remote half using PI sections. The selected line fault is placed at the midpoint of circuit 1. Local and remote aggregate CTs feed the added line differential study.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line</p><div class="entry-links"><a href="raw/412_Transmission_Line.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#412">Find in annotated gallery</a><a href="#source-area-transmission-line">Source context for this area</a></div><figure><a href="raw/412_Transmission_Line.png" target="_blank" rel="noopener"><img src="raw/412_Transmission_Line.png" alt="Snapshot 412: Transmission Line" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 412. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details><details class="entry" id="component-437" data-area="Turbine and AVR" data-kind="system" data-search="437 turbine and avr phase6_ashuganj_ccpp_closed_loop_trip/turbine and avr turbine and avr system subsystem  a generic governor/turbine model changes mechanical power from rotor-speed feedback. the automatic voltage regulator changes field voltage from terminal-voltage feedback. these are dynamic study controllers driving the machine inputs, not recovered oem control software."><summary><span class="entry-id">437</span><span class="entry-title">Turbine and AVR</span><span class="entry-meta">Turbine and AVR<br>system · SubSystem</span></summary><div class="entry-body"><p><span class="badge source">MIXED</span> <span class="small">MIXED - source facts and project additions listed for this system</span></p><p>A generic governor/turbine model changes mechanical power from rotor-speed feedback. The automatic voltage regulator changes field voltage from terminal-voltage feedback. These are dynamic study controllers driving the machine inputs, not recovered OEM control software.</p><p class="path"><strong>Exact model path:</strong> PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR</p><div class="entry-links"><a href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener">Open original PNG</a><a href="#component-000" class="ref-link">Open parent view <span>↗</span></a><a href="index.html#437">Find in annotated gallery</a><a href="#source-area-turbine-and-avr">Source context for this area</a></div><figure><a href="raw/437_Turbine_and_AVR.png" target="_blank" rel="noopener"><img src="raw/437_Turbine_and_AVR.png" alt="Snapshot 437: Turbine and AVR" loading="lazy"></a><figcaption>Actual exported system view · SubSystem · snapshot 437. Source context is area-level; this image also contains project implementation.</figcaption></figure></div></details></div><p class="empty" id="empty">No matching system views. Try a shorter name or clear the area filter.</p><noscript><p>JavaScript is disabled. All entries remain available; use your browser’s Find command and expand the rows.</p></noscript></section></main></div><footer class="wrap">Generated from the actual exported model manifest. Keep this HTML with its raw snapshot folder, gallery and provenance files. <a href="manifest.json">Export manifest</a> · <a href="SOURCES_AND_ADDITIONS.md">Evidence register</a> · <a href="#read">Back to start</a></footer><script type="application/json" id="embedded-manifest">[{"id": "000", "title": "Plant overview", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "image": "raw/000_Plant_overview.png", "area": "Overview", "kind": "system", "block_type": "BlockDiagram", "block_name": "Plant overview", "parent_system": "", "description": "Complete v4 model with voltage-coded electrical busbars.", "reference_block": ""}, {"id": "001", "title": "Auxiliaries", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries", "image": "raw/001_Auxiliaries.png", "area": "Auxiliaries", "kind": "system", "block_type": "SubSystem", "block_name": "Auxiliaries", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "009", "title": "B6.6 Auxiliary 6.6 kV bus", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries/B6.6 Auxiliary 6.6 kV bus", "image": "raw/009_Auxiliaries_B6.6_Auxiliary_6_6_kV_bus.png", "area": "Auxiliaries", "kind": "system", "block_type": "SubSystem", "block_name": "B6.6 Auxiliary 6.6 kV bus", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Auxiliaries", "description": "Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.", "reference_block": ""}, {"id": "034", "title": "B_22 Generator 22 kV bus", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22 Generator 22 kV bus", "image": "raw/034_B_22_Generator_22_kV_bus.png", "area": "Generator", "kind": "system", "block_type": "SubSystem", "block_name": "B_22 Generator 22 kV bus", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.", "reference_block": ""}, {"id": "041", "title": "B_22_UNIT Unit 22 kV bus", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/B_22_UNIT Unit 22 kV bus", "image": "raw/041_B_22_UNIT_Unit_22_kV_bus.png", "area": "Generator", "kind": "system", "block_type": "SubSystem", "block_name": "B_22_UNIT Unit 22 kV bus", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.", "reference_block": ""}, {"id": "049", "title": "Breaker Control", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Breaker Control", "image": "raw/049_Breaker_Control.png", "area": "Breaker Control", "kind": "system", "block_type": "SubSystem", "block_name": "Breaker Control", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "069", "title": "DC Supply", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/DC Supply", "image": "raw/069_DC_Supply.png", "area": "DC Supply", "kind": "system", "block_type": "SubSystem", "block_name": "DC Supply", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "085", "title": "Generator", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Generator", "image": "raw/085_Generator.png", "area": "Generator", "kind": "system", "block_type": "SubSystem", "block_name": "Generator", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "118", "title": "Grid", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid", "image": "raw/118_Grid.png", "area": "Grid", "kind": "system", "block_type": "SubSystem", "block_name": "Grid", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "119", "title": "BGRID_230 PGCB 230 kV bus", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid/BGRID_230 PGCB 230 kV bus", "image": "raw/119_Grid_BGRID_230_PGCB_230_kV_bus.png", "area": "Grid", "kind": "system", "block_type": "SubSystem", "block_name": "BGRID_230 PGCB 230 kV bus", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Grid", "description": "Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.", "reference_block": ""}, {"id": "141", "title": "Live Meter Signals", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Live Meter Signals", "image": "raw/141_Live_Meter_Signals.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Live Meter Signals", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "180", "title": "Measurements", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "image": "raw/180_Measurements.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Measurements", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "182", "title": "Auxiliary and neutral", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Auxiliary and neutral", "image": "raw/182_Measurements_Auxiliary_and_neutral.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Auxiliary and neutral", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "description": "", "reference_block": ""}, {"id": "192", "title": "Fault currents", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Fault currents", "image": "raw/192_Measurements_Fault_currents.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Fault currents", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "description": "", "reference_block": ""}, {"id": "209", "title": "Generator and transformer", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Generator and transformer", "image": "raw/209_Measurements_Generator_and_transformer.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Generator and transformer", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "description": "", "reference_block": ""}, {"id": "220", "title": "Live RMS Readings", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Live RMS Readings", "image": "raw/220_Measurements_Live_RMS_Readings.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Live RMS Readings", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "description": "", "reference_block": ""}, {"id": "318", "title": "Switchyard and line", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements/Switchyard and line", "image": "raw/318_Measurements_Switchyard_and_line.png", "area": "Measurements", "kind": "system", "block_type": "SubSystem", "block_name": "Switchyard and line", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Measurements", "description": "", "reference_block": ""}, {"id": "336", "title": "Protection", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Protection", "image": "raw/336_Protection.png", "area": "Protection", "kind": "system", "block_type": "SubSystem", "block_name": "Protection", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "346", "title": "Results", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Results", "image": "raw/346_Results.png", "area": "Results", "kind": "system", "block_type": "SubSystem", "block_name": "Results", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "357", "title": "Switchyard", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard", "image": "raw/357_Switchyard.png", "area": "Switchyard", "kind": "system", "block_type": "SubSystem", "block_name": "Switchyard", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "358", "title": "B_230 GIS 230 kV bus", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard/B_230 GIS 230 kV bus", "image": "raw/358_Switchyard_B_230_GIS_230_kV_bus.png", "area": "Switchyard", "kind": "system", "block_type": "SubSystem", "block_name": "B_230 GIS 230 kV bus", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Switchyard", "description": "Presentation busbar: three separate ideal phase conductors inserted at an existing electrical junction.", "reference_block": ""}, {"id": "389", "title": "Transformer", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transformer", "image": "raw/389_Transformer.png", "area": "Transformer", "kind": "system", "block_type": "SubSystem", "block_name": "Transformer", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "412", "title": "Transmission Line", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Transmission Line", "image": "raw/412_Transmission_Line.png", "area": "Transmission Line", "kind": "system", "block_type": "SubSystem", "block_name": "Transmission Line", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}, {"id": "437", "title": "Turbine and AVR", "system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP/Turbine and AVR", "image": "raw/437_Turbine_and_AVR.png", "area": "Turbine and AVR", "kind": "system", "block_type": "SubSystem", "block_name": "Turbine and AVR", "parent_system": "PHASE6_ASHUGANJ_CCPP_CLOSED_LOOP_TRIP", "description": "", "reference_block": ""}]</script><script>const search=document.getElementById('search'),area=document.getElementById('area'),entries=[...document.querySelectorAll('#entries .entry')];function filter(){const words=search.value.trim().toLowerCase().split(/\s+/).filter(Boolean);let n=0;for(const item of entries){const show=(!area.value||item.dataset.area===area.value)&&words.every(word=>item.dataset.search.includes(word));item.hidden=!show;if(show)n++;}document.getElementById('count').textContent=n+' of '+entries.length+' system views';document.getElementById('empty').style.display=n?'none':'block';}search.addEventListener('input',filter);area.addEventListener('change',filter);document.getElementById('clear').addEventListener('click',()=>{search.value='';area.value='';filter();search.focus();});function revealHash(){const id=decodeURIComponent(location.hash.slice(1));const item=document.getElementById(id);if(!item)return;if(id.startsWith('component-')){search.value='';area.value='';filter();item.open=true;}else if(id.startsWith('source-area-')){item.open=true;}else{return;}requestAnimationFrame(()=>item.scrollIntoView({block:'start'}));}window.addEventListener('hashchange',revealHash);revealHash();</script></body></html>