# CENTRAL STUDY VALUES AND INSTALLED-DOCUMENT VERIFICATION

No required central numerical parameter is left unresolved. The complete numeric value/status/source/derivation register is PHASE5_ASSUMPTIONS.csv. Actual installed settings remain unverified where indicated; this does not leave the study model numerically open.

7UM622 I>/time: GEN-51 17170.8 A, IEC SI, TMS 0.10 central; historical DT 17171 A / 3 s numerical sensitivity. 7UT6331 87T: 387.84 A / 0.045 s proxy; 7SS523: 320 A / 0.035 s; 7SD5221: 320 A / 0.035 s and 0.050 s scheme. Distance 21, 50BF, 64G, NER, grid and motors all have numerical ledger entries.

Other inventory functions (for example rotor-earth, reverse-power or turbine mechanical trips) are outside the short-circuit coordination calculations and are not assigned fabricated commissioning settings.

Verification-only items:
- Installed relay setting files, CT protection core/tap schedule, excitation curves and actual burdens.
- Current PGCB positive/negative/zero-sequence equivalent, fault-level date and operating topology.
- Q0 exact installed transformer-bay breaker/nameplate mapping, contact-parting time, DC capability and TRV.
- GEN neutral CT ratio and commissioning test, NGT/loading-resistor interpretation and measured resistance.
- 87T/87B/7SD bias, vector compensation, communication and remote-end settings; actual 86/50BF wiring.
- 7UM62 64G manual/settings pages and primary injection adjustment; the supplied default values are study values.
- South route/conductor geometry and individual motor test data. The numerical study already contains practical substitutes.
