# Phase-4 Secs 1, 2, 24, 25, 26, 27, 28 — Objective / Scope / Rev2 Matrix / MATLAB Architecture / Phase-5 Handoff / Risks / Boundary (Task 14 draft, WORKING DRAFT ONLY)

> DESIGN ONLY — no `.m` file created/modified/deleted. No fault currents, breaker
> duties, CT-secondary numbers, or relay settings calculated. Equations + bands +
> bases + statuses + schemas + tolerances only; the implementation evaluates.
> Rev2 is READ-ONLY — nothing below modifies any `rev2/` file.
> Receiving bus is `REMOTE_GRID_BUS_ASSUMED` only — no substation name invented.
> Scope is BINDING: Secs 1–2 (Objective/Scope) + Sec 24 (Rev2 matrix) + Sec 25
> (MATLAB architecture, design only) + Sec 26 (Phase-5 handoff outputs) + Sec 27
> (risks/limitations) + Sec 28 (explicit Phase-4 boundary) ONLY. Sequence values
> are Tasks 4/7/8/9/10's; sources are Task 5's; NER is Task 6's; fault math/stages
> are Task 12's; sensitivity/validation are Task 13's; locations are Task 11's.
> Consumes: Task 2 Rev2 list (`.phase4_task2_source_audit_notes.md` §2 — 11 files
> + coupled registry/protection files, all read-only) + known-problem list +
> Tasks 5/6/10/12/13 carries. Consumed by: Task 15 (spec Secs 1–2/24–28).
> Review-gate: answers Q20 (Rev2 reusable set) + Q21 (Rev2 rejected set) + Phase-5
> output list — see §§24.6, 26.6. No other review question is answered here.

---

## 1. Objective (spec Sec 1)

1. Produce the implementation-ready DESIGN for Phase-4 fault analysis of
   Ashuganj South: bolted and resistive LLL / LG / LL / LLG faults at the five
   mandatory locations (F1 22-kV gen bus `B22`; F2 22-kV GSUT-side interface;
   F3 230-kV South GIS one-node bus; F4 South line at `m`; F5
   `REMOTE_GRID_BUS_ASSUMED` = `B230_REMOTE`), with prefault drive from the
   frozen Phase-3 solved states (primary pair `LF360_GAT_OUT` / `LF360_GAT_IN`),
   sequence networks per Tasks 4/6/7/8/9/10, fault mathematics and design-defined
   stages per Task 12, and compact sensitivity + independent validation per
   Task 13.
2. Rule — with reasons — exactly what of the Rev2 fault/sequence legacy may be
   reused, adapted, rebuilt, or kept as history only (§24), so Phase-5
   implements from Phase-3 frozen inputs + this design, never by re-running
   Rev2 numbers.
3. Define the MATLAB implementation architecture as DESIGN (module boundaries,
   data interfaces, derivation chains, asserts — §25) and the Phase-5 handoff
   output contract (fault current by location, min/max bands, source
   contributions, per-circuit line current, breaker through-current, CT
   primary/secondary data, sensitivity data, duration/stage data — §26), with
   relay settings explicitly EXCLUDED from Phase-4.
4. Record residual risks, limitations, data requests, and the explicit Phase-4
   boundary (§§27–28), then STOP for review — no implementation, no numeric
   results, no protection coordination in Phase-4.

## 2. Scope (spec Sec 2)

### 2.1 In scope for Phase-4 design

1. Positive/negative/zero sequence-network design (Tasks 4/7/8/9/10), generator
   internal-source derivation (Task 5, per-case EMF from the actual solved
   prefault state), 10BAB11 NER grounding design (Task 6, reflection + `3·ZN`
   zero-only entry), transformer sequence models + GAT tertiary decision
   (Task 8), South-line R0/X0/B0 evidence-derived bounded band + mutual verdict
   (Task 9), dual-profile grid equivalent (Task 10), two-circuit + m-division +
   GIS topology (Task 11), fault equations + `Zf` + design-defined stages +
   contributions (Task 12), compact sensitivity + independent validation
   (Task 13), Rev2 audit + MATLAB architecture + handoff + risks/boundary
   (this draft).
2. Four fault types (LLL/LG/LL/LLG) × five locations (F1–F5) × mandated
   `m ∈ {0, 0.25, 0.50, 0.75, 1.00}` (minimum `{0, 0.50, 1.00}` with recorded
   reason) × primary `LF360` OUT/IN pair × grid datasets P/S × zero-band ends ×
   `Xd''` roles × `Zf = 0` + probes × coupler closed/open × GAT H-legs, run
   OFAT from the Task 13 base with only the named joints — §§22.2–22.4 consumed
   unchanged.
3. Handoff DATA definitions (currents with stage labels, contributions,
   through-tags, CT primary/secondary conversion data, `t_break` + duration
   attachment, min/max + band identifiers) — data for Phase-5 protection-stage
   use, never settings.

### 2.2 Out of scope (binding — any violation fails review)

1. No MATLAB code written or modified; no Rev2/Phase-3/report file modified;
   no final fault currents, breaker duties, CT-secondary selections, relay
   pickups/TMS/grading/differential settings, protection coordination,
   transient stability, battery/DC/AVR/governor/SFC changes.
2. No new substation name, no outgoing-bay number, no tower/geometry/soil
   invention, no `X0 = 3X1` / `R0 = R1` / `B0 = B1` / invented `Z0m` as fact,
   no solid-grounding revival, no Q-as-breaker or switching-sequence modelling,
   no uncontrolled sweeps, no IEC 60909 compliance claims, no stage-label
   mixing, no MISSING → VERIFIED promotion (Global Constraints preserved).
3. Phase-3 electrical values FROZEN (`R1 = 0.00015`, `X1 = 0.00077,
   `Y1 = 0.001488` pu/km; `R_eq = 0.0277725` ohm, `X_eq = 0.1425655` ohm,
   `B_eq = 3.937996` microS on 100-MVA/230-kV `Zbase = 529` ohm) — quoted
   verbatim, never modified.

---

## 24. Rev2 fault/sequence audit matrix (answers Q20 + Q21)

### 24.1 Verdict enum + test (binding)

Each Rev2 fault/sequence item below carries EXACTLY ONE verdict:

- `SAFE TO REUSE` — reuse as-is (relabelling allowed, no logic/data change).
- `REUSE AFTER DATA-INTERFACE ADAPTATION` — logic/pattern retained, data
  interface or embedded constants must be replaced with Phase-3/Phase-4 inputs.
- `REBUILD` — do not reuse code; design pattern or equation form may inform the
  new implementation, which is written fresh to this spec.
- `HISTORICAL ONLY` — never an input, never an oracle, never a verifier for
  Phase-4; retained as audit trail / history plots only.

Plan test: every Rev2 fault/sequence function has exactly one verdict — PASS
(§24.3: one verdict per row, no dual verdicts, no blanks).

Plan Task 14 mapping: `SAFE` = SAFE TO REUSE; `ADAPT-INTERFACE` = REUSE AFTER
DATA-INTERFACE ADAPTATION; `REBUILD` = REBUILD; `HISTORICAL-ONLY` =
HISTORICAL ONLY.

### 24.2 Known problems addressed (binding — each row cites which apply)

| Key | Known problem (recorded, not fixed) | Where it lives in Rev2 |
|---|---|---|
| K1 | Solid generator grounding (`Earthing = 'Solidly grounded'`) contradicts Siemens 10BAB11 NER | `ashuganj_rev2_registry.m:28`; `seq_networks.m:7,36,51` (gen `Z0` shunt at B01, solid) |
| K2 | Independent Rev2 registry decoupled from Phase-3 `matlab/data/*` + solved CSVs | `ashuganj_rev2_registry.m` whole file; `reconciliation_register.csv` supersession log |
| K3 | Legacy 354-MW assumptions (P1A 354 MW base, P1B–P1G family, aux 12 + j5, P1A prefault) | Registry `:95-101`; `seq_networks.m:61-103` `get_prefault`; `run_phase3_protection.m:21-28` FL from P1A |
| K4 | Legacy grid equivalent (`Rth 0.268 / Xth 2.94`, `Isc 45.01 kA`, `Ssc 17.93 GVA`, `XR 10.99`, `\|Z\|` contradiction 2.952 calc vs 3.25 reported) | Registry `:76-80`; `seq_networks.m:43-44`; `reconciliation_register.csv` P1-GRID rows |
| K5 | Prefault fallbacks (P1A CSV parse + hardcoded P1A `Vpre` fallback, B03 floating-junction fix-up, single state for all faults, sens-scales-fault-only) | `seq_networks.m:69-103` |
| K6 | Current-base issues (`Ibase = 100/(√3·Vnom)` kA, `Ib22/Ib230`, `·22/230` referral, `V_REMOTE_pu` solver-base ≈ 2.297 confusion class) | `run_phase2_fault.m:149,153-157`; `run_phase3_protection.m:24-28,36-53`; Task 5 §9.3 row 4 fence |
| K7 | CT semantics (tap rule next-of-`{400,800,1600}` above `1.25×FL`, `Is_sec = pickup/CT`, EF `0.2 A` sec, diff `1600/1 + 12000/1` proposal with 39 % mismatch, FL tied to P1A) | `run_phase3_protection.m:51-53,56-72,106-112` |
| K8 | Old zero-sequence assumptions (GSUT `Z0 = Z1` C-rule superseding 15.8 %; grid `Z0 = Z1 × gridZ0_k`; line0 `R0 0.25 / X0 1.20` ohm/km C-values; gen `R0 = 1.5·R1`; shunt-B neglected; solid neutrals) | `seq_networks.m:8-15,38-44,51`; registry `:27,35`; `reconciliation_register.csv` P1-GSUT-Z0 |

### 24.3 Matrix (binding — one verdict per item, with reason)

| # | Rev2 item (read-only locator) | Verdict | Reason (keys + Phase-4 replacement) |
|---|---|---|---|
| R1 | `rev2/run_phase2_fault.m` — fault-study engine (bolted LLL/LG/LL/LLG Zbus superposition, 9 base + 36 `Xdpp×grid_k×line_k` sens + `gridZ0_k` sens, CSV writers, breaker-duty block) | REBUILD | Equations (17-1)/(17-5)/(17-8)/(17-12) + Fortescue `A` + `Vseq(i) = Vpre_seq(i) − Zbus_seq(i,f)·Iseq` are sound as AUDIT scalars (consumed by Task 12/13), but the engine is unusable as code: hard-wired 3-node B01/B02/B03 (no F1–F5, no m-nodes, no GAT loop, no B-view); K1 solid grounding; K3 P1A single prefault; K4 legacy grid; K8 C-line/zero (`0.08/0.35/4.2`, `gridZ0_k`); Thevenin-scalar-ONLY solving (Task 12 §17.0.3.2 forbids as base — full nodal required); no `E''/E'/Eq` per-case sources (Task 5); no `Ib(t_break)`/steady stages (Task 12 §19); assumed 60 ms clearing + 50 kA interrupt (C); K6 base handling. REBUILD fresh per §25; audit scalars retained as Task 13 V2–V5 legs. |
| R2 | `rev2/data/seq_networks.m` — 3-node Y012/Zbus builder with `Xdpp sat/unsat` switch + `grid_k/line_k/gridZ0_k` scalings + `get_prefault` | REBUILD | Ybus + source-injection PATTERN informs §25, but every data leg is superseded: K1 (gen `Z0` shunt solid, no `3·ZN`); K8 (GSUT `Z0 = Z1`, grid `Z0 = Z1`, line0 from `0.25/1.20` C-values, `R0 = 1.5·R1`, shunt-B neglected); K3/K5 (P1A-only `Vpre` + hardcoded fallback + B03 fix-up + 2 % continuity assert tuned to P1A); K4 (`Rth/Xth` tuple); own-base interp silent; no NER/transformer-zero/line-band/grid-band/m-division/coupler/GAT-tertiary structure. REBUILD per Tasks 4–11; NOT adapted (too many embedded assumptions to patch safely). |
| R3 | `rev2/data/iec_kappa.m` — `κ = 1.02 + 0.98·exp(−3/(X/R))`, `XR ≤ 0 → 1.02` | SAFE TO REUSE | Pure function with no Rev2 data dependency; computes EXACTLY Task 12 eq. (19-1) `κ(r)` borrowed shape. Reuse body as-is. MANDATORY relabel: result is `design-defined peak per §19.2`, never `IEC 60909 ip` (missing `c`, motor infeed, `KG/KT/KS`, `µ/q` per §19.5). `r` SHALL be fault-node Thevenin `R1/X1` from the `Ik''` network; `ip` magnitude-only, no per-leg reporting. |
| R4 | `rev2/data/iec_si.m` — `t = TMS·0.14/(mult^0.02 − 1)`, `mult ≤ 1 → Inf` | HISTORICAL ONLY | Protection-side helper coupled via `run_phase3_protection.m`; Phase-4 produces NO relay settings, NO coordination, NO TMS/pickup/grading (§§26/28). Not a fault input. May be consumed by the Phase-5 PROTECTION stage (outside this design), never by the Phase-4 fault engine or its validation. |
| R5 | `rev2/tests/test_phase2_fault.m` — TDD checks (Y012 dims/symmetry, YNd1 `Y0(1,2) ≈ 0` block, per-type symmetries, `κ(14) ≈ 1.81`, 9-case + 36-sens dims, duty margins) | REBUILD | Test INTENT (symmetry/dims/block/kappa/duty-table checks) informs Task 13 V-legs, but every assert is Rev2-topology-bound: 3-node dims, solid-ground LG/LLG oracles (`Va = 0`, `Vb = Vc = 0` bolted identities re-derived per Task 12 with `Zf` + NER + bands), `κ` unit value kept but relabelled per R3, 9/36 counts superseded by F1–F5 × `m` × A–H matrix, duty margins tied to K4 currents + assumed 50 kA. REWRITE asserts to §23.3 `T-RT/T-AN/T-KCL/T-DEAD/T-CONT/T-DET` with printed tolerances; Rev2 file itself is not executed against Phase-4. |
| R6 | `rev2/tests/test_phase2_kcl.m` — KCL closure at faulted node (F1/F5/F9 residuals, `0.20/0.05` thresholds, `Ibase` K6 bases) | REBUILD | KCL-closure IDEA retained as Task 13 V6/V7 ((20-1)–(20-4) per-sequence/per-phase/earth + source-bus KCL), but conventions are Rev2-specific: toward-fault signing must follow Task 12 §§17.0.4/20.1 (generator derivation sign re-signed at boundary); aux-unmodelled `0.20` allowance replaced by explicit UAT/GAT/aux-branch legs (§20.2); thresholds replaced by `T-KCL` with residual-relative-to-`‖I_fault‖` form + printed value; `Ibase`/referral replaced by §25.4 base discipline (kV-column rule). |
| R7 | `rev2/results/phase2_fault_currents.csv` — 9 base + 36 sens rows (`Iseq/Iphase/Vduring/contributions/XR/κ/Ipeak`) | HISTORICAL ONLY | Computed under K1 + K3 + K4 + K8 (354-MW P1A, `0.268 + j2.94`, C-line, solid grounding). Task 6 §10.7 + Task 13 §23.1.2-c FORBID using any Rev2 solid-grounded LG/LLG quantity to seed or verify Phase-4 earth values; Siemens/45.01-kA infeeds are not oracles for computed `Ik''`. Retained for history plots / audit trail only. |
| R8 | `rev2/results/phase2_sequence_Z.csv` — Thevenin `Zth012` per bus (base params) | HISTORICAL ONLY | Same basis as R7 (`genX own-base interp (C); GSUT-Z0 = Z1 (C); gridZ0 = Z1 (C); YNd1 blocks B01–B02` note). Superseded by Tasks 4–10 networks + Task 9 bands. Never a Phase-4 impedance input or validation oracle. |
| R9 | `rev2/results/phase2_breaker_duty.csv` — Q0/Q1/Q2/Q9 vs 50 kA withstand (interrupt assumed, clearing 60 ms assumed) | HISTORICAL ONLY | Duty built from R7 currents (K3/K4) + assumed ratings (withstand = equipment rating, interrupt ASSUMED per master §17 — a rating is not a system infeed proof, Task 10 fence). Phase-4 computes NO duties — handoff carries through-currents + `t_break` + stage labels only (§26.4). Q-labels survive ONLY as contribution-reporting tags (`GEN-Q`, `LINE-Q9`, … per Task 12 §20.5). |
| R10 | `rev2/results/phase2_simulink_check.csv` — engine-vs-Simulink cross-check figures | HISTORICAL ONLY | Cross-check of the R1 engine against the Rev2 SLX under the same legacy basis; both sides superseded. A future Phase-5 time-domain cross-check (if admitted) is designed fresh against the §25 networks, never by re-running these figures. |
| R11 | `rev2/simulink/xml_fault_tap.ps1` — SLX XML fault-tap helper (anchors `19#rconn`/`11#lconn`, blocks `F_B01/F_B02`, hardcoded `G:\…Load_Flow_V2.slx` path) | HISTORICAL ONLY | Technique reference (idempotent tap/untap via top-level `DEST_SRC` branches) for any future time-domain tooling; not reusable as-is (wrong model, wrong buses — no `B22/B230_1/B230_REMOTE`, no m-nodes; absolute path; R2024a port-branching workaround). No Simulink fault implementation exists in Phase-4. |
| R12 | `rev2/data/ashuganj_rev2_registry.m` — versioned Rev2 data registry (gen/GSUT/UAT/GAT/grid/line07/cases; K1 solid + K3 P1A–P1G + K4 tuple + C-line live here) | HISTORICAL ONLY | K2 core: this registry is INDEPENDENT of Phase-3 `matlab/data/*` and SHALL NOT feed Phase-4. Every value class is superseded or fenced: K1 rejected; K3 superseded by LF360/LF342/LF389P30 + frozen 14 MW/8.676 MVAr aux; K4 superseded by Task 10 dual profiles; C-line `0.08/0.35/4.2` superseded by frozen Mallard totals; GSUT `0.1663/0.001771` vs 16.0 %/0.21 % resolved in favour of Task 8 SOURCE/PRIMARY figures; aux `a_LV` off-nominal handling superseded by Task 8 §12.4 dual-base rule. Read as history of what was rejected, never as input. |
| R13 | `rev2/data/reconciliation_register.csv` — supersession log (`P1-GEN-*`, `P1-GRID`, `P1-LINE-07`, `P1-GSUT-Z0`, …) | HISTORICAL ONLY | Valuable AUDIT TRAIL (records e.g. `P1-GEN-EARTH` solid-supersedes-NER, `P1-GSUT-Z0` `Z0 = Z1` supersedes 15.8 %, `P1-GRID-CONTRAD` `\|Z\|` contradiction) — read to understand WHY R12 was rejected. Not a parameter source: every `AdoptedValue` is Rev2-master truth, superseded by Tasks 4–10. The `P1-GEN-EARTH` row in particular documents the decision this design REVERSES (NER reinstated, solid rejected). |
| R14 | `rev2/run_phase3_protection.m` — OC/EF coordination consumer of R7 (GSUT-HV/LINE-Q9/UAT/B11 + diff starting values; K6 bases; K7 CT rule; B11 Thevenin + UAT approx ignoring aux shunt; `genHV = Igen·22/230`; residual `3·I0`) | HISTORICAL ONLY | Phase-4 boundary excludes ALL protection coordination and settings (§28). K7 CT semantics + K6 base handling + P1A-tied FL (~859 A GSUT-HV, ~341 A UAT-HV, ~1137 A UAT-LV) + C-approx B11 + assumed TMS/grading/diff slopes are not fault-study inputs. Through-path STRUCTURE (`GEN-Q`/`GSUT-HV`/`LINE-Q9`/`GRID-Q`/`GAT-HV` tags) informs §26.4 tag definitions only — logic is not reused. |
| R15 | `rev2/results/phase3_settings.csv` + `rev2/results/phase3_coordination.csv` — protection starting values + coordination pairs | HISTORICAL ONLY | Explicitly NOT fault inputs (Task 2 §2 coupled list). Starting pickups/TMS/margins/coordination pairs are Phase-5-protection-stage history at best; SHALL NOT seed Phase-4 currents, contributions, or CT data. |
| R16 | `rev2/simulink/run_loadflow_v2_tests.m` + `rev2/simulink/recompute_verdicts.m` — time-domain fault cross-check runner + verdict recomputation | HISTORICAL ONLY | Tied to Rev2 SLX + R1/R2 basis + legacy prefault. Any Phase-5 cross-check is specified fresh (§27 data-request / §25.7 validation hooks); these runners are not executed against Phase-4. |
| R17 | `rev2/run_full_project.m` — orchestrator (Phase-1 loadflow → Phase-2 fault engine → plots) | HISTORICAL ONLY | Orchestrates superseded stages end-to-end. Phase-4/5 orchestration is §25.1 (prefault extraction → sequence build → nodal solve → contributions → validation → handoff); this file is not adapted. |

### 24.4 Legacy 354-MW assumptions — disposition (binding)

Rev2 P1A (354 MW gross radial, `Sgen = (354 + j19.925)/100`, export `340.91 − j30.12`, aux `12 + j5` at B11, `Vset = 1.00`, cases P1B 360-upper / P1C ABNORMAL GAT-IN / P1D weak `1.5×Zth` / P1E strong `0.7×` / P1F `0.8×line` / P1G `1.2×line`) are SUPERSEDED by the Task 1 frozen case list: primary `LF360_GAT_OUT` / `LF360_GAT_IN` (360.00 MW, `PRIMARY_VERIFIED`, frozen 14 MW / 8.676421 MVAr aux, coupler CLOSED, `UAT IN`, GAT per-case), qualified `LF342_*`, historical `LF389P30_*` with role labels preserved. No 354-MW dispatch, Q, aux split, tap, `Vset`, or solved voltage SHALL enter any Phase-4 EMF derivation (Task 5 §9.2.5 forbids), fault network, or sensitivity base (§22.2-B0). P1D/P1E/P1F/P1G `grid_k/line_k` scalings are superseded by Task 13 legs A (`(X/R)_P` band + P-vs-S duality) and B (0.5/0.7/1.0 km with ratios held).

### 24.5 Legacy grid equivalent + XN-vs-|Z| fence (binding — T10 carry)

The Rev2 tuple (`Rth 0.268 / Xth 2.94` ohm, `Isc 45.01 kA`, `Ssc 17.93 GVA`, `XR 10.99`, `Zmag` 2.952 calc vs 3.25 reported) is a MIXED LEGACY tuple (adopts `Rth/Xth` as given while logging the `|Z|` contradiction — `reconciliation_register.csv` P1-GRID-CONTRAD) and SHALL NOT enter Phase-4 as an impedance. Replacement is the Task 10 dual-profile treatment (§15 consumed unchanged): dataset P `|Z1| = 2.65581124` ohm at 230 kV (DERIVED from ESTIMATED 50 kA via (15-1)–(15-2)) with `(X/R)_P ∈ [10, 20]`, base representative 15, `|Z|` FIXED / split-only sensitivity (15-5); dataset S `|Z| ≈ 2.95025 / R ≈ 0.267 / X ≈ 2.938` ohm at `c = 1` (DERIVED-inside-LEGACY-profile). XN-vs-|Z| fence (T10 carry, binding): separately-reported `XN ≈ 2.66` corroborates ORDER only — pairing it with `|Z| = 2.65581124` as an exact `(R, X)` pair is FORBIDDEN (imaginary-`R` proof: `2.66 > 2.65581124`); S7 `3.25`-ohm circulating figure is fenced at `c ≈ 1.10`; Phase-3 `Rgrid = 0` is LF-ONLY and SHALL NOT enter any fault sequence network. `§25.3` exposes `Ik''_P`, `|Z|_P`, `(X/R)_P` band + base, `Ik_S`, `(X/R)_S` as named provenanced parameters with eqs. (15-1)–(15-5) as the derivation chain.

### 24.6 Review-gate answers (binding — Q20/Q21)

- **Q20 — What Rev2 set is reusable?** ANSWERED: exactly ONE function body — `iec_kappa.m` (R3, SAFE TO REUSE as the §19.2 `κ(r)` shape with mandatory design-defined relabel). NOTHING else is reused as code. Patterns informing fresh design (not reuse): Zbus superposition scalars (R1), Ybus+injection structure (R2), symmetry/KCL test intent (R5/R6), through-path tag structure (R14), XML tap technique (R11) — all REBUILT per §§25/23.
- **Q21 — What Rev2 set is rejected?** ANSWERED: every data-bearing or result-bearing item is HISTORICAL ONLY (R4, R7–R17: protection helpers, all CSV results, registry + reconciliation log, Simulink tooling, orchestrator) and both engines/tests are REBUILD (R1/R2/R5/R6). Solid grounding (K1), legacy grid tuple (K4), 354-MW family (K3), C-line/old-zero (K8), prefault fallbacks (K5) are rejected with replacements in §§24.4–24.5 and Tasks 5/6/8/9/10. No Rev2 LG/LLG quantity SHALL verify Phase-4 earth values; no Rev2 current SHALL seed Phase-4 handoff.

---

## 25. MATLAB implementation architecture — DESIGN ONLY, no code (spec Sec 25)

### 25.0 Status + carries absorbed (binding)

This section defines module boundaries, data interfaces, derivation chains,
naming, and asserts. It contains NO code, NO file paths for new code beyond
interface names, NO numeric results. The implementation SHALL be written fresh
(R1/R2 REBUILD); R3 is the sole reused body. Absorbed carries (do not
re-resolve here — references are normative):

| Carry | Source | Absorbed in |
|---|---|---|
| T5 Park-convention | Task 5 §9.4.2 (two-axis `E'd/E'q`, `δc` from `Xq`-projection, fallback `E' = Vt + (Ra + jXd')·It` with sensitivity) | §25.2 (source module SHALL declare its Park sign convention explicitly and use it consistently; equations fix intent, this section fixes code form) |
| T6 ZN-naming | Task 6 §§10.1–10.5 (`R_loading`, `R_refl = n²·R_loading`, `R_HV_quoted`, `R_NER_HV`, `Z_NGT_series_HV`, `ZN`, `3·ZN`, `ZN_pu_machine`, `ZN_pu_study`) | §25.3 (exact names SHALL be parameter names; `3·ZN` zero-only; both ohms + pu with bases printed) |
| T10 XN-vs-\|Z\| | Task 10 §§15.2/15.6/15.9 (imaginary-`R` proof, per-dataset separation, `Rgrid = 0` fence) | §§25.3/25.6 (fences as asserts; §24.5 replacement) |
| T12 Ib-t_break | Task 12 §19.3 (`Ib(t_break)` transient nodal at prescribed break time, constant-`E'` upper bound, no `µ/q`, `t_break` attached) | §§25.2/25.5/26.5 (`t_break` is an INPUT parameter, never a constant) |
| T13 tolerance/bracket | Task 13 §§22.1/22.4/23.3 (OFAT + named joints, `T-RT/T-AN/T-KCL/T-DEAD/T-CONT/T-DET` with printed values, H0/H1 minimum + H2 bracket, C-LOW/HIGH, E alternatives) | §§25.6/25.7/26.6 (matrix + asserts + reporting rules as code contracts) |

### 25.1 Module map (binding — five modules + driver, no code)

```text
DRIVER (prefault-case loop, per-case c ∈ {LF360_GAT_OUT, LF360_GAT_IN}):
 ├─ M1 PREFAULT + SOURCE — reads §25.2 inputs, derives (9-1)–(9-13) per case,
 │    logs (|Vt|,θt,P,Q) → (Vt,St_pu,It) → (E'',E'd/E'q,Eq) chain (§9.4.4).
 ├─ M2 SEQUENCE NETWORKS — builds Y1/Y2/Y0 + Zbus per stage/band/dataset/H-leg
 │    from §25.3 parameters (Tasks 4/6/7/8/9/10 rules; Task 11 m/B-view topology).
 ├─ M3 FAULT SOLVER — full nodal Ybus+injection per RMS stage (§§17/19.1/19.3/19.4)
 │    + Thevenin-scalar audit (§17.0.3.2) via INDEPENDENT path (§23.1.1).
 ├─ M4 CONTRIBUTIONS + TAGS — per-leg extraction → (17-16) reconstruction →
 │    toward-fault KCL sums (20-1)–(20-4) + through-tags (§20.5) + CT data (§26.4).
 ├─ M5 VALIDATION + SENSITIVITY — V1–V12 legs (§23.2) with §23.3 asserts +
 │    A–H OFAT matrix (§§22.2–22.4) + min/max banding (§26.6).
 └─ OUT HANDOFF WRITER — emits §26 tables with full row schema (§19.6/§22.5);
      NO relay settings, NO duties, NO pass/fail vs ratings.
```

Rules: (a) M1–M5 communicate ONLY through the §25.3 parameter structs + the
§26 row schema — no hidden globals, no hard-coded literals (every constant
carries value + unit + base + source + locator + status). (b) The SAME case-`c`
prefault feeds all three RMS sources for that case (Task 5 §9.6-a); the SAME
`Xd''_sel` role feeds `E''` derivation AND the `Ik''` network (§9.6-b).
(c) Solver base for bus faults F1/F2/F3/F5 is the lumped topology (§18.2-A);
view B is derived on demand via (18-1)–(18-3) with the (18-3) assert before any
fault run. (d) `ip` is DERIVED in M3 from `Ik''` + `r` via (19-1)–(19-2) — no
separate network solution, no per-leg `ip`.

### 25.2 M1 — prefault + source interface (Task 5 consumed unchanged)

1. INPUTS (read-only): `phase3_bus_results.csv` (`Case_ID,Bus_Name,V_kV,Angle_deg,
   P_inj_MW,Q_inj_MVAr`), `phase3_system_summary.csv` (`Case_ID,Gen_P_MW,
   Gen_Q_MVAr,Gen_V_kV,V230_1_kV,V6_6_kV,V_REMOTE_kV,Paux_MW,Qaux_MVAr,GAT_in,…`),
   `phase3_loadflow_results.mat`, `ashuganj_operating_profiles.m:6-12,36-41`,
   `ashuganj_generators.m` machine rows, `ashuganj_transformers.m` tap rows.
   The implementation SHALL read `V_*_kV` columns and divide by the STATED base
   (÷ 22, ÷ 230); it SHALL NEVER use any internal solver-base `*_pu` field
   (notably `val.V_REMOTE_pu ≈ 2.297`) as a network pu voltage (§9.3 row 4).
2. DERIVATION (equations only — implementation evaluates): (9-1)–(9-6) common
   quantities; (9-7)–(9-8) `E''` (PRIMARY `Xd''_sat = 0.2248`, SENSITIVITY
   `Xd''_unsat = 0.2608`, `Ra` retained); (9-9)–(9-11) two-axis `E'd/E'q`
   (`Xd' = 0.3256`, `Xq' = 0.5087`, `Xq = 1.7510`); (9-12)–(9-13) constant-field
   `Eq` (`Xd = 1.7830`, `Xq = 1.7510`); base transfer per §9.4.5.
3. PARK CONVENTION (T5 carry, binding code form): the implementation SHALL
   print, once, its Park sign convention (d/q axis definitions, `Id/Iq`
   projection signs in (9-10), `Ra`-term placement in (9-11), `δc` branch of
   `arg`), then use it IDENTICALLY in derivation, transient network, and
   reconstruction. The `Xd'`-only fallback `E' = Vt + (Ra + jXd')·It` is
   permitted ONLY as a labelled APPROXIMATION with the mandatory two-axis
   sensitivity (Task 13-D5) and non-compliance note — never as exact.
4. STAGE HOOKS: `E'' → Ik''`, `E'd/E'q → Ib(t_break)`, `Eq → Ik-steady` (§9.6);
   `t_break` arrives from §25.5 as an input — M1 defines NO default break time.
5. FORBIDS: flat-start `1∠0°`; `|V|`-only EMF; shared OUT/IN EMF; recomputed
   load flow; qualified/historical relabelled primary; `Vprefault/Xd''` without
   (9-1)–(9-8); averaging `0.2248/0.2608`; legacy triple as third value;
   `X2/X0` as `Xd''`; `Rf` in any source equation.

### 25.3 M2 — sequence-network parameter interfaces (named, based, provenanced)

Every parameter below SHALL be a named struct field with printed value + unit +
base + source + locator + closed-enum status. Hard-coded literals are
FORBIDDEN. Derivation chains (equation forms; implementation evaluates):

1. BASES: `S_study = 100` MVA, `V_230 = 230` kV, `Zbase_230 = 529` ohm
   (DERIVED, frozen); `S_mach = 458` MVA, `V_mach = 22` kV,
   `Zbase_mach = 22²/458` ohm (QUALIFIED interpretation); `Zbase_22_study =
   22²/100 = 4.84` ohm; `Zf_pu = Zf_ohm / Zbase_level` per fault level (§17.0.1).
2. GENERATOR: `Xd/XdpXdpp/Xdpp_sat/Xq/Xqp/Xqpp/Xl/Ra_ohm` (Task 4 §6.1 rows 1–13);
   `X2 = 0.2242` (Task 7 §7.1); `X0 = 0.128` (Task 9 §8.1); transfers
   `Z_sys = Z_mach × (S_sys/S_mach)` same-level + stated cross-voltage
   treatment. `X2 = 0.2242` vs `Xd''_sat = 0.2248` are DISTINCT cells — never
   merged (E2 REJECTED).
3. NER — ZN-NAMING (T6 carry, binding names): `V1_NER = 22/√3` kV, `V2_NER =
   500` V, `n = V1_NER/V2_NER` (10-1); `R_loading = 2.62` ohm (SOURCE/PRIMARY);
   `R_refl = n²·R_loading` (10-3); `R_HV_quoted ≈ 60` ohm (SOURCE/PRIMARY,
   separate row); `Z_NGT_series_HV` (MISSING — rule §10.3.3-a NEGLECT or -b
   BOUNDED with ENGINEERING_ASSUMPTION label); `R_NER_HV` (reconciled per
   §10.3.4 outcome (i)/(ii) — both figures stay visible on (ii));
   `ZN = R_NER_HV + Z_NGT_series_HV` (10-4, phase-neutral ohms at 22-kV level);
   `ZN_pu_machine = ZN_ohm / Zbase_mach`, `ZN_pu_study = ZN_pu_machine ×
   (S_study/S_mach)` (§10.5.3); zero-sequence appearance STRICTLY as `3·ZN`
   in the generator neutral branch (10-5), LG/LLG-gated (§10.4.1). `ZN = 0`
   solid as primary FORBIDDEN (§10.7). Implementation SHALL report `n`,
   `R_refl`, reconciliation outcome, `ZN` in ohms + both pu bases, R/X split,
   and diagnostics `|3·ZN|/|jX0_gen + 3·ZN|`, `S_2_check = V2_fault²/R_loading`
   vs 135 kVA/20 s (consistency flag only).
4. TRANSFORMERS: GSUT `Z1 = 16.0 %/R 0.21 %/Z0 15.8 %` on 515 MVA tap 9 +
   solid `ZN = 0` (ASSUMPTION) + LV-delta block (§11); UAT `Z1 = 10.5 %/R ≈
   0.4 %/Z0 ≈ 9.3 %` on 25 MVA tap 3 + `ZN_UAT_LV` bounded via (12-3)
   `|ZN_UAT_LV| = (6.9 kV/√3)/I_lim_bound` with STATED `5-A` reading
   (`IN = 3·I0` primary) + R/X split + HV-delta block + 6.9-vs-6.6 kV dual-base
   rule (§12); GAT `Z_PS ≈ 12 %/R ≈ 0.5 %/Z0_PS ≈ 10.8 %` on 25 MVA tap 13 +
   `Z_PT/Z_ST` MISSING + tertiary-OPEN primary approximation (H0) + both
   neutrals solid-ASSUMED + H0–H4 legs + parallel-`B6_6` rule (§13). `X =
   √(Z² − R²)` throughout; `≈` markers preserved; `Z2 = Z1` JUSTIFIED per unit
   (Task 7 §7.3); shifts YNd1 ∓30°-conjugate / Dyn11-conjugate / GAT-0° carried
   to reconstruction (Task 12 hooks).
5. LINE: frozen `R_eq/X_eq/B_eq` + per-km parents (§18.1 L1–L11); zero via
   (14-2) `R0_eq = kR·R_eq / X0_eq = kX·X_eq / B0_eq = kB·B_eq` with `kX ∈
   [2.0, 3.5] / kR ∈ [2.0, 5.0] / kB ∈ [0.60, 0.85]`, MIDs `(3.5, 2.75, 0.725)`
   (ENGINEERING_ASSUMPTION band, §14.3); `C0_eq = B0_eq/(2π·50)`; m-division
   (18-4)–(18-8) per sequence per band end; split (18-1)–(18-3); mutual
   ignored-by-construction / approximated-as-ignored with stated
   non-conservative direction, explicit model FORBIDDEN (§14.4).
6. GRID: per-dataset `Ik''_P = 50` kA (ESTIMATED) → `Ssc_P/Sk''_P`,
   `|Z|_P = 2.65581124` ohm (DERIVED), `(X/R)_P ∈ [10, 20]` base 15 via (15-5);
   `Ik_S = 45.01` kA / `(X/R)_S = 10.99` (LEGACY) → `|Z|_S ≈ 2.95025 /
   R_S ≈ 0.267 / X_S ≈ 2.938` at `c = 1` via (15-3)–(15-4); `Z2_grid = Z1_grid`
   within-dataset (Task 7 §7.5); `Z0_grid = k0g·Z1_grid`, `k0g ∈ [1.0, 2.0]`
   base 1.5 within-dataset, angle from that dataset's X/R (§8.6); location
   at/above `REMOTE_GRID_BUS_ASSUMED` (`B230_REMOTE ↔ BGRID230`). XN-vs-|Z|
   + `Rgrid = 0` + S7 fences as ASSERTS (§25.6).
7. TOPOLOGY: `L_LINE: B230_1 → B230_REMOTE`, `ZGRID: B230_REMOTE ↔ BGRID230`;
   coupler CLOSED base (one node) / OPEN sensitivity (two nodes F3a/F3b +
   zero-split per §8.8 note); Q-switches closed-disconnectors (tags only);
   grounding switches OPEN/absent; GAT IN/OUT per-case gating (§13.5.1);
   `B6_6` explicit-parallel neutrals; no tertiary/`B6_6`/beyond-remote fault
   nodes.

### 25.4 Base / unit / sign discipline (binding — answers K6)

1. Every current reported in kA with RMS-vs-peak kind + stage label (§17.0.1.4):
   `Ik''/Ib/Ik-steady` kA RMS symmetrical (phasor angle carried);
   `ip` kA peak magnitude only (no phasor arithmetic).
2. Every impedance reported in ohms AND pu WITH its base printed beside every
   figure (`Zbase_230 = 529`, `Zbase_mach = 22²/458`, rating bases for
   transformers); bare `Z =` FORBIDDEN (Tasks 6/8/9 pattern).
3. Prefault voltages enter via `*_kV ÷ base` (kV-column rule, §25.2.1); the
   `V_REMOTE_pu` solver-base field SHALL NOT be read as a 230-kV pu voltage.
4. Sign: sequence fault currents INTO the fault (§17.0.4.1); branch legs
   TOWARD the fault (§20.1); generator derivation sign (`It` leaving) re-signed
   at the network boundary and documented (§17.0.4.3); line through-reporting
   keeps GIS→remote positive ONLY for `LINE-Q9` tags, re-signed toward-fault
   for KCL. `a = e^{j2π/3}` fixed once (§17.0.1.3); rotation by cyclic
   permutation only (§17.6.3).

### 25.5 M3/M4 — solver + contribution contracts (Task 12 consumed unchanged)

1. M3 solves the FULL NODAL sequence networks (Ybus + source injection) per RMS
   stage with that stage's `(Vf, Z1, Z2, Z0, source)`: subtransient (`E''/Xd''`
   → `Ik''`), transient (`E'd/E'q/Xd'/Xq'` at input `t_break` → `Ib(t_break)`),
   synchronous (`Eq/Xd/Xq` constant-field → `Ik-steady`); `ip = κ√2·Ik''` with
   `κ(r)` (19-1)–(19-2), `r = R1/X1` from `Z1(F,Ik'')`, governing-phase rule
   (§19.2). IB-T_BREAK (T12 carry, binding): `t_break` is a PROTECTION-STAGE
   INPUT parameter (seconds, with the breaker/relay zone it belongs to); the
   implementation SHALL accept per-run `t_break`, report `Ib(t_break)` with the
   value attached, apply NO `µ/q` post-processing, and footnote the constant-`E'`
   upper-bound simplification (§19.3-a) on every `Ib` row. No default break time
   is fixed in Phase-4.
2. Thevenin scalars (17-1)/(17-5)/(17-8)/(17-12) audit the nodal result
   (`|I_nodal − I_thevenin| ≤ tol_an`); Thevenin-only solving FORBIDDEN.
3. `Zf`: base `0` all types (DESIGN BASE); probes `Zf_earth_sens = 5` ohm
   (LG/LLG, enters as `3·Zf`) + `Zf_phase_sens = 1` ohm (LL/LLL, undivided),
   purely resistive, same-case repeat with ONLY `Zf` changed (§21.2); F1-LG
   5-ohm insensitivity (`3·ZN ≫ 3·5` ohm) is a VALIDATION leg (V8), not a
   failed sensitivity. LLG single-earth-impedance footnote travels with every
   LLG result (§21.4).
4. M4 extracts per-leg sequence currents (F1–F5 inventory §20.2: GEN/GSUT-LV/
   UAT/GSUT-HV/LINE-total-or-B1/B2/GRID/GAT-HV/NER-earth with P/N/0 gating),
   reconstructs per leg via (17-16), asserts (20-1)–(20-4) KCL, maps through-tags
   `GEN-Q/GSUT-HV/GSUT-LV/LINE-Q9/LINE-B1/LINE-B2/GRID-Q/GAT-HV` (§20.5, labels
   only — no duties), and attaches CT data per §26.4. `ip` has NO contribution
   table. Absent legs are ABSENT rows (never zero-filled); GAT OUT removes the
   GAT leg in all sequences.

### 25.6 Code-form asserts + forbids (binding — implementation SHALL assert)

1. (18-3) `Z_branch/2` restoration + (18-6) `Zs_S + Zs_R ≡ Zs_eq` + (18-8)
   shunt-sum `≡ Bs_eq` at every `m`/band-end within `tol_rt`.
2. Zero-X/R inside `[2.05, 8.98]` else modelling error (§14.3 envelope).
3. Realised `(X/R)_P` equals admitted input exactly (identity, §15.6.5);
   `X/R_S = 2.938108/0.267344 = 10.99` check.
4. XN-vs-|Z| fence: any run pairing `XN 2.66` with `|Z| 2.65581124` as `(R,X)`
   SHALL error (imaginary-`R` guard); any merged 50-kA×10.99 or 45.01-kA×2.6558
   pair SHALL error; S7 `3.25` as study impedance SHALL error; `Rgrid = 0` in
   any fault sequence network SHALL error.
5. `3·ZN` appears ONLY in generator (+ UAT-LV `ZN_UAT_LV`) neutral zero legs;
   any `ZN` in positive/negative networks SHALL error; `1×ZN`-in-zero outside
   labelled E4 error-check SHALL error. `ZN = 0` solid as primary SHALL error.
6. Park-convention declaration missing SHALL error (M1 gate). `t_break`
   missing on any `Ib` row SHALL error. Stage-label mixing or `ip`-per-leg
   SHALL error. Q-as-breaker, switching-sequence, bay/substation invention,
   `X0 = 3X1`/`R0 = R1`/`B0 = B1`/invented `Z0m` as fact SHALL error.

### 25.7 M5 — validation + sensitivity contracts (Task 13 consumed unchanged)

TOLERANCE/BRACKET (T13 carry, binding): OFAT from the §22.2 base with ONLY
§22.4 joints (S3+S4 at `B22` LG; E5/L1+H3 at `B6_6`; conditional C×B;
`Zf`×topology; H0/H1 × C-LOW/C-HIGH 2×2 where the GAT loop closes); V1–V12
(§23.2) with `T-RT/T-AN/T-KCL/T-DEAD/T-CONT/T-DET` — implementation SHALL print
each adopted `tol_*` with solver settings + code hashes beside every check;
retolerance needs recorded justification, never silent. H-legs: minimum H0 vs
H1 every LG/LLG location the GAT feeds + H2 bracket + H3/H4 where admitted,
LG/LLG-only with LLL/LL invariance check (V9). C-legs: LOW/MID/HIGH + conditional
cross-corners; E-legs: E1 tolerance + E2 quoted-vs-reflected + E3 neglected-vs-
bounded + E4 `1×ZN` error-check + E5 UAT-L1 joint; F-legs: `Zf = 0` vs probes;
G-leg: coupler closed-base vs open-sensitivity (F3a/F3b, never averaged);
A-legs: P-band 10/15/20 + P-vs-S duality + per-dataset `k0g` 1.0/1.5/2.0.
Solver-vs-same-algorithm validation FORBIDDEN (§23.1.2); Rev2 CSVs/Siemens
infeeds/`X0 = 3X1` expectations/H-vs-H as oracles FORBIDDEN. Deterministic
repeat (V12, no RNG/date-dependence) + full row schema audit (§§19.6/22.5) gate
every handoff write.

---

## 26. Phase-5 handoff outputs (spec Sec 26)

### 26.0 Handoff status (binding — read first)

Phase-4 hands DATA to Phase-5 protection-stage work. Handoff tables carry
currents + contributions + bands + tags + CT conversion data + `t_break` +
duration/stage attachment. They carry NO relay pickups, NO TMS, NO grading
margins, NO differential slopes, NO breaker pass/fail verdicts, NO substation
names. Every handoff row SHALL state the full schema of Task 12 §19.6 + Task 13
§22.5 (fault type + location (+`m` for F4) + prefault case + grid dataset with
`(X/R)_P` value or `S` + zero-band end (LOW/MID/HIGH + `k0g` where LG/LLG) +
`Xd''` role + NER/H-leg identifiers + `Zf` + coupler state + stage label + unit/
base); a row missing any field is REJECTED. `ip` rows additionally carry
`r = R1/X1` + `κ(r)`; `Ib` rows carry `t_break`; LLG rows carry the §21.4
single-earth-impedance footnote; `ip`/`Ib` rows carry the §§19.2-c/d, 19.3-a
simplification footnotes.

### 26.1 Fault current by location (binding)

Per mandatory location F1–F5 × all four types × all RMS stages (+ derived `ip`),
per prefault case (OUT/IN separate — never averaged), per dataset (P base +
band ends + S), per zero-band end where LG/LLG, per `Xd''` role, at `Zf = 0`
base (+ probe repeats): fault-branch phasors (RMS stages: magnitude + angle in
kA; `ip`: magnitude kA peak with `r/κ`), retained bus voltages from the nodal
solution (not the Thevenin scalar), fault MVA (`√3·Vnom·Isym`) where defined.
F1 vs F2 kept SEPARATE rows (adjacency ≠ identity); F3 ↔ `m = 0` and F5 ↔
`m = 1` kept as SEPARATE rows feeding continuity validation (never merged).

### 26.2 Min/max bands (binding)

Every LG/LLG `Ik''` (and derived `Ib/steady` where run) SHALL be reported as a
band, never a point: line-zero LOW/HIGH corners (S1) + grid-zero `k0g` ends
(A0z) + NER alternatives (E1–E3) + GAT H0/H1 (minimum) bracket where the loop
closes — with the MID/base representative identified. A point LG/LLG `Ik''`
without its band is INCOMPLETE by design (§19.1-d). Min/max SHALL be taken over
the COMPACT matrix only (no factorial extrema, no sweep extrema); the legs
supplying each end SHALL be named beside the band.

### 26.3 Source contributions + per-circuit line current (binding)

Per RMS stage (never for `ip`): toward-fault-signed per-leg phasors for GEN /
GSUT-HV / GSUT-LV / UAT branch / GAT-HV (iff IN) / LINE-total / GRID-direct /
NER-earth (LG/LLG only) per the §20.2 inventory, with (20-1)–(20-4) KCL closure
residuals printed. F4 additionally reports faulted-branch GIS-side +
remote-side legs, healthy-branch through leg, and branch TOTAL per phase
(`LINE-B1` / `LINE-B2` vs `LINE-Q9` total); healthy-state reporting uses
equal-sharing `I_B1 = I_B2 = I_total/2` (ENGINEERING_ASSUMPTION, totals
invariant). `B6_6`-LG reports the UAT-small vs GAT-dominant split per run;
HV-LG reports the plant-vs-grid zero split per band end.

### 26.4 Breaker through-current + CT primary/secondary data (binding — answers K7 without settings)

1. Through-current tags (labels only, §20.5): `GEN-Q`, `GSUT-HV`, `GSUT-LV`,
   `LINE-Q9` (total-line), `LINE-B1`/`LINE-B2` (per-circuit), `GRID-Q`,
   `GAT-HV` (iff IN) — each tag reads the stated contribution leg (§20.5) with
   toward-fault values for KCL and GIS→remote values ONLY for the tag label.
   Q-switches are DISCONNECTORS (zero-impedance closed, no arc/duty/timing
   model); grounding switches absent. NO duty, NO interrupting rating, NO
   verdict travels with any tag.
2. CT DATA (not settings): for each through-path the handoff SHALL provide
   primary current (kA RMS per stage + `ip` peak where the tag reads an RMS
   leg's derived peak), the CT RATIO under consideration (e.g. `1600/1`,
   `800/1` — ratio SELECTION itself is Phase-5, listed as candidate ratios,
   never decided here), secondary current (`I_sec = I_prim / ratio` in A),
   ratio base + accuracy-limit context where sourced (e.g. `30 VA 5P20`,
   `30 VA 3P` per Task 2 row 16 — quoted as device context, never as a
   selection), and the prefault full-load anchor for that path (Phase-3 frozen
   flows, NOT P1A FL). K7 semantics (pickup `1.2×FL`, `0.2 A` EF, TMS,
   `1.25×FL` tap rule, diff mismatch compensation) SHALL NOT appear in any
   handoff table — they are Phase-5 protection decisions, explicitly excluded
   from Phase-4 (§28).
3. Sensitivity of CT secondary data: per-circuit (`B1/B2`) vs total (`Q9`)
   legs, band ends (secondary inherits the primary band), and `t_break`-stage
   dependence (`Ib(t_break)` secondary reported with its `t_break`).

### 26.5 Sensitivity + duration/stage data (binding)

Sensitivity data: the A–H leg identifiers + varied values + OFAT discipline per
run (§§22.3–22.4), band-end absolute spreads (`ΔR0_eq/ΔX0_eq/ΔB0_eq`,
`ΔX0/X/R` envelope check), `κ(r)` + `r` (T12 kappa-shape carry),
discrimination statements (`B22`-LG NER-dominance + F-probe insensitivity;
`B6_6`-LG UAT-small vs GAT-dominant split; HV-LG plant-vs-grid zero split).
Duration/stage data: `Ik''` (t = 0+, subtransient anchor), `ip` (first-peak
magnitude, no phasor), `Ib(t_break)` with EXPLICIT `t_break` seconds attached
(constant-`E'` upper-bound footnote), `Ik-steady` constant-field reference (no
AVR footnote) — each with its methodology/assumptions/limitations reference
(§§19.1–19.4) and borrowed-vs-missing IEC table (§19.5) pointer. NO clearing
time is assumed in Phase-4 (Rev2 60 ms assumption is NOT carried); `t_break`
values arrive as Phase-5 protection-stage inputs.

### 26.6 Review-gate Phase-5 output list (binding checklist)

Phase-5 SHALL receive, per §26.0 schema: (a) fault current by location (F1–F5 ×
types × stages × cases × datasets × bands × `Xd''` roles × `Zf` × coupler);
(b) min/max bands with supplying legs named; (c) source contributions per RMS
stage with KCL residuals; (d) per-circuit line current (B1/B2 vs Q9 total,
F4 faulted-vs-healthy + healthy equal-sharing); (e) breaker through-current
tags (no duties); (f) CT primary/secondary DATA (primary + candidate ratios +
secondary + FL anchors, no settings); (g) sensitivity identifiers + spreads +
discrimination statements; (h) duration/stage data (`t_break`-attached `Ib`,
`r/κ`-attached `ip`, footnoted `Ik-steady`). Items (a)–(h) with NO relay
settings now — settings/coordination are a later Phase-5 stage consuming this
handoff, never part of it.

---

## 27. Risks / limitations (spec Sec 27)

### 27.1 Residual data risks (each with mitigation + handoff)

| # | Risk | Status | Mitigation (design) | Phase-5 data request |
|---|---|---|---|---|
| D1 | South-line R0/X0/B0 unmeasured (MISSING point values) | ENGINEERING_ASSUMPTION band | §14.3 wide band + LOW/HIGH mandatory legs + HIGH-covers-mutual proof (§14.4) + envelope assert [2.05, 8.98] | Tower geometry/phasing/ground-wire/soil survey; measured R0/X0/B0 per-km; mutual test if explicit model ever admitted |
| D2 | Grid Thevenin unmeasured (50 kA ESTIMATED; 45.01 kA LEGACY; X/R MISSING-as-data; Z0 MISSING both datasets) | ESTIMATED / LEGACY / ASSUMPTION | Dual profiles never merged + `(X/R)_P` band + `k0g` band + P-vs-S duality (A/A0z) | PGCB grid test record at `REMOTE_GRID_BUS_ASSUMED` (Ik'', X/R, X0/X1, c-factor basis, date/operating condition) |
| D3 | Generator X2/X0 + base/saturation interpretation QUALIFIED (no Siemens corroboration; test conditions MISSING) | WORKBOOK-DERIVED + QUALIFIED | D1–D4 alternatives + salient-`Zq''` + two-axis-vs-`Xd'`-only + S3+S4 joint at `B22` LG | OEM test record (X2/X0 conditions, saturation, base declaration, unsaturated counterparts) |
| D4 | NER quoted-vs-reflected reconciliation open + NGT series-X MISSING | SOURCE pair + MISSING rule | §10.3.3-a/b + §10.3.4 (i)/(ii) + E1–E4 + V8 dominance/5-ohm legs | NER transformer test (series Z, uk%, magnetising), resistor tolerance + thermal record, as-built single-line of 10BAB11 |
| D5 | GAT pairwise-INCOMPLETE (`Z_PT/Z_ST` MISSING; 10.8 % test-connection QUALIFIED; neutrals solid-ASSUMED) | MISSING + ASSUMPTION | Labelled H0 primary + H0/H1 minimum + H2 bracket + H3/H4 + LL/LLL invariance (V9) + non-conservatism warning | Complete GAT test (Z_PS/Z_PT/Z_ST per sequence, tertiary connection during test, neutral grounding record — `ENGINEER_DATA_REQUEST` item 8) |
| D6 | UAT/GAT LV neutral devices MISSING (10BBW10/20 cubicle candidate unresolved; 5-A limit only) | MISSING device + SOURCE limit | (12-3) bounded `ZN` with stated reading + R/X split + E5/L1+H3 joint at `B6_6` | UAT/GAT LV neutral device records (R/X or NGT ratio + resistor, single-line cubicle confirmation) |
| D7 | Full Siemens 39-pp report + turbine doc + INEL-0026 GIS drawing + JICA/Mallard file MISSING | MISSING | Fences throughout (no verification claimed; no bay/substation invention; Y1 report-only locator; GAT-via-UAT-docs partial); GIS table §18.6 as assumption | Siemens S001 full report + BD1015 turbine doc; INEL-0026 (bay numbers, coupler logic); JICA `12248464` family sheet |
| D8 | Aux/shunt + downstream-LV uncertainty (14 MW apportionment ASSUMPTION; `Y(grounded)` LF shunt; LV boards out of boundary) | ASSUMPTION / OUT-OF-SCOPE | Aux-shunt OPEN in zero base (§8.7); UAT contribution small-by-construction diagnostic; no motor infeed (missing §19.5) | Aux load survey (neutral impedances, board single-lines) only if LV-fault scope ever expands |

### 27.2 Modelling limitations (binding — travel with every handoff)

1. Design-defined stages are NOT IEC 60909-compliant (§19.5 borrowed-vs-missing
   table; full-compliance claims forbidden). `ip` uses a borrowed single-`r`
   shape with near-generator under-capture + positive-`r`-only simplification
   (§19.2-c/d). `Ib` is a constant-`E'` upper bound with no DC/arc content
   (§19.3-a/b). `Ik-steady` is a constant-field reference with no AVR forcing
   (§19.4-a). LLG uses a single earth impedance (phase-to-phase arc neglected,
   §21.4). Mutual ignored/approximated-as-ignored is non-conservative for
   earth-fault magnitude (§14.4/§18.5.4). GAT tertiary omission is
   non-conservative for LG/LLG magnitude (§13.4). Each limitation SHALL be
   footnoted on the affected handoff rows — never buried in an appendix.
2. F1/F2 `ip` + `Ib` carry the largest methodology spread (saliency +
   saturation-mixing + short-link band + NER tolerance stack); bands there are
   decision inputs, not conservatism margins to be trimmed silently.
3. Handoff bands bound the COMPACT matrix only — they are not worst-case
   ratings, not IEC min/max cases, not protection margins. Widening any band
   needs new data (D1–D8), never a wider assumption.

---

## 28. Explicit Phase-4 boundary (spec Sec 28)

### 28.1 Phase-4 STOPS here (binding)

After Task 15 assembles `2026-09-18-phase4-fault-analysis-design.md` (28
sections) and runs the 23-question review gate + the Task 15 freeze check
(`PHASE3_FINAL_REPORT.md` / `PHASE3_CHANGELOG.md` timestamps identical to Task 1
§1: `45504 B 2026-09-18 13:02:04` / `25257 B 2026-09-18 13:02:00`), Phase-4
STOPS: no implementation, no code run, no result tables filled, no handoff
files emitted, no review-gate waivers. The `.phase4_*` working drafts
(including this file) are kept until review approves their merge (default keep).

### 28.2 What Phase-4 does NOT produce (binding forbids)

1. No fault-current numbers, no breaker duties, no CT-ratio selections, no
   relay pickups/TMS/grading/differential settings, no coordination tables or
   plots, no pass/fail vs ratings, no clearing-time or switching-sequence
   studies, no transient-stability / battery / AVR / governor / SFC work.
2. No modification to `matlab/` code or data, Rev2 files, Phase-3 reports or
   changelogs, historical CSVs, or protection/plot artefacts. Verification is
   read-only (`Get-Item` timestamps, `read`/`grep`) unless Task 13/15
   explicitly authorises a named check.
3. No MISSING → VERIFIED promotion anywhere (provenance enum closed:
   SOURCE/PRIMARY, DERIVED, ENGINEERING_ASSUMPTION, HISTORICAL, LEGACY,
   MISSING). No unresolved issue silently converted into a verified fact during
   Task 15 assembly — statuses travel verbatim from Tasks 1–14 into the final
   spec.

### 28.3 What Phase-5 may consume (binding interface)

Phase-5 implementation SHALL consume: frozen Phase-3 values + boundaries (Task 1)
+ provenance ledger statuses (Task 3) + sequence rules (Tasks 4/6/7/8/9/10) +
prefault/source method with Park declaration (Task 5 + §25.2) + fault math/
stages/`Zf`/contributions (Task 12) + locations/m-division/GIS rules (Task 11) +
validation/sensitivity contracts with tolerances (Task 13 + §25.7) + this
section's Rev2 dispositions (§24), architecture (§25), and handoff contract
(§26) — and NOTHING else (no Rev2 CSVs, no registry values, no P1A prefault,
no assumed ratings/ Mikro-settings). First Phase-5 act: implement M1–M5 per
§25 with all §25.6 asserts active and the §25.2 Park declaration printed.

---

## T14 Checkpoint (plan Task 14 test)

- [x] Step 1 — each Rev2 fault/sequence item carries exactly one verdict
  (R1–R17, §24.3) with reason + known-problem keys (K1–K8, §24.2); Q20/Q21
  answered (§24.6); solid grounding / independent registry / 354-MW / legacy
  grid / prefault fallbacks / current-base / CT semantics / old zero-seq each
  addressed with Phase-4 replacement (§§24.2–24.5).
- [x] Step 2 — MATLAB implementation architecture defined as DESIGN ONLY
  (modules M1–M5 + driver, §25.1), parameter interfaces with ZN-naming
  (§25.3.3), Park-convention code form (§25.2.3), XN-vs-|Z| fences (§§24.5,
  25.3.6, 25.6.4), `Ib(t_break)` input contract (§25.5.1), tolerance/bracket
  contracts (§25.7); handoff outputs per §26 (by-location currents, min/max,
  contributions, per-circuit line current, through-tags, CT primary/secondary
  DATA, sensitivity, duration/stage data) with NO relay settings (§§26.0,
  26.4.2, 26.6).
- [x] Step 3 — risks/limitations (§27 with D1–D8 + footnoted method limits),
  explicit boundary (§28 STOP + forbids + Phase-5 interface), Objective/Scope
  (Secs 1–2) written. T5 Park / T6 ZN-naming / T10 XN-vs-|Z| / T12 Ib-t_break /
  T13 tolerance-bracket carries absorbed with source pointers (§25.0 table).
- [x] DESIGN ONLY: Rev2 read-only (no file modified); no `.m`/report/Phase-3
  file touched; no fault current, duty, CT-secondary selection, or relay
  number calculated; receiving bus `REMOTE_GRID_BUS_ASSUMED` only; provenance
  enum preserved (no MISSING → VERIFIED promotion).

(End of file)
