# Phase-4 Task 1 — Frozen Phase-3 Interface + Prefault Coupling Notes (WORKING NOTES ONLY)

> DESIGN ONLY — read-only inspection. No .m file created/modified/deleted. No fault currents calculated.
> Receiving bus is `REMOTE_GRID_BUS_ASSUMED` only — no substation name invented.
> Consumer: Tasks 4, 9, 11 (frozen-value table + boundary). Merged/deleted only at Task 15 after review.

## 1. Freeze evidence (read-only, no modification)

Recorded 2026-09-18 (task execution) via:
`Get-Item PHASE3_FINAL_REPORT.md, PHASE3_CHANGELOG.md | Format-Table Name,Length,LastWriteTime`
`Get-Item matlab\data\ashuganj_lines.m, matlab\data\ashuganj_grid.m | Format-Table Name,Length,LastWriteTime`

| File | Length (bytes) | LastWriteTime (local) |
|---|---|---|
| `PHASE3_FINAL_REPORT.md` | 45504 | 2026-09-18 13:02:04 |
| `PHASE3_CHANGELOG.md` | 25257 | 2026-09-18 13:02:00 |
| `matlab/data/ashuganj_lines.m` | 13448 | 2026-09-18 12:42:16 |
| `matlab/data/ashuganj_grid.m` | 10655 | 2026-09-18 12:40:20 |

Notes:
- `PHASE3_FINAL_REPORT.md` §25 / `PHASE3_CHANGELOG.md` §9 record the REV3.1 reconciliation POST baseline
  (`PHASE3_POST_HASHES.txt`, 335 lines, 2026-09-18 13:01:54) — timestamps above are consistent with that close.
- No file was opened for edit in this task; inspection only (`read` + `grep` + `Get-Item`).
- Expected re-check at Task 15: timestamps of the two PHASE3 files must be identical to the above
  (proof frozen files untouched).

## 2. Frozen Phase-3 value table (verbatim, DO NOT MODIFY)

Base (frozen): 100 MVA / 230 kV, Zbase = 529 ohm.
Source: `PHASE3_FINAL_REPORT.md` §§9/11/21; per-km constants are report-frozen; ohm totals are committed
in `matlab/data/ashuganj_lines.m:78-83`.

| # | Parameter | Frozen value | Unit | Base | Where confirmed | Status |
|---|---|---|---|---|---|---|
| 1 | south_line_R1 (r1 per-km) | 0.00015 | pu/km | 100 MVA / 230 kV | REPORT `PHASE3_FINAL_REPORT.md:53,61`; code `ashuganj_lines.m:79` note `(0.00015 pu/km*529)/2*0.7` | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE, human tier) |
| 2 | south_line_X1 (x1 per-km) | 0.00077 | pu/km | 100 MVA / 230 kV | REPORT `:53,61`; code `:81` note `(0.00077 pu/km*529)/2*0.7` | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE) |
| 3 | south_line_Y1 (y1 shunt per-km) | 0.001488 | pu/km | 100 MVA / 230 kV | REPORT `:53,61` (`y1 (shunt) 0.001488 pu/km → B 2.81285 uS/km`); see CONFLICT-1 below for code locator | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE) |
| 4 | Zbase | 529 | ohm | 100 MVA / 230 kV | REPORT `:53,61`; code `:79,81` (`*529`) | DERIVED (arithmetic V²/S) |
| 5 | R_eq (locked lumped dual-circuit equivalent, 0.7 km, 2 circuits) | 0.0277725 | ohm | 100 MVA / 230 kV (pu 0.0000525) | REPORT `:19,61`; code `:78` (`R_ohm = 0.0277725`) | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE) |
| 6 | X_eq (same equivalent) | 0.1425655 | ohm | 100 MVA / 230 kV (pu 0.0002695) | REPORT `:19,61`; code `:80` (`X_ohm = 0.1425655`) | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE) |
| 7 | B_eq (same equivalent) | 3.937996 | microS (uS) | 100 MVA / 230 kV (pu 0.0020832) | REPORT `:19,61`; code `:82-83` (`3.937996e-6/(2*pi*50)`, `B=3.937996 uS (2x1.968998)`) | ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE) |
| 8 | C_eq (stored form of B_eq at 50 Hz) | 1.253503e-08 | F | 50 Hz | REPORT `:61` (`C = B/(2·pi·50)`); code `:82` | ENGINEERING_ASSUMPTION |
| 9 | Length_km (locked) | 0.7 | km | — | REPORT `:49,61`; code `:71` (`Length_km = 0.7`) | ENGINEERING_ASSUMPTION |
| 10 | Physical_circuit_count / Model_representation | 2 / LUMPED_DUAL_CIRCUIT_PI | — | — | REPORT `:49`; code `:74-75` | Locked planning basis (both in service, lumped) |
| 11 | Conductor_reference | MALLARD_795_MCM | — | — | REPORT `:49,53`; code `:76-77` | ENGINEERING_ASSUMPTION (Ghorasal-Mallard PGCB/JICA family ref, NOT measured South link) |
| 12 | Zero-seq R0 / X0 / B0 (C0) | NaN / NaN / NaN | ohm/ohm/F | 100 MVA / 230 kV | Code `:84-86` (`R0_Status/X0_Status/C0_Status = 'MISSING'`); REPORT `:65` | MISSING — never 3×X1 as fact; Phase-4 input |

Frozen-table row count: 12 rows (rows 1–7 are the 7 plan-mandated frozen numbers; rows 8–12 are locked
companion fields later tasks need).

Derivation chain (verbatim, REPORT §11): single-circuit 0.7 km R 0.055545 ohm / X 0.285131 ohm /
B 1.968998 uS; parallel equivalent R_eq = r1_km·L/2, X_eq = x1_km·L/2, B_eq = 2·b1_km·L.

## 3. Bus boundary (frozen topology, consumed by Tasks 4, 9, 11)

Frozen topology sentence (plan-verbatim):
`Ashuganj South 230-kV GIS → 2×circuits 0.7km → REMOTE_GRID_BUS_ASSUMED → BGRID230`.

Branch boundary (code-verbatim endpoints):
- `L_LINE`: `B230_1 → B230_REMOTE` (`ashuganj_lines.m:65-66`; PI Section Line, MODELLED).
- `ZGRID`: spans `BGRID230 ↔ B230_REMOTE` (code `ashuganj_lines.m:31-32` writes
  `Bus_from='BGRID230'`, `Bus_to='B230_REMOTE'`; grid header `ashuganj_grid.m:38-39`
  `Bus_remote='B230_REMOTE'`, `Grid_equivalent_bus='B230_REMOTE'`; `Model_Note :129-133`
  `between BGRID230 and B230_REMOTE`; REPORT §6 `B230_1 --[L_LINE]--> B230_REMOTE --[ZGRID]--> BGRID230`).
  Plan shorthand `ZGRID: B230_REMOTE → BGRID230` denotes the same branch; orientation string only —
  see CONFLICT-2 (not a numeric discrepancy).
- New bus `B230_REMOTE` is `REMOTE_GRID_BUS_ASSUMED` — the assumed model boundary for the external
  230-kV network; actual destination substation NOT established (INEL-112070-00-ELC-DE-0026
  unavailable); no verified PGCB bus claimed (REPORT §§6,8,21-row-10).
- Register: 8 entries (7 Phase-2 + L_LINE); exactly 2 modelled branches (ZGRID + L_LINE);
  asserts `ashuganj_lines.m:225-228`. Solver wiring uses port handles, never bus index.
- Grid equivalent sits at/above the `REMOTE_GRID_BUS_ASSUMED` boundary (behind the 0.7 km line);
  plant bus `B230_1` connects via `L_LINE` only.

## 4. Prefault case list (coupling inventory for Task 5 generator-source + Task 12 stages)

Authoritative case definitions: `matlab/data/ashuganj_operating_profiles.m:6-12,36-41`
(read-only; NOT modified). Six canonical profiles + four historical aliases (LF1–LF4).

| Case ID | Role (frozen) | Dispatch | GAT | Topology | Scenario / status |
|---|---|---|---|---|---|
| `LF360_GAT_OUT` | PRIMARY | 360.00 MW | OUT (open) | radial | Primary / PRIMARY_VERIFIED |
| `LF360_GAT_IN` | PRIMARY | 360.00 MW | IN (closed) | looped | Primary / PRIMARY_VERIFIED |
| `LF342_GAT_OUT` | QUALIFIED | 342.01 MW | OUT (open) | radial | Derated / PRIMARY_SOURCE_QUALIFIED (owner scenario) |
| `LF342_GAT_IN` | QUALIFIED | 342.01 MW | IN (closed) | looped | Derated / PRIMARY_SOURCE_QUALIFIED |
| `LF389P30_GAT_OUT` | HISTORICAL | 389.30 MW | OUT (open) | radial | Historical_Reference / HISTORICAL (approved_exception) |
| `LF389P30_GAT_IN` | HISTORICAL | 389.30 MW | IN (closed) | looped | Historical_Reference / HISTORICAL (approved_exception) |

Primary prefault pair for Phase-4 EMF derivation: `LF360_GAT_OUT` / `LF360_GAT_IN` (Task 5 hook).
Aliases (backward-compat only, not separate cases): LF1=LF389P30_GAT_OUT, LF2=LF389P30_GAT_IN,
LF3=LF342_GAT_OUT, LF4=LF342_GAT_IN.

Fields each later task needs per prefault case (to be extracted at Task 5/12 time, NOT computed here):
1. Bus V magnitude + angle (all buses; esp. B22 gen bus, B230_1 plant 230-kV, B230_REMOTE remote bus;
   note `val.V_REMOTE_pu` remains solver-base ≈2.297 by determinism-test contract — use `V_REMOTE_kV`);
2. Generator P/Q dispatch + Q-capability limits + V setpoint (22 kV machine holding voltage; Q redispatches
   around line X + charging, REPORT §16);
3. Aux loading aggregate P/Q (frozen 14 MW / 8.676421 MVAr equivalent, REPORT §3);
4. Transformer state/taps (GSUT/UAT/GAT; approved Q8a un-tuned taps; GAT IN vs OUT changes loop closure);
5. GAT status (IN/OUT per case) + UAT status (IN in all cases per `ashuganj_operating_profiles.m:96`);
6. Bus-coupler state (CLOSED assumption all cases, `gis_bus_coupler_closed.m`; B230_1/B230_2 one node;
   coupler open reserved as Task 13 sensitivity-G case);
7. Grid voltage setpoint (1.00 pu slack at BGRID230, `ashuganj_grid.m:47-56`; solved B230_1/B230_REMOTE
   voltages from `results/phase3_loadflow/phase3_bus_results.csv`, 54 rows).

Solved-case evidence pointers (read-only, not recomputed): `results/phase3_loadflow/phase3_system_summary.csv`
(6 rows), `phase3_bus_results.csv` (54 rows), `phase3_loadflow_results.mat`; OLD-vs-NEW
`docs/validation/rev31_phase3/phase2_vs_phase3.csv` (REPORT §16).

## 5. CONFLICT notes (recorded, NOT fixed — fixing is out of scope)

- CONFLICT-1 (Y1 code locator): `Y1=0.001488 pu/km` is report-frozen (`PHASE3_FINAL_REPORT.md:53,61`)
  and plan-frozen, but the literal `0.001488` does NOT appear in `matlab/data/ashuganj_lines.m` or
  `ashuganj_grid.m` (grep over `matlab/` confirms zero hits outside report/plan/spec files). The .m files
  carry only the derived total (`B=3.937996 uS (2x1.968998)`, `C_F=3.937996e-6/(2*pi*50)` at `:82-83`).
  No number changed; later tasks must cite the REPORT (not the .m literal) as the Y1 source locator.
- CONFLICT-2 (ZGRID direction string): plan shorthand `ZGRID: B230_REMOTE → BGRID230` vs code
  `Bus_from='BGRID230' → Bus_to='B230_REMOTE'` (`ashuganj_lines.m:31-32`). Same two endpoints, same
  branch; orientation is a string convention (solver uses port handles). No numeric effect.
- CONFLICT-3 (stale plant-boundary comments, pre-existing per CHANGELOG §6/REPORT §23-conflict-4):
  `ashuganj_lines.m:12-15` header ("equivalent sits at the PLANT BOUNDARY") and `:52-55` `Length_Note`
  ("Thevenin EQUIVALENT at the plant boundary") plus `ashuganj_grid.m:5` ("network at the plant boundary")
  pre-date the ZGRID→B230_REMOTE move; `Placement_Note`/`Bus_remote`/`Grid_equivalent_bus`/`Model_Note`
  lines are current. Documentation wart only; no physical effect. Left untouched per design-only rule.
- No other discrepancy: R1/X1 literals, R_eq/X_eq/B_eq totals, Zbase=529, 0.7 km, 2 circuits, Mallard ref,
  and L_LINE `B230_1 → B230_REMOTE` all match report↔code verbatim.

## 6. Checkpoint

- Notes path: `docs/superpowers/specs/.phase4_task1_frozen_interface_notes.md` (this file).
- Frozen-table row count: 12 (7 plan-mandated frozen numbers + 5 locked companions).
- `matlab/` untouched: no .m file created/modified/deleted; no MATLAB run; no fault calculation.
- Handoff: §2 table + §3 boundary feed Tasks 4, 9, 11; §4 case list + field list feeds Tasks 5, 12.
