# Phase-4 Task 2 — Source Audit Notes (WORKING NOTES ONLY)

> DESIGN ONLY — read-only inspection. No .m file created/modified/deleted. No fault currents calculated.
> Receiving bus is `REMOTE_GRID_BUS_ASSUMED` only — no substation name invented.
> Consumer: Task 3 ledger + Task 14 Rev2 matrix. Merged/deleted only at Task 15 after review.
> MISSING stays MISSING — nothing below promotes an assumption to verified.

## 1. Source-exists table (plan Task 2, Step 1 — 16 required rows + 1 extra)

| # | Source | Found? | Locator | Status-hint | Notes |
|---|---|---|---|---|---|
| 1 | Single Line Diagram_South | FOUND (superseded) | `fwdtechnicaldatasldrequestforbueteeetermproject/Single Line Diagram_South.pdf` (1 p, GHESA Rev 00, ~1070104 B); text layer `tmp/rev3_txt/Single Line Diagram_South.txt`; png crops `tmp/pdfs/south_sld_page1/2.png` | HISTORICAL / SUPERSEDED | Own Note 3 says ratings preliminary. Authoritative SLD is INEL-112070-00-ELC-DE-0001-REV3 (row 1b). PDF page/image inspection required for drawing graphics |
| 1b | Main SLD (authoritative) | FOUND | `fwdtechnicaldatasldrequestforbueteeetermproject/INEL-112070-00-ELC-DE-0001-REV3.pdf` (2 pp, Rev 03, dwg 456-10-D-E-11010, 2014-09-17); `tmp/rev3_txt/INEL-112070-00-ELC-DE-0001-REV3.txt` | SOURCE/PRIMARY | Per `docs/validation/source_inventory.md:39`. Ratings, MV motor table, Notes 1–4 |
| 2 | GENERATION AND TRANSFORMERS SYSTEM | FOUND | `fwdtechnicaldatasldrequestforbueteeetermproject/GENERATION AND TRANSFORMERS SYSTEM.pdf` (3 pp, INEL-…-DE-0023 Rev 03, dwg 456-10-D-E-11110, 2014-10-29); `tmp/rev3_txt/GENERATION AND TRANSFORMERS SYSTEM.txt` | SOURCE/PRIMARY | Is DE-0023, NOT DE-0026 — see CONFLICT-B. Protection & measure one-line, CT/VT, relay types |
| 3 | Generator Data_South | FOUND (partial) | `fwdtechnicaldatasldrequestforbueteeetermproject/Generator Data_South.pdf` (2 pp, 136476 B); `tmp/rev3_txt/Generator Data_South.txt` | SOURCE/PRIMARY (partial) | Equals pp 6–7 of S001 protection report (§2.1.1 xd/xd'/xd'', Smax, NER 10BAB11, §2.4 grid figures). PDF page/image inspection required for tables |
| 4 | Siemens Generator Protection Setting Report (full, S001-112070-00-ELC-CL-0002, 39 pp + Attachment 1 p.42) | MISSING (partial only) | No `S001*`, `CL-0002*`, or `760522*` file anywhere in workspace (recursive filename search, zero hits) | MISSING | Only pp 6–7 present via row 3. Q-capability Attachment 1 curve in workspace only as user-confirmed graph extraction (`PRIMARY_SOURCE_EXTRACTED`/`MANUAL_GRAPH_EXTRACTION`, local attachment inspection false — `docs/validation/rev31_phase2/task-1-report.md:47`). Full 39 pp + turbine doc BD1015-B-&EFA010-700506 on request list (`docs/DATA_TO_COLLECT.md:79,126,388`) |
| 5 | GSUT docs | FOUND | `GSUT Data Sheet_South.pdf` (9 pp, S009-…-HD-0001 Rev 00, 233105 B) + `GSUT Nameplate_South.pdf` (3 pp, RATING PLATE 10BAT10 Rev 01, S/N 881264, 100092 B); txt extractions in `tmp/rev3_txt/` | SOURCE/PRIMARY | Z at 3 taps (15.5/16.0/16.9 %), R, Z0, losses; 25-position tap table. PDF page/image inspection required for tap table |
| 6 | UAT docs | FOUND | `UAT  Data Sheet_South.pdf` (24 pp, STWH-579UAT-0007/STWH-580GAT-0007 Rev 00, 287630 B) + `UAT Nameplate_South.pdf` (4 pp, STWH-579UAT-0008/STWH-580GAT-0008 Rev 03, 891303 B); txt extractions in `tmp/rev3_txt/` | SOURCE/PRIMARY | Datasheet + nameplate each cover BOTH UAT (S/N 100579) and GAT (S/N 100580) (`source_inventory.md:46`). PDF page/image inspection required |
| 7 | GAT standalone doc | MISSING (covered inside UAT docs) | No standalone `*GAT*` source file (only `tmp/pdfs/crop_gat.png`, `crop3_gat_ner.png` crops). GAT data lives inside row-6 UAT files | MISSING (partial coverage) | Pairwise ZPS≈12 %/R≈0.5 % present; ZPT/ZST pairwise incomplete per plan Task 8 — tertiary decision deferred to Task 8. Never treat UAT-doc coverage as a complete 3-winding source |
| 8 | PGCB Line data (South-specific line proof) | MISSING content (file found as regional inventory) | `fwdtechnicaldatasldrequestforbueteeetermproject/Line data.pdf` (170623 B); `tmp/rev3_txt/Line data.txt` | CONFLICT-DOCUMENTED / MISSING-as-South-proof | Candidates Ghorasal 44 km Mallard / Comilla 79 km Finch / Sirajganj 144 km Twin AAAC — none proven as South tap (`PHASE3_FINAL_REPORT.md:37,45`). Retained as engineering reference only |
| 9 | JICA/PGCB Mallard parameter source (`12248464.pdf` family) | MISSING (file) | Recursive filename search for `12248464|JICA|PGCB` — zero file hits; cited only second-hand in `Ashuganj_South_Final_Master_Data_and_Assumptions (1).md:58` (F4) and as "Ghorasal-Mallard PGCB/JICA family ref" in frozen notes | MISSING | Per-km R1/X1/Y1 therefore stay ENGINEERING_ASSUMPTION (DERIVED_FROM_ENGINEERING_REFERENCE), never PRIMARY. Task 3 must cite changelog/report locator, not a JICA page |
| 10 | Phase-2 final report | FOUND | `PHASE2_FINAL_REPORT.md` (518 lines, 50914 B, 2026-09-17 15:18:04 local) + `docs/validation/rev31_phase2/` evidence bundle | SOURCE/PRIMARY | Generator numerics, Q curve, capacity policy, NER reference |
| 11 | Phase-3 final report | FOUND | `PHASE3_FINAL_REPORT.md` (45504 B, 2026-09-18 13:02:04 local) | SOURCE/PRIMARY | Locked 0.7 km model, grid estimate fencing, §21 vocabulary, §23 conflicts |
| 12 | Phase-3 changelog | FOUND | `PHASE3_CHANGELOG.md` (25257 B, 2026-09-18 13:02:00 local) | SOURCE/PRIMARY | Per-file change table + authorization; Y1/R1/X1 provenance wording |
| 13 | Phase-3 MATLAB line/grid/topology data | FOUND (read-only) | `matlab/data/ashuganj_lines.m` (233 lines, 13448 B — L_LINE `:63-86`, ZGRID `:29-57`, register asserts `:225-228`); `matlab/data/ashuganj_grid.m` (172 lines, 10655 B — estimate header `:1-32`, remote-bus fields `:38-39`); topology support `matlab/data/ashuganj_buses.m`, `ashuganj_transformers.m`, `ashuganj_operating_profiles.m:6-12,36-41` | DERIVED / ENGINEERING_ASSUMPTION per-field | Inspected via `read` only; no file opened for edit. R0/X0/C0 = NaN MISSING (`:84-86`) |
| 14 | Phase-3 validation evidence | FOUND | `docs/validation/rev31_phase3/phase3_source_audit.csv` (header + 11 rows); `phase3_conservation.md`; `phase3_line_loading_drop_loss.md`; `phase3_sensitivity.md` (12/12 OK incl. GRID45 + length set); `phase2_vs_phase3.csv`; `task-13-all-tests.log`; `task-14b-reconciliation-tests.log`; solved cases `results/phase3_loadflow/phase3_bus_results.csv` (54 rows), `phase3_system_summary.csv` (6 rows), `phase3_loadflow_results.mat` | DERIVED validation | Full-suite 1388/0 gate cited in report §25; line-model gate 20/0 re-PASS after sensitivities |
| 15 | Rev2 fault/sequence files | FOUND (read-only) | See §2 below — 11 pattern-matched files + coupled registry/protection files, all read via `read` only | LEGACY / HISTORICAL-ONLY candidate | Task 14 classifies each SAFE/ADAPT-INTERFACE/REBUILD/HISTORICAL-ONLY; solid-grounding model already REJECTED (global constraint) |
| 16 | Existing fault reports/results | FOUND | `rev2/results/phase2_fault_currents.csv` (9 base + 36 sens rows), `phase2_sequence_Z.csv`, `phase2_breaker_duty.csv`, `phase2_simulink_check.csv`; `rev2/reports/Rev2_Final_Report.md` §§2–3 (fault table F1–F9, duty, KCL residuals); `PROGRESS.md:167,169,180` (breaker-duty + PGCB-2019 consistency notes); `rev2/plots/phase2_fault_currents.png`, `phase2_breaker_duty.png`, `phase2_sens.png` | HISTORICAL (Rev2 basis) | Rev2 basis is 354-MW legacy + `0.268+j2.94` grid + solid grounding — none carries into Phase-4 as fact |
| X1 | Authoritative GIS drawing INEL-112070-00-ELC-DE-0026 (extra, not in plan row list) | MISSING | Zero filename hits workspace-wide; `phase3_source_audit.csv:12` records MISSING | MISSING | Outgoing line-bay number MISSING; destination substation MISSING; receiving bus stays `REMOTE_GRID_BUS_ASSUMED` |

## 2. Rev2 fault/sequence-related files (plan Task 2, Step 2 — read-only, no edits)

Pattern run (read-only `Get-ChildItem -LiteralPath rev2 -Recurse -File | Where Name -match 'fault|sequence|phase2'`): 11 files. No file opened for edit.

| File | One-line purpose |
|---|---|
| `rev2/run_phase2_fault.m` (9388 B) | Fault-study engine: bolted LLL/LG/LL/LLG via classical Zbus superposition, 9 base cases + 36 Xdpp×grid×line sens + grid-Z0 sens, writes `phase2_*.csv` |
| `rev2/data/seq_networks.m` (4859 B) | 3-node (B01/B02/B03) sequence-network builder Y012/Zbus012 with Xdpp-sat/unsat switch and grid_k/line_k/gridZ0_k sensitivity scalings |
| `rev2/data/iec_kappa.m` (267 B) | IEC 60909 peak factor k(X/R) helper used for Ipeak |
| `rev2/data/iec_si.m` (234 B) | IEC Standard-Inverse time curve helper (protection side, coupled via `run_phase3_protection.m`) |
| `rev2/tests/test_phase2_fault.m` (4061 B) | TDD checks: Y012 symmetry/dims, YNd1 Z0 block, per-type fault symmetries, kappa unit value, 9-case + 36-sens dims, duty margins |
| `rev2/tests/test_phase2_kcl.m` (1379 B) | KCL closure at faulted node per case (F1/F5/F9 residuals; catches prefault/topology mismatch) |
| `rev2/results/phase2_fault_currents.csv` (10918 B) | Historical fault-current table: 9 base + 36 sens rows with Iseq/Iphase/Vduring/contributions/XR/kappa/Ipeak |
| `rev2/results/phase2_sequence_Z.csv` (647 B) | Historical Thevenin Zth012 per bus (base params) |
| `rev2/results/phase2_breaker_duty.csv` (581 B) | Historical breaker-duty table Q0/Q1/Q2/Q9 vs 50 kA withstand (interrupt assumed) |
| `rev2/results/phase2_simulink_check.csv` (781 B) | Historical engine-vs-Simulink cross-check figures |
| `rev2/simulink/xml_fault_tap.ps1` (3359 B) | Simulink fault-tap helper used by time-domain fault cross-checks |

Directly coupled (outside the filename pattern, listed for Task 14 completeness — read-only):

| File | One-line purpose |
|---|---|
| `rev2/data/ashuganj_rev2_registry.m` (5766 B) | Versioned Rev2 data registry feeding the fault engine (gen/GSUT/UAT/GAT/grid/line07/cases; solid-grounding + legacy grid live here) |
| `rev2/data/reconciliation_register.csv` (5861 B) | Supersession log for registry values |
| `rev2/run_phase3_protection.m` | Protection-coordination consumer of `phase2_fault_currents.csv` (GSUT-HV/LINE-Q9/UAT/B11 + diff starting values) |
| `rev2/results/phase3_settings.csv` + `phase3_coordination.csv` | Historical protection starting values + coordination pairs (NOT fault inputs) |
| `rev2/simulink/run_loadflow_v2_tests.m` + `recompute_verdicts.m` | Time-domain fault cross-check runner + verdict recomputation |
| `rev2/run_full_project.m` | Orchestrator invoking Phase-1 loadflow → Phase-2 fault engine → plots |

Known Rev2 defects carried to Task 14 (recorded, not fixed): generator `Earthing='Solidly grounded'` (`ashuganj_rev2_registry.m:28`) contradicts Siemens NER 10BAB11 — REJECTED per global constraint; grid `Rth 0.268/Xth 2.94, Isc 45.01 kA` (`:76-80`) is the legacy mixed tuple — superseded by Phase-3 dual-profile treatment; cases P1A–P1G are 354-MW legacy (`:95-101`) — superseded by LF360/LF342/LF389P30; line07 `0.08/0.35 ohm/km, B 4.2 uS/km` C-electrics (`:84-85`) — superseded by frozen Mallard R1/X1/Y1.

## 3. Checkpoint (plan Task 2, Step 3)

- Missing-source count: **5 of 17 rows MISSING** — rows 4 (full Siemens 39 pp report), 7 (standalone GAT doc), 8 (South-specific PGCB line proof), 9 (JICA/Mallard source file), X1 (INEL-0026 drawing). Rows 1/3/6 are FOUND-but-partial (superseded SLD; pp-6–7 extract; GAT-via-UAT-docs) — usable with stated limits, never promoted.
- Every row above has a found/missing verdict + file locator; drawing-heavy PDFs carry `PDF page/image inspection required` (text layers + png crops inspected via directory listing; no page renderer in this environment).
- No .m file created/modified/deleted; no Phase-3/Rev2/report file modified; no fault current calculated; no substation name invented.

## 4. Conflicts recorded (for Task 3 status discipline + Task 14 matrix)

- CONFLICT-A (SLD authority): GHESA `Single Line Diagram_South.pdf` Rev 00 superseded (own Note 3) vs INEL-…-0001-REV3 authoritative — use Rev 03, keep Rev 00 as HISTORICAL.
- CONFLICT-B (drawing identity): `GENERATION AND TRANSFORMERS SYSTEM.pdf` is DE-0023, not DE-0026 (`REV3_1_DATA_RECONCILIATION.md:121`) — DE-0026 reference inside it does not equal supply of DE-0026.
- CONFLICT-C (line-length blocks): Form 70 km + R0/X0/B1 sit in the 400-kV/North block (`docs/model/branch_list.md:67`); Ghorasal 44 km is a separate line — both fenced, never the South link.
- CONFLICT-D (grid duality): 50 kA Siemens §2.4 ESTIMATED source quantity vs 50 kA equipment withstand ratings (separate); 45.01 kA/XR 10.99 secondary set vs circulating |Z| 3.25 ohm (consistent only at c≈1.10, never merged) — `REV3_1_DATA_RECONCILIATION.md:177-192`, `PHASE3_FINAL_REPORT.md:73`.
- CONFLICT-E (grounding): Rev2 solid grounding vs 10BAB11 NER (22/√3 kV:500 V, 135 kVA/20 s, ~60 ohm HV, 2.62 ohm loading) — Rev2 model REJECTED.
- CONFLICT-F (legacy basis): Rev2 354 MW + `0.268+j2.94` + C-line-electrics vs Phase-3 LF360 primary + fenced grid profiles + frozen Mallard values — Rev2 results HISTORICAL-ONLY unless Task 14 rules otherwise per item.

## 5. Task 1 concern carried forward: Y1 report-locator note

- Y1 = 0.001488 pu/km is report-frozen (`PHASE3_FINAL_REPORT.md:53,61`) and plan-frozen, but the literal `0.001488` appears in NO `matlab/data/*.m` file (grep-verified in Task 1); the .m files carry only the derived total (`B=3.937996 uS (2x1.968998)`, `C_F=3.937996e-6/(2*pi*50)` at `ashuganj_lines.m:82-83`).
- Task 3 ledger rule: cite the REPORT (`PHASE3_FINAL_REPORT.md:53,61`), never a `.m` line, as the Y1 source locator; R1/X1 may cite both report and `ashuganj_lines.m:79,81` margin notes.
