TASK 2 - INDEPENDENT REVIEW FALLBACK PACKAGE
Created UTC: 2026-09-17T00:14:58.6156939Z
The worker package was absent. This package contains only the four current new MATLAB files, unabridged, with byte lengths and SHA-256 hashes. No original-file diffs.
Prior test evidence is supplied by the task/report: 26 new grouped contract cases and 765 targeted total passed. No tests were run for this review. No logs or catalog are embedded or newly verified.
Source content is copied byte-for-byte. Read exactly BYTES bytes after each CONTENT marker; separator newlines are outside source content.

===== BEGIN NEW FILE: matlab/data/engineering_assumptions.m =====
BYTES: 12558
SHA256: 1DA2CE63CA27338C35EAFDD16CA1226A77EC527A2A41EE185CF012ADB47F0DBA
CONTENT:
function A = engineering_assumptions()
%ENGINEERING_ASSUMPTIONS Central finite academic Phase-2 model selections.
% A = engineering_assumptions() returns a scalar struct keyed by stable names.
% Each leaf is a phase2_parameter record plus assumption_key/component_path.
% Ranges are engineering screening/sensitivity choices, NOT plant tolerances,
% measured confidence intervals, installed ratings, or commissioned settings.
% Columns: key, component path, value, unit, reasonable range, assumed range,
% specific basis. Every extra gain, limit, reference and load lives here.
rows = {
'exc_avr_gain','excitation.avr.gain',200,'pu/pu',[50 400],[100 300],'Generic high-gain static AVR, terminal-voltage error to Efd command; approved default.';
'exc_avr_time_s','excitation.avr.response_s',.02,'s',[.005 .1],[.01 .05],'Fast but finite electronic regulator lag; approved default.';
'exc_field_time_s','excitation.field.response_s',.5,'s',[.1 2],[.2 1],'Aggregate academic field-response lag, not an identified rotor circuit; approved default.';
'exc_command_min_pu','excitation.avr.command_min_pu',-5,'Efd pu',[-10 -1],[-7 -3],'Finite negative forcing command on abstract no-load Efd base; not negative physical field-current evidence.';
'exc_command_max_pu','excitation.avr.command_max_pu',5,'Efd pu',[1 10],[3 7],'Finite positive forcing ceiling; approved +/-5 command range.';
'exc_voltage_reference_pu','excitation.avr.voltage_reference_pu',1,'terminal V pu',[.9 1.1],[1 1],'Fixed academic terminal-voltage reference; frozen LF setpoints are not edited.';
'exc_no_load_reference_pu','excitation.field.no_load_reference_pu',1,'Efd pu',[1 1],[1 1],'Abstract no-load Efd normalization at rated terminal voltage; no volts or amperes conversion, not the 122 V datum.';
'exc_oel_rated_field_reference_pu','excitation.oel.rated_field_reference_pu',2.5,'Efd pu',[1.5 4],[2 3],'Assumed rated-field proxy is 2.5 times abstract no-load Efd, NOT measured rated field current.';
'exc_oel_threshold_pu','excitation.oel.threshold_pu',1.075,'rated-field pu',[1.02 1.15],[1.05 1.1],'OEL operates on Efd/rated_field_reference_pu; default threshold therefore corresponds to 2.6875 Efd pu.';
'exc_oel_time_s','excitation.oel.response_s',1,'s',[.1 10],[.5 3],'Finite academic overexcitation correction lag; no thermal withstand or protection claim.';
'exc_oel_gain','excitation.oel.gain',5,'Efd pu/rated-field pu',[1 20],[2 10],'Proportional correction for positive rated-field excess before bounded lag.';
'exc_uel_inset_MVAr','excitation.uel.inset_MVAr',5,'MVAr',[1 20],[2 10],'Positive inset above interpolated source lower-Q envelope; screening margin, not source accuracy.';
'exc_uel_time_s','excitation.uel.response_s',.1,'s',[.02 1],[.05 .3],'Finite underexcitation correction lag, untuned.';
'exc_uel_gain_pu_per_MVAr','excitation.uel.gain_pu_per_MVAr',.05,'Efd pu/MVAr',[.005 .2],[.02 .1],'Positive Efd correction per MVAr below the inset boundary; untuned.';
'exc_stator_threshold_pu','excitation.stator.threshold_pu',1,'stator I pu',[.95 1.1],[1 1],'Continuous current threshold on machine S/V base; active-current overload requires dispatch action.';
'exc_stator_time_s','excitation.stator.response_s',.2,'s',[.02 2],[.1 .5],'Finite reactive-current correction lag; not overcurrent protection timing.';
'exc_stator_gain','excitation.stator.gain',5,'Efd pu/stator I pu',[1 20],[2 10],'Untuned bounded correction for reactive contribution only, never an active-power repair.';
'exc_limiter_min_correction_pu','excitation.limiters.min_correction_pu',0,'Efd pu',[0 0],[0 0],'Inactive limiter correction is exactly zero; nonnegative correction magnitudes.';
'exc_limiter_max_correction_pu','excitation.limiters.max_correction_pu',5,'Efd pu',[1 10],[3 7],'Common finite magnitude cap for OEL/UEL/stator corrections, separate from signed AVR commands.';
'sfc_efficiency','sfc.efficiency',.97,'fraction',[.9 .995],[.95 .99],'Academic converter output/input power efficiency; approved default.';
'sfc_response_s','sfc.response_s',.03,'s',[.005 .2],[.01 .1],'Finite simplified converter power response, approved default.';
'sfc_min_output_power_MW','sfc.min_output_power_MW',0,'MW',[0 0],[0 0],'Starting-only model, no regenerative output-power request.';
'sfc_max_output_power_MW','sfc.max_output_power_MW',4,'MW',[1 10],[3 6],'Separately assumed OUTPUT-side starting converter power cap; not 2.28 kV DC link multiplied by 1876 A output current.';
'dc_nominal_voltage_V','stationDC.battery.nominal_voltage_V',110,'V',[110 110],[110 110],'Approved isolated station DC nominal rating, distinct from OCV and float target.';
'dc_cell_count','stationDC.battery.cell_count',55,'cells',[55 55],[55 55],'Approved series string of nominal two-volt lead-acid cells; integer count.';
'dc_capacity_Ah','stationDC.battery.capacity_Ah',200,'Ah',[100 400],[150 250],'Whole-bank nominal charge capacity; academic duty, not installed plant sizing.';
'dc_internal_resistance_ohm','stationDC.battery.internal_resistance_ohm',.05,'ohm',[.01 .15],[.03 .08],'Whole-bank lumped resistance for terminal sag, not per-cell resistance or DC fault data.';
'dc_ocv_soc','stationDC.battery.ocv_soc',[0 1],'SOC fraction',[0 1],[0 1],'Linear lookup domain from empty to full normalized charge, with discharge cutoff handled separately.';
'dc_ocv_V','stationDC.battery.ocv_V',[105 116],'V',[99 121],[103 118],'Illustrative empty/full bank OCV endpoints about 1.91/2.11 V per cell; not a measured discharge curve.';
'dc_soc_min','stationDC.battery.soc_min',.2,'SOC fraction',[0 .5],[.1 .3],'Conservative reserve cutoff, not chemical zero charge.';
'dc_soc_max','stationDC.battery.soc_max',1,'SOC fraction',[1 1],[1 1],'Normalized fully charged upper limit.';
'dc_soc_initial','stationDC.battery.soc_initial',1,'SOC fraction',[0 1],[.2 1],'Default fully charged initial condition; consumer must keep it within the usable SOC window.';
'dc_cutoff_voltage_V','stationDC.battery.cutoff_voltage_V',105,'V',[99 110],[102 108],'Loaded-terminal undervoltage cutoff; discharge stops on voltage OR SOC threshold.';
'dc_max_discharge_A','stationDC.battery.max_discharge_A',200,'A',[50 400],[150 250],'Finite approximate 1C bank discharge bound; no short-circuit or cell-life validation.';
'dc_max_charge_A','stationDC.battery.max_charge_A',40,'A',[10 80],[20 60],'Finite approximate C/5 recharge bound, independently below total charger current capability.';
'dc_charge_efficiency','stationDC.battery.charge_efficiency',.9,'fraction',[.8 1],[.85 .95],'Simple coulombic charge efficiency; discharge capacity already uses terminal current.';
'charger_nominal_voltage_V','stationDC.charger.nominal_voltage_V',110,'V',[110 110],[110 110],'Charger nominal service class, not its regulation target.';
'charger_rated_power_kW','stationDC.charger.rated_power_kW',20,'kW',[10 40],[20 20],'Approved per-unit DC OUTPUT rating; AC input is DC output divided by efficiency.';
'charger_unit_count','stationDC.charger.unit_count',2,'units',[2 2],[2 2],'Approved two 100-percent-rated units, not two simultaneously active supplies.';
'charger_active_units','stationDC.charger.active_units',1,'units',[1 1],[1 1],'One duty unit; standby takeover replaces duty, never doubles normal output.';
'charger_efficiency','stationDC.charger.efficiency',.925,'fraction',[.85 .98],[.9 .95],'Approved DC-output/AC-input efficiency for accounting only.';
'charger_float_voltage_V','stationDC.charger.float_voltage_V',123.75,'V',[121 126.5],[122.1 125.4],'Illustrative 2.25 V/cell float target, distinct from 110 V nominal and 116 V full-charge OCV.';
'charger_max_current_A','stationDC.charger.max_current_A',180,'A',[100 250],[150 220],'Finite per-unit current ceiling; simultaneous 20 kW power bound also applies.';
'charger_min_current_A','stationDC.charger.min_current_A',0,'A',[0 0],[0 0],'Charger sources current only; no reverse-current sink.';
'charger_response_s','stationDC.charger.response_s',.1,'s',[.01 1],[.05 .3],'Finite first-order charging-current regulation response, untuned.';
'charger_voltage_gain_A_per_V','stationDC.charger.voltage_gain_A_per_V',50,'A/V',[10 200],[25 100],'Proportional voltage-error current demand before current/power/SOC limits.';
'load_relay_kW','stationDC.loads.continuous.relay_kW',.3,'kW',[.05 1],[.1 .5],'Continuous protection-relay electronics only, illustrative demand.';
'load_control_kW','stationDC.loads.continuous.control_kW',.5,'kW',[.1 2],[.2 1],'Continuous control electronics, not breaker coil pulses.';
'load_instrumentation_kW','stationDC.loads.continuous.instrumentation_kW',.4,'kW',[.05 1.5],[.2 .8],'Continuous measurement/transducer electronics, illustrative demand.';
'load_communications_kW','stationDC.loads.continuous.communications_kW',.2,'kW',[.05 1],[.1 .5],'Continuous communications electronics, illustrative demand.';
'load_emergency_control_kW','stationDC.loads.continuous.emergency_control_kW',.3,'kW',[.05 1],[.1 .5],'Always-on emergency-control electronics, separate from emergency switched demand.';
'load_excitation_electronics_kW','stationDC.loads.continuous.excitation_electronics_kW',.7,'kW',[.1 3],[.3 1.5],'Excitation auxiliary electronics ONLY; no generator field-power supply is inferred.';
'load_trip_kW','stationDC.loads.trip.power_kW',2,'kW',[.2 5],[1 3],'Additional aggregate illustrative trip-coil pulse power, not an installed breaker rating.';
'load_trip_duration_s','stationDC.loads.trip.duration_s',.2,'s',[.05 1],[.1 .5],'Finite illustrative trip pulse duration, not a breaker clearing time.';
'load_close_kW','stationDC.loads.close.power_kW',3,'kW',[.2 8],[1 5],'Additional aggregate illustrative close-coil pulse power, separate from trip.';
'load_close_duration_s','stationDC.loads.close.duration_s',.5,'s',[.1 2],[.2 1],'Finite illustrative close pulse duration, not switchgear operating validation.';
'load_emergency_additional_kW','stationDC.loads.emergency_additional_kW',5,'kW',[1 15],[3 8],'Additional switched emergency demand sustained for caller-selected scenario duration.';
'gov_droop_pu','governor.droop_pu',.05,'speed pu/power pu',[.03 .08],[.04 .06],'Approved 5-percent academic droop; power pu on primary machine MVA base, not an OEM controller.';
'gov_response_s','governor.response_s',.2,'s',[.05 1],[.1 .5],'Approved finite governor lag, readiness only.';
'gov_turbine_time_s','governor.turbine_response_s',.75,'s',[.2 3],[.5 1.5],'Approved lumped turbine lag, not a validated multi-shaft steam/gas model.';
'gov_speed_reference_pu','governor.speed_reference_pu',1,'speed pu',[1 1],[1 1],'Nominal synchronous-speed reference, no speed excursion tuning.';
'gov_turbine_gain','governor.turbine_gain',1,'pu/pu',[.8 1.2],[1 1],'Unity steady-state transfer for aggregate governor/turbine readiness.';
'gov_min_power_MW','governor.min_power_MW',0,'MW',[0 0],[0 0],'Academic nonnegative mechanical-power bound; upper screening bound comes from primary capacity.';
'pss_enabled','pss.enabled',0,'boolean',[0 0],[0 0],'Stored profile is disabled and untuned; enabling needs separate authorization and tuning.';
'pss_gain','pss.gain',10,'terminal V pu/speed pu',[1 30],[5 15],'Generic speed-input stabilizer gain, not a SEMIPOL setting.';
'pss_washout_s','pss.washout_s',10,'s',[1 30],[5 20],'Finite generic washout time, no frequency-response validation.';
'pss_lead1_s','pss.lead1_s',.1,'s',[.02 1],[.05 .3],'First generic lead time, stored only.';
'pss_lag1_s','pss.lag1_s',.02,'s',[.005 .2],[.01 .05],'First generic lag time, stored only.';
'pss_lead2_s','pss.lead2_s',.1,'s',[.02 1],[.05 .3],'Second generic lead time, stored only.';
'pss_lag2_s','pss.lag2_s',.02,'s',[.005 .2],[.01 .05],'Second generic lag time, stored only.';
'pss_output_min_pu','pss.output_min_pu',-.05,'terminal V pu',[-.2 -.01],[-.1 -.02],'Finite negative stabilizer-voltage bound; inactive while disabled.';
'pss_output_max_pu','pss.output_max_pu',.05,'terminal V pu',[.01 .2],[.02 .1],'Finite positive stabilizer-voltage bound; inactive while disabled.';
};
A = struct();
for k = 1:size(rows,1)
    key = rows{k,1};
    r = phase2_parameter(rows{k,3},rows{k,4}, ...
        'Approved Phase-2 Task-2 academic engineering selection', ...
        ['matlab/data/engineering_assumptions.m: ' key], ...
        'ENGINEERING_ASSUMPTION','Academic selection; not plant-validated', ...
        [rows{k,7} ' No installed plant rating or commissioned tuning is claimed.'], ...
        'assumption_basis',rows{k,7},'reasonable_range',rows{k,5}, ...
        'assumed_range',rows{k,6});
    r.assumption_key = key;
    r.component_path = rows{k,2};
    A.(key) = r;
end
end

===== END NEW FILE: matlab/data/engineering_assumptions.m =====

===== BEGIN NEW FILE: matlab/data/ashuganj_phase2_systems.m =====
BYTES: 12104
SHA256: 9687A306759E6D4C244D594799FFA41984C6BF7BB62D99A8EFDA245256D60770
CONTENT:
function S = ashuganj_phase2_systems(G,A)
%ASHUGANJ_PHASE2_SYSTEMS Isolated metadata-only component configuration.
% S = ashuganj_phase2_systems() uses canonical generator and assumptions.
% S = ashuganj_phase2_systems(G) or ashuganj_phase2_systems(G,A) accepts the
% scalar generator (NOT master) and a complete engineering_assumptions struct.
% Six objects: excitation, sfc, stationDC, governor, pss, dynamicReadiness.
% Numeric/categorical parameters are records; text policies are descriptors.
% No solver, builder, load-flow allocation, field base, or dynamics changed.
% Override value AND selected_value together, retaining schema/units/paths.
% Ranges may narrow/widen inside the central reasonable range. Cross-field
% physical consistency is checked too. Extra/missing keys are rejected.
if nargin < 1
    G = ashuganj_generators();
end
if nargin < 2
    A = engineering_assumptions();
end
machineKeys = {'Snom_MVA','P_capacity_MW','Vnom_kV','H_s','Ra_ohm', ...
    'Ra_pu_machine','Xd','Xdp','Xdpp','Xq','Xqp','Xqpp','Xl', ...
    'Td0p_s','Td0pp_s','Tq0p_s','Tq0pp_s'};
validate_generator(G,machineKeys);
validate_assumptions(A);
S = struct();
keys = fieldnames(A);
for k = 1:numel(keys)
    r = A.(keys{k});
    S = put_record(S,strsplit(r.component_path,'.'),r);
end
source = phase2_source_data(G);
S.excitation.id = 'ACADEMIC_STATIC_EXCITATION';
S.sfc.id = 'ISOLATED_STARTING_CONVERTER';
S.stationDC.id = 'ISOLATED_STATION_DC';
S.governor.id = 'ACADEMIC_GOVERNOR_TURBINE';
S.pss.id = 'DISABLED_GENERIC_PSS';
S.dynamicReadiness.id = 'PRIMARY_MACHINE_READINESS';
S.excitation.type = source_record(source.excitation.type);
S.excitation.designation = source_record(source.excitation.designation);
S.excitation.no_load_voltage_V = source_record(source.excitation.no_load_voltage_V);
S.excitation.model = 'GENERIC_TWO_LAG_NOT_IDENTIFIED_SEMIPOL_MODEL';
S.excitation.field.physical_base = 'UNRESOLVED_NOT_USED';
S.excitation.field.normalization = 'ABSTRACT_NO_LOAD_EFD_NOT_122V_NOT_RATED_FIELD';
S.excitation.avr.equation = 'Tavr*dVr/dt=Kavr*(Vref-Vt)-Vr; Tfield*dEfd/dt=Vr_limited-Efd';
S.excitation.avr.state_policy = 'BOUNDED_LAG_STATES_NO_HIDDEN_INTEGRATOR_WINDUP';
S.excitation.oel.input_definition = 'Efd/rated_field_reference_pu; NOT Efd/no_load_reference_pu';
S.excitation.oel.equation = 'Lag bounded gain*max(Efd/rated_field_reference_pu-threshold_pu,0); subtract correction';
S.excitation.uel.equation = 'Qboundary=interp1(source_P,source_Qmin,P)+inset_MVAr; lag bounded gain*max(Qboundary-Q,0); add correction';
S.excitation.uel.domain_policy = 'REJECT_OUTSIDE_CURVE_OR_PRIMARY_CAPACITY; REPORT_INFEASIBLE_INSET_NOT_CLIP';
S.excitation.uel.curve = curve_records(G.capabilityCurve);
S.excitation.stator.current_base = 'Snom_MVA/(sqrt(3)*Vnom_kV) kA; primary machine base';
S.excitation.stator.active_overload_action = 'DISPATCH_ACTION_NOT_EXCITATION_REPAIR';
S.excitation.stator.response_policy = 'BOUNDED_REACTIVE_CORRECTION_ONLY; ACTIVE_CURRENT_EXCESS_REPORTED';
S.excitation.limiters.coordination = 'REPORT_CONFLICTS; NO_CLOSED_LOOP_TUNING_OR_STABILITY_CLAIM';
S.sfc.dc_link_kV = source_record(source.sfc.dc_link_kV);
S.sfc.max_starting_output_A = source_record(source.sfc.max_starting_output_A);
S.sfc.power_limit_side = 'OUTPUT';
S.sfc.accounting = 'Pinput=Poutput/efficiency; no DC-current inference from OUTPUT current';
S.sfc.electrical_boundary = 'NO_GENERATOR_FIELD_OR_STATION_DC_CONNECTION';
S.stationDC.electrical_boundary = 'ISOLATED_NO_FIELD_OR_SFC_CONNECTION';
S.stationDC.accounting = 'NOT_ADDED_TO_FROZEN_14MW_AUXILIARY';
S.stationDC.battery.ocv_interpolation = 'linear';
S.stationDC.battery.sign_convention = 'POSITIVE_CURRENT_DISCHARGES_BANK';
S.stationDC.battery.equation = 'Vterminal=OCV(SOC)-I*Rbank; dSOC/dt=-I/(3600*capacity_Ah) for discharge; charge uses charge_efficiency';
S.stationDC.battery.cutoff_policy = 'STOP_DISCHARGE_AT_SOC_MIN_OR_TERMINAL_CUTOFF; STOP_CHARGE_AT_SOC_MAX; REJECT_INVALID_STATE_TIME';
S.stationDC.charger.mode = 'DUTY_STANDBY';
S.stationDC.charger.rating_side = 'DC_OUTPUT_PER_UNIT';
S.stationDC.charger.equation = 'Lag bounded voltage_gain*(Vfloat-Vbus); simultaneous current and Pdc/Vbus bounds; Pac=Pdc/efficiency';
S.stationDC.charger.full_soc_policy = 'SUPPLY_LOAD_ONLY_AT_FULL_SOC; NO_FORCED_OVERVOLTAGE_OR_OVERCHARGE';
S.stationDC.charger.redundancy = 'STANDBY_REPLACES_FAILED_DUTY_NOT_PARALLEL_DOUBLE_OUTPUT';
S.stationDC.loads.excitation_electronics_scope = 'AUXILIARY_ELECTRONICS_NOT_FIELD_POWER';
S.stationDC.loads.pulse_policy = 'TRIP_AND_CLOSE_ADDITIONAL_NONREPEATING_PULSES_WITH_SEPARATE_DURATIONS';
S.stationDC.loads.emergency_policy = 'ADDITIONAL_SWITCHED_LOAD_FOR_CALLER_SELECTED_DURATION';
S.governor.max_power_MW = source_record(source.generator.P_capacity_MW);
S.governor.power_base_MVA = source_record(source.generator.Snom_MVA);
S.governor.model = 'GENERIC_DROOP_TWO_LAG_READINESS_ONLY';
S.governor.equation = 'Power-pu correction=(speed_reference_pu-speed_pu)/droop_pu; governor then turbine lag; clamp to primary MW bounds';
S.pss.tuning = 'UNTUNED_GENERIC_DISABLED';
S.pss.input = 'SPEED_DEVIATION_PU';
S.pss.model = 'GENERIC_WASHOUT_TWO_LEAD_LAG_NOT_PLANT_PSS';
S.dynamicReadiness.dataset_id = G.Dataset_ID;
S.dynamicReadiness.model = 'STANDARD_SIXTH_ORDER';
S.dynamicReadiness.validation = 'DATA_ONLY_NOT_DYNAMICALLY_VALIDATED';
S.dynamicReadiness.reactance_selection = 'PRIMARY_UNQUALIFIED_NOT_SATURATED_REPLACEMENT';
S.dynamicReadiness.field_base = 'UNRESOLVED_NOT_USED';
S.dynamicReadiness.unresolved = 'Damping, OCC, detailed rotor circuit and physical field base remain unresolved; no invented zero defaults';
for k = 1:numel(machineKeys)
    key = machineKeys{k};
    S.dynamicReadiness.machine.(key) = source_record(source.generator.(key));
end
for key = {'Xdpp_sat','S10','S12'}
    S.dynamicReadiness.saturation.(key{1}) = source_record(source.generator.(key{1}));
end
S.dynamicReadiness.saturation.policy = 'SOURCE_COEFFICIENTS_AND_SATURATED_XDPP_SEPARATE_NOT_REPLACEMENT_OR_FULL_OCC';
f = phase2_parameter(G.f_Hz,'Hz','Generator Name Plate_South.pdf', ...
    'Existing ashuganj_generators transcription: f_Hz / f_Status',G.f_Status, ...
    'Existing primary transcription','Rated frequency retained; no new attachment inspection.');
S.dynamicReadiness.frequency_Hz = source_record(f);
end

function validate_generator(G,keys)
try
    assert(isstruct(G) && isscalar(G));
    assert(all(isfield(G,{'Primary','Provenance','Dataset_ID','capabilityCurve', ...
        'Uexc0_V','SFC_DC_link_kV','SFC_Imax_A','f_Hz','f_Status'})));
    for key = [keys {'Xdpp_sat','S10','S12'}]
        n = key{1}; v = G.(n);
        assert(isnumeric(v) && isreal(v) && isscalar(v) && isfinite(v) && v>0);
        assert(isequal(v,G.Provenance.(n).Normalized_value));
        if isfield(G.Primary,n)
            assert(isequal(v,G.Primary.(n)));
        end
    end
    for key = {'Uexc0_V','SFC_DC_link_kV','SFC_Imax_A','f_Hz'}
        v = G.(key{1});
        assert(isnumeric(v) && isscalar(v) && isreal(v) && isfinite(v) && v>0);
    end
    assert(G.P_capacity_MW<=G.Snom_MVA);
    generatorCapability(G.P_capacity_MW,G.capabilityCurve);
catch
    error('ashuganj_phase2_systems:InvalidGenerator', ...
        'Require scalar canonical generator with finite primary inputs consistent with its provenance.');
end
end

function validate_assumptions(A)
D = engineering_assumptions(); keys = fieldnames(D);
try
    assert(isstruct(A) && isscalar(A) && isequal(sort(fieldnames(A)),sort(keys)));
    for k = 1:numel(keys)
        key = keys{k}; r = A.(key); d = D.(key);
        assert(isstruct(r) && isscalar(r) && all(isfield(r,fieldnames(d))));
        assert(strcmp(r.status,'ENGINEERING_ASSUMPTION') && strcmp(r.source_status,r.status));
        assert(strcmp(r.unit,d.unit) && strcmp(r.assumption_key,key) && ...
            strcmp(r.component_path,d.component_path));
        assert(isequal(size(r.value),size(d.value)) && isequal(r.selected_value,r.value));
        assert(isequal(r.reasonable_range,d.reasonable_range));
        phase2_parameter(r.value,r.unit,r.source,r.source_locator,r.status,r.confidence, ...
            r.rationale,'assumption_basis',r.assumption_basis, ...
            'reasonable_range',r.reasonable_range,'assumed_range',r.assumed_range, ...
            'source_status',r.source_status,'derivation',r.derivation, ...
            'interpretation_status',r.interpretation_status);
    end
catch
    error('ashuganj_phase2_systems:InvalidAssumptions', ...
        'Require complete central keys, metadata, stable units/paths and finite selected values within approved reasonable ranges.');
end
v = @(key) A.(key).value;
consistent = v('exc_command_min_pu')<v('exc_command_max_pu') && ...
    v('exc_no_load_reference_pu')<v('exc_oel_rated_field_reference_pu') && ...
    v('exc_oel_rated_field_reference_pu')*v('exc_oel_threshold_pu')<v('exc_command_max_pu') && ...
    v('exc_limiter_min_correction_pu')<v('exc_limiter_max_correction_pu') && ...
    v('sfc_min_output_power_MW')<v('sfc_max_output_power_MW') && ...
    isequal(v('dc_ocv_soc'),[0 1]) && all(diff(v('dc_ocv_V'))>0) && ...
    v('dc_soc_min')<v('dc_soc_max') && v('dc_soc_initial')>=v('dc_soc_min') && ...
    v('dc_soc_initial')<=v('dc_soc_max') && ...
    v('dc_cutoff_voltage_V')>=min(v('dc_ocv_V')) && ...
    v('dc_cutoff_voltage_V')<max(v('dc_ocv_V')) && ...
    v('charger_float_voltage_V')>max(v('dc_ocv_V')) && ...
    v('charger_nominal_voltage_V')==v('dc_nominal_voltage_V') && ...
    v('charger_min_current_A')<v('charger_max_current_A') && ...
    v('charger_max_current_A')*v('charger_float_voltage_V')>=1000*v('charger_rated_power_kW') && ...
    v('dc_max_charge_A')<=v('charger_max_current_A') && ...
    v('pss_output_min_pu')<v('pss_output_max_pu');
continuous = v('load_relay_kW')+v('load_control_kW')+v('load_instrumentation_kW')+ ...
    v('load_communications_kW')+v('load_emergency_control_kW')+v('load_excitation_electronics_kW');
peak = continuous+v('load_trip_kW')+v('load_close_kW')+v('load_emergency_additional_kW');
consistent = consistent && peak<v('charger_rated_power_kW') && ...
    1000*peak/v('dc_cutoff_voltage_V')<v('dc_max_discharge_A');
if ~consistent
    error('ashuganj_phase2_systems:InconsistentConfiguration', ...
        'Individually ranged selections violate field, SOC/OCV, charger, or load-budget relationships.');
end
end

function s = put_record(s,parts,r)
name = parts{1};
if numel(parts)==1
    s.(name) = r;
else
    if ~isfield(s,name)
        s.(name) = struct();
    end
    s.(name) = put_record(s.(name),parts(2:end),r);
end
end

function r = source_record(old)
% Range for source scalars is fixed selection, not invented measurement error.
r = old;
r.raw_source = old;
qualified = strcmp(old.interpretation_status,'QUALIFIED') || ...
    strcmp(old.source_status,'DERIVED_FROM_VERIFIED_DATA');
if qualified
    status = 'PRIMARY_SOURCE_QUALIFIED';
else
    status = 'PRIMARY_VERIFIED';
end
r.status = status;
r.source_status = status;
if isnumeric(r.value)
    r.reasonable_range = [min(r.value(:)) max(r.value(:))];
    r.assumed_range = r.reasonable_range;
    r.range_basis = 'FIXED_SOURCE_SELECTION_NOT_UNCERTAINTY_OR_OPERATING_RANGE';
else
    r.reasonable_range = [];
    r.assumed_range = [];
    r.range_basis = 'CATEGORICAL_SOURCE_VALUE_NUMERIC_RANGE_NOT_APPLICABLE';
end
% Existing raw_provenance is retained alongside the untouched normalized view.
end

function C = curve_records(raw)
C.raw_source = raw;
C.interpolation = raw.interpolation;
C.extrapolation = raw.extrapolation;
for key = {'P_MW','Qmin_MVAr','Qmax_MVAr'}
    n = key{1}; unit = raw.Q_unit;
    if strcmp(n,'P_MW')
        unit = raw.P_unit;
    end
    v = raw.(n); bounds = [min(v) max(v)];
    r = phase2_parameter(v,unit,raw.source,raw.source_locator, ...
        'PRIMARY_SOURCE_QUALIFIED',raw.confidence,raw.rationale, ...
        'reasonable_range',bounds,'assumed_range',bounds, ...
        'interpretation_status','QUALIFIED');
    r.qualification = 'PRIMARY_SOURCE_EXTRACTED';
    r.range_basis = 'EXTRACTED_ARRAY_EXTENT_NOT_MEASUREMENT_UNCERTAINTY';
    C.(n) = r;
end
end

===== END NEW FILE: matlab/data/ashuganj_phase2_systems.m =====

===== BEGIN NEW FILE: matlab/tests/test_engineering_assumptions.m =====
BYTES: 5824
SHA256: 3B2DD07286E3C17553AD0BD4089CD6AE505398FF8FE8BE5519D923BD82247004
CONTENT:
function [np,nf] = test_engineering_assumptions()
%TEST_ENGINEERING_ASSUMPTIONS Grouped contracts, not per-leaf count inflation.
T = t_case('test_engineering_assumptions');
cases = {@metadata_contract, @exciter_defaults, @limiter_bases, ...
    @sfc_defaults, @battery_defaults, @charger_defaults, @load_budget, ...
    @governor_defaults, @pss_disabled};
for k = 1:numel(cases)
    try
        cases{k}();
        T = T.chk(true,func2str(cases{k}));
    catch err
        T = T.chk(false,[func2str(cases{k}) ': ' err.identifier ' ' err.message]);
    end
end
[np,nf] = T.done();
end

function metadata_contract()
A = engineering_assumptions();
assert(isstruct(A) && isscalar(A) && ~isempty(fieldnames(A)));
keys = fieldnames(A); paths = cell(size(keys));
textFields = {'unit','source','source_locator','status','confidence', ...
    'rationale','assumption_basis','source_status','interpretation_status'};
for k = 1:numel(keys)
    r = A.(keys{k});
    assert(isstruct(r) && isscalar(r),keys{k});
    assert(all(isfield(r,[textFields {'value','selected_value', ...
        'reasonable_range','assumed_range','derivation','assumption_key','component_path'}])),keys{k});
    for j = 1:numel(textFields)
        assert(ischar(r.(textFields{j})) && ~isempty(strtrim(r.(textFields{j}))),keys{k});
    end
    assert(strcmp(r.status,'ENGINEERING_ASSUMPTION') && ...
        strcmp(r.source_status,'ENGINEERING_ASSUMPTION'),keys{k});
    assert(~strcmp(r.assumption_basis,'NOT_APPLICABLE'),keys{k});
    assert(isnumeric(r.value) && isreal(r.value) && ~isempty(r.value) && ...
        all(isfinite(r.value(:))) && isequal(r.value,r.selected_value),keys{k});
    b = r.reasonable_range; a = r.assumed_range;
    assert(isnumeric(b) && isreal(b) && numel(b)==2 && all(isfinite(b)) && b(1)<=b(2),keys{k});
    assert(isnumeric(a) && isreal(a) && numel(a)==2 && all(isfinite(a)) && ...
        b(1)<=a(1) && a(1)<=a(2) && a(2)<=b(2) && ...
        all(r.value(:)>=a(1) & r.value(:)<=a(2)),keys{k});
    assert(strcmp(r.assumption_key,keys{k}),keys{k});
    paths{k} = r.component_path;
end
assert(numel(unique(paths))==numel(keys),'Component paths must be unique.');
end

function exciter_defaults()
A = engineering_assumptions();
assert(isequal(values(A,{'exc_avr_gain','exc_avr_time_s','exc_field_time_s', ...
    'exc_command_min_pu','exc_command_max_pu','exc_voltage_reference_pu', ...
    'exc_no_load_reference_pu'}),[200 .02 .5 -5 5 1 1]));
end

function limiter_bases()
A = engineering_assumptions();
assert(isequal(values(A,{'exc_oel_rated_field_reference_pu','exc_oel_threshold_pu', ...
    'exc_stator_threshold_pu'}),[2.5 1.075 1]));
assert(A.exc_oel_rated_field_reference_pu.value*A.exc_oel_threshold_pu.value < A.exc_command_max_pu.value);
assert(A.exc_oel_rated_field_reference_pu.value > A.exc_no_load_reference_pu.value);
assert(all(values(A,{'exc_oel_time_s','exc_oel_gain','exc_uel_inset_MVAr', ...
    'exc_uel_time_s','exc_uel_gain_pu_per_MVAr','exc_stator_time_s','exc_stator_gain'})>0));
assert(A.exc_limiter_min_correction_pu.value==0 && A.exc_limiter_max_correction_pu.value==5);
end

function sfc_defaults()
A = engineering_assumptions();
assert(isequal(values(A,{'sfc_efficiency','sfc_response_s','sfc_min_output_power_MW', ...
    'sfc_max_output_power_MW'}),[.97 .03 0 4]));
assert(A.sfc_max_output_power_MW.value ~= 2.28*1876/1000,'No opposite-side power inference.');
end

function battery_defaults()
A = engineering_assumptions();
assert(isequal(values(A,{'dc_nominal_voltage_V','dc_cell_count','dc_capacity_Ah', ...
    'dc_internal_resistance_ohm'}),[110 55 200 .05]));
assert(isequal(A.dc_ocv_soc.value,[0 1]) && isequal(A.dc_ocv_V.value,[105 116]));
assert(isequal(values(A,{'dc_soc_min','dc_soc_max','dc_soc_initial','dc_cutoff_voltage_V'}),[.2 1 1 105]));
assert(all(values(A,{'dc_max_discharge_A','dc_max_charge_A','dc_charge_efficiency'})>0));
assert(A.dc_charge_efficiency.value<=1);
end

function charger_defaults()
A = engineering_assumptions();
assert(isequal(values(A,{'charger_nominal_voltage_V','charger_rated_power_kW', ...
    'charger_unit_count','charger_active_units','charger_efficiency', ...
    'charger_float_voltage_V'}),[110 20 2 1 .925 123.75]));
assert(A.charger_float_voltage_V.value>A.dc_ocv_V.value(end));
assert(A.charger_max_current_A.value*A.charger_float_voltage_V.value>=20000);
assert(all(values(A,{'charger_response_s','charger_voltage_gain_A_per_V'})>0));
assert(A.charger_min_current_A.value==0);
end

function load_budget()
A = engineering_assumptions();
keys = {'load_relay_kW','load_control_kW','load_instrumentation_kW', ...
    'load_communications_kW','load_emergency_control_kW','load_excitation_electronics_kW'};
continuous = values(A,keys);
assert(all(continuous>0) && abs(sum(continuous)-2.4)<1e-12);
assert(all(values(A,{'load_trip_kW','load_trip_duration_s','load_close_kW', ...
    'load_close_duration_s','load_emergency_additional_kW'})>0));
peak = sum(continuous)+sum(values(A,{'load_trip_kW','load_close_kW','load_emergency_additional_kW'}));
assert(peak<A.charger_rated_power_kW.value,'One duty charger covers the academic load budget.');
assert(1000*peak/A.dc_cutoff_voltage_V.value<A.dc_max_discharge_A.value);
end

function governor_defaults()
A = engineering_assumptions();
assert(isequal(values(A,{'gov_droop_pu','gov_response_s','gov_turbine_time_s', ...
    'gov_speed_reference_pu','gov_turbine_gain','gov_min_power_MW'}),[.05 .2 .75 1 1 0]));
end

function pss_disabled()
A = engineering_assumptions();
assert(A.pss_enabled.value==0 && isequal(A.pss_enabled.assumed_range,[0 0]));
assert(all(values(A,{'pss_gain','pss_washout_s','pss_lead1_s','pss_lag1_s','pss_lead2_s','pss_lag2_s'})>0));
assert(A.pss_output_min_pu.value<0 && A.pss_output_max_pu.value>0);
end

function v = values(A,keys)
v = cellfun(@(key) A.(key).value,keys);
end

===== END NEW FILE: matlab/tests/test_engineering_assumptions.m =====

===== BEGIN NEW FILE: matlab/tests/test_phase2_systems.m =====
BYTES: 10907
SHA256: 71AD8874D100F9A6026710AD8FED23118E4500E78BD92A88C7F9C5F092FE2FC4
CONTENT:
function [np,nf] = test_phase2_systems()
%TEST_PHASE2_SYSTEMS Data contracts only; no dynamic or LF execution.
T = t_case('test_phase2_systems');
cases = {@identities_and_defaults, @all_leaves_are_records, @exact_source_identity, ...
    @oel_not_a_voltage_base, @uel_source_curve, @sfc_side_separation, ...
    @station_dc_configuration, @primary_sixth_order_selection, ...
    @central_record_coverage, @override_propagation, @range_boundary_override, ...
    @reject_malformed_records, @reject_inconsistent_battery, ...
    @reject_inconsistent_exciter, @reject_inconsistent_charger, ...
    @reject_invalid_generator, @preserve_inputs};
for k = 1:numel(cases)
    try
        cases{k}();
        T = T.chk(true,func2str(cases{k}));
    catch err
        T = T.chk(false,[func2str(cases{k}) ': ' err.identifier ' ' err.message]);
    end
end
[np,nf] = T.done();
end

function identities_and_defaults()
S = ashuganj_phase2_systems();
assert(isequal(S,ashuganj_phase2_systems(ashuganj_generators(),engineering_assumptions())));
groups = {'excitation','sfc','stationDC','governor','pss','dynamicReadiness'};
assert(isequal(sort(fieldnames(S)),sort(groups')));
ids = cellfun(@(n) S.(n).id,groups,'UniformOutput',false);
assert(numel(unique(ids))==6);
assert(S.pss.enabled.value==0 && strcmp(S.pss.tuning,'UNTUNED_GENERIC_DISABLED'));
assert(strcmp(S.stationDC.charger.mode,'DUTY_STANDBY'));
assert(strcmp(S.dynamicReadiness.validation,'DATA_ONLY_NOT_DYNAMICALLY_VALIDATED'));
end

function all_leaves_are_records()
walk(ashuganj_phase2_systems());
end

function walk(s)
if isstruct(s) && isscalar(s) && isfield(s,'value')
    fields = {'value','unit','source','source_locator','status','confidence', ...
        'rationale','assumption_basis','reasonable_range','assumed_range','selected_value', ...
        'source_status','derivation','interpretation_status'};
    assert(all(isfield(s,fields)) && isequal(s.value,s.selected_value));
    allowed = {'PRIMARY_VERIFIED','PRIMARY_SOURCE_QUALIFIED','ENGINEERING_ASSUMPTION','HISTORICAL','LEGACY'};
    assert(ismember(s.status,allowed) && ismember(s.source_status,allowed));
    assert(~isempty(s.unit) && ~isempty(s.source) && ~isempty(s.source_locator) && ...
        ~isempty(s.confidence) && ~isempty(s.rationale) && ~isempty(s.assumption_basis));
    if isnumeric(s.value)
        assert(isreal(s.value) && ~isempty(s.value) && all(isfinite(s.value(:))));
        a = s.assumed_range; b = s.reasonable_range;
        assert(numel(a)==2 && numel(b)==2 && all(isfinite([a b])) && ...
            b(1)<=a(1) && a(1)<=a(2) && a(2)<=b(2) && ...
            all(s.value(:)>=a(1) & s.value(:)<=a(2)));
    else
        assert(ischar(s.value) && isempty(s.assumed_range) && isempty(s.reasonable_range));
    end
elseif isstruct(s) && isscalar(s)
    names = fieldnames(s);
    for k = 1:numel(names)
        if ~ismember(names{k},{'raw_source','raw_provenance'})
            walk(s.(names{k}));
        end
    end
else
    assert(ischar(s),'Every numeric/logical model leaf must be a metadata record.');
end
end

function exact_source_identity()
G = ashuganj_generators(); old = phase2_source_data(G); S = ashuganj_phase2_systems(G);
assert(strcmp(S.excitation.type.value,'Static') && strcmp(S.excitation.designation.value,'SEMIPOL'));
assert(strcmp(S.excitation.type.status,'PRIMARY_VERIFIED'));
assert(isequal(S.excitation.type.raw_source,old.excitation.type));
assert(isequal(S.excitation.type.raw_provenance,G.Provenance.Excitation_type));
assert(S.excitation.no_load_voltage_V.value==122);
assert(isequal(S.excitation.no_load_voltage_V.raw_source,old.excitation.no_load_voltage_V));
assert(strcmp(S.dynamicReadiness.machine.Xdpp.status,'PRIMARY_SOURCE_QUALIFIED'));
assert(isequal(S.dynamicReadiness.machine.Xdpp.raw_provenance,G.Provenance.Xdpp));
end

function oel_not_a_voltage_base()
G = ashuganj_generators(); S = ashuganj_phase2_systems(G);
assert(S.excitation.field.no_load_reference_pu.value==1);
assert(S.excitation.oel.rated_field_reference_pu.value==2.5);
assert(S.excitation.oel.threshold_pu.value==1.075);
assert(abs(S.excitation.oel.rated_field_reference_pu.value*S.excitation.oel.threshold_pu.value-2.6875)<1e-12);
assert(strcmp(S.excitation.field.physical_base,'UNRESOLVED_NOT_USED'));
G.Uexc0_V = 150; G.Rf_numeric = 999;
R = ashuganj_phase2_systems(G);
assert(R.excitation.no_load_voltage_V.value==150);
assert(isequal(R.excitation.field,S.excitation.field) && isequal(R.excitation.oel,S.excitation.oel));
assert(~isfield(S.dynamicReadiness.machine,'Rf_numeric'));
end

function uel_source_curve()
G = ashuganj_generators(); S = ashuganj_phase2_systems(G);
C = S.excitation.uel.curve;
assert(isequal(C.P_MW.value,[0 100 200 300 389.3 458]));
assert(isequal(C.Qmin_MVAr.value,[-231 -231 -220 -205 -182 0]));
assert(isequal(C.Qmax_MVAr.value,[335 329 311 280 241 0]));
assert(strcmp(C.Qmin_MVAr.status,'PRIMARY_SOURCE_QUALIFIED') && ...
    strcmp(C.Qmin_MVAr.qualification,'PRIMARY_SOURCE_EXTRACTED'));
assert(isequal(C.raw_source,G.capabilityCurve) && ~C.raw_source.attachment_locally_inspected);
assert(strcmp(C.interpolation,'linear') && strcmp(C.extrapolation,'REJECT'));
assert(S.excitation.uel.inset_MVAr.value==5 && S.excitation.uel.response_s.value>0);
assert(strcmp(S.excitation.stator.active_overload_action,'DISPATCH_ACTION_NOT_EXCITATION_REPAIR'));
end

function sfc_side_separation()
S = ashuganj_phase2_systems();
assert(S.sfc.dc_link_kV.value==2.28 && strcmp(S.sfc.dc_link_kV.side,'DC_LINK'));
assert(S.sfc.max_starting_output_A.value==1876 && strcmp(S.sfc.max_starting_output_A.side,'OUTPUT'));
assert(S.sfc.max_output_power_MW.value==4 && strcmp(S.sfc.power_limit_side,'OUTPUT'));
assert(strcmp(S.sfc.max_output_power_MW.status,'ENGINEERING_ASSUMPTION'));
assert(~isfield(S.sfc,'dc_current_A') && S.sfc.efficiency.value==.97 && S.sfc.response_s.value==.03);
end

function station_dc_configuration()
S = ashuganj_phase2_systems(); D = S.stationDC;
assert(D.battery.nominal_voltage_V.value==110 && D.charger.nominal_voltage_V.value==110);
assert(D.battery.cell_count.value==55 && D.charger.unit_count.value==2 && D.charger.active_units.value==1);
assert(D.charger.float_voltage_V.value==123.75 && D.charger.rated_power_kW.value==20);
assert(D.charger.efficiency.value==.925);
assert(strcmp(D.electrical_boundary,'ISOLATED_NO_FIELD_OR_SFC_CONNECTION'));
assert(strcmp(D.accounting,'NOT_ADDED_TO_FROZEN_14MW_AUXILIARY'));
assert(strcmp(D.loads.excitation_electronics_scope,'AUXILIARY_ELECTRONICS_NOT_FIELD_POWER'));
assert(D.loads.trip.power_kW.value>0 && D.loads.close.duration_s.value>0);
assert(strcmp(D.battery.ocv_interpolation,'linear'));
end

function primary_sixth_order_selection()
G = ashuganj_generators(); S = ashuganj_phase2_systems(G); M = S.dynamicReadiness.machine;
keys = {'Snom_MVA','P_capacity_MW','Vnom_kV','H_s','Ra_ohm','Ra_pu_machine', ...
    'Xd','Xdp','Xdpp','Xq','Xqp','Xqpp','Xl','Td0p_s','Td0pp_s','Tq0p_s','Tq0pp_s'};
assert(isequal(sort(fieldnames(M)),sort(keys')));
for k = 1:numel(keys)
    assert(isequal(M.(keys{k}).value,G.(keys{k})),keys{k});
end
assert(M.Xdpp.value==.2608 && S.dynamicReadiness.saturation.Xdpp_sat.value==.2248);
assert(~isfield(M,'Xdpp_sat') && ~isfield(M,'Damping'));
assert(S.governor.max_power_MW.value==360 && S.governor.power_base_MVA.value==458);
assert(strcmp(S.dynamicReadiness.reactance_selection,'PRIMARY_UNQUALIFIED_NOT_SATURATED_REPLACEMENT'));
assert(S.dynamicReadiness.saturation.S10.value==G.S10 && S.dynamicReadiness.saturation.S12.value==G.S12);
end

function central_record_coverage()
A = engineering_assumptions(); S = ashuganj_phase2_systems(); keys = fieldnames(A);
for k = 1:numel(keys)
    r = at_path(S,A.(keys{k}).component_path);
    assert(isequal(r,A.(keys{k})),keys{k});
end
end

function override_propagation()
A = engineering_assumptions(); A = select(A,'exc_avr_gain',150);
A = select(A,'load_trip_kW',2.5);
S = ashuganj_phase2_systems(ashuganj_generators(),A);
assert(S.excitation.avr.gain.value==150 && S.stationDC.loads.trip.power_kW.value==2.5);
end

function range_boundary_override()
A = engineering_assumptions(); A = select(A,'sfc_max_output_power_MW',3);
S = ashuganj_phase2_systems(ashuganj_generators(),A);
assert(S.sfc.max_output_power_MW.value==3,'Inclusive assumed-range boundary must be accepted.');
end

function reject_malformed_records()
G = ashuganj_generators(); A = engineering_assumptions();
bad = {rmfield(A,'exc_avr_gain')};
B = A; B.extra = A.exc_avr_gain; bad{end+1} = B;
B = A; B.exc_avr_gain.value = NaN; bad{end+1} = B;
B = A; B.exc_avr_gain.selected_value = 100; bad{end+1} = B;
B = A; B.exc_avr_gain.assumed_range = [210 220]; bad{end+1} = B;
B = A; B.exc_avr_gain.component_path = 'sfc.efficiency'; bad{end+1} = B;
B = A; B.exc_avr_gain.status = 'PRIMARY_VERIFIED'; bad{end+1} = B;
B = A; B.exc_avr_gain.rationale = ''; bad{end+1} = B;
for k = 1:numel(bad)
    must_error(@() ashuganj_phase2_systems(G,bad{k}),'ashuganj_phase2_systems:InvalidAssumptions');
end
end

function reject_inconsistent_battery()
G = ashuganj_generators(); A = engineering_assumptions();
B = select(A,'dc_ocv_V',[116 105]);
must_error(@() ashuganj_phase2_systems(G,B),'ashuganj_phase2_systems:InconsistentConfiguration');
B = select(A,'dc_soc_initial',.1); B.dc_soc_initial.assumed_range = [0 1];
must_error(@() ashuganj_phase2_systems(G,B),'ashuganj_phase2_systems:InconsistentConfiguration');
end

function reject_inconsistent_exciter()
A = engineering_assumptions(); A = select(A,'exc_oel_rated_field_reference_pu',3);
A = select(A,'exc_command_max_pu',3);
must_error(@() ashuganj_phase2_systems(ashuganj_generators(),A), ...
    'ashuganj_phase2_systems:InconsistentConfiguration');
end

function reject_inconsistent_charger()
A = engineering_assumptions(); A = select(A,'charger_max_current_A',150);
must_error(@() ashuganj_phase2_systems(ashuganj_generators(),A), ...
    'ashuganj_phase2_systems:InconsistentConfiguration');
end

function reject_invalid_generator()
G = ashuganj_generators();
must_error(@() ashuganj_phase2_systems([]),'ashuganj_phase2_systems:InvalidGenerator');
G.Xdpp = NaN;
must_error(@() ashuganj_phase2_systems(G),'ashuganj_phase2_systems:InvalidGenerator');
G = ashuganj_generators(); G.Xdpp = G.Xdpp_sat;
must_error(@() ashuganj_phase2_systems(G),'ashuganj_phase2_systems:InvalidGenerator');
end

function preserve_inputs()
G = ashuganj_generators(); A = engineering_assumptions(); oldG = G; oldA = A;
ashuganj_phase2_systems(G,A);
assert(isequaln(G,oldG) && isequaln(A,oldA));
end

function A = select(A,key,value)
A.(key).value = value; A.(key).selected_value = value;
end

function r = at_path(s,path)
parts = strsplit(path,'.'); r = s;
for k = 1:numel(parts)
    r = r.(parts{k});
end
end

function must_error(f,id)
try
    f();
catch err
    assert(strcmp(err.identifier,id),['Unexpected error: ' err.identifier]);
    return
end
error('test_phase2_systems:ExpectedError','Expected %s',id);
end

===== END NEW FILE: matlab/tests/test_phase2_systems.m =====
