function a = grid_series_resistance_zero()
%GRID_SERIES_RESISTANCE_ZERO  APPROVED ASSUMPTION - external grid X/R.
%
%   Approved by the user on 2026-08-17 in answer to question Q1, option (a).
%   User's stated reason: "We don't have verified PGCB grid strength. Use the
%   available 2.656 ohm only as an explicitly labelled estimate, not as
%   verified data."
%
%   THIS FILE CONTAINS AN ASSUMPTION, NOT PLANT DATA. It must never be merged
%   into the verified parameter registry.

a.Parameter        = 'External grid equivalent series resistance (and hence X/R ratio)';
a.Value            = 0;
a.Unit             = 'ohm  (X/R = infinity)';

a.Reason           = [ ...
    'No verified PGCB grid data of any kind exists in the source set: no ', ...
    'short-circuit study, no X/R ratio, no Thevenin equivalent, no PGCB ', ...
    'network model. The grid source quantity in use is the ESTIMATED Siemens ', ...
    'external-grid figure from Generator Data-South §2.4 (UNgrid 230 kV; ', ...
    'XN 2,66 estimated [=2.66]; Sk 19.919 [=19,919 MVA]; Ik 50 kA). Equipment ', ...
    '50 kA/1 s+3 s, 125 kA peak, 50 kA making are separate EQUIPMENT RATINGS. ', ...
    'Since the grid X/R is undocumented, no resistance is invented: R is ', ...
    'set to exactly zero, which is the standard purely-reactive Thevenin ', ...
    'treatment and which makes the absence of the datum visible rather ', ...
    'than disguising it behind a plausible-looking number such as 10 or 20.'];

a.Approved_by_user = true;
a.Date             = '2026-08-17';
a.Approved_answer  = 'Q1 option (a)';

a.Impact           = [ ...
    'AN EARLIER VERSION OF THIS RECORD DESCRIBED THIS ASSUMPTION AS "two ', ...
    'effects, both small". Part 2 of test_grid_sensitivity.m measured it and ', ...
    'three of those claims are WRONG. They are corrected here, and the ', ...
    'earlier wording is quoted rather than deleted so the correction is ', ...
    'auditable. (1) CORRECT AS WRITTEN: losses in the grid equivalent are ', ...
    'exactly zero, so the reported system loss is the plant loss only - ', ...
    'arguably the more meaningful figure for a plant study, since losses ', ...
    'inside the PGCB network are not the plant''s. But the size was ', ...
    'understated: at a realistic X/R = 10 the equivalent would dissipate ', ...
    '0.704 MW, COMPARABLE TO THE PLANT''S OWN 0.816 MW. The assumption does ', ...
    'not make a small change to reported system loss, it changes what ', ...
    '"system loss" MEANS. (2) WRONG: the record claimed the angle shift is ', ...
    '"slightly overstated". Measured, the angle is essentially INVARIANT - ', ...
    '+1.0787, +1.0801, +1.0795, +1.0729 deg at X/R = inf, 20, 10, 5, a total ', ...
    'spread of 0.0072 deg (0.67 % of the shift itself) and not even ', ...
    'monotonic. Holding |Z| fixed pins X to within 2 %, so there is almost ', ...
    'nothing for the R/X split to move. (3) ', ...
    'WRONG, AND IN THE OPPOSITE DIRECTION: the record claimed the magnitude ', ...
    'drop is "slightly understated". Measured, the boundary voltage RISES as ', ...
    'R is introduced - 0.998686, 0.999497, 1.000304, 1.001889 pu - so R = 0 ', ...
    'OVERSTATES the boundary sag and the model is PESSIMISTIC about boundary ', ...
    'voltage, not optimistic. A reader who trusted the old wording would ', ...
    'have applied the correction the wrong way. The mechanism is that this ', ...
    'plant exports +3.745 pu of P against only -0.297 pu of Q at the ', ...
    'boundary, a ratio of about 12.6 to 1, so R*P dominates X*Q and the ', ...
    'usual transmission intuition (mostly-reactive flow) inverts. (4) ', ...
    'WRONG FOR REACTIVE POWER: the record claimed "NO effect on generator ', ...
    'output". True of MW - 389.30 MW is a dispatch setpoint and cannot move ', ...
    '- and FALSE of MVAr. Generator reactive output falls 31.1595 -> 28.5344 ', ...
    '-> 25.9209 -> 20.7928 MVAr across the sweep: -16.81 % at X/R = 10 and ', ...
    '-33.27 % at X/R = 5, because the rising boundary voltage reduces the ', ...
    'reactive the machine must push into the grid to hold 22 kV at 1.00 pu. ', ...
    'The reported Qgen is therefore a consequence of this assumption to ', ...
    'within about a third of its own value, and must be presented as such. ', ...
    '(5) CORRECT AS WRITTEN, and the only claim that survived intact: NO ', ...
    'effect on transformer loading, auxiliary load, or any per-unit voltage ', ...
    'inside the plant. Measured to 1e-6 pu on the 22 kV bus, 3.7e-08 pu on ', ...
    'the 6.6 kV bus and 1.3e-04 MVA on UAT loading. Those are set by the ', ...
    'generator PV constraint and the transformer impedances, and no grid ', ...
    'resistance can reach them.'];

a.Impact_quantified = [ ...
    'Quantified by PART 2 of matlab/tests/test_grid_sensitivity.m, which ', ...
    're-solves the base case at X/R = 20, 10 and 5 with the impedance ', ...
    'MAGNITUDE HELD at the documented 2.6558 ohm estimate, so that only the ', ...
    'R/X split moves and this assumption is separated from the estimate. ', ...
    'The probe X/R values are not data and are written into no data file. ', ...
    'Part 1 of the same test sweeps the magnitude instead, which bounds the ', ...
    'ESTIMATE and says nothing about this ASSUMPTION - the distinction ', ...
    'matters, and an earlier version of this record wrongly claimed the ', ...
    'magnitude sweep as evidence for the X/R assumption. THE COMPARISON ', ...
    'BETWEEN THE TWO SWEEPS IS THE MOST IMPORTANT RESULT AND IT IS THE ', ...
    'UNCOMFORTABLE ONE: moving X/R from inf to 10 shifts the boundary ', ...
    'voltage 1.62e-03 pu, while DOUBLING the estimated |Z| shifts it only ', ...
    '1.27e-03 pu. The number that is merely ASSUMED here matters MORE than ', ...
    'the acknowledged-weakest ESTIMATED number, for the R*P >> X*Q reason ', ...
    'above. So the report must flag BOTH grid numbers as limiting; flagging ', ...
    'the 2.6558 ohm estimate alone - which is what the earlier version of ', ...
    'this record and of the test concluded - would understate the ', ...
    'uncertainty at the plant boundary. The hand check that confirms the ', ...
    'mechanism: at X/R = 10, R = 0.2643 ohm = 4.995e-04 pu on the 529 ohm ', ...
    'base, times the 3.738 pu delivered at the boundary in that case, is ', ...
    '+1.867e-03 pu - the right sign and slightly larger than the measured ', ...
    '1.619e-03 pu rise, the balance being the smaller X*Q term moving the ', ...
    'other way.'];

a.Correction_note  = [ ...
    'Recorded on 2026-08-18. The three wrong claims above were not ', ...
    'discovered by re-reading the record - they were discovered because the ', ...
    'test asserted the record LITERALLY and six assertions failed. That is ', ...
    'the intended failure mode: prose about a model is worth nothing until ', ...
    'something executes it. The thresholds were NOT loosened to make the ', ...
    'test pass; the claims were rewritten to state what was measured. Note ', ...
    'also that the first run of that test reported zero loss at every X/R, ', ...
    'because the sweep mutated the model while ashuganj_branch_flows ', ...
    'reconstructs flows from the DATASET - the test now mutates a copy of ', ...
    'the dataset identically, so the independent cross-check stays honest.'];

a.Source           = [ ...
    'Nothing. This is the deliberate ABSENCE of a value, not a value taken ', ...
    'from a source. The companion |Z| = 2.65581124 ohm IS DERIVED from ', ...
    'the §2.4 50 kA ESTIMATED Siemens source quantity (XN ≈ 2.66 is the ', ...
    'separately-reported rounded estimate) and is separately labelled ESTIMATED in ', ...
    'matlab/data/ashuganj_grid.m - it is not covered by this assumption ', ...
    'file and must not be described as approved.'];

a.Affects          = {'ZGRID branch resistance', 'BGRID230 to B230_1 series impedance'};
a.Status_assigned  = 'ENGINEERING_ASSUMPTION';
end
