function R = phase5b_registry(varargin)
if nargin ~= 0
    error('phase5b_registry:args', 'phase5b_registry takes no arguments.');
end
[P,~]=phase5b_parameters();
ct_primary = P.GEN_phase_CT;
ct_legacy = 16000;
gen = struct('Snom_MVA', 458, 'Vnom_kV', 22, 'Irated_A', 12019, 'pf', 0.85, ...
    'Imax_A', 14309);
topology = struct('Q0', 'breaker', ...
    'Q1', 'disconnector', 'Q2', 'disconnector', 'Q9', 'disconnector', ...
    'Q51', 'earthing', 'Q52', 'earthing', 'Q8', 'earthing', ...
    'breaker_52G', '10BAC10', 'rating_100kA', 100);
F = {'device_id','device_type','equipment','ansi','zone','ct_ratio','ct_source','rated_A','vnom_kV','fault_source','pickup_A','tms','curve','ef_pickup_A','ef_tms','breaker_ref','upstream','downstream','provenance','status','assumption_class', ...
    'physical_CT_ratio','selected_CT_core','protection_function','study_CT_ratio','layer'};
GEN_CORE = 'VERIFIED:T1/T2-15000/1-3cores-generator-protection-report';
GSUT_CORE = 'ENGINEERING_ASSUMPTION:GSUT-HV-1600/1-selected-core-assignment-unverified';
GIS_CORE = 'ENGINEERING_ASSUMPTION:GIS-bay-1600/1-selected-core-assignment-unverified';
d(1).device_id = 'GEN-51';
d(1).device_type = 'oc';
d(1).equipment = 'B22-generator-bus';
d(1).ansi = '51';
d(1).zone = 'generator';
d(1).ct_ratio = P.GEN_phase_CT;
d(1).ct_source = 'VERIFIED';
d(1).rated_A = 12019;
d(1).vnom_kV = 22;
d(1).fault_source = 'Phase-4-production-import';
d(1).pickup_A = P.GEN_51_pickup_A;
d(1).tms = P.GEN_51_TMS;
d(1).curve = 'SI';
d(1).ef_pickup_A = NaN;
d(1).ef_tms = NaN;
d(1).breaker_ref = '';
d(1).upstream = 'GSUT-HV-51';
d(1).downstream = '';
d(1).provenance = 'DERIVED:1.20 x 14309 A = 17170.8 A; TMS 0.10 ENGINEERING_ASSUMPTION; CT 15000/1 VERIFIED';
d(1).status = 'ACTIVE-STUDY';
d(1).assumption_class = 'PRIMARY';
d(1).physical_CT_ratio = 15000;
d(1).selected_CT_core = GEN_CORE;
d(1).protection_function = 'IEC-SI-STUDY';
d(1).study_CT_ratio = 15000;
d(1).layer = 'STUDY';
d(2).device_id = 'GEN-51N';
d(2).device_type = 'ef';
d(2).equipment = 'B22-generator-bus';
d(2).ansi = '51N';
d(2).zone = 'generator';
d(2).ct_ratio = P.GEN_51N_CT;
d(2).ct_source = 'ENGINEERING_ASSUMPTION';
d(2).rated_A = 12019;
d(2).vnom_kV = 22;
d(2).fault_source = 'Phase-4-production-import';
d(2).pickup_A = P.GEN_51N_pickup_A;
d(2).tms = P.GEN_51N_TMS;
d(2).curve = 'SI';
d(2).ef_pickup_A = P.GEN_51N_pickup_A;
d(2).ef_tms = P.GEN_51N_TMS;
d(2).breaker_ref = '';
d(2).upstream = 'GSUT-HV-51';
d(2).downstream = '';
d(2).provenance = 'ENGINEERING_ASSUMPTION:dedicated 20/1 neutral CT; 0.20 A secondary; PRIMARY 4 A; 5 A sensitivity only';
d(2).status = 'ACTIVE-STUDY';
d(2).assumption_class = 'PRIMARY';
d(2).physical_CT_ratio = NaN;
d(2).selected_CT_core = 'Dedicated 20/1 neutral CT engineering study assumption';
d(2).protection_function = 'IEC-SI-STUDY';
d(2).study_CT_ratio = 20;
d(2).layer = 'STUDY';
d(3).device_id = 'GSUT-HV-51';
d(3).device_type = 'oc';
d(3).equipment = 'GSUT-HV-230kV';
d(3).ansi = '51';
d(3).zone = 'transformer-HV';
d(3).ct_ratio = P.GSUT_CT;
d(3).ct_source = 'ENGINEERING_ASSUMPTION';
d(3).rated_A = P.GSUT_rated_A;
d(3).vnom_kV = 230;
d(3).fault_source = 'Phase-4-production-import';
d(3).pickup_A = P.GSUT_51_pickup_A;
d(3).tms = P.GSUT_51_TMS;
d(3).curve = 'SI';
d(3).ef_pickup_A = NaN;
d(3).ef_tms = NaN;
d(3).breaker_ref = '';
d(3).upstream = 'GIS-Q0-51';
d(3).downstream = 'GEN-51';
d(3).provenance = 'ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained';
d(3).status = 'ACTIVE-STUDY';
d(3).assumption_class = 'PRIMARY';
d(3).physical_CT_ratio = NaN;
d(3).selected_CT_core = 'As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified';
d(3).protection_function = 'IEC-SI-STUDY';
d(3).study_CT_ratio = 1600;
d(3).layer = 'STUDY';
d(4).device_id = 'GIS-Q0-51';
d(4).device_type = 'oc';
d(4).equipment = '230kV-GIS';
d(4).ansi = '51';
d(4).zone = 'grid';
d(4).ct_ratio = P.Q0_CT;
d(4).ct_source = 'ENGINEERING_ASSUMPTION';
d(4).rated_A = 2000;
d(4).vnom_kV = 230;
d(4).fault_source = 'Phase-4-production-import';
d(4).pickup_A = P.Q0_51_pickup_A;
d(4).tms = P.Q0_51_TMS;
d(4).curve = 'SI';
d(4).ef_pickup_A = NaN;
d(4).ef_tms = NaN;
d(4).breaker_ref = 'Q0';
d(4).upstream = 'REMOTE-GRID-boundary';
d(4).downstream = 'GSUT-HV-51';
d(4).provenance = 'CONDITIONAL_ASSUMPTION:GSUT transformer-bay Q0 mapping; 1500 A primary; candidate interrupting rating 50 kA';
d(4).status = 'ACTIVE-STUDY-CONDITIONAL';
d(4).assumption_class = 'CONDITIONAL';
d(4).physical_CT_ratio = 1600;
d(4).selected_CT_core = 'GIS 1600/1 study tap; actual function-core mapping pending';
d(4).protection_function = 'IEC-SI-STUDY';
d(4).study_CT_ratio = 1600;
d(4).layer = 'STUDY';
d(5).device_id = 'GIS-Q0-50';
d(5).device_type = 'oc-instantaneous';
d(5).equipment = '230kV-GIS';
d(5).ansi = '50';
d(5).zone = 'grid';
d(5).ct_ratio = 1600;
d(5).ct_source = 'ENGINEERING_ASSUMPTION';
d(5).rated_A = 2000;
d(5).vnom_kV = 230;
d(5).fault_source = 'Phase-4-production-import';
d(5).pickup_A = NaN;
d(5).tms = NaN;
d(5).curve = '';
d(5).ef_pickup_A = NaN;
d(5).ef_tms = NaN;
d(5).breaker_ref = 'Q0';
d(5).upstream = 'REMOTE-GRID-boundary';
d(5).downstream = 'GSUT-HV-51';
d(5).provenance = 'ENGINEERING_ASSUMPTION:high-set disabled in study';
d(5).status = 'OFF-NOT-RELIED-UPON';
d(5).assumption_class = 'CONDITIONAL';
d(5).physical_CT_ratio = NaN;
d(5).selected_CT_core = GIS_CORE;
d(5).protection_function = 'INVENTORY-ONLY';
d(5).study_CT_ratio = 1600;
d(5).layer = 'STUDY';
d(6).device_id = 'LINE-21-note';
d(6).device_type = 'note';
d(6).equipment = 'South-line-230kV';
d(6).ansi = '21';
d(6).zone = 'line';
d(6).ct_ratio = NaN;
d(6).ct_source = 'MISSING';
d(6).rated_A = NaN;
d(6).vnom_kV = 230;
d(6).fault_source = 'Phase-4-production-import';
d(6).pickup_A = NaN;
d(6).tms = NaN;
d(6).curve = 'DISTANCE-ZONES';
d(6).ef_pickup_A = NaN;
d(6).ef_tms = NaN;
d(6).breaker_ref = '';
d(6).upstream = 'REMOTE-GRID-boundary';
d(6).downstream = 'GIS-Q0-51';
d(6).provenance = 'ENGINEERING_STUDY_PROXY:21 0.8/1.2/2.0 x line impedance; timers 0/0.30/0.80 s';
d(6).status = 'ACTIVE-BACKUP-STUDY';
d(6).assumption_class = 'PRIMARY';
d(6).physical_CT_ratio = NaN;
d(6).selected_CT_core = 'NOT-APPLICABLE-note-only';
d(6).protection_function = 'INVENTORY-ONLY';
d(6).study_CT_ratio = NaN;
d(6).layer = 'STUDY';
d(7).device_id = 'REMOTE-GRID-boundary';
d(7).device_type = 'boundary';
d(7).equipment = 'B230-REMOTE';
d(7).ansi = '';
d(7).zone = 'grid-boundary';
d(7).ct_ratio = NaN;
d(7).ct_source = 'MISSING';
d(7).rated_A = NaN;
d(7).vnom_kV = 230;
d(7).fault_source = 'Phase-4-production-import';
d(7).pickup_A = NaN;
d(7).tms = NaN;
d(7).curve = '';
d(7).ef_pickup_A = NaN;
d(7).ef_tms = NaN;
d(7).breaker_ref = '';
d(7).upstream = '';
d(7).downstream = 'GIS-Q0-51';
d(7).provenance = 'DERIVED:45.01 kA X/R 10.99 secondary historical grid; separate analytical screening';
d(7).status = 'NUMERICAL-GRID-SCREEN';
d(7).assumption_class = 'PRIMARY';
d(7).physical_CT_ratio = NaN;
d(7).selected_CT_core = 'NOT-APPLICABLE-boundary';
d(7).protection_function = 'INVENTORY-ONLY';
d(7).study_CT_ratio = NaN;
d(7).layer = 'STUDY';
UAT_CORE = 'VERIFIED:T1-T3-LRB-24-1000/1-30VA-5P20-UAT-datasheet';
GAT_CORE = 'VERIFIED:T6-LRB-126-250/1-15VA-5P20-GAT-datasheet';
NA_CORE = 'NOT-APPLICABLE-no-CT-presence-only';
LINE_CORE = 'ENGINEERING_ASSUMPTION:LINE-1600/1-selected-core-assignment-unverified';
d(8).device_id = 'GEN-51-SIEMENS-BL';
d(8).device_type = 'oc';
d(8).equipment = 'B22-generator-bus';
d(8).ansi = '50/51-DT';
d(8).zone = 'generator';
d(8).ct_ratio = 15000;
d(8).ct_source = 'VERIFIED';
d(8).rated_A = 12019;
d(8).vnom_kV = 22;
d(8).fault_source = 'Phase-4-production-import';
d(8).pickup_A = 17171;
d(8).tms = NaN;
d(8).curve = 'DT';
d(8).ef_pickup_A = NaN;
d(8).ef_tms = NaN;
d(8).breaker_ref = '';
d(8).upstream = 'GSUT-HV-51';
d(8).downstream = '';
d(8).provenance = 'USER_ASSERTED_PENDING_DOC:17171 A and 3 s historical comparator; numerical study only';
d(8).status = 'DOCUMENTARY-COMPARATOR-STUDY';
d(8).assumption_class = 'SENSITIVITY';
d(8).physical_CT_ratio = 15000;
d(8).selected_CT_core = GEN_CORE;
d(8).protection_function = 'INVENTORY-ONLY';
d(8).study_CT_ratio = 15000;
d(8).layer = 'PHYSICAL';
d(9).device_id = 'GEN-87G';
d(9).device_type = 'diff';
d(9).equipment = 'B22-generator-bus';
d(9).ansi = '87G';
d(9).zone = 'generator';
d(9).ct_ratio = 15000;
d(9).ct_source = 'VERIFIED';
d(9).rated_A = 12019;
d(9).vnom_kV = 22;
d(9).fault_source = 'Phase-4-production-import';
d(9).pickup_A = P.GEN_87G_pickup_A;
d(9).tms = NaN;
d(9).curve = '';
d(9).ef_pickup_A = NaN;
d(9).ef_tms = NaN;
d(9).breaker_ref = '';
d(9).upstream = '';
d(9).downstream = '';
d(9).provenance = 'ENGINEERING_ASSUMPTION:87G 0.20 x 12019 A; high-set OFF; 0.045 s ENGINEERING_STUDY_PROXY';
d(9).status = 'STUDY-DETECTABILITY';
d(9).assumption_class = 'PRIMARY';
d(9).physical_CT_ratio = 15000;
d(9).selected_CT_core = GEN_CORE;
d(9).protection_function = 'INVENTORY-ONLY';
d(9).study_CT_ratio = 15000;
d(9).layer = 'PHYSICAL';
d(10).device_id = 'GEN-46';
d(10).device_type = 'unbalance';
d(10).equipment = 'B22-generator-bus';
d(10).ansi = '46';
d(10).zone = 'generator';
d(10).ct_ratio = 15000;
d(10).ct_source = 'VERIFIED';
d(10).rated_A = 12019;
d(10).vnom_kV = 22;
d(10).fault_source = 'Phase-4-production-import';
d(10).pickup_A = NaN;
d(10).tms = NaN;
d(10).curve = '';
d(10).ef_pickup_A = NaN;
d(10).ef_tms = NaN;
d(10).breaker_ref = '';
d(10).upstream = '';
d(10).downstream = '';
d(10).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(10).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(10).assumption_class = 'PRIMARY';
d(10).physical_CT_ratio = 15000;
d(10).selected_CT_core = GEN_CORE;
d(10).protection_function = 'INVENTORY-ONLY';
d(10).study_CT_ratio = 15000;
d(10).layer = 'PHYSICAL';
d(11).device_id = 'GEN-40';
d(11).device_type = 'loss-of-excitation';
d(11).equipment = 'B22-generator-bus';
d(11).ansi = '40';
d(11).zone = 'generator';
d(11).ct_ratio = NaN;
d(11).ct_source = 'MISSING';
d(11).rated_A = 12019;
d(11).vnom_kV = 22;
d(11).fault_source = 'Phase-4-production-import';
d(11).pickup_A = NaN;
d(11).tms = NaN;
d(11).curve = '';
d(11).ef_pickup_A = NaN;
d(11).ef_tms = NaN;
d(11).breaker_ref = '';
d(11).upstream = '';
d(11).downstream = '';
d(11).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(11).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(11).assumption_class = 'PRIMARY';
d(11).physical_CT_ratio = NaN;
d(11).selected_CT_core = NA_CORE;
d(11).protection_function = 'INVENTORY-ONLY';
d(11).study_CT_ratio = NaN;
d(11).layer = 'PHYSICAL';
d(12).device_id = 'GEN-32R';
d(12).device_type = 'reverse-power';
d(12).equipment = 'B22-generator-bus';
d(12).ansi = '32R';
d(12).zone = 'generator';
d(12).ct_ratio = NaN;
d(12).ct_source = 'MISSING';
d(12).rated_A = 12019;
d(12).vnom_kV = 22;
d(12).fault_source = 'Phase-4-production-import';
d(12).pickup_A = NaN;
d(12).tms = NaN;
d(12).curve = '';
d(12).ef_pickup_A = NaN;
d(12).ef_tms = NaN;
d(12).breaker_ref = '';
d(12).upstream = '';
d(12).downstream = '';
d(12).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(12).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(12).assumption_class = 'PRIMARY';
d(12).physical_CT_ratio = NaN;
d(12).selected_CT_core = NA_CORE;
d(12).protection_function = 'INVENTORY-ONLY';
d(12).study_CT_ratio = NaN;
d(12).layer = 'PHYSICAL';
d(13).device_id = 'GEN-21';
d(13).device_type = 'distance';
d(13).equipment = 'B22-generator-bus';
d(13).ansi = '21';
d(13).zone = 'generator';
d(13).ct_ratio = NaN;
d(13).ct_source = 'MISSING';
d(13).rated_A = 12019;
d(13).vnom_kV = 22;
d(13).fault_source = 'Phase-4-production-import';
d(13).pickup_A = NaN;
d(13).tms = NaN;
d(13).curve = '';
d(13).ef_pickup_A = NaN;
d(13).ef_tms = NaN;
d(13).breaker_ref = '';
d(13).upstream = '';
d(13).downstream = '';
d(13).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(13).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(13).assumption_class = 'PRIMARY';
d(13).physical_CT_ratio = NaN;
d(13).selected_CT_core = NA_CORE;
d(13).protection_function = 'INVENTORY-ONLY';
d(13).study_CT_ratio = NaN;
d(13).layer = 'PHYSICAL';
d(14).device_id = 'GEN-78';
d(14).device_type = 'out-of-step';
d(14).equipment = 'B22-generator-bus';
d(14).ansi = '78';
d(14).zone = 'generator';
d(14).ct_ratio = NaN;
d(14).ct_source = 'MISSING';
d(14).rated_A = 12019;
d(14).vnom_kV = 22;
d(14).fault_source = 'Phase-4-production-import';
d(14).pickup_A = NaN;
d(14).tms = NaN;
d(14).curve = '';
d(14).ef_pickup_A = NaN;
d(14).ef_tms = NaN;
d(14).breaker_ref = '';
d(14).upstream = '';
d(14).downstream = '';
d(14).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(14).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(14).assumption_class = 'PRIMARY';
d(14).physical_CT_ratio = NaN;
d(14).selected_CT_core = NA_CORE;
d(14).protection_function = 'INVENTORY-ONLY';
d(14).study_CT_ratio = NaN;
d(14).layer = 'PHYSICAL';
d(15).device_id = 'GEN-59';
d(15).device_type = 'overvoltage';
d(15).equipment = 'B22-generator-bus';
d(15).ansi = '59';
d(15).zone = 'generator';
d(15).ct_ratio = NaN;
d(15).ct_source = 'MISSING';
d(15).rated_A = 12019;
d(15).vnom_kV = 22;
d(15).fault_source = 'Phase-4-production-import';
d(15).pickup_A = NaN;
d(15).tms = NaN;
d(15).curve = '';
d(15).ef_pickup_A = NaN;
d(15).ef_tms = NaN;
d(15).breaker_ref = '';
d(15).upstream = '';
d(15).downstream = '';
d(15).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(15).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(15).assumption_class = 'PRIMARY';
d(15).physical_CT_ratio = NaN;
d(15).selected_CT_core = NA_CORE;
d(15).protection_function = 'INVENTORY-ONLY';
d(15).study_CT_ratio = NaN;
d(15).layer = 'PHYSICAL';
d(16).device_id = 'GEN-81';
d(16).device_type = 'frequency';
d(16).equipment = 'B22-generator-bus';
d(16).ansi = '81';
d(16).zone = 'generator';
d(16).ct_ratio = NaN;
d(16).ct_source = 'MISSING';
d(16).rated_A = 12019;
d(16).vnom_kV = 22;
d(16).fault_source = 'Phase-4-production-import';
d(16).pickup_A = NaN;
d(16).tms = NaN;
d(16).curve = '';
d(16).ef_pickup_A = NaN;
d(16).ef_tms = NaN;
d(16).breaker_ref = '';
d(16).upstream = '';
d(16).downstream = '';
d(16).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(16).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(16).assumption_class = 'PRIMARY';
d(16).physical_CT_ratio = NaN;
d(16).selected_CT_core = NA_CORE;
d(16).protection_function = 'INVENTORY-ONLY';
d(16).study_CT_ratio = NaN;
d(16).layer = 'PHYSICAL';
d(17).device_id = 'GEN-24';
d(17).device_type = 'overflux';
d(17).equipment = 'B22-generator-bus';
d(17).ansi = '24';
d(17).zone = 'generator';
d(17).ct_ratio = NaN;
d(17).ct_source = 'MISSING';
d(17).rated_A = 12019;
d(17).vnom_kV = 22;
d(17).fault_source = 'Phase-4-production-import';
d(17).pickup_A = NaN;
d(17).tms = NaN;
d(17).curve = '';
d(17).ef_pickup_A = NaN;
d(17).ef_tms = NaN;
d(17).breaker_ref = '';
d(17).upstream = '';
d(17).downstream = '';
d(17).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(17).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(17).assumption_class = 'PRIMARY';
d(17).physical_CT_ratio = NaN;
d(17).selected_CT_core = NA_CORE;
d(17).protection_function = 'INVENTORY-ONLY';
d(17).study_CT_ratio = NaN;
d(17).layer = 'PHYSICAL';
d(18).device_id = 'GEN-50-27';
d(18).device_type = 'inadvertent-energization';
d(18).equipment = 'B22-generator-bus';
d(18).ansi = '50/27';
d(18).zone = 'generator';
d(18).ct_ratio = NaN;
d(18).ct_source = 'MISSING';
d(18).rated_A = 12019;
d(18).vnom_kV = 22;
d(18).fault_source = 'Phase-4-production-import';
d(18).pickup_A = NaN;
d(18).tms = NaN;
d(18).curve = '';
d(18).ef_pickup_A = NaN;
d(18).ef_tms = NaN;
d(18).breaker_ref = '';
d(18).upstream = '';
d(18).downstream = '';
d(18).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(18).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(18).assumption_class = 'PRIMARY';
d(18).physical_CT_ratio = NaN;
d(18).selected_CT_core = NA_CORE;
d(18).protection_function = 'INVENTORY-ONLY';
d(18).study_CT_ratio = NaN;
d(18).layer = 'PHYSICAL';
d(19).device_id = 'GEN-59N';
d(19).device_type = 'neutral-overvoltage';
d(19).equipment = 'B22-generator-bus';
d(19).ansi = '59N';
d(19).zone = 'generator';
d(19).ct_ratio = NaN;
d(19).ct_source = 'MISSING';
d(19).rated_A = 12019;
d(19).vnom_kV = 22;
d(19).fault_source = 'Phase-4-production-import';
d(19).pickup_A = NaN;
d(19).tms = NaN;
d(19).curve = '';
d(19).ef_pickup_A = NaN;
d(19).ef_tms = NaN;
d(19).breaker_ref = '';
d(19).upstream = '';
d(19).downstream = '';
d(19).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(19).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(19).assumption_class = 'PRIMARY';
d(19).physical_CT_ratio = NaN;
d(19).selected_CT_core = NA_CORE;
d(19).protection_function = 'INVENTORY-ONLY';
d(19).study_CT_ratio = NaN;
d(19).layer = 'PHYSICAL';
d(20).device_id = 'GEN-64G';
d(20).device_type = 'stator-earth';
d(20).equipment = 'B22-generator-bus';
d(20).ansi = '64G';
d(20).zone = 'generator';
d(20).ct_ratio = NaN;
d(20).ct_source = 'MISSING';
d(20).rated_A = 12019;
d(20).vnom_kV = 22;
d(20).fault_source = 'Phase-4-production-import';
d(20).pickup_A = NaN;
d(20).tms = NaN;
d(20).curve = '';
d(20).ef_pickup_A = NaN;
d(20).ef_tms = NaN;
d(20).breaker_ref = '';
d(20).upstream = '';
d(20).downstream = '';
d(20).provenance = 'MANUFACTURER_DEFAULT_STUDY_VALUE:user-specified 7UM62 defaults; local manual unverified; primary-test adjustment required';
d(20).status = 'MANUFACTURER-DEFAULT-STUDY';
d(20).assumption_class = 'PRIMARY';
d(20).physical_CT_ratio = NaN;
d(20).selected_CT_core = NA_CORE;
d(20).protection_function = 'INVENTORY-ONLY';
d(20).study_CT_ratio = NaN;
d(20).layer = 'PHYSICAL';
d(21).device_id = 'GEN-64R';
d(21).device_type = 'rotor-earth';
d(21).equipment = 'B22-generator-bus';
d(21).ansi = '64R';
d(21).zone = 'generator';
d(21).ct_ratio = NaN;
d(21).ct_source = 'MISSING';
d(21).rated_A = 12019;
d(21).vnom_kV = 22;
d(21).fault_source = 'Phase-4-production-import';
d(21).pickup_A = NaN;
d(21).tms = NaN;
d(21).curve = '';
d(21).ef_pickup_A = NaN;
d(21).ef_tms = NaN;
d(21).breaker_ref = '';
d(21).upstream = '';
d(21).downstream = '';
d(21).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(21).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(21).assumption_class = 'PRIMARY';
d(21).physical_CT_ratio = NaN;
d(21).selected_CT_core = NA_CORE;
d(21).protection_function = 'INVENTORY-ONLY';
d(21).study_CT_ratio = NaN;
d(21).layer = 'PHYSICAL';
d(22).device_id = 'GSUT-87T';
d(22).device_type = 'diff';
d(22).equipment = 'GSUT-HV-230kV';
d(22).ansi = '87T';
d(22).zone = 'transformer-HV';
d(22).ct_ratio = 1600;
d(22).ct_source = 'ENGINEERING_ASSUMPTION';
d(22).rated_A = P.GSUT_rated_A;
d(22).vnom_kV = 230;
d(22).fault_source = 'Phase-4-production-import';
d(22).pickup_A = P.GSUT_87T_pickup_A;
d(22).tms = NaN;
d(22).curve = '';
d(22).ef_pickup_A = NaN;
d(22).ef_tms = NaN;
d(22).breaker_ref = '';
d(22).upstream = '';
d(22).downstream = '';
d(22).provenance = 'ENGINEERING_ASSUMPTION:GSUT 1600/1 central CT based on as-built SLD; manufacturer 1500/1 documentary conflict retained';
d(22).status = 'CONDITIONAL-DETECTABILITY';
d(22).assumption_class = 'PRIMARY';
d(22).physical_CT_ratio = NaN;
d(22).selected_CT_core = 'As-built 1600/1; manufacturer 1500/1 documentary sensitivity; installed function core unverified';
d(22).protection_function = '87T-STUDY-PROXY-NO-MANUFACTURER-DIFFERENTIAL-ALGORITHM';
d(22).study_CT_ratio = 1600;
d(22).layer = 'PHYSICAL';
d(23).device_id = 'GSUT-87N';
d(23).device_type = 'diff';
d(23).equipment = 'GSUT-HV-230kV';
d(23).ansi = '87N';
d(23).zone = 'transformer-HV';
d(23).ct_ratio = NaN;
d(23).ct_source = 'MISSING';
d(23).rated_A = 1292.8;
d(23).vnom_kV = 230;
d(23).fault_source = 'Phase-4-production-import';
d(23).pickup_A = NaN;
d(23).tms = NaN;
d(23).curve = '';
d(23).ef_pickup_A = NaN;
d(23).ef_tms = NaN;
d(23).breaker_ref = '';
d(23).upstream = '';
d(23).downstream = '';
d(23).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(23).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(23).assumption_class = 'PRIMARY';
d(23).physical_CT_ratio = NaN;
d(23).selected_CT_core = NA_CORE;
d(23).protection_function = 'INVENTORY-ONLY';
d(23).study_CT_ratio = NaN;
d(23).layer = 'PHYSICAL';
d(24).device_id = 'GSUT-63';
d(24).device_type = 'buchholz';
d(24).equipment = 'GSUT-HV-230kV';
d(24).ansi = '63';
d(24).zone = 'transformer-HV';
d(24).ct_ratio = NaN;
d(24).ct_source = 'MISSING';
d(24).rated_A = 1292.8;
d(24).vnom_kV = 230;
d(24).fault_source = 'Phase-4-production-import';
d(24).pickup_A = NaN;
d(24).tms = NaN;
d(24).curve = '';
d(24).ef_pickup_A = NaN;
d(24).ef_tms = NaN;
d(24).breaker_ref = '';
d(24).upstream = '';
d(24).downstream = '';
d(24).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(24).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(24).assumption_class = 'PRIMARY';
d(24).physical_CT_ratio = NaN;
d(24).selected_CT_core = NA_CORE;
d(24).protection_function = 'INVENTORY-ONLY';
d(24).study_CT_ratio = NaN;
d(24).layer = 'PHYSICAL';
d(25).device_id = 'GSUT-49';
d(25).device_type = 'thermal';
d(25).equipment = 'GSUT-HV-230kV';
d(25).ansi = '49';
d(25).zone = 'transformer-HV';
d(25).ct_ratio = NaN;
d(25).ct_source = 'MISSING';
d(25).rated_A = 1292.8;
d(25).vnom_kV = 230;
d(25).fault_source = 'Phase-4-production-import';
d(25).pickup_A = NaN;
d(25).tms = NaN;
d(25).curve = '';
d(25).ef_pickup_A = NaN;
d(25).ef_tms = NaN;
d(25).breaker_ref = '';
d(25).upstream = '';
d(25).downstream = '';
d(25).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(25).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(25).assumption_class = 'PRIMARY';
d(25).physical_CT_ratio = NaN;
d(25).selected_CT_core = NA_CORE;
d(25).protection_function = 'INVENTORY-ONLY';
d(25).study_CT_ratio = NaN;
d(25).layer = 'PHYSICAL';
d(26).device_id = 'GSUT-86';
d(26).device_type = 'lockout';
d(26).equipment = 'GSUT-HV-230kV';
d(26).ansi = '86';
d(26).zone = 'transformer-HV';
d(26).ct_ratio = NaN;
d(26).ct_source = 'MISSING';
d(26).rated_A = 1292.8;
d(26).vnom_kV = 230;
d(26).fault_source = 'Phase-4-production-import';
d(26).pickup_A = NaN;
d(26).tms = NaN;
d(26).curve = '';
d(26).ef_pickup_A = NaN;
d(26).ef_tms = NaN;
d(26).breaker_ref = '';
d(26).upstream = '';
d(26).downstream = '';
d(26).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(26).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(26).assumption_class = 'PRIMARY';
d(26).physical_CT_ratio = NaN;
d(26).selected_CT_core = NA_CORE;
d(26).protection_function = 'INVENTORY-ONLY';
d(26).study_CT_ratio = NaN;
d(26).layer = 'PHYSICAL';
d(27).device_id = 'GIS-87B';
d(27).device_type = 'diff';
d(27).equipment = '230kV-GIS';
d(27).ansi = '87B';
d(27).zone = 'grid';
d(27).ct_ratio = 1600;
d(27).ct_source = 'ENGINEERING_ASSUMPTION';
d(27).rated_A = 2000;
d(27).vnom_kV = 230;
d(27).fault_source = 'Phase-4-production-import';
d(27).pickup_A = 320;
d(27).tms = NaN;
d(27).curve = '';
d(27).ef_pickup_A = NaN;
d(27).ef_tms = NaN;
d(27).breaker_ref = '';
d(27).upstream = '';
d(27).downstream = '';
d(27).provenance = 'ENGINEERING_STUDY_PROXY:87B 0.20 pu on 1600 A CT base; slope 30 percent; detection 0.035 s';
d(27).status = 'STUDY-DETECTABILITY';
d(27).assumption_class = 'PRIMARY';
d(27).physical_CT_ratio = NaN;
d(27).selected_CT_core = GIS_CORE;
d(27).protection_function = 'INVENTORY-ONLY';
d(27).study_CT_ratio = 1600;
d(27).layer = 'PHYSICAL';
d(28).device_id = 'GIS-50BF';
d(28).device_type = 'bf';
d(28).equipment = '230kV-GIS';
d(28).ansi = '50BF';
d(28).zone = 'grid';
d(28).ct_ratio = 1600;
d(28).ct_source = 'ENGINEERING_ASSUMPTION';
d(28).rated_A = 2000;
d(28).vnom_kV = 230;
d(28).fault_source = 'Phase-4-production-import';
d(28).pickup_A = NaN;
d(28).tms = NaN;
d(28).curve = '';
d(28).ef_pickup_A = NaN;
d(28).ef_tms = NaN;
d(28).breaker_ref = '';
d(28).upstream = '';
d(28).downstream = '';
d(28).provenance = 'ENGINEERING_ASSUMPTION:230 kV breaker failure timer 0.15 s; preliminary not commissioned';
d(28).status = 'ACTIVE-STUDY-CONDITIONAL';
d(28).assumption_class = 'CONDITIONAL';
d(28).physical_CT_ratio = NaN;
d(28).selected_CT_core = GIS_CORE;
d(28).protection_function = 'INVENTORY-ONLY';
d(28).study_CT_ratio = 1600;
d(28).layer = 'PHYSICAL';
d(29).device_id = 'LINE-7SD';
d(29).device_type = 'line-diff';
d(29).equipment = 'South-line-230kV';
d(29).ansi = '7SD';
d(29).zone = 'line';
d(29).ct_ratio = 1600;
d(29).ct_source = 'ENGINEERING_ASSUMPTION';
d(29).rated_A = 2000;
d(29).vnom_kV = 230;
d(29).fault_source = 'Phase-4-production-import';
d(29).pickup_A = 320;
d(29).tms = NaN;
d(29).curve = '';
d(29).ef_pickup_A = NaN;
d(29).ef_tms = NaN;
d(29).breaker_ref = '';
d(29).upstream = '';
d(29).downstream = '';
d(29).provenance = 'ENGINEERING_STUDY_PROXY:7SD5221 0.20 In on 1600 A CT base; detection 0.035 s; scheme clearing 0.050 s';
d(29).status = 'PRIMARY-LINE-PROTECTION-STUDY';
d(29).assumption_class = 'PRIMARY';
d(29).physical_CT_ratio = NaN;
d(29).selected_CT_core = LINE_CORE;
d(29).protection_function = 'INVENTORY-ONLY';
d(29).study_CT_ratio = 1600;
d(29).layer = 'PHYSICAL';
d(30).device_id = 'GIS-6MD66';
d(30).device_type = 'bay-control';
d(30).equipment = '230kV-GIS';
d(30).ansi = '6MD66';
d(30).zone = 'grid';
d(30).ct_ratio = NaN;
d(30).ct_source = 'MISSING';
d(30).rated_A = NaN;
d(30).vnom_kV = 230;
d(30).fault_source = 'Phase-4-production-import';
d(30).pickup_A = NaN;
d(30).tms = NaN;
d(30).curve = '';
d(30).ef_pickup_A = NaN;
d(30).ef_tms = NaN;
d(30).breaker_ref = '';
d(30).upstream = '';
d(30).downstream = '';
d(30).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(30).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(30).assumption_class = 'PRIMARY';
d(30).physical_CT_ratio = NaN;
d(30).selected_CT_core = NA_CORE;
d(30).protection_function = 'INVENTORY-ONLY';
d(30).study_CT_ratio = NaN;
d(30).layer = 'PHYSICAL';
d(31).device_id = 'GEN-52G';
d(31).device_type = 'breaker';
d(31).equipment = 'B22-generator-breaker-10BAC10';
d(31).ansi = '52G';
d(31).zone = 'generator-breaker';
d(31).ct_ratio = NaN;
d(31).ct_source = 'MISSING';
d(31).rated_A = 12400;
d(31).vnom_kV = 22;
d(31).fault_source = 'Phase-4-production-import';
d(31).pickup_A = NaN;
d(31).tms = NaN;
d(31).curve = '';
d(31).ef_pickup_A = NaN;
d(31).ef_tms = NaN;
d(31).breaker_ref = '';
d(31).upstream = '';
d(31).downstream = '';
d(31).provenance = 'VERIFIED:GENERATION AND TRANSFORMERS SYSTEM.pdf p.2 10BAC10 22kV 12.4kA continuous 100kA symmetrical rating; 0.12 s 50BF ENGINEERING_ASSUMPTION';
d(31).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(31).assumption_class = 'PRIMARY';
d(31).physical_CT_ratio = NaN;
d(31).selected_CT_core = NA_CORE;
d(31).protection_function = 'INVENTORY-ONLY';
d(31).study_CT_ratio = NaN;
d(31).layer = 'PHYSICAL';
d(32).device_id = 'UAT-HV-51';
d(32).device_type = 'oc';
d(32).equipment = 'UAT-HV';
d(32).ansi = '51';
d(32).zone = 'aux-UAT';
d(32).ct_ratio = 1000;
d(32).ct_source = 'VERIFIED';
d(32).rated_A = NaN;
d(32).vnom_kV = NaN;
d(32).fault_source = 'Phase-4-production-import';
d(32).pickup_A = NaN;
d(32).tms = NaN;
d(32).curve = '';
d(32).ef_pickup_A = NaN;
d(32).ef_tms = NaN;
d(32).breaker_ref = '';
d(32).upstream = '';
d(32).downstream = '';
d(32).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(32).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(32).assumption_class = 'PRIMARY';
d(32).physical_CT_ratio = 1000;
d(32).selected_CT_core = UAT_CORE;
d(32).protection_function = 'INVENTORY-ONLY';
d(32).study_CT_ratio = 1000;
d(32).layer = 'PHYSICAL';
d(33).device_id = 'GAT-HVN-51N';
d(33).device_type = 'ef';
d(33).equipment = 'GAT-HVN';
d(33).ansi = '51N';
d(33).zone = 'aux-GAT';
d(33).ct_ratio = 250;
d(33).ct_source = 'VERIFIED';
d(33).rated_A = NaN;
d(33).vnom_kV = NaN;
d(33).fault_source = 'Phase-4-production-import';
d(33).pickup_A = NaN;
d(33).tms = NaN;
d(33).curve = '';
d(33).ef_pickup_A = NaN;
d(33).ef_tms = NaN;
d(33).breaker_ref = '';
d(33).upstream = '';
d(33).downstream = '';
d(33).provenance = 'VERIFIED:function inventory from project SLD; setting verification separate';
d(33).status = 'INVENTORY-OUTSIDE-CENTRAL-CALCULATION';
d(33).assumption_class = 'PRIMARY';
d(33).physical_CT_ratio = 250;
d(33).selected_CT_core = GAT_CORE;
d(33).protection_function = 'INVENTORY-ONLY';
d(33).study_CT_ratio = 250;
d(33).layer = 'PHYSICAL';
if ~isequal(sort(fieldnames(d)'), sort(F))
    error('phase5b_registry:schema', 'devices struct fields do not match locked v2 interface (21 v1 + 5 v2).');
end

% Typed metadata: unused inventory fields are structurally inapplicable.
for i=1:numel(d)
 d(i).maximum_load_anchor_A=NaN; d(i).pickup_pu=NaN;
 d(i).slope1_pct=NaN; d(i).slope2_pct=NaN;
 d(i).operate_proxy_s=NaN; d(i).trip_delay_s=NaN;
 d(i).highset_enabled=false; d(i).actual_installed_setting_verified=false;
 if isempty(d(i).breaker_ref), d(i).breaker_ref='NONE'; end
 if isempty(d(i).upstream), d(i).upstream='NONE'; end
 if isempty(d(i).downstream), d(i).downstream='NONE'; end
 if isempty(d(i).curve), d(i).curve='NOT_APPLICABLE_TO_FUNCTION'; end
end
d(1).maximum_load_anchor_A=14309;
for i=[3,22,23,24,25,26], d(i).maximum_load_anchor_A=458e6/(sqrt(3)*230e3); end
d(8).trip_delay_s=3;
d(9).pickup_pu=P.GEN_87G_pu; d(9).operate_proxy_s=P.GEN_87G_time_s;
d(20).trip_delay_s=1;
d(22).pickup_pu=P.GSUT_87T_pu; d(22).slope1_pct=P.GSUT_87T_slope1_percent; d(22).slope2_pct=P.GSUT_87T_slope2_percent; d(22).operate_proxy_s=P.GSUT_87T_time_s;
d(27).pickup_pu=.20; d(27).slope1_pct=30; d(27).operate_proxy_s=.035;
d(28).trip_delay_s=.15;
d(29).pickup_pu=.20; d(29).operate_proxy_s=.035; d(29).trip_delay_s=.050;
d(31).trip_delay_s=.12;

R = struct('devices', d, 'ct_primary', ct_primary, 'ct_legacy', ct_legacy, 'gen', gen, 'topology', topology);
end
