run_phase4_production production started 2026-09-19T00:21:31 (local)
solver settings: ds=P XoR_P=15 k0g=1.5 kR=3.5 kX=2.75 kB=0.725 XdRole=sat gatLeg=H1 lambda_T=1.0 gatZ0sel=nominal ner=primary lineScale=1.0 ZfMode=bolted coupler=closed (base; OFAT legs vary one factor per legDesc)
scope legs: base,GAT-IN,A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint
scope locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip,Ib,Isteady
Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).
F4 SUBSET GUARD: matrix rows use m=0.5 single section; full m-set block appended to currents table.
segment backbone (production_seg1): legs=2 locs=5 types=4 stages=2 solves=80 secs=12.3 rows cur=80 con=40 band=20 ct=400
  leg completed: base
  leg completed: GAT-IN
  [production_seg1] run_phase4_matrix production_seg1: legs=2 locs=5 types=4 stages=2
  [production_seg1]   legs: base,GAT-IN
  [production_seg1]   locs: F1,F2,F3,F4,F5  types: LLL,LG,LL,LLG  stages: Ikpp,ip
  [production_seg1]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.
  [production_seg1]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] q-leads-d by 90deg; delta=arg(Vt+(Ra+jXq)It), Xq=1.7510; Vd+jVq=Vt*exp(j*(pi/2-delta)), Id+jIq=It*exp(j*(pi/2-delta)) leaving-machine; Edp=Vd+Ra*Id-Xqp*Iq, Eqp=Vq+Ra*Iq+Xdp*Id, Eq=Vq+Ra*Iq+Xd*Id constant-field
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F1 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLL Zf=0: |I1|=48.094047 |I2|=0.000000 |I0|=0.000000 Zth1=0.000356+0.020839j audit=5.17e-16 r=0.0171 k=1.95108 ip=132.703002
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LG Zf=0: |I1|=0.000924 |I2|=0.000924 |I0|=0.000924 Zth1=0.000356+0.020839j audit=1.24e-15 r=0.0171 k=1.95108 ip=0.007646
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LL Zf=0: |I1|=24.035360 |I2|=24.035360 |I0|=0.000000 Zth1=0.000356+0.020839j audit=1.32e-15 r=0.0171 k=1.95108 ip=114.868427
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F2 LLG Zf=0: |I1|=24.035362 |I2|=24.035356 |I0|=0.000462 Zth1=0.000356+0.020839j audit=2.87e-14 r=0.0171 k=1.95108 ip=114.870337
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LL Zf=0: |I1|=100.645377 |I2|=100.645377 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=447.665872
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLL Zf=0: |I1|=203.399006 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004902j audit=0 r=0.0683 k=1.81852 ip=523.097848
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LL Zf=0: |I1|=101.694731 |I2|=101.694731 |I0|=0.000000 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=452.994766
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLL Zf=0: |I1|=211.483603 |I2|=0.000000 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.35e-16 r=0.0635 k=1.83013 ip=547.360951
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LL Zf=0: |I1|=105.736935 |I2|=105.736935 |I0|=0.000000 Zth1=0.000299+0.004716j audit=1.08e-15 r=0.0635 k=1.83013 ip=474.006673
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F1 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LLL Zf=0: |I1|=48.899019 |I2|=0.000000 |I0|=0.000000 Zth1=0.000327+0.020491j audit=6.16e-16 r=0.0160 k=1.95416 ip=135.137481
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LG Zf=0: |I1|=0.000923 |I2|=0.000923 |I0|=0.000923 Zth1=0.000327+0.020491j audit=1.17e-15 r=0.0160 k=1.95416 ip=0.007656
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LL Zf=0: |I1|=24.454280 |I2|=24.454280 |I0|=0.000000 Zth1=0.000327+0.020491j audit=1.09e-15 r=0.0160 k=1.95416 ip=117.055327
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F2 LLG Zf=0: |I1|=24.454283 |I2|=24.454276 |I0|=0.000462 Zth1=0.000327+0.020491j audit=3.12e-14 r=0.0160 k=1.95416 ip=117.057239
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=201.393597 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=517.089407
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939939 |I2|=60.939939 |I0|=60.939939 Zth1=0.000344+0.004948j audit=1.06e-15 r=0.0695 k=1.81554 ip=469.400178
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LL Zf=0: |I1|=100.685764 |I2|=100.685764 |I0|=0.000000 Zth1=0.000344+0.004948j audit=2.84e-16 r=0.0695 k=1.81554 ip=447.763489
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591124 |I2|=72.786655 |I0|=55.805168 Zth1=0.000344+0.004948j audit=3.15e-15 r=0.0695 k=1.81554 ip=497.617107
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LLL Zf=0: |I1|=203.485175 |I2|=0.000000 |I0|=0.000000 Zth1=0.000335+0.004897j audit=0 r=0.0684 k=1.81819 ip=523.223875
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424775 |I2|=61.424775 |I0|=61.424775 Zth1=0.000335+0.004897j audit=3.18e-15 r=0.0684 k=1.81819 ip=473.826787
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LL Zf=0: |I1|=101.732004 |I2|=101.732004 |I0|=0.000000 Zth1=0.000335+0.004897j audit=7.29e-15 r=0.0684 k=1.81819 ip=453.078035
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802703 |I2|=73.667334 |I0|=56.136283 Zth1=0.000335+0.004897j audit=6.77e-15 r=0.0684 k=1.81819 ip=503.236130
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LLL Zf=0: |I1|=211.571104 |I2|=0.000000 |I0|=0.000000 Zth1=0.000300+0.004711j audit=1.34e-16 r=0.0636 k=1.82979 ip=547.486800
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543840 |I2|=64.543840 |I0|=64.543840 Zth1=0.000300+0.004711j audit=4.75e-16 r=0.0636 k=1.82979 ip=501.064182
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LL ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LL Zf=0: |I1|=105.774748 |I2|=105.774748 |I0|=0.000000 Zth1=0.000300+0.004711j audit=2.85e-16 r=0.0636 k=1.82979 ip=474.089053
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718
  [production_seg1] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg1] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg1] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532776 |I2|=76.022794 |I0|=59.510005 Zth1=0.000300+0.004711j audit=2.8e-15 r=0.0636 k=1.82979 ip=527.556718
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg1] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg1] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg1] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg1] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg1] legDrift guard: base F3 LLL Ikpp mirror matches phase4_contrib over 6 shared legs (worst rel 0).
  [production_seg1] run_phase4_matrix production_seg1: 80 currents rows, 40 contrib rows, 20 band rows, 400 ct rows in C:\Users\sindi\Downloads\306 Power Project -union alpha\results\phase4_fault\production_seg1 (12.3 s)
segment ofat (production_seg2): legs=26 locs=3 types=2 stages=2 solves=312 secs=26.7 rows cur=312 con=156 band=6 ct=1560
  leg completed: A-XoR10
  leg completed: A-XoR20
  leg completed: A-S
  leg completed: A-k0g1.0
  leg completed: A-k0g2.0
  leg completed: B-0.5
  leg completed: B-1.0
  leg completed: C-LOW
  leg completed: C-HIGH
  leg completed: C-X1
  leg completed: D1
  leg completed: E2
  leg completed: F-earth
  leg completed: F-phase
  leg completed: G-open
  leg completed: H0
  leg completed: H2
  leg completed: LAM05
  leg completed: LAM20
  leg completed: GZ0low
  leg completed: GZ0high
  leg completed: E5a
  leg completed: H3a
  leg completed: H3b
  leg completed: H3HV
  leg completed: E5H3joint
  [production_seg2] run_phase4_matrix production_seg2: legs=26 locs=3 types=2 stages=2
  [production_seg2]   legs: A-XoR10,A-XoR20,A-S,A-k0g1.0,A-k0g2.0,B-0.5,B-1.0,C-LOW,C-HIGH,C-X1,D1,E2,F-earth,F-phase,G-open,H0,H2,LAM05,LAM20,GZ0low,GZ0high,E5a,H3a,H3b,H3HV,E5H3joint
  [production_seg2]   locs: F3,F4,F5  types: LG,LLG  stages: Ikpp,ip
  [production_seg2]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.
  [production_seg2]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.767411 |I2|=60.767411 |I0|=60.767411 Zth1=0.000489+0.004942j audit=4.76e-16 r=0.0990 k=1.74812 ip=450.689637
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.467255 |I2|=72.968534 |I0|=55.499445 Zth1=0.000489+0.004942j audit=3.22e-15 r=0.0990 k=1.74812 ip=478.774989
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.467255 |I2|=72.968534 |I0|=55.499445 Zth1=0.000489+0.004942j audit=3.22e-15 r=0.0990 k=1.74812 ip=478.774989
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.275089 |I2|=61.275089 |I0|=61.275089 Zth1=0.000481+0.004891j audit=1.94e-14 r=0.0983 k=1.74965 ip=454.853423
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.275089 |I2|=61.275089 |I0|=61.275089 Zth1=0.000481+0.004891j audit=1.94e-14 r=0.0983 k=1.74965 ip=454.853423
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.705251 |I2|=73.839202 |I0|=55.866451 Zth1=0.000481+0.004891j audit=1.34e-14 r=0.0983 k=1.74965 ip=483.631163
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.705251 |I2|=73.839202 |I0|=55.866451 Zth1=0.000481+0.004891j audit=1.34e-14 r=0.0983 k=1.74965 ip=483.631163
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.411869 |I2|=64.411869 |I0|=64.411869 Zth1=0.000446+0.004705j audit=3.98e-16 r=0.0948 k=1.75741 ip=480.257955
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.411869 |I2|=64.411869 |I0|=64.411869 Zth1=0.000446+0.004705j audit=3.98e-16 r=0.0948 k=1.75741 ip=480.257955
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.459432 |I2|=76.205284 |I0|=59.255893 Zth1=0.000446+0.004705j audit=3.06e-15 r=0.0948 k=1.75741 ip=507.776677
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032781 (n1=0.019954 n2=0.032667 n4=0.032781)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008076 pu target=1.000909 pu d6=0.025782 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.459432 |I2|=76.205284 |I0|=59.255893 Zth1=0.000446+0.004705j audit=3.06e-15 r=0.0948 k=1.75741 ip=507.776677
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.718679 |I2|=60.718679 |I0|=60.718679 Zth1=0.000270+0.004957j audit=6.82e-16 r=0.0545 k=1.85209 ip=477.111644
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.718679 |I2|=60.718679 |I0|=60.718679 Zth1=0.000270+0.004957j audit=6.82e-16 r=0.0545 k=1.85209 ip=477.111644
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.344167 |I2|=72.877436 |I0|=55.466786 Zth1=0.000270+0.004957j audit=2.84e-15 r=0.0545 k=1.85209 ip=506.058546
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.344167 |I2|=72.877436 |I0|=55.466786 Zth1=0.000270+0.004957j audit=2.84e-15 r=0.0545 k=1.85209 ip=506.058546
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.219891 |I2|=61.219891 |I0|=61.219891 Zth1=0.000261+0.004906j audit=1.75e-14 r=0.0532 k=1.85537 ip=481.903964
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.219891 |I2|=61.219891 |I0|=61.219891 Zth1=0.000261+0.004906j audit=1.75e-14 r=0.0532 k=1.85537 ip=481.903964
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.570212 |I2|=73.743928 |I0|=55.826444 Zth1=0.000261+0.004906j audit=1.49e-14 r=0.0532 k=1.85537 ip=512.048090
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.570212 |I2|=73.743928 |I0|=55.826444 Zth1=0.000261+0.004906j audit=1.49e-14 r=0.0532 k=1.85537 ip=512.048090
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.330476 |I2|=64.330476 |I0|=64.330476 Zth1=0.000225+0.004719j audit=2.76e-16 r=0.0478 k=1.86915 ip=510.149513
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.330476 |I2|=64.330476 |I0|=64.330476 Zth1=0.000225+0.004719j audit=2.76e-16 r=0.0478 k=1.86915 ip=510.149513
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.281594 |I2|=76.096045 |I0|=59.185758 Zth1=0.000225+0.004719j audit=3.25e-15 r=0.0478 k=1.86915 ip=538.335749
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032776 (n1=0.019946 n2=0.032662 n4=0.032776)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007146 pu target=1.000909 pu d6=0.025644 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.281594 |I2|=76.096045 |I0|=59.185758 Zth1=0.000225+0.004719j audit=3.25e-15 r=0.0478 k=1.86915 ip=538.335749
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=55.754837 |I2|=55.754837 |I0|=55.754837 Zth1=0.000489+0.005430j audit=2.85e-16 r=0.0900 k=1.76805 ip=418.227412
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=55.754837 |I2|=55.754837 |I0|=55.754837 Zth1=0.000489+0.005430j audit=2.85e-16 r=0.0900 k=1.76805 ip=418.227412
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=117.345267 |I2|=66.109027 |I0|=51.236890 Zth1=0.000489+0.005430j audit=3.55e-15 r=0.0900 k=1.76805 ip=442.128056
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=117.345267 |I2|=66.109027 |I0|=51.236890 Zth1=0.000489+0.005430j audit=3.55e-15 r=0.0900 k=1.76805 ip=442.128056
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=56.131124 |I2|=56.131124 |I0|=56.131124 Zth1=0.000481+0.005381j audit=1.56e-14 r=0.0893 k=1.76961 ip=421.421632
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=56.131124 |I2|=56.131124 |I0|=56.131124 Zth1=0.000481+0.005381j audit=1.56e-14 r=0.0893 k=1.76961 ip=421.421632
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=118.309852 |I2|=66.832357 |I0|=51.477841 Zth1=0.000481+0.005381j audit=1.07e-14 r=0.0893 k=1.76961 ip=445.982211
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=118.309852 |I2|=66.832357 |I0|=51.477841 Zth1=0.000481+0.005381j audit=1.07e-14 r=0.0893 k=1.76961 ip=445.982211
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=58.693540 |I2|=58.693540 |I0|=58.693540 Zth1=0.000446+0.005196j audit=5.03e-16 r=0.0859 k=1.77748 ip=442.621224
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=58.693540 |I2|=58.693540 |I0|=58.693540 Zth1=0.000446+0.005196j audit=5.03e-16 r=0.0859 k=1.77748 ip=442.621224
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=123.012650 |I2|=68.755863 |I0|=54.258228 Zth1=0.000446+0.005196j audit=3.19e-15 r=0.0859 k=1.77748 ip=466.189585
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=S m=0.500: pre_res=0.036178 (n1=0.022020 n2=0.036053 n4=0.036178)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.008204 pu target=1.000909 pu d6=0.027814 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=123.012650 |I2|=68.755863 |I0|=54.258228 Zth1=0.000446+0.005196j audit=3.19e-15 r=0.0859 k=1.77748 ip=466.189585
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=67.568407 |I2|=67.568407 |I0|=67.568407 Zth1=0.000344+0.004953j audit=7.05e-16 r=0.0694 k=1.81587 ip=520.552407
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=67.568407 |I2|=67.568407 |I0|=67.568407 Zth1=0.000344+0.004953j audit=7.05e-16 r=0.0694 k=1.81587 ip=520.552407
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=134.671319 |I2|=66.623189 |I0|=68.049396 Zth1=0.000344+0.004953j audit=3.1e-15 r=0.0694 k=1.81587 ip=520.067530
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=134.671319 |I2|=66.623189 |I0|=68.049396 Zth1=0.000344+0.004953j audit=3.1e-15 r=0.0694 k=1.81587 ip=520.067530
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=68.383614 |I2|=68.383614 |I0|=68.383614 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=527.603184
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=68.383614 |I2|=68.383614 |I0|=68.383614 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=527.603184
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=136.187747 |I2|=67.205335 |I0|=68.983684 Zth1=0.000335+0.004902j audit=1.35e-14 r=0.0683 k=1.81852 ip=526.693761
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=136.187747 |I2|=67.205335 |I0|=68.983684 Zth1=0.000335+0.004902j audit=1.35e-14 r=0.0683 k=1.81852 ip=526.693761
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=72.516086 |I2|=72.516086 |I0|=72.516086 Zth1=0.000299+0.004716j audit=2.45e-16 r=0.0635 k=1.83013 ip=563.057469
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=72.516086 |I2|=72.516086 |I0|=72.516086 Zth1=0.000299+0.004716j audit=2.45e-16 r=0.0635 k=1.83013 ip=563.057469
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=143.070604 |I2|=68.406783 |I0|=74.663995 Zth1=0.000299+0.004716j audit=3.61e-15 r=0.0635 k=1.83013 ip=556.120146
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=143.070604 |I2|=68.406783 |I0|=74.663995 Zth1=0.000299+0.004716j audit=3.61e-15 r=0.0635 k=1.83013 ip=556.120146
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=55.777679 |I2|=55.777679 |I0|=55.777679 Zth1=0.000344+0.004953j audit=6.98e-16 r=0.0694 k=1.81587 ip=429.715701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=55.777679 |I2|=55.777679 |I0|=55.777679 Zth1=0.000344+0.004953j audit=6.98e-16 r=0.0694 k=1.81587 ip=429.715701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=124.510460 |I2|=76.782872 |I0|=47.728331 Zth1=0.000344+0.004953j audit=3.06e-15 r=0.0694 k=1.81587 ip=484.875092
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=124.510460 |I2|=76.782872 |I0|=47.728331 Zth1=0.000344+0.004953j audit=3.06e-15 r=0.0694 k=1.81587 ip=484.875092
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=56.088490 |I2|=56.088490 |I0|=56.088490 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=432.742062
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=56.088490 |I2|=56.088490 |I0|=56.088490 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=432.742062
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=125.611175 |I2|=77.780634 |I0|=47.830885 Zth1=0.000335+0.004902j audit=1.35e-14 r=0.0683 k=1.81852 ip=489.766853
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=125.611175 |I2|=77.780634 |I0|=47.830885 Zth1=0.000335+0.004902j audit=1.35e-14 r=0.0683 k=1.81852 ip=489.766853
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=58.568815 |I2|=58.568815 |I0|=58.568815 Zth1=0.000299+0.004716j audit=4.27e-16 r=0.0635 k=1.83013 ip=454.762665
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=58.568815 |I2|=58.568815 |I0|=58.568815 Zth1=0.000299+0.004716j audit=4.27e-16 r=0.0635 k=1.83013 ip=454.762665
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=130.786613 |I2|=80.689841 |I0|=50.097790 Zth1=0.000299+0.004716j audit=2.89e-15 r=0.0635 k=1.83013 ip=513.475692
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=130.786613 |I2|=80.689841 |I0|=50.097790 Zth1=0.000299+0.004716j audit=2.89e-15 r=0.0635 k=1.83013 ip=513.475692
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.753560 |I2|=61.753560 |I0|=61.753560 Zth1=0.000331+0.004885j audit=7.15e-16 r=0.0677 k=1.81978 ip=476.780260
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.753560 |I2|=61.753560 |I0|=61.753560 Zth1=0.000331+0.004885j audit=7.15e-16 r=0.0677 k=1.81978 ip=476.780260
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=130.322007 |I2|=73.785321 |I0|=56.536786 Zth1=0.000331+0.004885j audit=7.9e-16 r=0.0677 k=1.81978 ip=504.911122
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=130.322007 |I2|=73.785321 |I0|=56.536786 Zth1=0.000331+0.004885j audit=7.9e-16 r=0.0677 k=1.81978 ip=504.911122
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=62.131525 |I2|=62.131525 |I0|=62.131525 Zth1=0.000324+0.004848j audit=5.84e-15 r=0.0669 k=1.82176 ip=480.218694
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=62.131525 |I2|=62.131525 |I0|=62.131525 Zth1=0.000324+0.004848j audit=5.84e-15 r=0.0669 k=1.82176 ip=480.218694
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=131.232274 |I2|=74.416740 |I0|=56.815572 Zth1=0.000324+0.004848j audit=9.46e-15 r=0.0669 k=1.82176 ip=508.890737
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=131.232274 |I2|=74.416740 |I0|=56.815572 Zth1=0.000324+0.004848j audit=9.46e-15 r=0.0669 k=1.82176 ip=508.890737
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.394543 |I2|=64.394543 |I0|=64.394543 Zth1=0.000299+0.004715j audit=6.76e-16 r=0.0634 k=1.83016 ip=500.005867
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.394543 |I2|=64.394543 |I0|=64.394543 Zth1=0.000299+0.004715j audit=6.76e-16 r=0.0634 k=1.83016 ip=500.005867
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.378323 |I2|=76.110975 |I0|=59.267973 Zth1=0.000299+0.004715j audit=1.68e-15 r=0.0634 k=1.83016 ip=527.854167
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032791 (n1=0.019812 n2=0.032440 n4=0.032791)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007422 pu target=1.000909 pu d6=0.025553 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.378323 |I2|=76.110975 |I0|=59.267973 Zth1=0.000299+0.004715j audit=1.68e-15 r=0.0634 k=1.83016 ip=527.854167
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=59.280175 |I2|=59.280175 |I0|=59.280175 Zth1=0.000363+0.005054j audit=2.12e-15 r=0.0717 k=1.81026 ip=455.288222
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=59.280175 |I2|=59.280175 |I0|=59.280175 Zth1=0.000363+0.005054j audit=2.12e-15 r=0.0717 k=1.81026 ip=455.288222
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=125.601226 |I2|=71.622400 |I0|=53.978840 Zth1=0.000363+0.005054j audit=1.64e-15 r=0.0717 k=1.81026 ip=484.036775
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=125.601226 |I2|=71.622400 |I0|=53.978840 Zth1=0.000363+0.005054j audit=1.64e-15 r=0.0717 k=1.81026 ip=484.036775
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=59.948669 |I2|=59.948669 |I0|=59.948669 Zth1=0.000350+0.004982j audit=8.31e-16 r=0.0702 k=1.81383 ip=461.331626
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=59.948669 |I2|=59.948669 |I0|=59.948669 Zth1=0.000350+0.004982j audit=8.31e-16 r=0.0702 k=1.81383 ip=461.331626
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=127.270525 |I2|=72.829070 |I0|=54.441616 Zth1=0.000350+0.004982j audit=1.26e-15 r=0.0702 k=1.81383 ip=491.844272
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=127.270525 |I2|=72.829070 |I0|=54.441616 Zth1=0.000350+0.004982j audit=1.26e-15 r=0.0702 k=1.81383 ip=491.844272
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.307113 |I2|=64.307113 |I0|=64.307113 Zth1=0.000299+0.004716j audit=2.05e-15 r=0.0635 k=1.83008 ip=499.305013
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.307113 |I2|=64.307113 |I0|=64.307113 Zth1=0.000299+0.004716j audit=2.05e-15 r=0.0635 k=1.83008 ip=499.305013
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.292484 |I2|=76.165571 |I0|=59.127379 Zth1=0.000299+0.004716j audit=1.84e-15 r=0.0635 k=1.83008 ip=527.405158
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032997 (n1=0.020152 n2=0.032997 n4=0.032756)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007509 pu target=1.000909 pu d6=0.025898 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.292484 |I2|=76.165571 |I0|=59.127379 Zth1=0.000299+0.004716j audit=1.84e-15 r=0.0635 k=1.83008 ip=527.405158
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.219735 |I2|=61.219735 |I0|=61.219735 Zth1=0.000344+0.004953j audit=1.2e-16 r=0.0694 k=1.81587 ip=471.641731
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.219735 |I2|=61.219735 |I0|=61.219735 Zth1=0.000344+0.004953j audit=1.2e-16 r=0.0694 k=1.81587 ip=471.641731
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.792378 |I2|=72.501408 |I0|=56.291698 Zth1=0.000344+0.004953j audit=3.86e-15 r=0.0694 k=1.81587 ip=498.374546
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.792378 |I2|=72.501408 |I0|=56.291698 Zth1=0.000344+0.004953j audit=3.86e-15 r=0.0694 k=1.81587 ip=498.374546
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.701051 |I2|=61.701051 |I0|=61.701051 Zth1=0.000335+0.004902j audit=9.57e-15 r=0.0683 k=1.81852 ip=476.044904
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.701051 |I2|=61.701051 |I0|=61.701051 Zth1=0.000335+0.004902j audit=9.57e-15 r=0.0683 k=1.81852 ip=476.044904
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=130.002761 |I2|=73.389513 |I0|=56.613709 Zth1=0.000335+0.004902j audit=1.64e-14 r=0.0683 k=1.81852 ip=503.660417
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=130.002761 |I2|=73.389513 |I0|=56.613709 Zth1=0.000335+0.004902j audit=1.64e-14 r=0.0683 k=1.81852 ip=503.660417
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.390565 |I2|=64.390565 |I0|=64.390565 Zth1=0.000299+0.004716j audit=4.43e-16 r=0.0635 k=1.83013 ip=499.966154
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.390565 |I2|=64.390565 |I0|=64.390565 Zth1=0.000299+0.004716j audit=4.43e-16 r=0.0635 k=1.83013 ip=499.966154
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.370154 |I2|=76.106662 |I0|=59.264152 Zth1=0.000299+0.004716j audit=3.64e-15 r=0.0635 k=1.83013 ip=527.839256
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.370154 |I2|=76.106662 |I0|=59.264152 Zth1=0.000299+0.004716j audit=3.64e-15 r=0.0635 k=1.83013 ip=527.839256
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.262844 |I2|=60.262844 |I0|=60.262844 Zth1=0.000344+0.004953j audit=4.25e-16 r=0.0694 k=1.81587 ip=464.269769
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.262844 |I2|=60.262844 |I0|=60.262844 Zth1=0.000344+0.004953j audit=4.25e-16 r=0.0694 k=1.81587 ip=464.269769
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=127.994027 |I2|=73.299501 |I0|=54.694829 Zth1=0.000344+0.004953j audit=3.39e-15 r=0.0694 k=1.81587 ip=495.381144
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=127.994027 |I2|=73.299501 |I0|=54.694829 Zth1=0.000344+0.004953j audit=3.39e-15 r=0.0694 k=1.81587 ip=495.381144
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=60.784238 |I2|=60.784238 |I0|=60.784238 Zth1=0.000335+0.004902j audit=1.07e-14 r=0.0683 k=1.81852 ip=468.971375
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=60.784238 |I2|=60.784238 |I0|=60.784238 Zth1=0.000335+0.004902j audit=1.07e-14 r=0.0683 k=1.81852 ip=468.971375
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.240272 |I2|=74.151900 |I0|=55.088943 Zth1=0.000335+0.004902j audit=1.53e-14 r=0.0683 k=1.81852 ip=501.214288
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.240272 |I2|=74.151900 |I0|=55.088943 Zth1=0.000335+0.004902j audit=1.53e-14 r=0.0683 k=1.81852 ip=501.214288
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.328318 |I2|=64.328318 |I0|=64.328318 Zth1=0.000299+0.004716j audit=2.9e-16 r=0.0635 k=1.83013 ip=499.482825
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.328318 |I2|=64.328318 |I0|=64.328318 Zth1=0.000299+0.004716j audit=2.9e-16 r=0.0635 k=1.83013 ip=499.482825
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.317575 |I2|=76.159175 |I0|=59.158865 Zth1=0.000299+0.004716j audit=3.81e-15 r=0.0635 k=1.83013 ip=527.508871
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.317575 |I2|=76.159175 |I0|=59.158865 Zth1=0.000299+0.004716j audit=3.81e-15 r=0.0635 k=1.83013 ip=527.508871
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.183061 |I2|=61.183061 |I0|=61.183061 Zth1=0.000344+0.004953j audit=3.26e-16 r=0.0694 k=1.81587 ip=471.359195
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=61.183061 |I2|=61.183061 |I0|=61.183061 Zth1=0.000344+0.004953j audit=3.26e-16 r=0.0694 k=1.81587 ip=471.359195
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.761111 |I2|=72.532714 |I0|=56.229561 Zth1=0.000344+0.004953j audit=4.08e-15 r=0.0694 k=1.81587 ip=498.521189
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.761111 |I2|=72.532714 |I0|=56.229561 Zth1=0.000344+0.004953j audit=4.08e-15 r=0.0694 k=1.81587 ip=498.521189
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.673342 |I2|=61.673342 |I0|=61.673342 Zth1=0.000335+0.004902j audit=9.69e-15 r=0.0683 k=1.81852 ip=475.831123
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.673342 |I2|=61.673342 |I0|=61.673342 Zth1=0.000335+0.004902j audit=9.69e-15 r=0.0683 k=1.81852 ip=475.831123
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.978918 |I2|=73.413524 |I0|=56.566730 Zth1=0.000335+0.004902j audit=1.68e-14 r=0.0683 k=1.81852 ip=504.115831
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.978918 |I2|=73.413524 |I0|=56.566730 Zth1=0.000335+0.004902j audit=1.68e-14 r=0.0683 k=1.81852 ip=504.115831
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.390956 |I2|=64.390956 |I0|=64.390956 Zth1=0.000299+0.004716j audit=4.06e-16 r=0.0635 k=1.83013 ip=499.969184
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.390956 |I2|=64.390956 |I0|=64.390956 Zth1=0.000299+0.004716j audit=4.06e-16 r=0.0635 k=1.83013 ip=499.969184
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.370591 |I2|=76.106167 |I0|=59.264895 Zth1=0.000299+0.004716j audit=3.48e-15 r=0.0635 k=1.83013 ip=527.694704
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.370591 |I2|=76.106167 |I0|=59.264895 Zth1=0.000299+0.004716j audit=3.48e-15 r=0.0635 k=1.83013 ip=527.694704
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.635284 |I2|=60.635284 |I0|=60.635284 Zth1=0.000347+0.004980j audit=7.07e-16 r=0.0697 k=1.81506 ip=466.931897
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.635284 |I2|=60.635284 |I0|=60.635284 Zth1=0.000347+0.004980j audit=7.07e-16 r=0.0697 k=1.81506 ip=466.931897
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=127.936930 |I2|=72.652528 |I0|=55.284417 Zth1=0.000347+0.004980j audit=1.77e-15 r=0.0697 k=1.81506 ip=494.251711
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=127.936930 |I2|=72.652528 |I0|=55.284417 Zth1=0.000347+0.004980j audit=1.77e-15 r=0.0697 k=1.81506 ip=494.251711
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.142347 |I2|=61.142347 |I0|=61.142347 Zth1=0.000338+0.004928j audit=1.98e-15 r=0.0686 k=1.81782 ip=471.550484
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.142347 |I2|=61.142347 |I0|=61.142347 Zth1=0.000338+0.004928j audit=1.98e-15 r=0.0686 k=1.81782 ip=471.550484
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.181746 |I2|=73.528191 |I0|=55.653557 Zth1=0.000338+0.004928j audit=7.85e-15 r=0.0686 k=1.81782 ip=499.794987
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.181746 |I2|=73.528191 |I0|=55.653557 Zth1=0.000338+0.004928j audit=7.85e-15 r=0.0686 k=1.81782 ip=499.794987
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.257995 |I2|=64.257995 |I0|=64.257995 Zth1=0.000302+0.004740j audit=7.08e-16 r=0.0637 k=1.82945 ip=498.750267
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.257995 |I2|=64.257995 |I0|=64.257995 Zth1=0.000302+0.004740j audit=7.08e-16 r=0.0637 k=1.82945 ip=498.750267
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=134.894271 |I2|=75.880227 |I0|=59.014599 Zth1=0.000302+0.004740j audit=1.5e-15 r=0.0637 k=1.82945 ip=525.723756
  [production_seg2] phase4_sources LF360_GAT_OUT unsat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032948 (n1=0.021190 n2=0.032844 n4=0.032948)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007631 pu target=1.000909 pu d6=0.026928 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=134.894271 |I2|=75.880227 |I0|=59.014599 Zth1=0.000302+0.004740j audit=1.5e-15 r=0.0637 k=1.82945 ip=525.723756
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=5.29: |I1|=28.397910 |I2|=28.397910 |I0|=28.397910 Zth1=0.000344+0.004953j audit=2.07e-15 r=0.0694 k=1.81587 ip=218.779769
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=5.29: |I1|=28.397910 |I2|=28.397910 |I0|=28.397910 Zth1=0.000344+0.004953j audit=2.07e-15 r=0.0694 k=1.81587 ip=218.779769
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=5.29: |I1|=103.623675 |I2|=98.201041 |I0|=15.662120 Zth1=0.000344+0.004953j audit=3.32e-15 r=0.0694 k=1.81587 ip=504.676211
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=5.29: |I1|=103.623675 |I2|=98.201041 |I0|=15.662120 Zth1=0.000344+0.004953j audit=3.32e-15 r=0.0694 k=1.81587 ip=504.676211
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=5.29: |I1|=28.459736 |I2|=28.459736 |I0|=28.459736 Zth1=0.000335+0.004902j audit=1.06e-14 r=0.0683 k=1.81852 ip=219.576688
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=5.29: |I1|=28.459736 |I2|=28.459736 |I0|=28.459736 Zth1=0.000335+0.004902j audit=1.06e-14 r=0.0683 k=1.81852 ip=219.576688
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=5.29: |I1|=104.652107 |I2|=99.267566 |I0|=15.671228 Zth1=0.000335+0.004902j audit=1.4e-14 r=0.0683 k=1.81852 ip=510.170548
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=5.29: |I1|=104.652107 |I2|=99.267566 |I0|=15.671228 Zth1=0.000335+0.004902j audit=1.4e-14 r=0.0683 k=1.81852 ip=510.170548
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=5.29: |I1|=28.872686 |I2|=28.872686 |I0|=28.872686 Zth1=0.000299+0.004716j audit=1.93e-15 r=0.0635 k=1.83013 ip=224.184487
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=5.29: |I1|=28.872686 |I2|=28.872686 |I0|=28.872686 Zth1=0.000299+0.004716j audit=1.93e-15 r=0.0635 k=1.83013 ip=224.184487
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=5.29: |I1|=108.571208 |I2|=103.427525 |I0|=15.792051 Zth1=0.000299+0.004716j audit=3.52e-15 r=0.0635 k=1.83013 ip=532.328636
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=5.29: |I1|=108.571208 |I2|=103.427525 |I0|=15.792051 Zth1=0.000299+0.004716j audit=3.52e-15 r=0.0635 k=1.83013 ip=532.328636
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=1.058: |I1|=55.840456 |I2|=55.840456 |I0|=55.840456 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=430.199340
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=1.058: |I1|=55.840456 |I2|=55.840456 |I0|=55.840456 Zth1=0.000344+0.004953j audit=1.14e-15 r=0.0694 k=1.81587 ip=430.199340
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=1.058: |I1|=120.151422 |I2|=82.614650 |I0|=44.783966 Zth1=0.000344+0.004953j audit=3.98e-15 r=0.0694 k=1.81587 ip=559.395176
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=1.058: |I1|=120.151422 |I2|=82.614650 |I0|=44.783966 Zth1=0.000344+0.004953j audit=3.98e-15 r=0.0694 k=1.81587 ip=559.395176
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=1.058: |I1|=56.249597 |I2|=56.249597 |I0|=56.249597 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=433.985057
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=1.058: |I1|=56.249597 |I2|=56.249597 |I0|=56.249597 Zth1=0.000335+0.004902j audit=1.37e-14 r=0.0683 k=1.81852 ip=433.985057
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=1.058: |I1|=121.244508 |I2|=83.635354 |I0|=44.982499 Zth1=0.000335+0.004902j audit=1.34e-14 r=0.0683 k=1.81852 ip=565.750661
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=1.058: |I1|=121.244508 |I2|=83.635354 |I0|=44.982499 Zth1=0.000335+0.004902j audit=1.34e-14 r=0.0683 k=1.81852 ip=565.750661
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=1.058: |I1|=58.839963 |I2|=58.839963 |I0|=58.839963 Zth1=0.000299+0.004716j audit=1.13e-15 r=0.0635 k=1.83013 ip=456.868018
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=1.058: |I1|=58.839963 |I2|=58.839963 |I0|=58.839963 Zth1=0.000299+0.004716j audit=1.13e-15 r=0.0635 k=1.83013 ip=456.868018
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=1.058: |I1|=125.886472 |I2|=87.268655 |I0|=46.966353 Zth1=0.000299+0.004716j audit=3.75e-15 r=0.0635 k=1.83013 ip=595.525647
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=1.058: |I1|=125.886472 |I2|=87.268655 |I0|=46.966353 Zth1=0.000299+0.004716j audit=3.75e-15 r=0.0635 k=1.83013 ip=595.525647
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.735412 |I2|=60.735412 |I0|=60.735412 Zth1=0.000344+0.004953j audit=4.59e-16 r=0.0694 k=1.81587 ip=467.910467
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLG Zf=0: |I1|=128.385982 |I2|=72.907535 |I0|=55.478463 Zth1=0.000344+0.004953j audit=3.62e-15 r=0.0694 k=1.81587 ip=496.206577
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LG Zf=0: |I1|=61.239035 |I2|=61.239035 |I0|=61.239035 Zth1=0.000335+0.004902j audit=1.42e-14 r=0.0683 k=1.81852 ip=472.480295
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F4 LLG Zf=0: |I1|=129.616458 |I2|=73.775623 |I0|=55.840838 Zth1=0.000335+0.004902j audit=1.36e-14 r=0.0683 k=1.81852 ip=501.672357
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LG Zf=0: |I1|=64.359288 |I2|=64.359288 |I0|=64.359288 Zth1=0.000299+0.004716j audit=4.49e-16 r=0.0635 k=1.83013 ip=499.723300
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLG ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F5 LLG Zf=0: |I1|=135.343727 |I2|=76.133054 |I0|=59.211230 Zth1=0.000299+0.004716j audit=3.07e-15 r=0.0635 k=1.83013 ip=527.672701
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939961 |I2|=60.939961 |I0|=60.939961 Zth1=0.000344+0.004948j audit=1.3e-15 r=0.0695 k=1.81554 ip=469.400349
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.939961 |I2|=60.939961 |I0|=60.939961 Zth1=0.000344+0.004948j audit=1.3e-15 r=0.0695 k=1.81554 ip=469.400349
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591143 |I2|=72.786637 |I0|=55.805206 Zth1=0.000344+0.004948j audit=2.79e-15 r=0.0695 k=1.81554 ip=497.617166
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F3 LLG Zf=0: |I1|=128.591143 |I2|=72.786637 |I0|=55.805206 Zth1=0.000344+0.004948j audit=2.79e-15 r=0.0695 k=1.81554 ip=497.617166
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424796 |I2|=61.424796 |I0|=61.424796 Zth1=0.000335+0.004897j audit=3.38e-15 r=0.0684 k=1.81819 ip=473.826945
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F4 LG Zf=0: |I1|=61.424796 |I2|=61.424796 |I0|=61.424796 Zth1=0.000335+0.004897j audit=3.38e-15 r=0.0684 k=1.81819 ip=473.826945
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802720 |I2|=73.667317 |I0|=56.136318 Zth1=0.000335+0.004897j audit=6.4e-15 r=0.0684 k=1.81819 ip=503.236186
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F4 LLG Zf=0: |I1|=129.802720 |I2|=73.667317 |I0|=56.136318 Zth1=0.000335+0.004897j audit=6.4e-15 r=0.0684 k=1.81819 ip=503.236186
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543861 |I2|=64.543861 |I0|=64.543861 Zth1=0.000300+0.004711j audit=9.05e-16 r=0.0636 k=1.82979 ip=501.064342
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F5 LG Zf=0: |I1|=64.543861 |I2|=64.543861 |I0|=64.543861 Zth1=0.000300+0.004711j audit=9.05e-16 r=0.0636 k=1.82979 ip=501.064342
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532794 |I2|=76.022777 |I0|=59.510040 Zth1=0.000300+0.004711j audit=2.57e-15 r=0.0636 k=1.82979 ip=527.556777
  [production_seg2] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg2] phase4_solve LF360_GAT_IN LLG ds=P m=0.500: pre_res=0.032803 (n1=0.020066 n2=0.032690 n4=0.032803)
  [production_seg2] phase4_solve LF360_GAT_IN B6_6: solved=1.024263 pu target=1.020670 pu d6=0.028839 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_IN F5 LLG Zf=0: |I1|=135.532794 |I2|=76.022777 |I0|=59.510040 Zth1=0.000300+0.004711j audit=2.57e-15 r=0.0636 k=1.82979 ip=527.556777
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg2] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg2] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg2] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg2] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg2] legDrift guard: base F3 LLL Ikpp mirror matches phase4_contrib over 6 shared legs (worst rel 0).
  [production_seg2] run_phase4_matrix production_seg2: 312 currents rows, 156 contrib rows, 6 band rows, 1560 ct rows in C:\Users\sindi\Downloads\306 Power Project -union alpha\results\phase4_fault\production_seg2 (26.7 s)
segment anchors (production_seg3): legs=2 locs=1 types=2 stages=2 solves=8 secs=1.0 rows cur=8 con=8 band=0 ct=80
  leg completed: base
  leg completed: GAT-IN
  [production_seg3] run_phase4_matrix production_seg3: legs=2 locs=1 types=2 stages=2
  [production_seg3]   legs: base,GAT-IN
  [production_seg3]   locs: F3  types: LLL,LG  stages: Ib,Isteady
  [production_seg3]   SUBSET GUARD: F4 runs use m=0.5 single section; full m-set belongs to production runs.
  [production_seg3]   Ib DEFAULT: t_break=0.06 s chosen study reference time (not a measured breaker clearing time).
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.033194 (n1=0.022967 n2=0.033102 n4=0.033194)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.007887 pu target=1.000909 pu d6=0.028700 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=198.639063 |I2|=0.000000 |I0|=0.000000 Zth1=0.000352+0.005019j audit=1.44e-16 r=0.0702 k=1.81388 ip=509.550514
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.034401 (n1=0.031716 n2=0.034374 n4=0.034401)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.009278 pu target=1.000909 pu d6=0.037450 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=191.316085 |I2|=0.000000 |I0|=0.000000 Zth1=0.000380+0.005211j audit=1.86e-17 r=0.0729 k=1.80746 ip=489.028800
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.033194 (n1=0.022967 n2=0.033102 n4=0.033194)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.007887 pu target=1.000909 pu d6=0.028700 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=60.492667 |I2|=60.492667 |I0|=60.492667 Zth1=0.000352+0.005019j audit=3.4e-15 r=0.0702 k=1.81388 ip=465.528824
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LG ds=P m=0.500: pre_res=0.034401 (n1=0.031716 n2=0.034374 n4=0.034401)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.009278 pu target=1.000909 pu d6=0.037450 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LG Zf=0: |I1|=59.801454 |I2|=59.801454 |I0|=59.801454 Zth1=0.000380+0.005211j audit=2.2e-15 r=0.0729 k=1.80746 ip=458.580888
  [production_seg3] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg3] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.033228 (n1=0.023045 n2=0.033137 n4=0.033228)
  [production_seg3] phase4_solve LF360_GAT_IN B6_6: solved=1.024429 pu target=1.020670 pu d6=0.030641 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=198.659195 |I2|=0.000000 |I0|=0.000000 Zth1=0.000353+0.005016j audit=2.88e-16 r=0.0703 k=1.81357 ip=509.516298
  [production_seg3] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg3] phase4_solve LF360_GAT_IN LLL ds=P m=0.500: pre_res=0.034444 (n1=0.031593 n2=0.034418 n4=0.034444)
  [production_seg3] phase4_solve LF360_GAT_IN B6_6: solved=1.024977 pu target=1.020670 pu d6=0.035816 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_IN F3 LLL Zf=0: |I1|=191.215869 |I2|=0.000000 |I0|=0.000000 Zth1=0.000380+0.005211j audit=1.86e-16 r=0.0730 k=1.80734 ip=488.741526
  [production_seg3] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg3] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.033228 (n1=0.023045 n2=0.033137 n4=0.033228)
  [production_seg3] phase4_solve LF360_GAT_IN B6_6: solved=1.024429 pu target=1.020670 pu d6=0.030641 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=60.688730 |I2|=60.688730 |I0|=60.688730 Zth1=0.000353+0.005016j audit=2.02e-15 r=0.0703 k=1.81357 ip=466.958964
  [production_seg3] phase4_sources LF360_GAT_IN sat: |Etwo|=1.001399 ref=1.048540 rel=0.0450; |Eq|=1.777092 ref=1.776777 rel=0.0002; res_t=3.38e-16 res_s=3.38e-16
  [production_seg3] phase4_solve LF360_GAT_IN LG ds=P m=0.500: pre_res=0.034444 (n1=0.031593 n2=0.034418 n4=0.034444)
  [production_seg3] phase4_solve LF360_GAT_IN B6_6: solved=1.024977 pu target=1.020670 pu d6=0.035816 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_IN F3 LG Zf=0: |I1|=59.980487 |I2|=59.980487 |I0|=59.980487 Zth1=0.000380+0.005211j audit=1.26e-15 r=0.0730 k=1.80734 ip=459.924510
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg3] phase4_sources LF360_GAT_OUT sat: |Etwo|=1.004951 ref=1.051411 rel=0.0442; |Eq|=1.787100 ref=1.786786 rel=0.0002; res_t=2.22e-16 res_s=1.11e-16
  [production_seg3] phase4_solve LF360_GAT_OUT LLL ds=P m=0.500: pre_res=0.032777 (n1=0.019948 n2=0.032663 n4=0.032777)
  [production_seg3] phase4_solve LF360_GAT_OUT B6_6: solved=1.007457 pu target=1.000909 pu d6=0.025691 tol=0.05
  [production_seg3] phase4_solve LF360_GAT_OUT F3 LLL Zf=0: |I1|=201.300739 |I2|=0.000000 |I0|=0.000000 Zth1=0.000344+0.004953j audit=1.51e-16 r=0.0694 k=1.81587 ip=516.945663
  [production_seg3] legDrift guard: base F3 LLL Ikpp mirror matches phase4_contrib over 6 shared legs (worst rel 0).
  [production_seg3] run_phase4_matrix production_seg3: 8 currents rows, 8 contrib rows, 0 band rows, 80 ct rows in C:\Users\sindi\Downloads\306 Power Project -union alpha\results\phase4_fault\production_seg3 (1.0 s)
F4 m-section: m=[0        0.25        0.75           1] types=LLL,LG,LL,LLG cases=LF360_GAT_OUT,LF360_GAT_IN stages=Ikpp,ip rows=64 (currents only; leg-split helper is matrix-internal)
bands merged: 20 groups across 3 segments
analytic bounds: legs=E1,E3,D4,D4+E-JOINT,D2,D3,D5 rows=33 secs=0.6 (phase4_sensitivity analytic locals)
validation: live phase4_validate runID=production 27/27 legs pass in 3.5 s
totals: currents=464 contrib=204 bands=20 ct=2040 analytic=33 (wall 48.0 s)
sha256.txt written after this log; it covers the 4 CSVs + manifest + analytic bounds + this log.
