<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Ashuganj South v4 — Emergency &amp; Protection Results</title><style>:root{--ink:#172938;--muted:#586b78;--navy:#102b3b;--teal:#087f7c;--paper:#f3f5f4;--line:#dce3e3;--amber:#935500}
*{box-sizing:border-box}body{margin:0;background:var(--paper);color:var(--ink);font:15px/1.6 "Segoe UI",Arial,sans-serif}a{color:var(--teal)}button,input,select{font:inherit}button,a,input{outline-offset:4px}button{cursor:pointer}.shell{display:grid;grid-template-columns:230px 1fr;min-height:100vh}.sidebar{background:var(--navy);color:white;padding:32px 22px;position:sticky;top:0;height:100vh;display:flex;flex-direction:column}.brand{font-size:20px;letter-spacing:.01em;line-height:1.25;font-weight:700}.brand small{font-size:11px;text-transform:uppercase;letter-spacing:.17em;color:#aac6ce;display:block;margin-bottom:11px}.version{margin:24px 0 30px;font-size:12px;color:#bed1d8;border-top:1px solid #34505f;padding-top:17px}.nav{display:flex;flex-direction:column;gap:7px}.nav button{text-align:left;border:0;color:#cee0e6;background:transparent;border-radius:5px;padding:12px 13px;font-size:14px}.nav button.active{background:#eaf4f1;color:#133d46;font-weight:700}.nav button:hover{background:#294858;color:white}.nav button span{display:block;font-size:11px;opacity:.75;font-weight:400}.sidebar-foot{margin-top:auto;font-size:11px;color:#a9c3cd;padding-top:30px}.sidebar-foot a{color:#dfedeb}.main{min-width:0;padding:35px 4.5% 70px;max-width:1600px;width:100%;margin:auto}.topline{display:flex;align-items:center;justify-content:space-between;gap:20px;color:var(--muted);font-size:12px;letter-spacing:.06em;text-transform:uppercase;margin-bottom:28px}.outline{border:1px solid var(--line);background:white;color:var(--ink);border-radius:4px;padding:7px 14px;text-transform:none;letter-spacing:0}.eyebrow{color:var(--teal);font-size:12px;letter-spacing:.16em;text-transform:uppercase;font-weight:700;margin:0 0 12px}h1{font-size:38px;line-height:1.16;letter-spacing:-.035em;font-weight:650;margin:0 0 19px;max-width:870px}h2{font-size:23px;line-height:1.3;margin:34px 0 15px;letter-spacing:-.025em}h3{font-size:16px;line-height:1.4;margin:0 0 10px}.lead{max-width:950px;font-size:16px;color:var(--muted);margin-bottom:28px}.cards{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;margin:26px 0}.card{padding:23px;background:white;border:1px solid var(--line);border-radius:7px}.card .kicker{font-size:11px;letter-spacing:.12em;text-transform:uppercase;color:var(--teal);font-weight:700}.card .big{font-size:29px;line-height:1.3;font-weight:650;margin:8px 0}.card p{font-size:13px;color:var(--muted);margin:10px 0 0}.card button{border:0;background:transparent;padding:0;color:var(--teal);font-weight:650;text-align:left}.note{background:#e5efed;border-left:3px solid var(--teal);padding:16px 19px;margin:20px 0;font-size:14px}.note.caution{background:#fff3dc;border-color:#b7791a}.note p{margin:0 0 8px}.note p:last-child{margin-bottom:0}.section[hidden]{display:none}.figure-grid{display:grid;grid-template-columns:1fr;gap:22px}.figure{background:white;border:1px solid var(--line);border-radius:7px;padding:23px;margin:0}.figure img{display:block;max-width:100%;height:auto;margin:10px auto 15px}.figure figcaption{font-size:13px;color:var(--muted)}.figure-top{display:flex;gap:14px;justify-content:space-between;align-items:baseline}.figure-top a{font-size:12px;white-space:nowrap}.section-tools{display:flex;align-items:center;gap:12px;margin:26px 0 18px;padding:16px;background:white;border:1px solid var(--line);border-radius:6px}.section-tools input{min-width:180px;flex:1;border:1px solid #bacbce;padding:10px 13px;border-radius:4px}.section-tools label{font-size:13px;font-weight:650}.table-card{border:1px solid var(--line);border-radius:6px;background:white;margin:18px 0;overflow:hidden}.table-head{padding:18px 20px;border-bottom:1px solid var(--line);display:flex;align-items:center;justify-content:space-between;gap:12px}.table-head h3{margin:0}.table-head a{white-space:nowrap;font-size:12px}.table-caption{padding:0 20px 12px;color:var(--muted);font-size:13px}.scroll{overflow:auto;max-height:530px}table{border-collapse:collapse;width:100%;font-size:13px}th{text-align:left;background:#edf2f2;color:#274551;font-size:11px;line-height:1.45;letter-spacing:.025em;position:sticky;top:0;z-index:1;min-width:95px}th,td{padding:12px 13px;border-bottom:1px solid #e6ecec;vertical-align:top}td{max-width:410px;min-width:75px;overflow-wrap:anywhere}tr:nth-child(even) td{background:#fafcfb}tr:hover td{background:#eaf4f1}th:first-child,td:first-child{padding-left:20px}td.numeric{font-variant-numeric:tabular-nums;white-space:nowrap}.table-footer{display:flex;align-items:center;justify-content:space-between;gap:12px;padding:12px 18px;color:var(--muted);font-size:12px}.table-footer button{border:1px solid var(--line);border-radius:4px;background:white;color:var(--ink);padding:5px 12px;margin-left:5px}.table-footer button:disabled{opacity:.35;cursor:default}.badge{display:inline-block;font-size:11px;border-radius:3px;background:#e8efef;color:#375967;padding:2px 7px}.badge.good{background:#dff0e5;color:#17583b}.badge.warn{background:#fff0d2;color:#88520b}.badge.bad{background:#fae3df;color:#993e31}.note-list{padding-left:22px;font-size:14px}.note-list li{margin:8px 0}.flow{display:grid;grid-template-columns:repeat(3,1fr);margin:25px 0;gap:13px}.flow>div{border-top:3px solid var(--teal);background:white;padding:20px;border-radius:3px}.flow small{display:block;color:var(--muted);font-size:13px;margin-top:8px}.legend{color:var(--muted);font-size:12px}.toc-links{display:flex;gap:9px;flex-wrap:wrap;margin:20px 0}.toc-links a{background:white;border:1px solid var(--line);padding:7px 11px;border-radius:4px;font-size:12px;text-decoration:none}.empty{padding:30px;color:var(--muted)}details{margin:14px 0}summary{cursor:pointer;color:var(--teal);font-size:14px}.sources{font-size:13px;color:var(--muted);background:white;padding:20px;border:1px solid var(--line);border-radius:6px}code{font:12px/1.6 Consolas,monospace;background:#e9eeee;padding:2px 5px;overflow-wrap:anywhere}pre{overflow:auto;padding:15px;background:#e9eeee;border-radius:4px;white-space:pre-wrap}footer{border-top:1px solid var(--line);padding-top:20px;margin-top:42px;color:var(--muted);font-size:12px}.section-title-index{color:#96adae;font-weight:400;margin-right:10px}.integrity{display:inline-flex;align-items:center;gap:6px}.dot{width:7px;height:7px;border-radius:50%;background:#07876b;display:inline-block}
@media(min-width:1550px){.figure-grid{grid-template-columns:1fr 1fr}.figure.wide{grid-column:1/-1}}
@media(max-width:1000px){.shell{grid-template-columns:190px 1fr}.sidebar{padding:25px 15px}.main{padding:30px 4%}.cards,.flow{grid-template-columns:1fr}h1{font-size:31px}}
@media(max-width:720px){.shell{display:block}.sidebar{position:static;height:auto;padding:20px}.brand{font-size:19px}.brand small,.sidebar-foot,.version{display:none}.nav{flex-direction:row;flex-wrap:wrap;margin-top:16px;gap:3px}.nav button{padding:8px;font-size:12px}.nav button span{display:none}.main{padding:24px 17px}.topline{font-size:10px}.section-tools{flex-wrap:wrap}.section-tools input{width:100%}.figure{padding:13px}h1{font-size:29px}}
@media print{body{background:white;font-size:11px}.shell{display:block}.sidebar,.topline button,.section-tools,.table-footer button{display:none}.main{padding:0;max-width:none}.section[hidden]{display:block}.section{break-before:page}#overview{break-before:auto}h1{font-size:25px}.cards,.flow{grid-template-columns:repeat(3,1fr)}.figure{break-inside:avoid}.figure-grid{display:block}.scroll{max-height:none;overflow:visible}.table-card{overflow:visible}th{position:static}.nav{display:none}.figure a{color:inherit}.table-footer{display:none}}
</style></head><body><div class="shell"><aside class="sidebar"><div class="brand"><small>EEE 306 · Group 03</small>Ashuganj<br>South</div><div class="version">450 MW combined-cycle plant<br>V4 · Results review</div><nav class="nav" role="tablist" aria-label="Study sections"><button role="tab" data-tab="overview">Start here<span>Results guide</span></button><button role="tab" data-tab="emergency">Emergency supply<span>Added generator-off case</span></button><button role="tab" data-tab="phase4">Phase 4 · faults<span>Current / MVA / contributions</span></button><button role="tab" data-tab="phase5">Phase 5 · protection<span>Settings / coordination</span></button><button role="tab" data-tab="phase6">Phase 6 · dynamics<span>Before / after / DC</span></button><button role="tab" data-tab="evidence">Evidence &amp; rerun<span>Sources / preservation</span></button></nav><div class="sidebar-foot">Source-linked results<br>Prepared for report and viva<br><a href="build_manifest.json">Build record ↗</a></div></aside><main class="main"><div class="topline"><span>Power system study / results</span><button id="print-report" class="outline">Print view</button></div><section class="section" id="overview">
    <p class="eyebrow">Ashuganj South · 450 MW CCPP · v4</p>
    <h1>Emergency supply &amp;<br>protection results</h1>
    <p class="lead">A case-by-case results reader: what supplies the auxiliaries, how much fault current flows, which branches contribute, and how the protection responds.</p>
    <div class="note"><p><strong>New work:</strong> one separate emergency supply study and an organized view of the existing Phase 4–6 evidence.</p><p class="integrity"><span class="dot"></span>643 original files verified unchanged by SHA-256.</p></div>
    <div class="cards" style="grid-template-columns:repeat(2,1fr)"><div class="card"><div class="kicker">Added emergency case</div><div class="big">10 tables</div><button data-tab="emergency">Grid supply, DC continuity and diesel requirements →</button><p>104 evidence rows · 3 figures</p></div><div class="card"><div class="kicker">Phase 4 · fault levels</div><div class="big">4 tables</div><button data-tab="phase4">Fault current, fault MVA and first-ring contributions →</button><p>207 evidence rows · 4 figures</p></div><div class="card"><div class="kicker">Phase 5 · protection</div><div class="big">4 tables</div><button data-tab="phase5">Settings, coordination and unresolved coverage →</button><p>190 evidence rows · 4 figures</p></div><div class="card"><div class="kicker">Phase 6 · dynamics</div><div class="big">6 tables</div><button data-tab="phase6">Relay requests, breaker response and DC service →</button><p>1,150 evidence rows · 4 figures</p></div></div>
    <h2>A clear route through the results</h2>
    <div class="flow"><div><h3>1. Establish the condition</h3><small>Read the source availability, fault location/type, GAT state and electrical profile.</small></div><div><h3>2. Read the electrical stress</h3><small>Compare RMS fault current, source/branch contribution and the stated MVA quantity.</small></div><div><h3>3. Follow the protection</h3><small>Read pickup → trip request → breaker command → measured current cessation, alongside DC availability.</small></div></div>
    <h2>Use the right comparison</h2>
    <div class="note caution"><p><strong>Relay settings change clearing behavior, not the initial prospective fault current.</strong> Before/after plots compare timing and observed response. Different network profiles and time windows are identified.</p></div>
    <div class="sources"><strong>Presentation controls</strong><p>Use the left navigation, then search for a case ID, bus, relay or status. Every table includes a full CSV download. Open a graph at full size for slides or reporting. A dash is unavailable or not applicable; it is never an assumed zero.</p><p>Original raw case folders remain in place. This reader and its prepared tables/figures are in <code>results/presentation/</code>; the added emergency calculation is in <code>results/emergency_supply/</code>.</p></div>
    </section><section class="section" id="emergency" hidden></section><section class="section" id="phase4" hidden></section><section class="section" id="phase5" hidden></section><section class="section" id="phase6" hidden></section><section class="section" id="evidence" hidden>
    <p class="eyebrow">Traceability &amp; reproduction</p><h1>Evidence you can follow</h1>
    <p class="lead">Existing numerical cases are read as inputs. New calculations and prepared presentation material have separate destinations.</p>
    <div class="note"><strong>Preservation verified:</strong> 643 original files; 0 changed and 0 missing. <a href="preservation_check.json">Open the verification record</a>.</div>
    <div class="table-card"><table><thead><tr><th>Study</th><th>Original evidence</th><th>Interpretation</th></tr></thead><tbody>
    <tr><td>Normal load flow</td><td><a href="../phase3_loadflow/phase3_system_summary.csv">Phase 3 system summary</a></td><td>Existing baseline; read without rerunning or overwriting it.</td></tr>
    <tr><td>Emergency supply</td><td><a href="../emergency_supply/summary.csv">New emergency summary</a></td><td>Separate generator-disconnected case and supporting continuity assessment.</td></tr>
    <tr><td>Phase 4</td><td><code>results/phase4_fault/production/</code></td><td>Original initial/decay-stage fault backbone and branch contributions.</td></tr>
    <tr><td>Phase 5</td><td><code>results/phase5_protection_v2/</code></td><td>Current physical protection study; revised parameter screening is identified separately from inherited fault inputs.</td></tr>
    <tr><td>Phase 6</td><td><code>Phase6/results/&lt;scenario&gt;/</code></td><td>Actual saved simulation samples, settings metadata and event records. Older and v4 profiles retain their identity.</td></tr>
    </tbody></table></div>
    <h2>Reproduce the added case</h2><pre>RUN_EMERGENCY_SUPPLY</pre><p>This MATLAB command writes only the added emergency study. It does not rerun the existing cases.</p>
    <h2>Rebuild the presentation</h2><pre>tools/results_presentation/.venv/Scripts/python.exe tools/results_presentation/build_results.py</pre>
    <p>Python dependencies: <code>matplotlib</code>, <code>numpy</code>, <code>pandas</code>, <code>Pillow</code>. A local environment is supplied in this workspace. On another computer, install <a href="../../tools/results_presentation/requirements.txt">requirements.txt</a> into a Python environment before rebuilding. Viewing the HTML needs only a browser.</p>
    <h2>Prepared files</h2><p><a href="report_data.json">Structured report data</a> · <a href="build_manifest.json">Build manifest</a> · <a href="preservation_check.json">Original-file preservation</a></p>
    <p class="legend">Presentation generated 2026-09-25T19:08:10+06:00. The underlying result dates and scenario metadata govern the numerical evidence.</p>
    </section><footer>Tables are searchable and paginated; full records are in the CSV downloads. Technical assumptions and study limits travel with the results.</footer></main></div><script type="application/json" id="report-data">{"phase4": {"title": "Phase 4 fault levels and contributions", "label": "Phase 4 · prospective short-circuit", "intro": "Bolted base-case fault currents, fault MVA at the fault voltage, first-ring branch contributions and OFAT sensitivity bands. F1/F2 LG is a ~7 A NER earth fault, not a kA bus fault.", "tables": [{"title": "Fault current and fault MVA per case", "columns": ["Location", "Fault_type", "Case", "Ik_kA", "ip_kA", "Fault_MVA", "Level_kV", "Footnote"], "rows": [{"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 126.214141, "ip_kA": 348.2551, "Fault_MVA": 4809.405, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 0.007272, "ip_kA": 0.0201, "Fault_MVA": 0.277, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 109.251634, "ip_kA": 301.4514, "Fault_MVA": 4163.046, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 109.253451, "ip_kA": 301.4565, "Fault_MVA": 4163.116, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 126.214141, "ip_kA": 348.2551, "Fault_MVA": 4809.405, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 0.007272, "ip_kA": 0.0201, "Fault_MVA": 0.277, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 109.251634, "ip_kA": 301.4514, "Fault_MVA": 4163.046, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 109.253451, "ip_kA": 301.4565, "Fault_MVA": 4163.116, "Level_kV": 22.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 50.530885, "ip_kA": 129.7647, "Fault_MVA": 20130.074, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 45.737747, "ip_kA": 117.4558, "Fault_MVA": 18220.623, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 43.75886, "ip_kA": 112.3739, "Fault_MVA": 17432.291, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 48.503662, "ip_kA": 124.5587, "Fault_MVA": 19322.486, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 51.057596, "ip_kA": 131.309, "Fault_MVA": 20339.901, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 46.117009, "ip_kA": 118.6029, "Fault_MVA": 18371.711, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 44.2151, "ip_kA": 113.7116, "Fault_MVA": 17614.044, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 48.966335, "ip_kA": 125.9307, "Fault_MVA": 19506.802, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 53.087007, "ip_kA": 137.3996, "Fault_MVA": 21148.36, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 48.466764, "ip_kA": 125.4415, "Fault_MVA": 19307.787, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 45.97258, "ip_kA": 118.986, "Fault_MVA": 18314.174, "Level_kV": 230.0, "Footnote": null}, {"Location": null, "Fault_type": null, "Case": null, "Ik_kA": 51.177498, "ip_kA": 132.4574, "Fault_MVA": 20387.666, "Level_kV": 230.0, "Footnote": null}], "csv": "phase4/fault_levels.csv", "caption": "Ik'' governing-phase RMS; ip design-defined first peak; MVA = sqrt(3) x Vlevel x Ik."}, {"title": "First-ring toward-fault contributions", "columns": ["Location", "Fault_type", "GEN_kA", "GSUT_HV_kA", "GRID_kA", "LINE_total_kA", "UAT_kA", "GAT_HV_kA", "NER_earth_kA", "KCL_seq", "KCL_ph"], "rows": [{"Location": null, "Fault_type": null, "GEN_kA": 55.0487096805279, "GSUT_HV_kA": 72.1051542513644, "GRID_kA": 72.1051542513643, "LINE_total_kA": 72.1051542513644, "UAT_kA": 0.0, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 7.38701334194669e-17, "KCL_ph": 1.65178639832907e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 8.41411669538933, "GSUT_HV_kA": 8.015457382106, "GRID_kA": 8.01545738210606, "LINE_total_kA": 8.0154573821059, "UAT_kA": 0.454431311393254, "GAT_HV_kA": null, "NER_earth_kA": 0.00242400147599719, "KCL_seq": 8.36945864485871e-12, "KCL_ph": 4.36056660542597e-12}, {"Location": null, "Fault_type": null, "GEN_kA": 8.3221405568171, "GSUT_HV_kA": 29.0168211592792, "GRID_kA": 29.0168211592788, "LINE_total_kA": 29.0168211592796, "UAT_kA": 0.227326429235986, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 1.65258798876285e-16, "KCL_ph": 3.81648848068709e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 8.32144673193875, "GSUT_HV_kA": 29.0174203926786, "GRID_kA": 29.0174203926798, "LINE_total_kA": 29.0174203926795, "UAT_kA": 0.227326395090091, "GAT_HV_kA": null, "NER_earth_kA": 0.00121259176813921, "KCL_seq": 3.69529862982672e-16, "KCL_ph": 3.52028763025045e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 55.0487096805279, "GSUT_HV_kA": 72.1051542513644, "GRID_kA": 72.1051542513643, "LINE_total_kA": 72.1051542513644, "UAT_kA": 0.0, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 7.38701334194669e-17, "KCL_ph": 1.65178639832907e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 8.41411669538933, "GSUT_HV_kA": 8.015457382106, "GRID_kA": 8.01545738210606, "LINE_total_kA": 8.0154573821059, "UAT_kA": 0.454431311393254, "GAT_HV_kA": null, "NER_earth_kA": 0.00242400147599719, "KCL_seq": 8.36945864485871e-12, "KCL_ph": 4.36056660542597e-12}, {"Location": null, "Fault_type": null, "GEN_kA": 8.3221405568171, "GSUT_HV_kA": 29.0168211592792, "GRID_kA": 29.0168211592788, "LINE_total_kA": 29.0168211592796, "UAT_kA": 0.227326429235986, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 1.65258798876285e-16, "KCL_ph": 3.81648848068709e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 8.32144673193875, "GSUT_HV_kA": 29.0174203926786, "GRID_kA": 29.0174203926798, "LINE_total_kA": 29.0174203926795, "UAT_kA": 0.227326395090091, "GAT_HV_kA": null, "NER_earth_kA": 0.00121259176813921, "KCL_seq": 3.69529862982672e-16, "KCL_ph": 3.52028763025045e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 3.22851324750541, "GSUT_HV_kA": 3.21840382095249, "GRID_kA": 47.3697866297748, "LINE_total_kA": 47.3697866297748, "UAT_kA": 0.0172735916359758, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 1.76487860602243e-17, "KCL_ph": 7.05951442408971e-17}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 0.961418088097737, "GSUT_HV_kA": 0.773076231729388, "GRID_kA": 0.773076231729385, "LINE_total_kA": 0.773076231729384, "UAT_kA": 0.0303071166705572, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 2.68854808302364e-15, "KCL_ph": 2.60864941963605e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 3.18264385688993, "GSUT_HV_kA": 3.17211723298559, "GRID_kA": 47.9460944641865, "LINE_total_kA": 51.0575960885088, "UAT_kA": 0.0176654184303854, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 1.74667209271853e-17, "KCL_ph": 1.39733767417482e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 0.940370657561852, "GSUT_HV_kA": 0.772983312817029, "GRID_kA": 0.77298331281707, "LINE_total_kA": 1.09115455829269e-13, "UAT_kA": 0.0305088665081112, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 3.34866922696281e-15, "KCL_ph": 2.48146175840213e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 3.21774725627963, "GSUT_HV_kA": 3.20756204219366, "GRID_kA": 49.9410014601902, "LINE_total_kA": 3.20756204219366, "UAT_kA": 0.0173651280979621, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 0.0, "KCL_ph": 6.71960119807798e-17}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 0.956299999142649, "GSUT_HV_kA": 0.773054189000534, "GRID_kA": 0.773054189000532, "LINE_total_kA": 0.773054189000519, "UAT_kA": 0.0303534229916928, "GAT_HV_kA": null, "NER_earth_kA": null, "KCL_seq": 5.34731887332121e-15, "KCL_ph": 4.80651744471557e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15308641086112, "GSUT_HV_kA": 5.18315212844549, "GRID_kA": 40.591488962427, "LINE_total_kA": 40.5914889624272, "UAT_kA": 0.0355407956993309, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 7.0274392096909e-15, "KCL_ph": 2.48417128989402e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44190081104377, "GSUT_HV_kA": 2.24601647800913, "GRID_kA": 2.24601647800909, "LINE_total_kA": 2.24601647800912, "UAT_kA": 0.0267078938125437, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.66648521580865e-15, "KCL_ph": 2.93609425482609e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12674412124416, "GSUT_HV_kA": 5.0322761711287, "GRID_kA": 41.1279427605672, "LINE_total_kA": 46.1441594079879, "UAT_kA": 0.0356795579822552, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.33815861274447e-15, "KCL_ph": 3.76527460314276e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41597834349197, "GSUT_HV_kA": 2.14663258551849, "GRID_kA": 2.14663258551843, "LINE_total_kA": 2.28414497110476e-14, "UAT_kA": 0.0269788300091077, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.94699315583106e-15, "KCL_ph": 7.03412549906874e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16036302177516, "GSUT_HV_kA": 5.07743005704951, "GRID_kA": 43.4467064415069, "LINE_total_kA": 5.07743005704956, "UAT_kA": 0.0355007701608796, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.2058362471494e-15, "KCL_ph": 2.58105087428617e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44701197263, "GSUT_HV_kA": 2.14642519166664, "GRID_kA": 2.14642519166661, "LINE_total_kA": 2.1464251916666, "UAT_kA": 0.0267105030940498, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.10998127651789e-15, "KCL_ph": 2.58108216142336e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15597130121521, "GSUT_HV_kA": 5.17785108077636, "GRID_kA": 40.5794821347811, "LINE_total_kA": 40.5794821347812, "UAT_kA": 0.035507571737892, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.5684542472467e-15, "KCL_ph": 1.6429483946838e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44180220745093, "GSUT_HV_kA": 2.24170095805567, "GRID_kA": 2.24170095805567, "LINE_total_kA": 2.24170095805568, "UAT_kA": 0.026688179843006, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.43253319174367e-16, "KCL_ph": 8.8262684199713e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12993117936768, "GSUT_HV_kA": 5.02883114848212, "GRID_kA": 41.1117596710058, "LINE_total_kA": 46.1025922479886, "UAT_kA": 0.0356455957401511, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.32461812200899e-15, "KCL_ph": 4.17991680301155e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41671987876068, "GSUT_HV_kA": 2.14188516815496, "GRID_kA": 2.14188516815499, "LINE_total_kA": 1.27877418746744e-13, "UAT_kA": 0.0269566340768842, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.40539603048752e-15, "KCL_ph": 2.58591164249787e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16254913913451, "GSUT_HV_kA": 5.07317216742204, "GRID_kA": 43.413943335596, "LINE_total_kA": 5.07317216742192, "UAT_kA": 0.0354696867647781, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.05757660779377e-15, "KCL_ph": 3.64225900261842e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44738318919226, "GSUT_HV_kA": 2.14191979028306, "GRID_kA": 2.14191979028307, "LINE_total_kA": 2.14191979028298, "UAT_kA": 0.0266926793375898, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.76745634609172e-15, "KCL_ph": 2.17997415526807e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.33156432761155, "GSUT_HV_kA": 4.83962354786734, "GRID_kA": 46.0688513470935, "LINE_total_kA": 46.0688513470935, "UAT_kA": 0.0346222526103481, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.99915477253135e-15, "KCL_ph": 1.70295932369726e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.57639007719923, "GSUT_HV_kA": 1.83191771429204, "GRID_kA": 1.83191771429203, "LINE_total_kA": 1.83191771429198, "UAT_kA": 0.0258731774294017, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.5211953897731e-15, "KCL_ph": 1.35087016081001e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.30816882425756, "GSUT_HV_kA": 4.67174193876006, "GRID_kA": 46.8566502024352, "LINE_total_kA": 51.4973448781591, "UAT_kA": 0.0347442404749385, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.4828675281818e-14, "KCL_ph": 6.11702497722935e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.55498302869977, "GSUT_HV_kA": 1.70611941196706, "GRID_kA": 1.70611941196704, "LINE_total_kA": 1.01315767606841e-13, "UAT_kA": 0.026127531262459, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.57195111439701e-15, "KCL_ph": 1.98863225349933e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.36058129057764, "GSUT_HV_kA": 4.70359173057432, "GRID_kA": 49.9410014601902, "LINE_total_kA": 4.70359173057419, "UAT_kA": 0.0344678145673491, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.26248304334422e-15, "KCL_ph": 3.9511586032983e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.60839606162087, "GSUT_HV_kA": 1.66747247779584, "GRID_kA": 1.66747247779582, "LINE_total_kA": 1.66747247779578, "UAT_kA": 0.0257450184216904, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.33349541740034e-16, "KCL_ph": 1.14960231328394e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.02775706794172, "GSUT_HV_kA": 5.42644797649218, "GRID_kA": 36.6028015057406, "LINE_total_kA": 36.6028015057405, "UAT_kA": 0.0361690972034353, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 7.77344700576841e-15, "KCL_ph": 3.70541148877422e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.36233030709993, "GSUT_HV_kA": 2.50408371697261, "GRID_kA": 2.5040837169726, "LINE_total_kA": 2.50408371697257, "UAT_kA": 0.0272010042547895, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.55664318929809e-15, "KCL_ph": 1.38780775304305e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.00050247562234, "GSUT_HV_kA": 5.28846241821067, "GRID_kA": 36.9790815678404, "LINE_total_kA": 42.2383106975885, "UAT_kA": 0.0363150271406066, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.90611307959723e-15, "KCL_ph": 1.30346364573622e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.33563146164369, "GSUT_HV_kA": 2.41844400977555, "GRID_kA": 2.41844400977551, "LINE_total_kA": 1.03612100579103e-13, "UAT_kA": 0.0274737829421182, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.63874612863189e-15, "KCL_ph": 2.29878324565956e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.02175368864184, "GSUT_HV_kA": 5.33832040648394, "GRID_kA": 38.7996528758484, "LINE_total_kA": 5.33832040648392, "UAT_kA": 0.0361989683755298, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.944871285123e-15, "KCL_ph": 2.84886978390928e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.35679103769312, "GSUT_HV_kA": 2.43246178441916, "GRID_kA": 2.43246178441914, "LINE_total_kA": 2.43246178441908, "UAT_kA": 0.0272613765116279, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.83076428243492e-15, "KCL_ph": 1.43260814975759e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15937033952681, "GSUT_HV_kA": 5.17146199373858, "GRID_kA": 41.3592443110089, "LINE_total_kA": 41.3592443110088, "UAT_kA": 0.0354962395852821, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.67269305648149e-15, "KCL_ph": 1.30944233645774e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44511437629246, "GSUT_HV_kA": 2.23316603658329, "GRID_kA": 2.23316603658339, "LINE_total_kA": 2.23316603658334, "UAT_kA": 0.026676514805286, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.86903470240013e-15, "KCL_ph": 1.90129666873284e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.14057944405562, "GSUT_HV_kA": 5.06298631346862, "GRID_kA": 41.7560012895068, "LINE_total_kA": 46.789111823654, "UAT_kA": 0.0355955399781268, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.77459196118424e-15, "KCL_ph": 2.47782309073904e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.42689828193375, "GSUT_HV_kA": 2.16049981255619, "GRID_kA": 2.16049981255589, "LINE_total_kA": 1.28035915638639e-13, "UAT_kA": 0.0268704403077049, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.46531545831348e-15, "KCL_ph": 4.57078170289686e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16452517704504, "GSUT_HV_kA": 5.09552509813321, "GRID_kA": 43.4299540142342, "LINE_total_kA": 5.09552509813329, "UAT_kA": 0.0354670548057521, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.51882743907012e-15, "KCL_ph": 3.27456612139111e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44931766969715, "GSUT_HV_kA": 2.16069685673397, "GRID_kA": 2.16069685673408, "LINE_total_kA": 2.16069685673396, "UAT_kA": 0.026677880396816, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.84053901668028e-15, "KCL_ph": 2.44872318652779e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.14886681885022, "GSUT_HV_kA": 5.19095981546647, "GRID_kA": 39.4736080208096, "LINE_total_kA": 39.4736080208096, "UAT_kA": 0.0355499454429058, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 7.67823233806136e-15, "KCL_ph": 2.81629133277109e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.43740467674035, "GSUT_HV_kA": 2.25673935855035, "GRID_kA": 2.25673935855039, "LINE_total_kA": 2.2567393585504, "UAT_kA": 0.0267200334696902, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.04526939931464e-16, "KCL_ph": 1.03236731042492e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.11186401613808, "GSUT_HV_kA": 4.98169622852353, "GRID_kA": 40.192893405039, "LINE_total_kA": 45.1452785751288, "UAT_kA": 0.0357459148409454, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 6.61946204801016e-15, "KCL_ph": 3.42568782872549e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.40146288771884, "GSUT_HV_kA": 2.11850708674959, "GRID_kA": 2.11850708674968, "LINE_total_kA": 8.32779425854318e-14, "UAT_kA": 0.0271002099334474, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.7502389861456e-15, "KCL_ph": 3.28203952217045e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15778960018682, "GSUT_HV_kA": 5.04354164278861, "GRID_kA": 43.4176703413436, "LINE_total_kA": 5.04354164278861, "UAT_kA": 0.0354993076950966, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.84183603518391e-15, "KCL_ph": 1.86350224104551e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.4442445990335, "GSUT_HV_kA": 2.1178092999922, "GRID_kA": 2.11780929999225, "LINE_total_kA": 2.11780929999222, "UAT_kA": 0.0267294536247884, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.26291567773087e-15, "KCL_ph": 1.08932231113874e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16615476227207, "GSUT_HV_kA": 5.15662504004063, "GRID_kA": 40.97275777224, "LINE_total_kA": 40.9727577722399, "UAT_kA": 0.0354574515084514, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.02545171644403e-15, "KCL_ph": 3.14208427156897e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.4524559605848, "GSUT_HV_kA": 2.21280579627392, "GRID_kA": 2.21280579627393, "LINE_total_kA": 2.212805796274, "UAT_kA": 0.0266442406378601, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.65508878652491e-15, "KCL_ph": 1.91302428093242e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.13911547287477, "GSUT_HV_kA": 5.0417511225534, "GRID_kA": 41.4534407889326, "LINE_total_kA": 46.4649368298421, "UAT_kA": 0.0356001212567191, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.22613781658825e-15, "KCL_ph": 1.92721651681524e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.42644964384681, "GSUT_HV_kA": 2.14868844987544, "GRID_kA": 2.1486884498753, "LINE_total_kA": 1.00975440711601e-13, "UAT_kA": 0.026917340963555, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.87635036857597e-15, "KCL_ph": 2.20964472979419e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1624720123757, "GSUT_HV_kA": 5.09226271170426, "GRID_kA": 43.4299547521935, "LINE_total_kA": 5.09226271170411, "UAT_kA": 0.035476319597362, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.14526850502119e-14, "KCL_ph": 4.0260761696283e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.4479863600178, "GSUT_HV_kA": 2.16140131678699, "GRID_kA": 2.161401316787, "LINE_total_kA": 2.16140131678692, "UAT_kA": 0.0266955207534012, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.54611635032233e-15, "KCL_ph": 2.45075825739571e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.14410853009675, "GSUT_HV_kA": 5.20208481174977, "GRID_kA": 40.2025187592197, "LINE_total_kA": 40.2025187592197, "UAT_kA": 0.0355784520505794, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.60106881090516e-15, "KCL_ph": 6.70737042482372e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 1.43171110218744, "GSUT_HV_kA": 2.27218773760802, "GRID_kA": 2.27218773760799, "LINE_total_kA": 2.27218773760799, "UAT_kA": 0.0267435336312368, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.13226260862207e-15, "KCL_ph": 1.15073458816627e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.11876240524683, "GSUT_HV_kA": 5.01812328473165, "GRID_kA": 40.7854435095006, "LINE_total_kA": 45.7745165023377, "UAT_kA": 0.0357129252406819, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.42958699061584e-15, "KCL_ph": 8.41370725348499e-16}, {"Location": null, "Fault_type": null, "GEN_kA": 1.40683951300695, "GSUT_HV_kA": 2.13806805169257, "GRID_kA": 2.13806805169249, "LINE_total_kA": 9.20768274576325e-14, "UAT_kA": 0.0270096260695923, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.72641246327673e-15, "KCL_ph": 1.9266315726247e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1611764338736, "GSUT_HV_kA": 5.0570478146026, "GRID_kA": 43.4200879490148, "LINE_total_kA": 5.05704781460265, "UAT_kA": 0.0354836604146716, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.72529218615179e-15, "KCL_ph": 1.41560047440573e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44658012272385, "GSUT_HV_kA": 2.12555170255277, "GRID_kA": 2.12555170255275, "LINE_total_kA": 2.12555170255273, "UAT_kA": 0.0267015844368881, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.10958082708328e-15, "KCL_ph": 2.24855861378221e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16839397133419, "GSUT_HV_kA": 5.15577730125191, "GRID_kA": 40.940889911337, "LINE_total_kA": 40.940889911337, "UAT_kA": 0.0354566877787206, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.15491150630005e-15, "KCL_ph": 1.72926135820264e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44673646573235, "GSUT_HV_kA": 2.22264061115335, "GRID_kA": 2.22264061115334, "LINE_total_kA": 2.22264061115337, "UAT_kA": 0.0266420485980424, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.04121249208028e-15, "KCL_ph": 2.33910100100525e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.14141984923519, "GSUT_HV_kA": 5.04309593980963, "GRID_kA": 41.4290712432422, "LINE_total_kA": 46.4440704361453, "UAT_kA": 0.0355986051258197, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.15859569512143e-15, "KCL_ph": 2.6410823923245e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.42131032003711, "GSUT_HV_kA": 2.14744440711207, "GRID_kA": 2.14744440711198, "LINE_total_kA": 8.79427015017062e-14, "UAT_kA": 0.0269147256172604, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.5275721589241e-15, "KCL_ph": 3.66883989036922e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.16268399949234, "GSUT_HV_kA": 5.09407959432711, "GRID_kA": 43.42995452045, "LINE_total_kA": 5.09407959432712, "UAT_kA": 0.0354759074489739, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.63628755806658e-15, "KCL_ph": 2.69554472327188e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44767431542622, "GSUT_HV_kA": 2.15646886011701, "GRID_kA": 2.15646886011699, "LINE_total_kA": 2.15646886011684, "UAT_kA": 0.0266950634477452, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 4.00155400564153e-15, "KCL_ph": 3.19693092179884e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.10734269077999, "GSUT_HV_kA": 5.0948257600554, "GRID_kA": 40.5940660588751, "LINE_total_kA": 40.5940660588752, "UAT_kA": 0.0350473862844883, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 3.04679445535775e-15, "KCL_ph": 1.7625133762136e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.27000953731601, "GSUT_HV_kA": 2.39591763225491, "GRID_kA": 2.39591763225482, "LINE_total_kA": 2.39591763225488, "UAT_kA": 0.0257294096233865, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.08628924259478e-15, "KCL_ph": 1.01955365043739e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.08250634729931, "GSUT_HV_kA": 4.94729552222333, "GRID_kA": 41.128536713485, "LINE_total_kA": 46.0441965647395, "UAT_kA": 0.0351933539148237, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.77144058088179e-14, "KCL_ph": 6.55059025121442e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.24754615115344, "GSUT_HV_kA": 2.29388756221568, "GRID_kA": 2.29388756221586, "LINE_total_kA": 2.83344085037177e-13, "UAT_kA": 0.0260114462087268, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 6.40288540416759e-15, "KCL_ph": 5.73256791490688e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.11392710637453, "GSUT_HV_kA": 4.99009290051188, "GRID_kA": 43.43528922371, "LINE_total_kA": 4.99009290051194, "UAT_kA": 0.0350058905757501, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.7181722591066e-15, "KCL_ph": 1.84830369275863e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.27555422472238, "GSUT_HV_kA": 2.29669721821219, "GRID_kA": 2.2966972182121, "LINE_total_kA": 2.29669721821217, "UAT_kA": 0.0257306134219978, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.44500046180668e-15, "KCL_ph": 1.73010723671161e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.15500463282079, "GSUT_HV_kA": 5.17960192958267, "GRID_kA": 40.5828774652387, "LINE_total_kA": 40.5828774652387, "UAT_kA": 0.0355186356399559, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 5.52095779496251e-15, "KCL_ph": 2.3859463667493e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44184972071598, "GSUT_HV_kA": 2.24309144654402, "GRID_kA": 2.243091446544, "LINE_total_kA": 2.24309144654403, "UAT_kA": 0.0266947182075544, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 8.48524279185384e-16, "KCL_ph": 1.03553267499589e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.12886030632748, "GSUT_HV_kA": 5.02993824392131, "GRID_kA": 41.1167063036877, "LINE_total_kA": 46.1170088370324, "UAT_kA": 0.0356569217088774, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 9.43327714128928e-15, "KCL_ph": 5.89274893337476e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.41648267770793, "GSUT_HV_kA": 2.14340872187696, "GRID_kA": 2.14340872187693, "LINE_total_kA": 2.62288831595923e-14, "UAT_kA": 0.0269640461154776, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.56695921805949e-15, "KCL_ph": 1.47915765962931e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 2.1618216056321, "GSUT_HV_kA": 5.07456521662268, "GRID_kA": 43.4249970370927, "LINE_total_kA": 5.07456521662272, "UAT_kA": 0.035480006755888, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 2.85373019220743e-15, "KCL_ph": 1.37674613064657e-15}, {"Location": null, "Fault_type": null, "GEN_kA": 1.44727851027437, "GSUT_HV_kA": 2.14336595566524, "GRID_kA": 2.14336595566523, "LINE_total_kA": 2.14336595566535, "UAT_kA": 0.0266985669815179, "GAT_HV_kA": null, "NER_earth_kA": 0.0, "KCL_seq": 1.92052823950759e-15, "KCL_ph": 2.5118483775982e-15}], "csv": "phase4/first_ring_contributions.csv", "caption": "Signed toward-fault legs. F1/F2 LG legs are circulating/load branches; the earth-fault proxy is the ~7.27 A neutral residual."}, {"title": "Sensitivity bands (OFAT min/max)", "columns": ["Group", "Fault_type", "Min_Ik_kA", "Max_Ik_kA", "Mid_Ik_kA", "Note"], "rows": [{"Group": null, "Fault_type": null, "Min_Ik_kA": 126.21414119005, "Max_Ik_kA": 128.326643730937, "Mid_Ik_kA": 126.21414119005, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 0.00727012833908577, "Max_Ik_kA": 0.00727200442799167, "Mid_Ik_kA": 0.00727200442799167, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 109.251634191741, "Max_Ik_kA": 111.155817573968, "Mid_Ik_kA": 109.251634191741, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 109.253451365914, "Max_Ik_kA": 111.157633999807, "Mid_Ik_kA": 109.253451365914, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 126.21414119005, "Max_Ik_kA": 128.326643730937, "Mid_Ik_kA": 126.21414119005, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 0.00727012833908577, "Max_Ik_kA": 0.00727200442799167, "Mid_Ik_kA": 0.00727200442799167, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 109.251634191741, "Max_Ik_kA": 111.155817573968, "Mid_Ik_kA": 109.251634191741, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 109.253451365914, "Max_Ik_kA": 111.157633999807, "Mid_Ik_kA": 109.253451365914, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 50.5308851865359, "Max_Ik_kA": 50.5541945213143, "Mid_Ik_kA": 50.5308851865359, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 21.3854882216456, "Max_Ik_kA": 50.8834405349153, "Mid_Ik_kA": 45.7377472846575, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 43.7588597564655, "Max_Ik_kA": 43.7764189842283, "Mid_Ik_kA": 43.7588597564655, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 44.3865025152623, "Max_Ik_kA": 54.6802796674247, "Mid_Ik_kA": 48.5036617932619, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 51.0575960885088, "Max_Ik_kA": 51.0792262351743, "Mid_Ik_kA": 51.0575960885088, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 21.432047371794, "Max_Ik_kA": 51.4973448781593, "Mid_Ik_kA": 46.1170088370327, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 44.215100268403, "Max_Ik_kA": 44.2313062553968, "Mid_Ik_kA": 44.215100268403, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 44.7339495658616, "Max_Ik_kA": 55.2207753835176, "Mid_Ik_kA": 48.9663352242708, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 53.0870065530683, "Max_Ik_kA": 53.1089711671963, "Mid_Ik_kA": 53.0870065530683, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 21.7430258784102, "Max_Ik_kA": 54.6093678525094, "Mid_Ik_kA": 48.4667640662034, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 45.9725804350184, "Max_Ik_kA": 45.9890208329902, "Mid_Ik_kA": 45.9725804350184, "Note": null}, {"Group": null, "Fault_type": null, "Min_Ik_kA": 46.5536171263112, "Max_Ik_kA": 57.7583655251161, "Mid_Ik_kA": 51.1774982446824, "Note": null}], "csv": "phase4/fault_bands.csv", "caption": ""}, {"title": "MVA reconciliation and LG sanity", "columns": ["Location", "Fault_type", "Ik_kA", "MVA_reported", "MVA_recomputed", "Rel_err", "Check"], "rows": [{"Location": null, "Fault_type": null, "Ik_kA": 126.214141, "MVA_reported": 4809.405, "MVA_recomputed": 4809.4, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 0.007272, "MVA_reported": 0.277, "MVA_recomputed": 0.28, "Rel_err": 0.000362, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 109.251634, "MVA_reported": 4163.046, "MVA_recomputed": 4163.05, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 109.253451, "MVA_reported": 4163.116, "MVA_recomputed": 4163.12, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 126.214141, "MVA_reported": 4809.405, "MVA_recomputed": 4809.4, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 0.007272, "MVA_reported": 0.277, "MVA_recomputed": 0.28, "Rel_err": 0.000362, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 109.251634, "MVA_reported": 4163.046, "MVA_recomputed": 4163.05, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 109.253451, "MVA_reported": 4163.116, "MVA_recomputed": 4163.12, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 50.530885, "MVA_reported": 20130.074, "MVA_recomputed": 20130.07, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 45.737747, "MVA_reported": 18220.623, "MVA_recomputed": 18220.62, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 43.75886, "MVA_reported": 17432.291, "MVA_recomputed": 17432.29, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 48.503662, "MVA_reported": 19322.486, "MVA_recomputed": 19322.49, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 51.057596, "MVA_reported": 20339.901, "MVA_recomputed": 20339.9, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 46.117009, "MVA_reported": 18371.711, "MVA_recomputed": 18371.71, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 44.2151, "MVA_reported": 17614.044, "MVA_recomputed": 17614.04, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 48.966335, "MVA_reported": 19506.802, "MVA_recomputed": 19506.8, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 53.087007, "MVA_reported": 21148.36, "MVA_recomputed": 21148.36, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 48.466764, "MVA_reported": 19307.787, "MVA_recomputed": 19307.79, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 45.97258, "MVA_reported": 18314.174, "MVA_recomputed": 18314.17, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 51.177498, "MVA_reported": 20387.666, "MVA_recomputed": 20387.67, "Rel_err": 0.0, "Check": null}, {"Location": null, "Fault_type": null, "Ik_kA": 0.007272, "MVA_reported": 0.277, "MVA_recomputed": 7.27, "Rel_err": null, "Check": null}], "csv": "phase4/mva_reconciliation.csv", "caption": "Independent recomputation of every MVA cell plus the F1 LG ampere sanity gate."}], "figures": [{"title": "Fault current by location and type", "path": "phase4/fault_current_by_location.png", "caption": "Bolted Ik'' at F1/F2 (22 kV) and F3/F4/F5 (230 kV). F1 LG is ~7.27 A (NER-dominated) and is invisible at kA scale by design."}, {"title": "Fault MVA by location and type", "path": "phase4/fault_mva_by_location.png", "caption": "MVA uses the fault-level voltage (22 or 230 kV). Reconciliation errors \u003c0.2% in mva_reconciliation.csv."}, {"title": "First-ring contributions at F3 LLL", "path": "phase4/contributions_F3_LLL.png", "caption": "Toward-fault-signed Phase-4 legs. Feeder-partition KCL closes ~1e-15; ip has no contribution table by design."}, {"title": "Sensitivity bands around each fault level", "path": "phase4/fault_bands.png", "caption": "OFAT A-H spread; no uncontrolled factorial. F3 LG spans grid-zero and NER corners."}], "notes": ["Source: results/phase4_fault/production. Base uses LF360 OUT/IN prefault, dataset P, MID line-zero band, saturated Xd'', H1 closed-tertiary, bolted Zf = 0, coupler closed.", "Protection settings do not change these prospective levels; they change how fast branches are interrupted. Compare Phase 5 times, not fault currents, for before/after protection.", "F3 230 kV LLL (~50.53 kA) sits next to the 50 kA equipment reference: a numerical adjacency, not a duty verdict. Duty uses branch through-currents in Phase 5.", "ip is a design-defined first-peak magnitude (kappa shape), not an IEC 60909 ip claim."], "highlights": [{"label": "Highest 230 kV bus fault", "value": "F5 LLG ~51.18 kA", "note": "Bolted base; bands span grid-zero corners"}, {"label": "Generator 22 kV earth fault", "value": "~7.27 A", "note": "NER high-resistance grounding dominates"}, {"label": "MVA check", "value": "PASS", "note": "Every reported MVA recomputed independently"}]}, "phase5": {"title": "Phase 5 protection settings and coordination", "label": "Phase 5 · settings that clear the fault", "intro": "Study pickup/TMS choices, IEC-SI grading gaps, conditional Q0 mapping and through-current duty screening. Assumed settings are not commissioned plant settings.", "tables": [{"title": "Relay settings under study", "columns": ["Device", "Pickup_A", "CT", "TMS", "Curve", "Provenance"], "rows": [{"Device": null, "Pickup_A": 17170.8, "CT": 15000.0, "TMS": 0.1, "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 4.0, "CT": 20.0, "TMS": 0.15, "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 1380.0, "CT": 1600.0, "TMS": 0.55, "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 1500.0, "CT": 1600.0, "TMS": 0.8, "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 17171.0, "CT": 15000.0, "TMS": "NOT_APPLICABLE_TO_ROW", "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 2403.8, "CT": 15000.0, "TMS": "NOT_APPLICABLE_TO_ROW", "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 387.84, "CT": 1600.0, "TMS": "NOT_APPLICABLE_TO_ROW", "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 320.0, "CT": 1600.0, "TMS": "NOT_APPLICABLE_TO_ROW", "Curve": null, "Provenance": null}, {"Device": null, "Pickup_A": 320.0, "CT": 1600.0, "TMS": "NOT_APPLICABLE_TO_ROW", "Curve": null, "Provenance": null}], "csv": "phase5/relay_settings.csv", "caption": "Central study values: GEN-51 17170.8 A TMS 0.10, GSUT-51 1380 A TMS 0.55, Q0-51 1500 A TMS 0.80, GEN-51N 4 A TMS 0.15."}, {"title": "Coordination matrix (primary + conditional)", "columns": ["Downstream", "Upstream", "Location", "Type", "I_kA", "t_down_s", "t_up_s", "Margin_s", "Verdict"], "rows": [{"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 126.21414119005, "t_down_s": 0.593881345298921, "t_up_s": 2.35448934339138, "Margin_s": 1.76060799809246, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 126.21414119005, "t_down_s": 2.35448934339138, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870029, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": 1.74614454927095, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.251634191741, "t_down_s": 0.627120896235227, "t_up_s": 2.35448934339138, "Margin_s": 1.72736844715616, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.251634191741, "t_down_s": 2.35448934339138, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870029, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": 0.627104743325408, "t_up_s": 2.3544893433914, "Margin_s": 1.72738460006599, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": 2.3544893433914, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870027, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 126.21414119005, "t_down_s": 0.593881345298921, "t_up_s": 2.35448934339138, "Margin_s": 1.76060799809246, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 126.21414119005, "t_down_s": 2.35448934339138, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870029, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": 1.74614454927095, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727200442799167, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.251634191741, "t_down_s": 0.627120896235227, "t_up_s": 2.35448934339138, "Margin_s": 1.72736844715616, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.251634191741, "t_down_s": 2.35448934339138, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870029, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": 0.627104743325408, "t_up_s": 2.3544893433914, "Margin_s": 1.72738460006599, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": 2.3544893433914, "t_up_s": 3.61491502209167, "Margin_s": 1.26042567870027, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 109.253451365914, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 50.5308851865359, "t_down_s": 7.27955016159817, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.7377472846575, "t_down_s": 4.46304578242018, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.7377472846575, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.7377472846575, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 43.7588597564655, "t_down_s": 7.45300837106393, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.5036617932619, "t_down_s": 4.88164238679543, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.5036617932619, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.5036617932619, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.0575960885088, "t_down_s": 7.42143266064313, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.1170088370327, "t_down_s": 4.57254459176743, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.1170088370327, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.1170088370327, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 44.215100268403, "t_down_s": 7.58497747610213, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.9663352242708, "t_down_s": 5.01402674918844, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.9663352242708, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.9663352242708, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 53.0870065530683, "t_down_s": 7.31211646625481, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.4667640662034, "t_down_s": 4.53900224994442, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.4667640662034, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.4667640662034, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.9725804350184, "t_down_s": 7.48317505241084, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1774982446824, "t_down_s": 4.96274952487512, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1774982446824, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1774982446824, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 128.326643730937, "t_down_s": 0.59489188195674, "t_up_s": 2.36337610100214, "Margin_s": 1.7684842190454, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 128.326643730937, "t_down_s": 2.36337610100214, "t_up_s": 3.62929581012677, "Margin_s": 1.26591970912462, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": 1.74690313695682, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.155817573968, "t_down_s": 0.62786791092108, "t_up_s": 2.36347554478287, "Margin_s": 1.73560763386179, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.155817573968, "t_down_s": 2.36347554478287, "t_up_s": 3.6294567657406, "Margin_s": 1.26598122095774, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": 0.627851766926035, "t_up_s": 2.3634755462939, "Margin_s": 1.73562377936786, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": 2.3634755462939, "t_up_s": 3.62945676818628, "Margin_s": 1.26598122189238, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 128.326643730937, "t_down_s": 0.59489188195674, "t_up_s": 2.36337610100214, "Margin_s": 1.7684842190454, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 128.326643730937, "t_down_s": 2.36337610100214, "t_up_s": 3.62929581012677, "Margin_s": 1.26591970912462, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": 1.74690313695682, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 0.00727012833908577, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.155817573968, "t_down_s": 0.62786791092108, "t_up_s": 2.36347554478287, "Margin_s": 1.73560763386179, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.155817573968, "t_down_s": 2.36347554478287, "t_up_s": 3.6294567657406, "Margin_s": 1.26598122095774, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": 0.627851766926035, "t_up_s": 2.3634755462939, "Margin_s": 1.73562377936786, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": 2.3634755462939, "t_up_s": 3.62945676818628, "Margin_s": 1.26598122189238, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 111.157633999807, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 50.5541945213143, "t_down_s": 7.51131469558901, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.8917695676112, "t_down_s": 4.50228289746965, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.8917695676112, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.8917695676112, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 43.7764189842283, "t_down_s": 7.68397246929356, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6504494084663, "t_down_s": 4.92874557338953, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6504494084663, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6504494084663, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.0792262351743, "t_down_s": 7.66250754160499, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.2568830769365, "t_down_s": 4.61534056097983, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.2568830769365, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 46.2568830769365, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 44.2313062553968, "t_down_s": 7.82423185794281, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 49.1279418874374, "t_down_s": 5.06554149192102, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 49.1279418874374, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 49.1279418874374, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 53.1089711671963, "t_down_s": 7.54639835131367, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6057438965753, "t_down_s": 4.58210662560625, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6057438965753, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 48.6057438965753, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 45.9890208329902, "t_down_s": 7.71634717333973, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1756530988529, "t_down_s": 5.01387000201493, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1756530988529, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}, {"Downstream": null, "Upstream": null, "Location": null, "Type": null, "I_kA": 51.1756530988529, "t_down_s": null, "t_up_s": null, "Margin_s": null, "Verdict": null}], "csv": "phase5/coordination.csv", "caption": "Margin = upstream minus downstream time at the stated branch current; CTI 0.30 s study criterion."}, {"title": "Breaker through-current screening", "columns": ["Location", "Breaker", "Type", "I_sym_kA", "Rating_kA", "Duty_ratio", "Verdict"], "rows": [{"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447833, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089567, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 0.766903387614006, "Rating_kA": 50.0, "Duty_ratio": 0.0153380677522801, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447834, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089567, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447831, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089566, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447833, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089567, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 0.766903387614006, "Rating_kA": 50.0, "Duty_ratio": 0.0153380677522801, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447834, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089567, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.89701475447831, "Rating_kA": 50.0, "Duty_ratio": 0.137940295089566, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.21840382095249, "Rating_kA": 50.0, "Duty_ratio": 0.0643680764190497, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 5.17960192958267, "Rating_kA": 50.0, "Duty_ratio": 0.103592038591653, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.16214262498718, "Rating_kA": 50.0, "Duty_ratio": 0.0632428524997436, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.66299641265628, "Rating_kA": 50.0, "Duty_ratio": 0.0932599282531257, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.17211723298559, "Rating_kA": 50.0, "Duty_ratio": 0.0634423446597118, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 5.02993824392131, "Rating_kA": 50.0, "Duty_ratio": 0.100598764878426, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.12167200151213, "Rating_kA": 50.0, "Duty_ratio": 0.0624334400302426, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.52691499169248, "Rating_kA": 50.0, "Duty_ratio": 0.0905382998338495, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.20756204219366, "Rating_kA": 50.0, "Duty_ratio": 0.0641512408438732, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 5.07456521662268, "Rating_kA": 50.0, "Duty_ratio": 0.101491304332454, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.15272011074831, "Rating_kA": 50.0, "Duty_ratio": 0.0630544022149663, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.57829755611641, "Rating_kA": 50.0, "Duty_ratio": 0.0915659511223281, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85607044346127, "Rating_kA": 50.0, "Duty_ratio": 0.137121408869225, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 0.755279691669413, "Rating_kA": 50.0, "Duty_ratio": 0.0151055938333883, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85561535939902, "Rating_kA": 50.0, "Duty_ratio": 0.13711230718798, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85561535248463, "Rating_kA": 50.0, "Duty_ratio": 0.137112307049693, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85607044346127, "Rating_kA": 50.0, "Duty_ratio": 0.137121408869225, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 0.755279691669413, "Rating_kA": 50.0, "Duty_ratio": 0.0151055938333883, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85561535939902, "Rating_kA": 50.0, "Duty_ratio": 0.13711230718798, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 6.85561535248463, "Rating_kA": 50.0, "Duty_ratio": 0.137112307049693, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.144023488595, "Rating_kA": 50.0, "Duty_ratio": 0.0628804697719001, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 5.12463708410399, "Rating_kA": 50.0, "Duty_ratio": 0.10249274168208, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.09254543971518, "Rating_kA": 50.0, "Duty_ratio": 0.0618509087943036, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.61328332815276, "Rating_kA": 50.0, "Duty_ratio": 0.0922656665630553, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.09877447239056, "Rating_kA": 50.0, "Duty_ratio": 0.0619754894478112, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.97448518232747, "Rating_kA": 50.0, "Duty_ratio": 0.0994897036465495, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.05297358020664, "Rating_kA": 50.0, "Duty_ratio": 0.0610594716041328, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.47689393317044, "Rating_kA": 50.0, "Duty_ratio": 0.0895378786634087, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.13330413731392, "Rating_kA": 50.0, "Duty_ratio": 0.0626660827462783, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 5.01740574662025, "Rating_kA": 50.0, "Duty_ratio": 0.100348114932405, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 3.08323893360244, "Rating_kA": 50.0, "Duty_ratio": 0.0616647786720487, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 4.52706960376964, "Rating_kA": 50.0, "Duty_ratio": 0.0905413920753929, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 55.048709680528, "Rating_kA": 100.0, "Duty_ratio": 0.55048709680528, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 8.41411669538933, "Rating_kA": 100.0, "Duty_ratio": 0.0841411669538933, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7873316549948, "Rating_kA": 100.0, "Duty_ratio": 0.517873316549948, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7887881141499, "Rating_kA": 100.0, "Duty_ratio": 0.517887881141499, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 55.048709680528, "Rating_kA": 100.0, "Duty_ratio": 0.55048709680528, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 8.41411669538933, "Rating_kA": 100.0, "Duty_ratio": 0.0841411669538933, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7873316549948, "Rating_kA": 100.0, "Duty_ratio": 0.517873316549948, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7887881141499, "Rating_kA": 100.0, "Duty_ratio": 0.517887881141499, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.7526384966474, "Rating_kA": 100.0, "Duty_ratio": 0.337526384966474, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.5295938885809, "Rating_kA": 100.0, "Duty_ratio": 0.225295938885809, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.8197223709313, "Rating_kA": 100.0, "Duty_ratio": 0.338197223709313, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.8012253092529, "Rating_kA": 100.0, "Duty_ratio": 0.338012253092529, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.2730948674856, "Rating_kA": 100.0, "Duty_ratio": 0.332730948674856, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.2562668388782, "Rating_kA": 100.0, "Duty_ratio": 0.222562668388782, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.3393586386427, "Rating_kA": 100.0, "Duty_ratio": 0.333393586386427, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.3211661323017, "Rating_kA": 100.0, "Duty_ratio": 0.333211661323017, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.6400849520143, "Rating_kA": 100.0, "Duty_ratio": 0.336400849520143, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.6008622406992, "Rating_kA": 100.0, "Duty_ratio": 0.226008622406992, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.7071250719023, "Rating_kA": 100.0, "Duty_ratio": 0.337071250719023, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.6883194541079, "Rating_kA": 100.0, "Duty_ratio": 0.336883194541079, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 54.9411315011198, "Rating_kA": 100.0, "Duty_ratio": 0.549411315011198, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 8.39988608970383, "Rating_kA": 100.0, "Duty_ratio": 0.0839988608970383, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7201011950456, "Rating_kA": 100.0, "Duty_ratio": 0.517201011950456, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7215515409864, "Rating_kA": 100.0, "Duty_ratio": 0.517215515409864, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 54.9411315011198, "Rating_kA": 100.0, "Duty_ratio": 0.549411315011198, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 8.39988608970383, "Rating_kA": 100.0, "Duty_ratio": 0.0839988608970383, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7201011950456, "Rating_kA": 100.0, "Duty_ratio": 0.517201011950456, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 51.7215515409864, "Rating_kA": 100.0, "Duty_ratio": 0.517215515409864, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.1368926718669, "Rating_kA": 100.0, "Duty_ratio": 0.341368926718669, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.7652910140154, "Rating_kA": 100.0, "Duty_ratio": 0.227652910140154, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.1904104360838, "Rating_kA": 100.0, "Duty_ratio": 0.341904104360838, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.175602440673, "Rating_kA": 100.0, "Duty_ratio": 0.34175602440673, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.6486151689126, "Rating_kA": 100.0, "Duty_ratio": 0.336486151689126, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.4803508467169, "Rating_kA": 100.0, "Duty_ratio": 0.224803508467169, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.7016020647316, "Rating_kA": 100.0, "Duty_ratio": 0.337016020647316, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 33.6870086937513, "Rating_kA": 100.0, "Duty_ratio": 0.336870086937513, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.0210975014102, "Rating_kA": 100.0, "Duty_ratio": 0.340210975014102, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 22.8280271379631, "Rating_kA": 100.0, "Duty_ratio": 0.228280271379631, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.074769062104, "Rating_kA": 100.0, "Duty_ratio": 0.34074769062104, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 34.0596750280378, "Rating_kA": 100.0, "Duty_ratio": 0.340596750280378, "Verdict": null}, {"Location": null, "Breaker": null, "Type": null, "I_sym_kA": 50.5308851865359, "Rating_kA": 50.0, "Duty_ratio": 1.01061770373072, "Verdict": null}], "csv": "phase5/breaker_duty.csv", "caption": "Ikpp screening only: not Ib, asymmetry, making, thermal or TRV."}, {"title": "Coordination verdict counts", "columns": ["Verdict", "Rows"], "rows": [{"Verdict": null, "Rows": 12}, {"Verdict": null, "Rows": 48}, {"Verdict": null, "Rows": 24}, {"Verdict": null, "Rows": 12}], "csv": "phase5/coordination_counts.csv", "caption": ""}], "figures": [{"title": "Pickup versus maximum study current", "path": "phase5/pickup_vs_current.png", "caption": "Pickup is a threshold; the bar beside it is the largest branch current seen in the coordination input. Earth-fault NER paths need the 51N/64G view, not this phase-current view."}, {"title": "Coordination margins against the 0.3 s criterion", "path": "phase5/coordination_margins.png", "caption": "Upstream minus downstream IEC-SI time at the stated branch through-current. CONDITIONAL passes depend on the Q0 mapping assumption."}, {"title": "Breaker duty screening ratios", "path": "phase5/breaker_duty_ratios.png", "caption": "Ikpp branch through-current over the stated rating. Not a breaking-time Ib, asymmetry, making, thermal or TRV proof. Q0 is conditional on the transformer-bay mapping."}, {"title": "Operating time versus current (before/after guide)", "path": "phase5/operating_time_vs_current.png", "caption": "Each point is one coordination row: the prospective current (before) and the relay time that clears it (after). Settings move points vertically, never horizontally."}], "notes": ["Source: results/phase5_protection_v2. Central coordination: 12 PRIMARY PASS, 12 CONDITIONAL-PASS, 0 FAIL, 24 NO-TRIP, 48 NO-PAIR over 96 matrix rows.", "GSUT CT carries a documentary conflict (1500/1 schedule vs 1600/1 SLD/nameplate); central uses 1600/1 as ENGINEERING_ASSUMPTION with 1500/1 as sensitivity.", "Q0 verdicts are conditional on the GSUT transformer-bay mapping and a candidate 50 kA rating; line-breaker nameplates remain unverified.", "NO-TRIP rows are resolved non-operations (times are infinity), not missing parameters."], "highlights": [{"label": "Primary coordination", "value": "12 PASS · 0 FAIL", "note": "Plus 12 conditional passes on the Q0 mapping"}, {"label": "Breaker screening", "value": "0 exceedances", "note": "Q0 max ~6.90 kA / 50 kA; 52G max ~55.05 kA / 100 kA"}, {"label": "Earth protection", "value": "51N / 64G", "note": "Dedicated path for the ~7 A NER fault"}]}, "phase6": {"title": "Phase 6 dynamics: measured clearing and DC service", "label": "Phase 6 · what actually happened in simulation", "intro": "Saved simulation samples per scenario: measured fault windows, relay pickup/trip, breaker command/cessation and DC continuity. RMS, peak and window definitions are stated; profiles keep their identity.", "tables": [{"title": "Simulated scenarios and profiles", "columns": ["Scenario", "Fault_location", "Phases", "Profile", "Freq_Hz"], "rows": [{"Scenario": "bus_3ph", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "charger_unavailable", "Fault_location": "GIS230", "Phases": "A", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "dc_late_recovery_bus_3ph", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "dc_loss_bus_3ph", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "dc_recovery_bus_3ph", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "generator_3ph", "Fault_location": "GEN", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "generator_slg", "Fault_location": "GEN", "Phases": "A", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "generator_slg_timed", "Fault_location": "GEN", "Phases": "A", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "grid_external_ll", "Fault_location": "GRID230", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "interactive_bus_trip", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "line_slg", "Fault_location": "LINE230", "Phases": "A", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "manual_bus_default", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "manual_bus_delay_100ms", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "normal", "Fault_location": "GIS230", "Phases": "A", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "protection_disabled", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "reduced_180MW", "Fault_location": "GIS230", "Phases": "A", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Fault_location": "GIS230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "reset_normal", "Fault_location": "GIS230", "Phases": "A", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "transformer_hv_llg", "Fault_location": "GSUT_HV", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "transformer_lv_ll", "Fault_location": "GSUT_LV", "Phases": "3ph", "Profile": "logged samples", "Freq_Hz": 50}, {"Scenario": "v4_gen_3ph", "Fault_location": "GEN", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "v4_gsut_hv_3ph", "Fault_location": "GSUT_HV", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "v4_line230_3ph", "Fault_location": "LINE230", "Phases": "3ph", "Profile": "actual logged simulation samples", "Freq_Hz": 50}, {"Scenario": "v4_normal", "Fault_location": "GIS230", "Phases": "A", "Profile": "actual logged simulation samples", "Freq_Hz": 50}], "csv": "phase6/scenarios.csv", "caption": "Only folders with a saved fault_summary are listed. v4_* and older profiles are identified by name."}, {"title": "Measured fault current per phase", "columns": ["Scenario", "Location", "Phase", "Pre_RMS_A", "Initial_RMS_A", "Peak_A", "Fundamental_RMS_A", "Initial_window", "Fundamental_window"], "rows": [{"Scenario": "bus_3ph", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651086312172, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "bus_3ph", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651079480391, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "bus_3ph", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651080789776, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "charger_unavailable", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132650989943338, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "charger_unavailable", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132650998637036, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "charger_unavailable", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132650995942702, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "dc_late_recovery_bus_3ph", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651051244963, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_late_recovery_bus_3ph", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651041326511, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_late_recovery_bus_3ph", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651044156743, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_loss_bus_3ph", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651051244963, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_loss_bus_3ph", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651041326511, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_loss_bus_3ph", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651044156743, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_recovery_bus_3ph", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651051244963, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_recovery_bus_3ph", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651041326511, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "dc_recovery_bus_3ph", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651044156743, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_3ph", "Location": "GEN", "Phase": "A", "Pre_RMS_A": 1.2701724206462e-05, "Initial_RMS_A": 161825.749048291, "Peak_A": 277362.240305281, "Fundamental_RMS_A": 111300.091904641, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_3ph", "Location": "GEN", "Phase": "B", "Pre_RMS_A": 1.27017238631866e-05, "Initial_RMS_A": 153836.442623736, "Peak_A": 260993.614034756, "Fundamental_RMS_A": 110889.377801017, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_3ph", "Location": "GEN", "Phase": "C", "Pre_RMS_A": 1.27017255895622e-05, "Initial_RMS_A": 115037.362738933, "Peak_A": 186674.2749972, "Fundamental_RMS_A": 110177.396842326, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg", "Location": "GEN", "Phase": "A", "Pre_RMS_A": 1.27017293001426e-05, "Initial_RMS_A": 7.27163301967909, "Peak_A": 10.3170826784667, "Fundamental_RMS_A": 7.2566700242709, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg", "Location": "GEN", "Phase": "B", "Pre_RMS_A": 1.27017261088138e-05, "Initial_RMS_A": 2.22289058188157e-05, "Peak_A": 3.16891581175352e-05, "Fundamental_RMS_A": 2.19996360509893e-05, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg", "Location": "GEN", "Phase": "C", "Pre_RMS_A": 1.27017249783685e-05, "Initial_RMS_A": 2.19488506481719e-05, "Peak_A": 3.15341620384089e-05, "Fundamental_RMS_A": 2.19918106096669e-05, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg_timed", "Location": "GEN", "Phase": "A", "Pre_RMS_A": 1.27017293001426e-05, "Initial_RMS_A": 7.27163301967909, "Peak_A": 10.3170826784667, "Fundamental_RMS_A": 7.2566700242709, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg_timed", "Location": "GEN", "Phase": "B", "Pre_RMS_A": 1.27017261088138e-05, "Initial_RMS_A": 2.22289058188157e-05, "Peak_A": 3.16891581175352e-05, "Fundamental_RMS_A": 2.19996360509893e-05, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "generator_slg_timed", "Location": "GEN", "Phase": "C", "Pre_RMS_A": 1.27017249783685e-05, "Initial_RMS_A": 2.19488506481719e-05, "Peak_A": 3.15341620384089e-05, "Fundamental_RMS_A": 2.19918106096669e-05, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "grid_external_ll", "Location": "GRID230", "Phase": "A", "Pre_RMS_A": 0.000132634129942068, "Initial_RMS_A": 0.000198696650109346, "Peak_A": 0.000282456699450713, "Fundamental_RMS_A": 0.000198203315810611, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "grid_external_ll", "Location": "GRID230", "Phase": "B", "Pre_RMS_A": 0.00013263412365358, "Initial_RMS_A": 45708.3628851076, "Peak_A": 66433.8874270337, "Fundamental_RMS_A": 45569.1566449052, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "grid_external_ll", "Location": "GRID230", "Phase": "C", "Pre_RMS_A": 0.000132634124892975, "Initial_RMS_A": 45708.2965122365, "Peak_A": 66433.7929985792, "Fundamental_RMS_A": 45569.090379698, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "interactive_bus_trip", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651086312172, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "interactive_bus_trip", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651079480391, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "interactive_bus_trip", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651080789776, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "line_slg", "Location": "LINE230", "Phase": "A", "Pre_RMS_A": 0.00013264260281578, "Initial_RMS_A": 76473.8502823318, "Peak_A": 126029.68451369, "Fundamental_RMS_A": 45807.8041397919, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "line_slg", "Location": "LINE230", "Phase": "B", "Pre_RMS_A": 0.000132642596334614, "Initial_RMS_A": 0.000138859229049353, "Peak_A": 0.00019771849774358, "Fundamental_RMS_A": 0.000138619629186496, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "line_slg", "Location": "LINE230", "Phase": "C", "Pre_RMS_A": 0.000132642597541404, "Initial_RMS_A": 0.000140138105867075, "Peak_A": 0.000199810835445573, "Fundamental_RMS_A": 0.000139919972325363, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_default", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132833643467506, "Initial_RMS_A": 67600.4033980651, "Peak_A": 113811.503530713, "Fundamental_RMS_A": 46099.827517943, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_default", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132833588077406, "Initial_RMS_A": 51874.8297721863, "Peak_A": 86244.92009042, "Fundamental_RMS_A": 45720.9260503058, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_default", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132833595615687, "Initial_RMS_A": 51890.1483509247, "Peak_A": 91598.166943899, "Fundamental_RMS_A": 45798.2312970331, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_delay_100ms", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132833643467506, "Initial_RMS_A": 67600.4033980651, "Peak_A": 113811.503530713, "Fundamental_RMS_A": 46099.827517943, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_delay_100ms", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132833588077406, "Initial_RMS_A": 51874.8297721863, "Peak_A": 86244.92009042, "Fundamental_RMS_A": 45720.9260503058, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "manual_bus_delay_100ms", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132833595615687, "Initial_RMS_A": 51890.1483509247, "Peak_A": 91598.166943899, "Fundamental_RMS_A": 45798.2312970331, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "normal", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132650933643663, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "normal", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132650935442908, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "normal", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132650935830788, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "protection_disabled", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651086312172, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "protection_disabled", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651079480391, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "protection_disabled", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651080789776, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "reduced_180MW", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132755983111674, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "reduced_180MW", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132755986039108, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "reduced_180MW", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132755985937256, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132651086312172, "Initial_RMS_A": 84607.5318599694, "Peak_A": 139096.281364994, "Fundamental_RMS_A": 49909.0208008599, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132651079480391, "Initial_RMS_A": 59832.7041853051, "Peak_A": 103221.942321602, "Fundamental_RMS_A": 49877.6954264464, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132651080789776, "Initial_RMS_A": 61428.2058633778, "Peak_A": 106745.884237602, "Fundamental_RMS_A": 49902.419446427, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132833643467506, "Initial_RMS_A": 67600.4033980651, "Peak_A": 113811.503530713, "Fundamental_RMS_A": 46099.827517943, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132833588077406, "Initial_RMS_A": 51874.8297721863, "Peak_A": 86244.92009042, "Fundamental_RMS_A": 45720.9260503058, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132833595615687, "Initial_RMS_A": 51890.1483509247, "Peak_A": 91598.166943899, "Fundamental_RMS_A": 45798.2312970331, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "reset_normal", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132650989943338, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "reset_normal", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132650998637036, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "reset_normal", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132650995942702, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "transformer_hv_llg", "Location": "GSUT_HV", "Phase": "A", "Pre_RMS_A": 0.000132651173186535, "Initial_RMS_A": 0.000144030697380182, "Peak_A": 0.000205866679312531, "Fundamental_RMS_A": 0.000143522993972294, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "transformer_hv_llg", "Location": "GSUT_HV", "Phase": "B", "Pre_RMS_A": 0.000132651166473723, "Initial_RMS_A": 55099.6689000845, "Peak_A": 93964.9666202831, "Fundamental_RMS_A": 48204.9593817188, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "transformer_hv_llg", "Location": "GSUT_HV", "Phase": "C", "Pre_RMS_A": 0.000132651167743619, "Initial_RMS_A": 55468.8369162279, "Peak_A": 96386.8424592747, "Fundamental_RMS_A": 47818.2782105751, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "transformer_lv_ll", "Location": "GSUT_LV", "Phase": "A", "Pre_RMS_A": 1.27007863392802e-05, "Initial_RMS_A": 1.88842905174742e-05, "Peak_A": 2.77678005866706e-05, "Fundamental_RMS_A": 1.83457747238687e-05, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "transformer_lv_ll", "Location": "GSUT_LV", "Phase": "B", "Pre_RMS_A": 1.27007845535181e-05, "Initial_RMS_A": 109684.805693066, "Peak_A": 178494.887807138, "Fundamental_RMS_A": 98969.7497022883, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "transformer_lv_ll", "Location": "GSUT_LV", "Phase": "C", "Pre_RMS_A": 1.27007814798361e-05, "Initial_RMS_A": 109684.799624645, "Peak_A": 178494.878674204, "Fundamental_RMS_A": 98969.7436143713, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gen_3ph", "Location": "GEN", "Phase": "A", "Pre_RMS_A": 1.27018217422315e-05, "Initial_RMS_A": 156613.629251306, "Peak_A": 268549.106398621, "Fundamental_RMS_A": 107990.566539868, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gen_3ph", "Location": "GEN", "Phase": "B", "Pre_RMS_A": 1.27018073164206e-05, "Initial_RMS_A": 148663.484977641, "Peak_A": 252155.092423417, "Fundamental_RMS_A": 107569.041036212, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gen_3ph", "Location": "GEN", "Phase": "C", "Pre_RMS_A": 1.27017891349473e-05, "Initial_RMS_A": 111656.911069114, "Peak_A": 181814.939771751, "Fundamental_RMS_A": 106857.408694783, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gsut_hv_3ph", "Location": "GSUT_HV", "Phase": "A", "Pre_RMS_A": 0.000132833730096076, "Initial_RMS_A": 67597.3500852371, "Peak_A": 113806.864731305, "Fundamental_RMS_A": 46099.8470415162, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gsut_hv_3ph", "Location": "GSUT_HV", "Phase": "B", "Pre_RMS_A": 0.000132833674709327, "Initial_RMS_A": 51873.9100848539, "Peak_A": 86242.0498871066, "Fundamental_RMS_A": 45720.7975122126, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_gsut_hv_3ph", "Location": "GSUT_HV", "Phase": "C", "Pre_RMS_A": 0.000132833682241819, "Initial_RMS_A": 51888.5725155009, "Peak_A": 91595.8562722724, "Fundamental_RMS_A": 45798.1411255807, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_line230_3ph", "Location": "LINE230", "Phase": "A", "Pre_RMS_A": 0.000132825202254131, "Initial_RMS_A": 68238.0946494947, "Peak_A": 114869.545770274, "Fundamental_RMS_A": 46485.3455166793, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_line230_3ph", "Location": "LINE230", "Phase": "B", "Pre_RMS_A": 0.000132825147940033, "Initial_RMS_A": 52336.0431987929, "Peak_A": 87047.4641350311, "Fundamental_RMS_A": 46106.789668933, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_line230_3ph", "Location": "LINE230", "Phase": "C", "Pre_RMS_A": 0.000132825155446013, "Initial_RMS_A": 52353.7085273196, "Peak_A": 92399.7959223167, "Fundamental_RMS_A": 46184.5570028883, "Initial_window": "full_initial_cycle_measured", "Fundamental_window": "full_post_fault_DFT_windows_measured"}, {"Scenario": "v4_normal", "Location": "GIS230", "Phase": "A", "Pre_RMS_A": 0.000132833862530295, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "v4_normal", "Location": "GIS230", "Phase": "B", "Pre_RMS_A": 0.000132833859686982, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}, {"Scenario": "v4_normal", "Location": "GIS230", "Phase": "C", "Pre_RMS_A": 0.000132833856051966, "Initial_RMS_A": null, "Peak_A": null, "Fundamental_RMS_A": null, "Initial_window": "fault_not_enabled", "Fundamental_window": "fault_not_enabled"}], "csv": "phase6/fault_measured.csv", "caption": "Initial window 0.15-0.17 s; fundamental DFT window after. Peak is absolute waveform peak, not a kappa estimate."}, {"title": "Relay pickup and trip requests", "columns": ["Scenario", "Relay", "Pickup_s", "Trip_request_s", "Pickup_status", "Trip_status"], "rows": [{"Scenario": "bus_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "bus_3ph", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "bus_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "bus_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "bus_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "bus_3ph", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "bus_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "charger_unavailable", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "dc_loss_bus_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "dc_recovery_bus_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "GSUT51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "87G", "Pickup_s": 0.153, "Trip_request_s": 0.197, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "generator_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "GEN51N", "Pickup_s": 0.166, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "GEN51N", "Pickup_s": 0.166, "Trip_request_s": 1.921, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "generator_slg_timed", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "generator_slg_timed", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "GEN51", "Pickup_s": 0.163, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "grid_external_ll", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "interactive_bus_trip", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.222, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "interactive_bus_trip", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "GEN51", "Pickup_s": 0.16, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "line_slg", "Relay": "87L", "Pickup_s": 0.154, "Trip_request_s": 0.188, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "manual_bus_default", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_default", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_default", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_default", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_default", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_default", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "manual_bus_default", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.252, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "manual_bus_delay_100ms", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "normal", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "protection_disabled", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "protection_disabled", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "relay_disabled", "Trip_status": "relay_disabled"}, {"Scenario": "reduced_180MW", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reduced_180MW", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "87B", "Pickup_s": 0.153, "Trip_request_s": 0.187, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "reset_normal", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "GEN51", "Pickup_s": 0.158, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "GSUT51", "Pickup_s": 0.154, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "87T", "Pickup_s": 0.153, "Trip_request_s": 0.197, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "transformer_hv_llg", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_hv_llg", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "GEN51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "GSUT51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "87T", "Pickup_s": 0.154, "Trip_request_s": 0.198, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "transformer_lv_ll", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "transformer_lv_ll", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "GSUT51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "87G", "Pickup_s": 0.153, "Trip_request_s": 0.197, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "v4_gen_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gen_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "GSUT51", "Pickup_s": 0.154, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "87T", "Pickup_s": 0.153, "Trip_request_s": 0.197, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "GEN51", "Pickup_s": 0.157, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "GSUT51", "Pickup_s": 0.156, "Trip_request_s": null, "Pickup_status": "observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_line230_3ph", "Relay": "87L", "Pickup_s": 0.153, "Trip_request_s": 0.192, "Pickup_status": "observed", "Trip_status": "observed"}, {"Scenario": "v4_normal", "Relay": "GEN51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "GSUT51", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "GEN51N", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "87G", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "87T", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "87B", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}, {"Scenario": "v4_normal", "Relay": "87L", "Pickup_s": null, "Trip_request_s": null, "Pickup_status": "not_observed", "Trip_status": "not_observed"}], "csv": "phase6/relay_response.csv", "caption": "Observed vs not-observed comes from logged signal transitions. GEN51/GSUT51 pickup without trip in bus_3ph is a measured grading outcome."}, {"title": "Breaker commands and current cessation", "columns": ["Scenario", "Breaker", "Phase", "Open_command_s", "Cessation_s", "Delay_s", "Status"], "rows": [{"Scenario": "bus_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2412, "Delay_s": 0.00419999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.2466, "Delay_s": 0.0096, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2476, "Delay_s": 0.0106, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2474, "Delay_s": 0.0104, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.245, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2372, "Delay_s": 0.000200000000000006, "Status": "sustained_current_cessation_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "bus_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "bus_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "bus_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "charger_unavailable", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "charger_unavailable", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "charger_unavailable", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "charger_unavailable", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.551, "Cessation_s": 0.5542, "Delay_s": 0.00319999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.551, "Cessation_s": 0.5568, "Delay_s": 0.00580000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.551, "Cessation_s": 0.5592, "Delay_s": 0.00819999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.551, "Cessation_s": 0.556, "Delay_s": 0.005, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.551, "Cessation_s": 0.5514, "Delay_s": 0.000399999999999956, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.551, "Cessation_s": 0.5592, "Delay_s": 0.00819999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_late_recovery_bus_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_loss_bus_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.351, "Cessation_s": 0.3612, "Delay_s": 0.0102, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.351, "Cessation_s": 0.3612, "Delay_s": 0.0102, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.351, "Cessation_s": 0.352, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.351, "Cessation_s": 0.3554, "Delay_s": 0.00439999999999996, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.351, "Cessation_s": 0.351, "Delay_s": 0.0, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.351, "Cessation_s": 0.3564, "Delay_s": 0.00539999999999996, "Status": "sustained_current_cessation_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "dc_recovery_bus_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.2548, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2548, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2516, "Delay_s": 0.00459999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.2548, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2516, "Delay_s": 0.00459999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2482, "Delay_s": 0.00120000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg_timed", "Breaker": "GCB", "Phase": "A", "Open_command_s": 1.971, "Cessation_s": 1.9716, "Delay_s": 0.000599999999999934, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "GCB", "Phase": "B", "Open_command_s": 1.971, "Cessation_s": 1.9792, "Delay_s": 0.00819999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "GCB", "Phase": "C", "Open_command_s": 1.971, "Cessation_s": 1.9792, "Delay_s": 0.00819999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "Q0", "Phase": "A", "Open_command_s": 1.971, "Cessation_s": 1.9762, "Delay_s": 0.00520000000000009, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "Q0", "Phase": "B", "Open_command_s": 1.971, "Cessation_s": 1.9764, "Delay_s": 0.00540000000000007, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "Q0", "Phase": "C", "Open_command_s": 1.971, "Cessation_s": 1.9854, "Delay_s": 0.0144, "Status": "sustained_current_cessation_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "generator_slg_timed", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg_timed", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "generator_slg_timed", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "grid_external_ll", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "grid_external_ll", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "grid_external_ll", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "grid_external_ll", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "interactive_bus_trip", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.272, "Cessation_s": 0.2836, "Delay_s": 0.0116, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.272, "Cessation_s": 0.2762, "Delay_s": 0.00419999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.272, "Cessation_s": 0.28, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.272, "Cessation_s": 0.273, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.272, "Cessation_s": 0.2836, "Delay_s": 0.0116, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.272, "Cessation_s": 0.2796, "Delay_s": 0.0076, "Status": "sustained_current_cessation_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "interactive_bus_trip", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "interactive_bus_trip", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "interactive_bus_trip", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "line_slg", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "line_slg", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.238, "Cessation_s": 0.246, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.238, "Cessation_s": 0.2464, "Delay_s": 0.00839999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.238, "Cessation_s": 0.2524, "Delay_s": 0.0144, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": 0.238, "Cessation_s": 0.247, "Delay_s": 0.00900000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": 0.238, "Cessation_s": 0.2464, "Delay_s": 0.00839999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": 0.238, "Cessation_s": 0.2524, "Delay_s": 0.0144, "Status": "sustained_current_cessation_observed"}, {"Scenario": "line_slg", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "line_slg", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "line_slg", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_default", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2426, "Delay_s": 0.00559999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.2442, "Delay_s": 0.00719999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2462, "Delay_s": 0.00919999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2462, "Delay_s": 0.00919999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.243, "Delay_s": 0.00600000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.238, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_default", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_default", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_default", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.302, "Cessation_s": 0.305, "Delay_s": 0.003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.302, "Cessation_s": 0.306, "Delay_s": 0.004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.302, "Cessation_s": 0.3102, "Delay_s": 0.00820000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.302, "Cessation_s": 0.3048, "Delay_s": 0.00280000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.302, "Cessation_s": 0.3102, "Delay_s": 0.00820000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.302, "Cessation_s": 0.3098, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "manual_bus_delay_100ms", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "normal", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "normal", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "normal", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "normal", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "protection_disabled", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "protection_disabled", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "protection_disabled", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "protection_disabled", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reduced_180MW", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reduced_180MW", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reduced_180MW", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reduced_180MW", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2412, "Delay_s": 0.00419999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.2466, "Delay_s": 0.0096, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2476, "Delay_s": 0.0106, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2474, "Delay_s": 0.0104, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.245, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2372, "Delay_s": 0.000200000000000006, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2426, "Delay_s": 0.00559999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.2442, "Delay_s": 0.00719999999999998, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.2462, "Delay_s": 0.00919999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.237, "Cessation_s": 0.2462, "Delay_s": 0.00919999999999999, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.237, "Cessation_s": 0.243, "Delay_s": 0.00600000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.237, "Cessation_s": 0.238, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reset_normal", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "reset_normal", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reset_normal", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "reset_normal", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_hv_llg", "Breaker": "GCB", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.2512, "Delay_s": 0.00420000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "GCB", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2512, "Delay_s": 0.00420000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "GCB", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2484, "Delay_s": 0.00140000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.2476, "Delay_s": 0.000600000000000017, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2512, "Delay_s": 0.00420000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2494, "Delay_s": 0.00240000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_hv_llg", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_hv_llg", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_hv_llg", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_lv_ll", "Breaker": "GCB", "Phase": "A", "Open_command_s": 0.248, "Cessation_s": 0.2498, "Delay_s": 0.00180000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "GCB", "Phase": "B", "Open_command_s": 0.248, "Cessation_s": 0.2498, "Delay_s": 0.00180000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "GCB", "Phase": "C", "Open_command_s": 0.248, "Cessation_s": 0.2498, "Delay_s": 0.00180000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.248, "Cessation_s": 0.252, "Delay_s": 0.004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.248, "Cessation_s": 0.2514, "Delay_s": 0.00340000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.248, "Cessation_s": 0.2514, "Delay_s": 0.00340000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "transformer_lv_ll", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_lv_ll", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "transformer_lv_ll", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gen_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.255, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.255, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2518, "Delay_s": 0.00480000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.255, "Delay_s": 0.00800000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2518, "Delay_s": 0.00480000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.248, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gen_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gen_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gen_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.248, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2478, "Delay_s": 0.000800000000000023, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.248, "Delay_s": 0.001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": 0.247, "Cessation_s": 0.2548, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": 0.247, "Cessation_s": 0.2528, "Delay_s": 0.00580000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": 0.247, "Cessation_s": 0.2482, "Delay_s": 0.00120000000000001, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_gsut_hv_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_line230_3ph", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": 0.242, "Cessation_s": 0.2456, "Delay_s": 0.00360000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": 0.242, "Cessation_s": 0.2464, "Delay_s": 0.00440000000000002, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": 0.242, "Cessation_s": 0.2502, "Delay_s": 0.00820000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": 0.242, "Cessation_s": 0.245, "Delay_s": 0.00300000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": 0.242, "Cessation_s": 0.2502, "Delay_s": 0.00820000000000004, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": 0.242, "Cessation_s": 0.2498, "Delay_s": 0.00780000000000003, "Status": "sustained_current_cessation_observed"}, {"Scenario": "v4_line230_3ph", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_line230_3ph", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_line230_3ph", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_normal", "Breaker": "GCB", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "GCB", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "GCB", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "Q0", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "Q0", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "Q0", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineLocal", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineLocal", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineLocal", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineRemote", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineRemote", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "LineRemote", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "no_open_command_observed"}, {"Scenario": "v4_normal", "Breaker": "GAT", "Phase": "A", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_normal", "Breaker": "GAT", "Phase": "B", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}, {"Scenario": "v4_normal", "Breaker": "GAT", "Phase": "C", "Open_command_s": null, "Cessation_s": null, "Delay_s": null, "Status": "initially_open_no_open_transition"}], "csv": "phase6/breaker_response.csv", "caption": "Open command, cessation and the delay between them are three quantities. No invented timestamps."}, {"title": "DC service during each fault", "columns": ["Scenario", "Quantity", "Minimum", "Maximum", "Mean", "Status"], "rows": [{"Scenario": "bus_3ph", "Quantity": "Vdc_V", "Minimum": 114.071326960091, "Maximum": 123.75, "Mean": 117.44825354965, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Battery_current_A", "Minimum": -38.2944418978653, "Maximum": 38.5723574648992, "Mean": -1.75393665957273, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.6481346023403, "Mean": 28.1867203940076, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723574648992, "Mean": 26.4327837344348, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993352200647, "Maximum": 1.0, "Mean": 0.999997411742526, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.185886402753873, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7476.1929066971, "Mean": 3592.28787867369, "Status": "measured_post_warmup"}, {"Scenario": "bus_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Vdc_V", "Minimum": 114.955995031324, "Maximum": 114.956117347774, "Mean": 114.95605618956, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Battery_current_A", "Minimum": 20.8775318388611, "Maximum": 20.8775540531491, "Mean": 20.8775429459992, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Load_current_A", "Minimum": 20.8775318388611, "Maximum": 20.8775540531491, "Mean": 20.8775429459992, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Battery_SOC_pu", "Minimum": 0.999988401365339, "Maximum": 0.999999420068575, "Mean": 0.999993910717931, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Charger_failure", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "charger_unavailable", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Vdc_V", "Minimum": 0.0, "Maximum": 123.75, "Mean": 57.5687424748508, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Battery_current_A", "Minimum": -38.4499631394805, "Maximum": 38.5723580745887, "Mean": -1.14059323963955, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.8023136419946, "Mean": 15.5240481974619, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Load_current_A", "Minimum": 0.0, "Maximum": 38.5723580745887, "Mean": 14.3834549578223, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993191057804, "Maximum": 1.0, "Mean": 0.999997647634919, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "DC_healthy", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.494584837545126, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.505415162454874, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.505415162454874, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.600481347773766, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.505415162454874, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7496.34127548699, "Mean": 1968.57010705447, "Status": "measured_post_warmup"}, {"Scenario": "dc_late_recovery_bus_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 481.347773766546, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Vdc_V", "Minimum": 0.0, "Maximum": 116.329649451515, "Mean": 12.1485579625283, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Battery_current_A", "Minimum": -6.593222106455, "Maximum": 20.8775318388611, "Mean": 0.608852319100293, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 27.224247913855, "Mean": 1.56885325675576, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Load_current_A", "Minimum": 0.0, "Maximum": 20.8775318388611, "Mean": 2.17770557585606, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 0.999999420068575, "Mean": 0.999998954429249, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "DC_healthy", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.104991394148021, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.895008605851979, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.895008605851979, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.896729776247849, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.895008605851979, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 3423.76996367556, "Mean": 196.614473808288, "Status": "measured_post_warmup"}, {"Scenario": "dc_loss_bus_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Vdc_V", "Minimum": 0.0, "Maximum": 117.660925609698, "Mean": 72.0600875433389, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Battery_current_A", "Minimum": -33.2188158704792, "Maximum": 38.5723588853659, "Mean": 0.312376384989075, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 53.6164116531372, "Mean": 15.1725853974848, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Load_current_A", "Minimum": 0.0, "Maximum": 38.5723588853659, "Mean": 15.4849617824739, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993919360379, "Maximum": 0.999999420068575, "Mean": 0.999997315616299, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "DC_healthy", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.621342512908778, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.378657487091222, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.378657487091222, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.521514629948365, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.378657487091222, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 6820.06121403103, "Mean": 1918.49847673355, "Status": "measured_post_warmup"}, {"Scenario": "dc_recovery_bus_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 299.483648881239, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Vdc_V", "Minimum": 114.071251458984, "Maximum": 123.75, "Mean": 115.225067348224, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723829950422, "Mean": 21.099398099418, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 5.76985197034635, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723829950422, "Mean": 26.8692500697644, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999982297272852, "Maximum": 1.0, "Mean": 0.999992404230444, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.760757314974182, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 732.157353814584, "Status": "measured_post_warmup"}, {"Scenario": "generator_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 122.204577638215, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -0.838577023680561, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 20.4905529561076, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775318388611, "Mean": 19.6519759324271, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999835913814, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.00172117039586919, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 2701.5484316394, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Vdc_V", "Minimum": 114.071301963361, "Maximum": 123.75, "Mean": 121.314321463638, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723659173535, "Mean": 5.10567025699348, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 47.9430219482046, "Mean": 16.1047816703629, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723659173535, "Mean": 21.2104519273564, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Battery_SOC_pu", "Minimum": 0.999981707552471, "Maximum": 1.0, "Mean": 0.999997792367785, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.20596533655784, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 6038.68948999701, "Mean": 2136.99859579781, "Status": "measured_post_warmup"}, {"Scenario": "generator_slg_timed", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 161.225312374043, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Vdc_V", "Minimum": 114.956026576105, "Maximum": 123.75, "Mean": 115.990431421139, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Battery_current_A", "Minimum": -23.0766060161185, "Maximum": 20.8775483241943, "Mean": 8.72740951117763, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 43.562507122766, "Mean": 11.9698856460833, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775483241943, "Mean": 20.697295157261, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Battery_SOC_pu", "Minimum": 0.999990691210731, "Maximum": 1.0, "Mean": 0.999995590890619, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.521514629948365, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5517.30894917974, "Mean": 1516.42297503623, "Status": "measured_post_warmup"}, {"Scenario": "grid_external_ll", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Vdc_V", "Minimum": 114.071314405544, "Maximum": 123.75, "Mean": 116.155427510437, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Battery_current_A", "Minimum": -36.8557814248347, "Maximum": 38.5723617101248, "Mean": 3.98003171094544, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 57.2219054434018, "Mean": 23.9178694222678, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723617101248, "Mean": 27.8979011332132, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Battery_SOC_pu", "Minimum": 0.999992230174394, "Maximum": 1.0, "Mean": 0.999996287971984, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.301455301455301, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7289.93137921088, "Mean": 3027.95358946266, "Status": "measured_post_warmup"}, {"Scenario": "interactive_bus_trip", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 831.600831600831, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 121.047430612569, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -0.905629932443321, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 52.3985068921318, "Mean": 26.4756991585984, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.238994268674, "Mean": 25.5700692261551, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999787580224, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.00172117039586919, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 6612.70967979243, "Mean": 3455.02736764656, "Status": "measured_post_warmup"}, {"Scenario": "line_slg", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Vdc_V", "Minimum": 114.071327559525, "Maximum": 123.75, "Mean": 117.474563180865, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Battery_current_A", "Minimum": -38.3236623446829, "Maximum": 38.5723572622049, "Mean": -1.74656003502121, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.6771028604518, "Mean": 28.174217578007, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723572622049, "Mean": 26.4276575429857, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993405773379, "Maximum": 1.0, "Mean": 0.999997440952226, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.184165232358003, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7479.97832554395, "Mean": 3591.09181033621, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_default", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Vdc_V", "Minimum": 114.071308868148, "Maximum": 123.75, "Mean": 116.346250595144, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Battery_current_A", "Minimum": -38.8073126320263, "Maximum": 38.5723635825538, "Mean": -1.05664361061348, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 59.1565810742148, "Mean": 27.6708087163128, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723635825538, "Mean": 26.6141651056994, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Battery_SOC_pu", "Minimum": 0.999991735285692, "Maximum": 1.0, "Mean": 0.999996259990805, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.289156626506024, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7542.64684875067, "Mean": 3509.63937873049, "Status": "measured_post_warmup"}, {"Scenario": "manual_bus_delay_100ms", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 122.204577638215, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -0.838577023680561, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 20.4905529561076, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775318388611, "Mean": 19.6519759324271, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999835913814, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.00172117039586919, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 2701.5484316394, "Status": "measured_post_warmup"}, {"Scenario": "normal", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Vdc_V", "Minimum": 114.956095459577, "Maximum": 123.75, "Mean": 116.447211065763, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Battery_current_A", "Minimum": -26.6877701814312, "Maximum": 20.8775358140443, "Mean": 0.00557218329383021, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 47.1421335224348, "Mean": 20.6102952862969, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775358140443, "Mean": 20.6158674695907, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Battery_SOC_pu", "Minimum": 0.999996896480769, "Maximum": 1.0, "Mean": 0.999998463866696, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.233595800524934, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5979.88423182888, "Mean": 2607.64370889181, "Status": "measured_post_warmup"}, {"Scenario": "protection_disabled", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 121.393332303944, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -1.27877493637377, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 21.0662031199754, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775318388611, "Mean": 19.7874281836017, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999749779334, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.0026246719160105, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 2757.6921781196, "Status": "measured_post_warmup"}, {"Scenario": "reduced_180MW", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Vdc_V", "Minimum": 114.071326960091, "Maximum": 123.75, "Mean": 117.44825354965, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Battery_current_A", "Minimum": -38.2944418978653, "Maximum": 38.5723574648992, "Mean": -1.75393665957273, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.6481346023403, "Mean": 28.1867203940076, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723574648992, "Mean": 26.4327837344348, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993352200647, "Maximum": 1.0, "Mean": 0.999997411742526, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.185886402753873, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7476.1929066971, "Mean": 3592.28787867369, "Status": "measured_post_warmup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Vdc_V", "Minimum": 114.071327559525, "Maximum": 123.75, "Mean": 117.474563180865, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Battery_current_A", "Minimum": -38.3236623446829, "Maximum": 38.5723572622049, "Mean": -1.74656003502121, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.6771028604518, "Mean": 28.174217578007, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723572622049, "Mean": 26.4276575429857, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993405773379, "Maximum": 1.0, "Mean": 0.999997440952226, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.184165232358003, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7479.97832554395, "Mean": 3591.09181033621, "Status": "measured_post_warmup"}, {"Scenario": "regression_1e668b9d-3bfe-4c4e-870d-d530b29fcb75", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 121.393332303944, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -1.27877493637377, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 21.0662031199754, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775318388611, "Mean": 19.7874281836017, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999749779334, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.0026246719160105, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 2757.6921781196, "Status": "measured_post_warmup"}, {"Scenario": "reset_normal", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Vdc_V", "Minimum": 114.071252756776, "Maximum": 123.75, "Mean": 115.285611363341, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723825562029, "Mean": 20.9556627010532, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 5.90337306772287, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723825562029, "Mean": 26.859035768776, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Battery_SOC_pu", "Minimum": 0.999982413259333, "Maximum": 1.0, "Mean": 0.99999249196886, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.753872633390706, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 750.020311436578, "Status": "measured_post_warmup"}, {"Scenario": "transformer_hv_llg", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Vdc_V", "Minimum": 114.071252756776, "Maximum": 123.75, "Mean": 115.300747458765, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723825562029, "Mean": 20.9197288523002, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 5.936753342067, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723825562029, "Mean": 26.8564821943672, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Battery_SOC_pu", "Minimum": 0.999982442255953, "Maximum": 1.0, "Mean": 0.999992522238637, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.752151462994836, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 754.486050842076, "Status": "measured_post_warmup"}, {"Scenario": "transformer_lv_ll", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Vdc_V", "Minimum": 114.071251458984, "Maximum": 123.75, "Mean": 115.225067348224, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723829950422, "Mean": 21.099398099418, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 5.76985197034635, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723829950422, "Mean": 26.8692500697644, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999982297272852, "Maximum": 1.0, "Mean": 0.999992404230444, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.760757314974182, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 732.157353814584, "Status": "measured_post_warmup"}, {"Scenario": "v4_gen_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Vdc_V", "Minimum": 114.071251783432, "Maximum": 123.75, "Mean": 115.240203352835, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 38.5723828853324, "Mean": 21.0634642496759, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 5.80323224469048, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723828853324, "Mean": 26.8666964943664, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999982326269472, "Maximum": 1.0, "Mean": 0.99999242623991, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.759036144578313, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 736.623093220082, "Status": "measured_post_warmup"}, {"Scenario": "v4_gsut_hv_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Vdc_V", "Minimum": 114.071328335024, "Maximum": 123.75, "Mean": 117.474086313844, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Battery_current_A", "Minimum": -38.498879289272, "Maximum": 38.5723569999758, "Mean": -1.73701677113669, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 58.8508077196043, "Mean": 28.1618471556878, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 38.5723569999758, "Mean": 26.4248303845511, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Battery_SOC_pu", "Minimum": 0.999993475081347, "Maximum": 1.0, "Mean": 0.999997467877022, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.185886402753873, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 7502.67907630992, "Mean": 3589.42460933807, "Status": "measured_post_warmup"}, {"Scenario": "v4_line230_3ph", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 2000.0, "Mean": 688.468158347676, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Vdc_V", "Minimum": 114.956117347774, "Maximum": 123.75, "Mean": 123.296748918628, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Battery_current_A", "Minimum": -20.9715181773243, "Maximum": 20.8775318388611, "Mean": -0.245943084683698, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Charger_current_A", "Minimum": 0.0, "Maximum": 41.475825801372, "Mean": 19.7155610393809, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Load_current_A", "Minimum": 19.3939393939394, "Maximum": 20.8775318388611, "Mean": 19.4696179546972, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Battery_SOC_pu", "Minimum": 0.99999886824804, "Maximum": 1.0, "Mean": 0.999999951875783, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "DC_healthy", "Minimum": 1.0, "Maximum": 1.0, "Mean": 1.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "DC_low_voltage", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Battery_low", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Charger_failure", "Minimum": 0.0, "Maximum": 1.0, "Mean": 0.000504795557799091, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Trip_unavailable", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Charger_AC_power_W", "Minimum": 0.0, "Maximum": 5248.30954566723, "Mean": 2625.96268107768, "Status": "measured_post_warmup"}, {"Scenario": "v4_normal", "Quantity": "Trip_coil_power_W", "Minimum": 0.0, "Maximum": 0.0, "Mean": 0.0, "Status": "measured_post_warmup"}], "csv": "phase6/dc_service.csv", "caption": "Measured post-warmup statistics. DC supports controls and trip coils; it never carries the 14 MW AC aux."}, {"title": "Event timeline excerpt (first 200)", "columns": ["Scenario", "t_s", "Group", "Device", "Transition"], "rows": [{"Scenario": "bus_3ph", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "bus_3ph", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "bus_3ph", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "bus_3ph", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "bus_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "bus_3ph", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "bus_3ph", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "bus_3ph", "t_s": 0.188, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "bus_3ph", "t_s": 0.237, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "bus_3ph", "t_s": 0.237, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "bus_3ph", "t_s": 0.263, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "bus_3ph", "t_s": 0.265, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "bus_3ph", "t_s": 0.268, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "bus_3ph", "t_s": 0.268, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "bus_3ph", "t_s": 0.388, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "bus_3ph", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_healthy", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_low_voltage", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Battery_low", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Trip_unavailable", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.501, "Group": "DC_state", "Device": "DC_healthy", "Transition": "asserted"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.501, "Group": "DC_state", "Device": "DC_low_voltage", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.501, "Group": "DC_state", "Device": "Battery_low", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.501, "Group": "DC_state", "Device": "Trip_unavailable", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.501, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.551, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.551, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.572, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.577, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.577, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.579, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.701, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "dc_late_recovery_bus_3ph", "t_s": 0.75, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_healthy", "Transition": "cleared"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_low_voltage", "Transition": "asserted"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Battery_low", "Transition": "asserted"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Trip_unavailable", "Transition": "asserted"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "dc_loss_bus_3ph", "t_s": 0.476, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_healthy", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "DC_low_voltage", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Battery_low", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.081, "Group": "DC_state", "Device": "Trip_unavailable", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.301, "Group": "DC_state", "Device": "DC_healthy", "Transition": "asserted"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.301, "Group": "DC_state", "Device": "DC_low_voltage", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.301, "Group": "DC_state", "Device": "Battery_low", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.301, "Group": "DC_state", "Device": "Trip_unavailable", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.301, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.351, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.351, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.375, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.376, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.38, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.383, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.388, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "dc_recovery_bus_3ph", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "generator_3ph", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "generator_3ph", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_on"}, {"Scenario": "generator_3ph", "t_s": 0.153, "Group": "relay_pickup", "Device": "87G", "Transition": "pickup"}, {"Scenario": "generator_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "generator_3ph", "t_s": 0.157, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "generator_3ph", "t_s": 0.16, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "generator_3ph", "t_s": 0.197, "Group": "relay_trip_request", "Device": "87G", "Transition": "asserted"}, {"Scenario": "generator_3ph", "t_s": 0.198, "Group": "unit_trip", "Device": "Unit", "Transition": "asserted"}, {"Scenario": "generator_3ph", "t_s": 0.198, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "generator_3ph", "t_s": 0.247, "Group": "breaker_command", "Device": "GCB", "Transition": "open"}, {"Scenario": "generator_3ph", "t_s": 0.247, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "generator_3ph", "t_s": 0.271, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "generator_3ph", "t_s": 0.273, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "generator_3ph", "t_s": 0.398, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "generator_3ph", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_off"}, {"Scenario": "generator_3ph", "t_s": 0.476, "Group": "relay_pickup", "Device": "87G", "Transition": "dropout"}, {"Scenario": "generator_slg", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "generator_slg", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_on"}, {"Scenario": "generator_slg", "t_s": 0.166, "Group": "relay_pickup", "Device": "GEN51N", "Transition": "pickup"}, {"Scenario": "generator_slg", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_off"}, {"Scenario": "generator_slg", "t_s": 0.461, "Group": "relay_pickup", "Device": "GEN51N", "Transition": "dropout"}, {"Scenario": "generator_slg_timed", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "generator_slg_timed", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_on"}, {"Scenario": "generator_slg_timed", "t_s": 0.166, "Group": "relay_pickup", "Device": "GEN51N", "Transition": "pickup"}, {"Scenario": "generator_slg_timed", "t_s": 1.921, "Group": "relay_trip_request", "Device": "GEN51N", "Transition": "asserted"}, {"Scenario": "generator_slg_timed", "t_s": 1.922, "Group": "unit_trip", "Device": "Unit", "Transition": "asserted"}, {"Scenario": "generator_slg_timed", "t_s": 1.922, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "generator_slg_timed", "t_s": 1.971, "Group": "breaker_command", "Device": "GCB", "Transition": "open"}, {"Scenario": "generator_slg_timed", "t_s": 1.971, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "generator_slg_timed", "t_s": 1.991, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "generator_slg_timed", "t_s": 2.122, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "generator_slg_timed", "t_s": 2.3, "Group": "scenario_schedule", "Device": "GEN", "Transition": "fault_off"}, {"Scenario": "generator_slg_timed", "t_s": 2.315, "Group": "relay_pickup", "Device": "GEN51N", "Transition": "dropout"}, {"Scenario": "grid_external_ll", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "grid_external_ll", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GRID230", "Transition": "fault_on"}, {"Scenario": "grid_external_ll", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "grid_external_ll", "t_s": 0.163, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "grid_external_ll", "t_s": 0.171, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "grid_external_ll", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GRID230", "Transition": "fault_off"}, {"Scenario": "grid_external_ll", "t_s": 0.473, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "interactive_bus_trip", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "interactive_bus_trip", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "interactive_bus_trip", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "interactive_bus_trip", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "interactive_bus_trip", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "interactive_bus_trip", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "interactive_bus_trip", "t_s": 0.222, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "interactive_bus_trip", "t_s": 0.223, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "interactive_bus_trip", "t_s": 0.272, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "interactive_bus_trip", "t_s": 0.272, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "interactive_bus_trip", "t_s": 0.299, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "interactive_bus_trip", "t_s": 0.302, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "interactive_bus_trip", "t_s": 0.304, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "interactive_bus_trip", "t_s": 0.305, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "interactive_bus_trip", "t_s": 0.423, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "interactive_bus_trip", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "line_slg", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "line_slg", "t_s": 0.15, "Group": "scenario_schedule", "Device": "LINE230", "Transition": "fault_on"}, {"Scenario": "line_slg", "t_s": 0.154, "Group": "relay_pickup", "Device": "87L", "Transition": "pickup"}, {"Scenario": "line_slg", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "line_slg", "t_s": 0.16, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "line_slg", "t_s": 0.188, "Group": "relay_trip_request", "Device": "87L", "Transition": "asserted"}, {"Scenario": "line_slg", "t_s": 0.189, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "line_slg", "t_s": 0.238, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "line_slg", "t_s": 0.238, "Group": "breaker_command", "Device": "LineRemote", "Transition": "open"}, {"Scenario": "line_slg", "t_s": 0.259, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "line_slg", "t_s": 0.263, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "line_slg", "t_s": 0.268, "Group": "relay_pickup", "Device": "87L", "Transition": "dropout"}, {"Scenario": "line_slg", "t_s": 0.389, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "line_slg", "t_s": 0.45, "Group": "scenario_schedule", "Device": "LINE230", "Transition": "fault_off"}, {"Scenario": "manual_bus_default", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "manual_bus_default", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "manual_bus_default", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "manual_bus_default", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "manual_bus_default", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "manual_bus_default", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "manual_bus_default", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "manual_bus_default", "t_s": 0.188, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "manual_bus_default", "t_s": 0.237, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "manual_bus_default", "t_s": 0.237, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "manual_bus_default", "t_s": 0.262, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "manual_bus_default", "t_s": 0.264, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "manual_bus_default", "t_s": 0.266, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "manual_bus_default", "t_s": 0.267, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "manual_bus_default", "t_s": 0.388, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "manual_bus_default", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.252, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.253, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.302, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.302, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.32, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.321, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.328, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.331, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.45, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "manual_bus_delay_100ms", "t_s": 0.453, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "deenergized"}, {"Scenario": "normal", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "protection_disabled", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "protection_disabled", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "protection_disabled", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "protection_disabled", "t_s": 0.23, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_off"}, {"Scenario": "protection_disabled", "t_s": 0.249, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "reduced_180MW", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.021, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.15, "Group": "scenario_schedule", "Device": "GIS230", "Transition": "fault_on"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.153, "Group": "relay_pickup", "Device": "87B", "Transition": "pickup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.156, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "pickup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.157, "Group": "relay_pickup", "Device": "GEN51", "Transition": "pickup"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.161, "Group": "DC_state", "Device": "Charger_failure", "Transition": "asserted"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.187, "Group": "relay_trip_request", "Device": "87B", "Transition": "asserted"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.188, "Group": "trip_coil_power", "Device": "Station_DC", "Transition": "energized"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.237, "Group": "breaker_command", "Device": "Q0", "Transition": "open"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.237, "Group": "breaker_command", "Device": "LineLocal", "Transition": "open"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.263, "Group": "relay_pickup", "Device": "GEN51", "Transition": "dropout"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.265, "Group": "relay_pickup", "Device": "GSUT51", "Transition": "dropout"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.268, "Group": "relay_pickup", "Device": "87B", "Transition": "dropout"}, {"Scenario": "regression_170b59eb-0aae-4914-ad5a-d28ae9a55b35", "t_s": 0.268, "Group": "DC_state", "Device": "Charger_failure", "Transition": "cleared"}], "csv": "phase6/event_timeline.csv", "caption": "Full record in the CSV download. Fault on/off are scenario schedule markers, not measured switch states."}], "figures": [{"title": "Before/after clearing: bus 3-phase fault", "path": "phase6/before_after_bus_3ph.png", "caption": "Measured event chain from events.csv. Relay request, breaker command and current cessation are distinct quantities with distinct timestamps."}, {"title": "Fault current: initial vs fundamental window", "path": "phase6/fault_current_windows.png", "caption": "Phase-A measured RMS in the first cycle after fault on (0.15-0.17 s) versus the post-fault DFT window. Definitions travel with fault_summary.csv window-status fields."}, {"title": "DC continuity across fault scenarios", "path": "phase6/dc_continuity.png", "caption": "Measured post-warmup min-mean-max DC voltage per scenario. Trip-coil pulses are brief; the charger carries the load except in charger-unavailable variants."}, {"title": "Breaker command-to-cessation delays", "path": "phase6/breaker_delays.png", "caption": "Measured per-phase delay from open command to sustained cessation. Distinct from relay operating time and from the 50 ms mechanism assumption."}], "notes": ["Source: Phase6/results/\u003cscenario>/ small summary CSVs. Multi-MB time series are not copied; the prepared tables reference them by scenario.", "bus_3ph reference: GIS230 fault, phases 50-85 kA initial RMS, 87B pickup 0.153 s, trip request 0.187 s, Q0/LineLocal open 0.237 s, cessation ~0.241-0.248 s, relay dropout 0.263-0.268 s.", "RMS vs peak vs window: initial-cycle waveform RMS, absolute peak and post-fault fundamental DFT RMS are different quantities over different windows; do not compare them directly.", "Profile identity matters: v4_* scenarios and older runs use different relay/DC assumptions. Scenario names preserve that distinction."], "highlights": [{"label": "Fastest measured trip", "value": "87B 0.037 s", "note": "Pickup-to-request in bus_3ph (0.153 to 0.187 s)"}, {"label": "Breaker clearing", "value": "~4-11 ms", "note": "Q0 command-to-cessation per phase, bus_3ph"}, {"label": "DC during faults", "value": "Healthy", "note": "Vdc 114-124 V; charger carries load"}]}, "emergency": {"title": "Emergency auxiliary supply", "label": "Added case · generator disconnected", "intro": "Follow the auxiliary supply after loss of the main generator: grid backfeed where available, station DC continuity, and the requirements for emergency diesel or UPS support.", "tables": [{"title": "Emergency supply — operating conditions", "columns": ["Case_ID", "Description", "Gen_P_MW", "Gen_Q_MVAr", "Baseline_Case", "Paux_Supplied_MW", "Paux_Unserved_MW", "Grid_P_MW", "Ploss_MW", "V_6_6_kV", "GSUT_Loading_pct", "UAT_Loading_pct", "GAT_Loading_pct", "Verdict"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Description": "Grid via GAT 10BBT20; GSUT LV isolated; GCB open", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Baseline_Case": "LF360_GAT_OUT", "Paux_Supplied_MW": 14.0, "Paux_Unserved_MW": 0.0, "Grid_P_MW": 14.05963, "Ploss_MW": 0.05963, "V_6_6_kV": 6.303812, "GSUT_Loading_pct": 0.0, "UAT_Loading_pct": 0.0, "GAT_Loading_pct": 65.882353, "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Description": "Grid via GSUT reverse + UAT 10BBT10; GAT out; GCB open", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Baseline_Case": "LF360_GAT_OUT", "Paux_Supplied_MW": 14.0, "Paux_Unserved_MW": 0.0, "Grid_P_MW": 14.048642, "Ploss_MW": 0.048642, "V_6_6_kV": 6.323636, "GSUT_Loading_pct": 3.198172, "UAT_Loading_pct": 65.882353, "GAT_Loading_pct": 0.0, "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Description": "Grid via BOTH GAT and GSUT+UAT (abnormal parallel; circulating risk)", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Baseline_Case": "LF360_GAT_OUT", "Paux_Supplied_MW": 14.0, "Paux_Unserved_MW": 0.0, "Grid_P_MW": 14.025898, "Ploss_MW": 0.025898, "V_6_6_kV": 6.453784, "GSUT_Loading_pct": 1.599086, "UAT_Loading_pct": 32.941176, "GAT_Loading_pct": 32.941176, "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E4_BLACKOUT", "Description": "No grid and no generator; station blackout; DC + EDG only", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Baseline_Case": "LF360_GAT_OUT", "Paux_Supplied_MW": 0.0, "Paux_Unserved_MW": 14.0, "Grid_P_MW": 0.0, "Ploss_MW": 0.0, "V_6_6_kV": "", "GSUT_Loading_pct": 0.0, "UAT_Loading_pct": 0.0, "GAT_Loading_pct": 0.0, "Verdict": "NO_AC_SUPPLY"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Description": "E1 AC path with station charger unavailable (battery-only DC)", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Baseline_Case": "LF360_GAT_OUT", "Paux_Supplied_MW": 14.0, "Paux_Unserved_MW": 0.0, "Grid_P_MW": 14.05963, "Ploss_MW": 0.05963, "V_6_6_kV": 6.303812, "GSUT_Loading_pct": 0.0, "UAT_Loading_pct": 0.0, "GAT_Loading_pct": 65.882353, "Verdict": "SOLVED_SCREENING"}], "csv": "emergency/summary.csv"}, {"title": "Existing normal baseline versus emergency supply", "columns": ["Case_ID", "Baseline", "Baseline_Pgen_MW", "Emergency_Pgen_MW", "Baseline_V66_kV", "Emergency_V66_kV", "Baseline_export_MW", "Emergency_import_MW", "Note"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Baseline": "LF360_GAT_OUT", "Baseline_Pgen_MW": 360.0, "Emergency_Pgen_MW": 0.0, "Baseline_V66_kV": 6.605999, "Emergency_V66_kV": 6.303812, "Baseline_export_MW": 345.207254, "Emergency_import_MW": -14.05963, "Note": "Gen 360 MW export vs grid-imported aux; sign convention: import shown negative export"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Baseline": "LF360_GAT_OUT", "Baseline_Pgen_MW": 360.0, "Emergency_Pgen_MW": 0.0, "Baseline_V66_kV": 6.605999, "Emergency_V66_kV": 6.323636, "Baseline_export_MW": 345.207254, "Emergency_import_MW": -14.048642, "Note": "Gen 360 MW export vs grid-imported aux; sign convention: import shown negative export"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Baseline": "LF360_GAT_OUT", "Baseline_Pgen_MW": 360.0, "Emergency_Pgen_MW": 0.0, "Baseline_V66_kV": 6.605999, "Emergency_V66_kV": 6.453784, "Baseline_export_MW": 345.207254, "Emergency_import_MW": -14.025898, "Note": "Gen 360 MW export vs grid-imported aux; sign convention: import shown negative export"}, {"Case_ID": "E4_BLACKOUT", "Baseline": "LF360_GAT_OUT", "Baseline_Pgen_MW": 360.0, "Emergency_Pgen_MW": 0.0, "Baseline_V66_kV": 6.605999, "Emergency_V66_kV": "", "Baseline_export_MW": 345.207254, "Emergency_import_MW": -0.0, "Note": "Gen 360 MW export vs grid-imported aux; sign convention: import shown negative export"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Baseline": "LF360_GAT_OUT", "Baseline_Pgen_MW": 360.0, "Emergency_Pgen_MW": 0.0, "Baseline_V66_kV": 6.605999, "Emergency_V66_kV": 6.303812, "Baseline_export_MW": 345.207254, "Emergency_import_MW": -14.05963, "Note": "Gen 360 MW export vs grid-imported aux; sign convention: import shown negative export"}], "csv": "emergency/baseline_comparison.csv"}, {"title": "Bus voltages with the generator disconnected", "columns": ["Case_ID", "Bus", "Vnom_kV", "V_pu_66base", "V_kV", "Angle_deg", "P_MW", "Q_MVAr"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Bus": "B6_6_AUX", "Vnom_kV": 6.6, "V_pu_66base": 0.955123, "V_kV": 6.303812, "Angle_deg": 0.0, "P_MW": -14.0, "Q_MVAr": -8.676421}, {"Case_ID": "E1_GAT_BACKFEED", "Bus": "B230_BOUNDARY", "Vnom_kV": 230.0, "V_pu_66base": 0.999534, "V_kV": 229.892745, "Angle_deg": 0.0, "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E1_GAT_BACKFEED", "Bus": "B22_DEADBUS", "Vnom_kV": 22.0, "V_pu_66base": "", "V_kV": "", "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Bus": "B6_6_AUX", "Vnom_kV": 6.6, "V_pu_66base": 0.958127, "V_kV": 6.323636, "Angle_deg": 0.0, "P_MW": -14.0, "Q_MVAr": -8.676421}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Bus": "B230_BOUNDARY", "Vnom_kV": 230.0, "V_pu_66base": 0.999534, "V_kV": 229.892745, "Angle_deg": 0.0, "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Bus": "B22_DEADBUS", "Vnom_kV": 22.0, "V_pu_66base": "", "V_kV": "", "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Bus": "B6_6_AUX", "Vnom_kV": 6.6, "V_pu_66base": 0.977846, "V_kV": 6.453784, "Angle_deg": 0.0, "P_MW": -14.0, "Q_MVAr": -8.676421}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Bus": "B230_BOUNDARY", "Vnom_kV": 230.0, "V_pu_66base": 0.999534, "V_kV": 229.892745, "Angle_deg": 0.0, "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Bus": "B22_DEADBUS", "Vnom_kV": 22.0, "V_pu_66base": "", "V_kV": "", "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E4_BLACKOUT", "Bus": "B6_6_AUX", "Vnom_kV": 6.6, "V_pu_66base": 0.0, "V_kV": 0.0, "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E4_BLACKOUT", "Bus": "B230_BOUNDARY", "Vnom_kV": 230.0, "V_pu_66base": "", "V_kV": "", "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E4_BLACKOUT", "Bus": "B22_DEADBUS", "Vnom_kV": 22.0, "V_pu_66base": 0.0, "V_kV": 0.0, "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Bus": "B6_6_AUX", "Vnom_kV": 6.6, "V_pu_66base": 0.955123, "V_kV": 6.303812, "Angle_deg": 0.0, "P_MW": -14.0, "Q_MVAr": -8.676421}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Bus": "B230_BOUNDARY", "Vnom_kV": 230.0, "V_pu_66base": 0.999534, "V_kV": 229.892745, "Angle_deg": 0.0, "P_MW": 0.0, "Q_MVAr": 0.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Bus": "B22_DEADBUS", "Vnom_kV": 22.0, "V_pu_66base": "", "V_kV": "", "Angle_deg": "", "P_MW": 0.0, "Q_MVAr": 0.0}], "csv": "emergency/bus_results.csv"}, {"title": "Transformer loading and branch flow", "columns": ["Case_ID", "Branch", "Voltage_kV", "Rating_MVA", "Loading_pct_or_MW", "Path_modelled"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Branch": "GSUT_10BAT10", "Voltage_kV": "230/22", "Rating_MVA": 515.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 1.0}, {"Case_ID": "E1_GAT_BACKFEED", "Branch": "UAT_10BBT10", "Voltage_kV": "22/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 1.0}, {"Case_ID": "E1_GAT_BACKFEED", "Branch": "GAT_10BBT20", "Voltage_kV": "230/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 65.882353, "Path_modelled": 1.0}, {"Case_ID": "E1_GAT_BACKFEED", "Branch": "GRID_IMPORT", "Voltage_kV": "230kV", "Rating_MVA": "", "Loading_pct_or_MW": 14.05963, "Path_modelled": 1.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Branch": "GSUT_10BAT10", "Voltage_kV": "230/22", "Rating_MVA": 515.0, "Loading_pct_or_MW": 3.198172, "Path_modelled": 1.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Branch": "UAT_10BBT10", "Voltage_kV": "22/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 65.882353, "Path_modelled": 1.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Branch": "GAT_10BBT20", "Voltage_kV": "230/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 1.0}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Branch": "GRID_IMPORT", "Voltage_kV": "230kV", "Rating_MVA": "", "Loading_pct_or_MW": 14.048642, "Path_modelled": 1.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Branch": "GSUT_10BAT10", "Voltage_kV": "230/22", "Rating_MVA": 515.0, "Loading_pct_or_MW": 1.599086, "Path_modelled": 1.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Branch": "UAT_10BBT10", "Voltage_kV": "22/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 32.941176, "Path_modelled": 1.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Branch": "GAT_10BBT20", "Voltage_kV": "230/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 32.941176, "Path_modelled": 1.0}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Branch": "GRID_IMPORT", "Voltage_kV": "230kV", "Rating_MVA": "", "Loading_pct_or_MW": 14.025898, "Path_modelled": 1.0}, {"Case_ID": "E4_BLACKOUT", "Branch": "GSUT_10BAT10", "Voltage_kV": "230/22", "Rating_MVA": 515.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 0.0}, {"Case_ID": "E4_BLACKOUT", "Branch": "UAT_10BBT10", "Voltage_kV": "22/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 0.0}, {"Case_ID": "E4_BLACKOUT", "Branch": "GAT_10BBT20", "Voltage_kV": "230/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 0.0}, {"Case_ID": "E4_BLACKOUT", "Branch": "GRID_IMPORT", "Voltage_kV": "230kV", "Rating_MVA": "", "Loading_pct_or_MW": 0.0, "Path_modelled": 0.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Branch": "GSUT_10BAT10", "Voltage_kV": "230/22", "Rating_MVA": 515.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 1.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Branch": "UAT_10BBT10", "Voltage_kV": "22/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 0.0, "Path_modelled": 1.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Branch": "GAT_10BBT20", "Voltage_kV": "230/6.9", "Rating_MVA": 25.0, "Loading_pct_or_MW": 65.882353, "Path_modelled": 1.0}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Branch": "GRID_IMPORT", "Voltage_kV": "230kV", "Rating_MVA": "", "Loading_pct_or_MW": 14.05963, "Path_modelled": 1.0}], "csv": "emergency/branch_results.csv"}, {"title": "Which source supplies each auxiliary service", "columns": ["Case_ID", "Auxiliary_system", "Source", "Status", "Note"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Auxiliary_system": "6.6kV_AC_aux", "Source": "GRID_via_GAT", "Status": "AVAILABLE_SCREENING", "Note": "Requires intact GAT bay + transfer switching (sequence UNVERIFIED)"}, {"Case_ID": "E1_GAT_BACKFEED", "Auxiliary_system": "Controls_protection", "Source": "STATION_DC", "Status": "AVAILABLE", "Note": "Charger fed from AC when available"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Auxiliary_system": "6.6kV_AC_aux", "Source": "GRID_via_GSUTreverse_UAT", "Status": "AVAILABLE_SCREENING", "Note": "Requires GSUT energised from grid + GCB open + transfer switching (UNVERIFIED)"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Auxiliary_system": "Controls_protection", "Source": "STATION_DC", "Status": "AVAILABLE", "Note": "Charger fed from AC when available"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Auxiliary_system": "6.6kV_AC_aux", "Source": "GRID_via_BOTH", "Status": "ABNORMAL_SCREENING", "Note": "Parallel GAT//(GSUT+UAT) loop; circulating current + protection grading UNVERIFIED"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Auxiliary_system": "Controls_protection", "Source": "STATION_DC", "Status": "AVAILABLE", "Note": "Charger fed from AC when available"}, {"Case_ID": "E4_BLACKOUT", "Auxiliary_system": "6.6kV_AC_aux", "Source": "NONE", "Status": "UNRESOLVED", "Note": "EDG/UPS required; load schedule MISSING"}, {"Case_ID": "E4_BLACKOUT", "Auxiliary_system": "Controls_protection", "Source": "STATION_DC", "Status": "AVAILABLE", "Note": "Battery-only; charger unavailable in this case"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Auxiliary_system": "6.6kV_AC_aux", "Source": "GRID_via_GAT", "Status": "AVAILABLE_SCREENING", "Note": "Requires intact GAT bay + transfer switching (sequence UNVERIFIED)"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Auxiliary_system": "Controls_protection", "Source": "STATION_DC", "Status": "AVAILABLE", "Note": "Charger fed from AC when available"}], "csv": "emergency/supply_paths.csv"}, {"title": "Station DC continuity and autonomy", "columns": ["Case_ID", "DC_continuous_kW", "DC_status", "DC_voltage", "SOC_window", "Autonomy", "Boundary_note"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "DC_continuous_kW": 2.4, "DC_status": "CHARGER_CARRIES_LOAD", "DC_voltage": "123.75_float", "SOC_window": 1.0, "Autonomy": "NOT_APPLICABLE_CHARGED", "Boundary_note": "DC NEVER supplies 14 MW AC aux"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "DC_continuous_kW": 2.4, "DC_status": "CHARGER_CARRIES_LOAD", "DC_voltage": "123.75_float", "SOC_window": 1.0, "Autonomy": "NOT_APPLICABLE_CHARGED", "Boundary_note": "DC NEVER supplies 14 MW AC aux"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "DC_continuous_kW": 2.4, "DC_status": "CHARGER_CARRIES_LOAD", "DC_voltage": "123.75_float", "SOC_window": 1.0, "Autonomy": "NOT_APPLICABLE_CHARGED", "Boundary_note": "DC NEVER supplies 14 MW AC aux"}, {"Case_ID": "E4_BLACKOUT", "DC_continuous_kW": 2.4, "DC_status": "BATTERY_ONLY", "DC_voltage": "116_to_105_OCV_sag", "SOC_window": "1.00_to_0.20", "Autonomy": "7.33_h_continuous", "Boundary_note": "DC NEVER supplies 14 MW AC aux"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "DC_continuous_kW": 2.4, "DC_status": "BATTERY_ONLY", "DC_voltage": "116_to_105_OCV_sag", "SOC_window": "1.00_to_0.20", "Autonomy": "7.33_h_continuous", "Boundary_note": "DC NEVER supplies 14 MW AC aux"}], "csv": "emergency/dc_summary.csv"}, {"title": "Emergency diesel capacity screening", "columns": ["Case_ID", "Item", "Status", "Full_aux_MVA", "Note"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Item": "ESSENTIAL_AC_SCHEDULE_MISSING", "Status": "UNRESOLVED", "Full_aux_MVA": 16.470588, "Note": "Full 14 MW aux needs >=16.47 MVA + margin (illustrative >=20 MVA class); essential subset UNKNOWN"}, {"Case_ID": "E1_GAT_BACKFEED", "Item": "TRANSFER_CHARACTERISTICS", "Status": "UNRESOLVED", "Full_aux_MVA": "", "Note": "Dead-bus transfer time, motor restart sequence, UPS ride-through: all MISSING"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Item": "ESSENTIAL_AC_SCHEDULE_MISSING", "Status": "UNRESOLVED", "Full_aux_MVA": 16.470588, "Note": "Full 14 MW aux needs >=16.47 MVA + margin (illustrative >=20 MVA class); essential subset UNKNOWN"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Item": "TRANSFER_CHARACTERISTICS", "Status": "UNRESOLVED", "Full_aux_MVA": "", "Note": "Dead-bus transfer time, motor restart sequence, UPS ride-through: all MISSING"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Item": "ESSENTIAL_AC_SCHEDULE_MISSING", "Status": "UNRESOLVED", "Full_aux_MVA": 16.470588, "Note": "Full 14 MW aux needs >=16.47 MVA + margin (illustrative >=20 MVA class); essential subset UNKNOWN"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Item": "TRANSFER_CHARACTERISTICS", "Status": "UNRESOLVED", "Full_aux_MVA": "", "Note": "Dead-bus transfer time, motor restart sequence, UPS ride-through: all MISSING"}, {"Case_ID": "E4_BLACKOUT", "Item": "ESSENTIAL_AC_SCHEDULE_MISSING", "Status": "UNRESOLVED", "Full_aux_MVA": 16.470588, "Note": "Full 14 MW aux needs >=16.47 MVA + margin (illustrative >=20 MVA class); essential subset UNKNOWN"}, {"Case_ID": "E4_BLACKOUT", "Item": "TRANSFER_CHARACTERISTICS", "Status": "UNRESOLVED", "Full_aux_MVA": "", "Note": "Dead-bus transfer time, motor restart sequence, UPS ride-through: all MISSING"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Item": "ESSENTIAL_AC_SCHEDULE_MISSING", "Status": "UNRESOLVED", "Full_aux_MVA": 16.470588, "Note": "Full 14 MW aux needs >=16.47 MVA + margin (illustrative >=20 MVA class); essential subset UNKNOWN"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Item": "TRANSFER_CHARACTERISTICS", "Status": "UNRESOLVED", "Full_aux_MVA": "", "Note": "Dead-bus transfer time, motor restart sequence, UPS ride-through: all MISSING"}], "csv": "emergency/edg_screening.csv"}, {"title": "Emergency calculation checks", "columns": ["Case_ID", "Gen_P_MW", "Gen_Q_MVAr", "Zero_gen_gate", "Power_balance", "Verdict"], "rows": [{"Case_ID": "E1_GAT_BACKFEED", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Zero_gen_gate": "Pgen_zero_gate_PASS", "Power_balance": "balance_PASS_8.88e-16_MW", "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E2_GSUT_UAT_BACKFEED", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Zero_gen_gate": "Pgen_zero_gate_PASS", "Power_balance": "balance_PASS_7.01e-16_MW", "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E3_PARALLEL_BACKFEED", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Zero_gen_gate": "Pgen_zero_gate_PASS", "Power_balance": "balance_PASS_5.41e-16_MW", "Verdict": "SOLVED_SCREENING"}, {"Case_ID": "E4_BLACKOUT", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Zero_gen_gate": "Pgen_zero_gate_PASS", "Power_balance": "balance_PASS_0.00e+00_MW", "Verdict": "NO_AC_SUPPLY"}, {"Case_ID": "E5_GAT_CHARGER_OUT", "Gen_P_MW": 0.0, "Gen_Q_MVAr": 0.0, "Zero_gen_gate": "Pgen_zero_gate_PASS", "Power_balance": "balance_PASS_8.88e-16_MW", "Verdict": "SOLVED_SCREENING"}], "csv": "emergency/validation.csv"}, {"title": "Source data, assumptions and missing plant information", "columns": ["Parameter", "Value", "Status", "Source"], "rows": [{"Parameter": "Aux demand P", "Value": "14 MW", "Status": "VERIFIED_PROJECT_DATA", "Source": "matlab/data/ashuganj_loads.m"}, {"Parameter": "Aux pf", "Value": "0.85 lagging (Q 8.6764 MVAr)", "Status": "VERIFIED_PROJECT_DATA", "Source": "matlab/data/ashuganj_loads.m"}, {"Parameter": "Generator (emergency)", "Value": "P=0 Q=0 no AVR", "Status": "STUDY_CONDITION", "Source": "Generator disconnected by definition"}, {"Parameter": "Grid Zmag", "Value": "2.6558 ohm (50 kA Siemens ESTIMATE)", "Status": "ESTIMATED", "Source": "matlab/data/ashuganj_grid.m S2.4"}, {"Parameter": "Grid R", "Value": "0 (Q1a)", "Status": "ENGINEERING_ASSUMPTION", "Source": "matlab/data/ashuganj_grid.m"}, {"Parameter": "Line 0.7 km", "Value": "R 0.0277725 X 0.1425655 ohm dual-circuit equiv", "Status": "FROZEN_ASSUMPTION", "Source": "results/phase3_loadflow (Phase-3 locked)"}, {"Parameter": "GSUT Z", "Value": "16pct R 0.21pct at 515 MVA principal tap 9", "Status": "VERIFIED_PLANT/DOC", "Source": "matlab/data/ashuganj_transformers.m"}, {"Parameter": "UAT Z", "Value": "10.5pct R 0.4pct at 25 MVA principal tap 3", "Status": "VERIFIED_PLANT", "Source": "matlab/data/ashuganj_transformers.m"}, {"Parameter": "GAT Z", "Value": "12pct R 0.5pct at 25 MVA principal tap 13", "Status": "VERIFIED_PLANT", "Source": "matlab/data/ashuganj_transformers.m"}, {"Parameter": "Sbase", "Value": "100 MVA", "Status": "ENGINEERING_ASSUMPTION", "Source": "Reporting base"}, {"Parameter": "DC bank", "Value": "110 V 200 Ah 0.05 ohm OCV 105-116 V", "Status": "ACADEMIC_ASSUMPTION", "Source": "matlab/data/engineering_assumptions.m"}, {"Parameter": "DC continuous", "Value": "2.4 kW (0.3+0.5+0.4+0.2+0.3+0.7)", "Status": "ACADEMIC_ASSUMPTION", "Source": "matlab/data/engineering_assumptions.m"}, {"Parameter": "EDG rating", "Value": "MISSING", "Status": "MISSING", "Source": "No installed diesel rating in source set"}, {"Parameter": "Essential AC schedule", "Value": "MISSING", "Status": "MISSING", "Source": "No essential-load list in source set"}, {"Parameter": "Transfer/motor restart", "Value": "UNVERIFIED", "Status": "MISSING", "Source": "No transfer logic or restart study"}, {"Parameter": "Method", "Value": "dV=(R*P+X*Q)/V screening; NOT a transient proof", "Status": "STUDY_LIMIT", "Source": "This file header"}], "csv": "emergency/assumptions.csv"}, {"title": "Station DC measured or calculated time record", "columns": ["Case_ID", "t_s", "Vdc_V", "Idc_A", "SOC_pu_intended_illustrative"], "rows": [{"Case_ID": "E4_DC_DISCHARGE", "t_s": 0.0, "Vdc_V": 116.0, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 1.0}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 600.0, "Vdc_V": 115.8625, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.933333}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 1200.0, "Vdc_V": 115.725, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.866667}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 1800.0, "Vdc_V": 115.5875, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.8}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 2400.0, "Vdc_V": 115.45, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.733333}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 3000.0, "Vdc_V": 115.3125, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.666667}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 3600.0, "Vdc_V": 115.175, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.6}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 4200.0, "Vdc_V": 115.0375, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.533333}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 4800.0, "Vdc_V": 114.9, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.466667}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 5400.0, "Vdc_V": 114.7625, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.4}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 6000.0, "Vdc_V": 114.625, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.333333}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 6600.0, "Vdc_V": 114.4875, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.266667}, {"Case_ID": "E4_DC_DISCHARGE", "t_s": 7200.0, "Vdc_V": 114.35, "Idc_A": 21.8, "SOC_pu_intended_illustrative": 0.2}], "csv": "emergency/dc_timeseries.csv"}], "figures": [{"title": "Auxiliary AC supply: served versus unserved", "path": "emergency/auxiliary_service.png", "caption": "The stacked bars represent supplied plus unserved AC demand for each stated emergency condition. DC service is a separate load boundary; it is not counted as AC auxiliary power."}, {"title": "Grid supply: voltage and transformer loading", "path": "emergency/grid_backfeed_voltage_loading.png", "caption": "Values come from the added disconnected-generator steady-state calculation. Zero loading represents an isolated path only where the case definition states that isolation. This does not prove automatic transfer or motor restart performance."}, {"title": "Which source supplies which auxiliary system", "path": "emergency/emergency_supply_paths.png", "caption": "The paths distinguish the modeled grid supply and academic DC continuity from the diesel transfer path that still requires plant data. Station DC is not a source for the full AC auxiliary demand."}], "notes": ["This added emergency study preserves the existing case definitions, model files and saved results. A disconnected generator supplies neither active nor reactive power.", "Grid supply requires an intact modeled backfeed path and the stated switching condition. A solved power-flow point does not validate the actual station transfer logic or motor restart sequence.", "Station DC supports only the explicitly represented controls, protection and emergency DC loads. It does not supply the 14 MW AC auxiliary load.", "No installed diesel rating, essential AC load schedule, UPS rating, transfer delay or battery capacity is inferred from absent plant data. Academic values, where used, remain labeled in the assumption register."]}}</script><script>'use strict';
const DATA=JSON.parse(document.getElementById('report-data').textContent);
const tableState=new Map();
const htmlEscape=x=>String(x??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
function nice(x){return String(x).replace(/_/g,' ').replace(/\bMVA r\b/g,'MVAr');}
function format(x){
 if(x===null||x===undefined||x==='NaN'||x==='nan'||x==='')return '<span class="legend">—</span>';
 if(typeof x==='number'){if(!Number.isFinite(x))return '—';if(Number.isInteger(x))return String(x);return Math.abs(x)>0&&Math.abs(x)<.0001?x.toExponential(3):x.toLocaleString('en-US',{maximumFractionDigits:5});}
 const s=String(x), key=s.toUpperCase();
 if(/^(PASS|OK|VERIFIED|CONVERGED)$/.test(key))return '<span class="badge good">'+htmlEscape(s)+'</span>';
 if(/^(FAIL|FAILED|NOT_DETECTABLE|NO_TRIP)$/.test(key))return '<span class="badge bad">'+htmlEscape(s)+'</span>';
 if(s.length<55&&/ASSUMPT|QUALIFIED|UNRESOLVED|NOT.DETERMINABLE|LIMITED/.test(key))return '<span class="badge warn">'+htmlEscape(s)+'</span>';
 return htmlEscape(s);
}
function setTab(id){
 if(!document.getElementById(id))id='overview';
 for(const section of document.querySelectorAll('.section'))section.hidden=section.id!==id;
 for(const btn of document.querySelectorAll('.nav button')){btn.classList.toggle('active',btn.dataset.tab===id);btn.setAttribute('aria-selected',btn.dataset.tab===id);}
 history.replaceState(null,'','#'+id);window.scrollTo({top:0,behavior:'instant'});
}
function drawTable(key){
 const state=tableState.get(key), t=state.table;
 const query=(document.querySelector('#'+state.section+' .section-filter')?.value||'').toLowerCase().trim();
 const filtered=t.rows.filter(r=>!query||Object.values(r).join(' ').toLowerCase().includes(query));
 const pages=Math.max(1,Math.ceil(filtered.length/10));state.page=Math.min(state.page,pages-1);
 const rows=filtered.slice(state.page*10,state.page*10+10);
 const node=document.getElementById(key);
 node.querySelector('tbody').innerHTML=rows.length?rows.map(r=>'<tr>'+t.columns.map(c=>'<td class="'+(typeof r[c]==='number'?'numeric':'')+'">'+format(r[c])+'</td>').join('')+'</tr>').join(''):'<tr><td colspan="'+t.columns.length+'" class="empty">No rows match this case or search.</td></tr>';
 node.querySelector('.row-count').textContent=filtered.length+' matching rows / '+t.rows.length+' total · page '+(state.page+1)+' of '+pages;
 node.querySelector('.prev').disabled=state.page===0;node.querySelector('.next').disabled=state.page>=pages-1;
}
function createSection(id,section){
 const node=document.getElementById(id);if(!section)return;
 node.innerHTML='<p class="eyebrow">'+htmlEscape(section.label||id)+'</p><h1>'+htmlEscape(section.title)+'</h1><p class="lead">'+htmlEscape(section.intro||'')+'</p>';
 if(id==='emergency')node.innerHTML+='<div class="flow"><div><h3>01 · Generator disconnected</h3><small>Grid supply is checked through the modeled transformer path. Generator P and Q are zero.</small></div><div><h3>02 · AC supply lost</h3><small>Battery/DC service is assessed for the represented controls and trip loads.</small></div><div><h3>03 · Emergency diesel supply</h3><small>Available plant evidence sets the limits of any diesel or UPS supply claim.</small></div></div>';
 if(section.highlights)node.innerHTML+='<div class="cards">'+section.highlights.map(c=>'<div class="card"><div class="kicker">'+htmlEscape(c.label)+'</div><div class="big">'+htmlEscape(c.value)+'</div><p>'+htmlEscape(c.note||'')+'</p></div>').join('')+'</div>';
 const notes=section.notes||[];
 if(notes.length)node.innerHTML+='<div class="note"><p>'+htmlEscape(notes[0])+'</p></div>';
 if(section.figures?.length){
  node.innerHTML+='<h2>Comparisons and measured response</h2><div class="figure-grid">'+section.figures.map(f=>'<figure class="figure wide"><div class="figure-top"><h3>'+htmlEscape(f.title)+'</h3><a href="'+htmlEscape(f.path)+'" target="_blank">Open figure ↗</a></div><a href="'+htmlEscape(f.path)+'" target="_blank"><img src="'+htmlEscape(f.path)+'" alt="'+htmlEscape(f.title)+'" loading="lazy"></a><figcaption>'+htmlEscape(f.caption||'')+'</figcaption></figure>').join('')+'</div>';
 }
 node.innerHTML+='<h2>Case tables and evidence</h2><div class="section-tools"><label for="'+id+'-filter">Find a case</label><input class="section-filter" id="'+id+'-filter" placeholder="Type a case ID, fault location, relay or status…" aria-label="Filter all '+htmlEscape(id)+' tables"><button class="outline clear-filter">Clear</button></div><p class="legend">All exported rows are available below and in the full CSV downloads. Scroll wide tables horizontally. A dash means unavailable or not applicable; it does not mean zero.</p>';
 for(const [index,t] of (section.tables||[]).entries()){
  const key=id+'-table-'+index;
  const table=document.createElement('div');table.className='table-card';table.id=key;
  table.innerHTML='<div class="table-head"><h3>'+htmlEscape(t.title)+'</h3>'+(t.csv?'<a href="'+htmlEscape(t.csv)+'" download>Full CSV ↓</a>':'')+'</div>'+(t.caption?'<p class="table-caption">'+htmlEscape(t.caption)+'</p>':'')+'<div class="scroll"><table><thead><tr>'+t.columns.map(c=>'<th>'+htmlEscape(nice(c))+'</th>').join('')+'</tr></thead><tbody></tbody></table></div><div class="table-footer"><span class="row-count"></span><div><button class="prev" aria-label="Previous table page">←</button><button class="next" aria-label="Next table page">→</button></div></div>';
  node.appendChild(table);tableState.set(key,{table:t,page:0,section:id});
  table.querySelector('.prev').onclick=()=>{tableState.get(key).page--;drawTable(key);};
  table.querySelector('.next').onclick=()=>{tableState.get(key).page++;drawTable(key);};drawTable(key);
 }
 if(notes.length>1)node.innerHTML+='<h2>Interpretation and limits</h2><ul class="note-list">'+notes.slice(1).map(n=>'<li>'+htmlEscape(n)+'</li>').join('')+'</ul>';
 // Reattach after final HTML addition, which recreates descendants.
 for(const [key,state] of tableState)if(state.section===id){const table=document.getElementById(key);table.querySelector('.prev').onclick=()=>{state.page--;drawTable(key);};table.querySelector('.next').onclick=()=>{state.page++;drawTable(key);};}
 const filter=node.querySelector('.section-filter');
 const update=()=>{for(const [key,state] of tableState)if(state.section===id){state.page=0;drawTable(key);}};
 filter.addEventListener('input',update);node.querySelector('.clear-filter').onclick=()=>{filter.value='';update();};
}
for(const id of ['emergency','phase4','phase5','phase6'])createSection(id,DATA[id]);
document.querySelectorAll('[data-tab]').forEach(b=>b.addEventListener('click',()=>setTab(b.dataset.tab)));
document.getElementById('print-report').onclick=()=>window.print();
setTab(location.hash.slice(1)||'overview');
</script></body></html>