[598] (Caption): Figure 1 — Annotated overview of the plant in the simulation model of MATLAB, showing the generator, step-up transformer, 230 kV switchyard, line connection, grid equivalent and auxiliary supply
[972] (Caption): Figure 2 — The master single-line diagram of Ashuganj South 450 MW CCPP: Siemens / TSK / INELECTRA drawing S008-112070-00-ELC-DE-1011, Rev 04 / 04_1, "As-Built Factory". This is the official OEM drawing from which the whole study topology was taken.
[974] (Caption): Figure 3 — Redrawn high-resolution single-line diagram of the same plant (project revision 2). Use this version when the OEM scan is too dense to read a tag or a bay number.
[1112] (Caption): Figure 4 — The protection zone map for Ashuganj South: zones G (generator), T (transformer), B (230 kV busbar) and L (line), with their overlapping boundaries shown at the current-transformer locations.
[1135] (Caption): Figure 5 — Verification banner inside the model: the launcher asserts that the open model is this project's copy before it will build or simulate.
[1158] (Caption): Figure 6 — The top level of the closed-loop trip model. The electrical plant runs left to right; the measurement, protection, breaker-control and DC-supply subsystems form the feedback loop that returns to the breakers.
[1169] (Caption): Figure 7 — The generator subsystem: a Synchronous Machine pu Standard block, its neutral earthing branch, the terminal fault block, and the inner and terminal current-transformer measurement points that bound protection zone G.
[1176] (Caption): Figure 7 — The generator subsystem: a Synchronous Machine pu Standard block, its neutral earthing branch, the terminal fault block, and the inner and terminal current-transformer measurement points that bound protection zone G.
[1183] (Caption): Figure 8 — The turbine and automatic voltage regulator subsystem, driving the machine's mechanical power and field voltage inputs from the discrete governor and AVR code.
[1190] (Caption): Figure 9 — The transformer subsystem: the 515 MVA YNd1 GSUT with its LV and HV current measurements, plus the fault blocks on both the 22 kV and 230 kV terminals.
[1197] (Caption): Figure 10 — The 230 kV switchyard subsystem: the GIS busbar, the Q0 breaker, the bus-in and bus-out current measurements that form the 87B differential, and the GIS230 fault block.
[1199] (Caption): Figure 11 — The transmission-line subsystem: four Three-Phase PI Section Line blocks forming two circuits, each split into a plant half and a remote half so that a fault can be applied at the midpoint.
[1210] (Caption): Figure 12 — The external grid subsystem: a Three-Phase Source behind a Three-Phase Mutual Inductance Z1-Z0 block, which gives the grid independent positive- and zero-sequence impedances.
[1217] (Normal): Figure 13 — The auxiliary subsystem: the UAT and GAT transformers, the 6.6 kV auxiliary bus with its static load, the GAT incomer breaker and the AUX66 fault block
[1223] (Caption): Figure 14 — The measurement subsystem: nineteen three-phase voltage-current measurement points feeding the synchronized DFT, plus the live RMS reading displays.
[1229] (Caption): Figure 15 — The protection subsystem: the relay S-function block with its seven elements, taking measured phasors in and issuing pickup, timer and trip-request signals out.
[1236] (Caption): Figure 16 — The breaker-control subsystem: trip requests are combined with DC health, timed against the 50 ms mechanism delay, and latched open.
[1243] (Caption): Figure 17 — The station DC subsystem: the 110 V battery Thevenin model, the bounded charger, the trip-coil load and the 88 V trip-permission gate.
[1249] (Caption): Figure 18 — The results subsystem: signal logging for the seventeen exported CSV tables and the five exported figures per scenario.
[1565] (Caption): Figure 19 — Baseline scenario: terminal voltage and system frequency over the full 0.6 s run with no fault applied. Both hold flat, which is the precondition for trusting anything that happens in a fault run.
[1567] (Caption): Figure 20 — Baseline scenario: shaft speed and electrical power. Speed stays at 1.0 pu and power stays at the 360 MW dispatch, so the governor and AVR are in balance rather than drifting.
[1569] (Caption): Figure 21 — Baseline scenario: three-phase current waveforms. Balanced sinusoids at rated magnitude, confirming the network carries load current and not an artefact.
[1573] (Caption): Figure 22 — Baseline scenario: protection and breaker states. Every relay element stays at zero and all five breakers stay closed for the whole run — the protection does not trip a healthy plant.
[1575] (Caption): Figure 23 — Baseline scenario: station DC bus voltage and charger state. The bus floats steady with no trip-coil demand.
[1603] (Caption): Figure 24 — Busbar three-phase fault: terminal voltage and system frequency. Voltage collapses at 0.150 s, recovers after the breakers open at 0.237 s, and frequency is disturbed but bounded.
[1605] (Caption): Figure 25 — Busbar three-phase fault: shaft speed and electrical power. Electrical power drops as the fault is cleared and the machine accelerates slightly, which is the mechanical consequence of losing the electrical load path.
[1607] (Caption): Figure 26 — Busbar three-phase fault: three-phase current waveforms through the fault. The subtransient peak at inception decays, and each phase stops at its own current zero between 0.2372 s and 0.2476 s.
[1612] (Normal): Figure 27 — Busbar three-phase fault: protection element states and breaker positions. The causal staircase is visible — pickup, then trip request, then breaker open, each separated by its own delay
[1614] (Caption): Figure 28 — Busbar three-phase fault: station DC bus voltage and trip-coil current. The bus dips by about 1.0 V when the coils energize and stays far above the 88.0 V permission threshold.
[1618] (Caption): Figure 29 — The relay block as implemented, with its measured-phasor inputs, the frozen setting inputs and its pickup, timer, trip and breaker-request outputs.
[1636] (Caption): Figure 30 — Setting-change demonstration: with the 87B definite time increased to 0.070 s, the trip request moves to 0.222 s and the breaker opening to 0.272 s. Both shift by exactly the setting change, which is only possible if the timing chain is computed.
[1645] (Caption): Figure 31 — DC-loss demonstration, protection and breakers: a valid trip request exists but the breakers stay closed while the DC bus is dead, then open 0.051 s after DC is restored.
[1647] (Caption): Figure 32 — DC-loss demonstration, station DC: the bus collapses at 0.080 s and is restored later in the run. The trip-permission signal follows the 88.0 V threshold.
[1658] (Caption): Figure 33 — Generator three-phase fault: terminal voltage and frequency. The voltage collapse is deeper and faster than for the busbar case, because the fault is at the machine terminals.
[1660] (Caption): Figure 34 — Generator three-phase fault: speed and power, showing the mechanical response to losing the electrical output path entirely.
[1662] (Normal): Figure 35 — Generator three-phase fault: current waveforms, with the large sub-transient peak expected at the machine terminals
[1664] (Caption): Figure 36 — Generator three-phase fault: protection and breakers. The unit elements trip and the GCB opens, which is the correct zone-G response.
[1666] (Caption): Figure 37 — Generator three-phase fault: station DC, confirming the trip path was powered throughout.
[1669] (Caption): Figure 38 — GSUT HV three-phase fault: current waveforms at the 230 kV transformer terminals.
[1671] (Caption): Figure 39 — GSUT HV three-phase fault: protection and breakers, showing which zone claims a fault on the transformer-to-busbar boundary.
[1674] (Caption): Figure 40 — 230 kV line three-phase fault: current waveforms on the export corridor.
[1676] (Caption): Figure 41 — 230 kV line three-phase fault: protection and breakers. The line differential trips both line breakers, local and remote, as the trip matrix requires.
[1685] (Caption): Figure 42 — Reduced-dispatch scenario at 180 MW: shaft speed and electrical power, confirming the model holds a stable operating point away from the 360 MW demonstration point.
[1935] (Caption): Figure 43 — Plant busbar voltage profile, Generation 1 (LF1–LF4). Top panel: voltage in per unit along the electrical path BGRID230 → B230_1 → B22 → B6_6, one line per case, with a reference line at 1.0 pu. The annotation at B22 reads "set, not solved (assumption A5)"; the annotation at B6_6 flags the dual-base conflict C13. Bottom panel: GAT_HV shown separately as a bar chart, because with the GAT bay open it sits at the transformer turns ratio (0.9572 pu) rather than at a system voltage; closing the bay moves it to 0.9985 pu, which is 0.51 V below the busbar across 0.01 Ω of contact resistance. No pass/fail band is drawn, because none exists in the project document set.
[1937] (Caption): Figure 44 — Power balance and solution quality, Generation 1 (LF1–LF4). Top panel: stacked bars of export, auxiliary and loss, with a black triangle marking the generated power; the loss band is drawn but is only about 0.2 % of the bar. Bottom panel: loss bars on the left axis against a log-scale red line of the worst-bus KCL error on the right axis, showing the looped cases sitting four orders of magnitude higher (about 6 × 10⁻⁴ MVA) than the radial ones (about 9 × 10⁻⁸ MVA). Both remain far below the 0.05 MVA acceptance gate.
[1939] (Caption): Figure 45 — Annotated load-flow one-line, case LF1 — Generation 1, 389.30 MW dispatch, GAT bay out, radial topology.
[1941] (Caption): Figure 46 — Annotated load-flow one-line, case LF2 — Generation 1, 389.30 MW dispatch, GAT bay closed, looped topology. This is the case in which the circulating loop appears.
[1943] (Caption): Figure 47 — Annotated load-flow one-line, case LF3 — Generation 1, 342.01 MW dispatch (the BPDB operational record), GAT bay out.
[1945] (Caption): Figure 48 — Annotated load-flow one-line, case LF4 — Generation 1, 342.01 MW dispatch, GAT bay closed.
[1947] (Caption): Figure 49 — 230 kV branch and bay currents, and plant boundary flow, Generation 1 (LF1–LF4). TOP: bar chart of current in A rms for the grid equivalent, the GSUT bay 10BAY11 and the GAT bay 10BAY20, against a red reference line at the documented 8DN9 busbar continuous rating of 3 150 A. The maxima are 943.8 A on the grid equivalent (30.0 % of 3 150 A), 943.0 A on the GSUT bay (29.9 %) and 19.5 A on the GAT bay (0.6 %). BOTTOM: flow through the grid equivalent signed as leaving the plant, showing P exported, Q exported and S for each case — 375.6821, 375.9803, 328.1664 and 328.4505 MVA, with Q negative in all four.
[1965] (Caption): Figure 50 — Transformer loading across cases and cooling stages — Generation 1 (LF1–LF4), from results/load_flow/transformer_results.csv. Two panels. TOP: absolute apparent power in MVA on a logarithmic y-axis spanning 1 × 10⁻³ to 2 × 10³ MVA; each bar is max(S_LV, S_HV) for that transformer; the dark-red horizontal lines are the documented cooling-stage ratings, with the lowest (ONAN) stage drawn solid and the higher stages dashed, captioned "355/460/515 MVA" for the GSUT and "19/25 MVA" for the UAT and GAT. BOTTOM: loading as a percentage of the LOWEST documented stage, with a reference line at 100 % and bold labels only where loading exceeds 100 %. NOTE ON THE FIGURE'S OWN TEXT: the embedded subtitle prints 104.20 / 109.50 / 101.39 %, which is stale by about 0.1 percentage points; the CSV and the render-time bar labels give 104.21 / 109.60 / 101.50 %, and those are the values quoted in the table below.
[1980] (Caption): Figure 51 — The real OEM master single-line diagram, Siemens / TSK / INELECTRA S008-112070-00-ELC-DE-1011 Rev 04, "As-Built Factory". The five fault locations F1–F5 are identified against this drawing in the table below rather than overprinted on it.
[2040] (Caption): Figure 52— Scenario bus_3ph — bus voltage and frequency through a three-phase fault at the 230 kV GIS bus. The fault is applied at 0.150 s and the faulted-bus voltage collapses to essentially zero, confirming the V = 0 boundary condition in the time domain; voltage recovers after the Q0 and local-line breakers open at 0.237 s.
[2042] (Caption): Figure 53 — Scenario bus_3ph — fault-current waveforms for the same event, showing the three balanced phase currents characteristic of a symmetrical three-phase fault, and their cessation after contact separation.
[2065] (Caption): Figure 54 — Phase-5 study time–current characteristic, log–log. Title: "Phase-5 study TCC | TMS: GEN-51 0.10 | GSUT-51 0.55 | Q0-51 0.80". Three IEC Standard Inverse curves, each drawn from 1.005 × to 100 × its own pickup over 240 logarithmically spaced points; current axis 690 A to 164 242.43 A, time axis 0.01 s to 100 s. Pickups as plotted, all referred to 230 kV: GEN-51 at 1642.4243478260869 A (= 17 170.8 A × 22/230), GSUT-HV-51 at 1380 A, GIS-Q0-51 at 1500 A. Footer: "IEC Standard Inverse study settings; CTI = 0.30 s criterion".
[2074] (Caption): Figure 55 — Phase-5 physical-device study — the generator definite-time comparator and the 87G threshold, log–log, current axis 500 A to 2 × 10⁶ A, time axis 0.1 s to 30 s. Blue solid vertical line at the definite-time start of 17 171 A (secondary 1.1447333333333334 A); orange dashed horizontal line at the 3 s definite-time delay; green dotted vertical line at the 87G threshold of 2403.8 A. Footer: "All currents referred to 230 kV; Q0 conditional transformer-bay mapping". IMPORTANT: this figure carries NO inverse curves — it is a threshold overlay only, and must not be read as a grading study.
[2084] (Caption): Figure 56 — Generator differential 87G operating characteristic. Basis 458 MVA / 22 kV, rated current I_N 12 019.3828 A, CT 15000/1 on both sides, rated secondary 0.80128 A. Pickup 0.20 pu = 2403.84 A (0.160256 A secondary); first slope k1 = 20 % up to the breakpoint at restraint 1.00 pu; second slope k2 = 50 %; the high-set at 5.0 pu = 60 096.9 A is drawn statically but is OFF in the central study. Axes: restraint 0 to 12 pu, differential 0 to 6 pu. Siemens convention Idiff = |It − In|, Irest = |It| + |In|. The boundary is flat at 0.20 pu from 0 to 1.0 pu restraint, then rises as 0.20 + 0.50(Irest − 1.0), reaching 5.70 pu at 12 pu restraint and crossing the 5.0 pu high-set at 10.6 pu. Point A (green circle): healthy through-load, 12 019.3828 A both sides, Idiff 0 at Irest 2.0 — NO TRIP. Point B (blue square): the F1 external fault with a 5 % CT mismatch, terminal 55 048.7096805279 A against neutral-end 52 296.274696502 A, Idiff 0.22900 pu at Irest 8.93099 pu — STABLE. Point C (red triangle): internal fault with one end dead, 5000 A against 0 A, 0.41599 / 0.41599 pu — TRIP. Required caveat: the five-percent mismatch at point B is an illustrative assumption, not CT transient proof.
[2087] (Caption): Figure 57 — Transformer differential 87T operating characteristic — THE FIGURE WITH THE DISCLOSED BASIS MISMATCH. The script's own header flags it: "Hypothetical plot basis: 450 MVA, 22/400 kV (not the South transformer)." As plotted: pickup 0.30 pu, first slope k1 = 25 %, knee at 1.50 pu, second slope k2 = 50 %, high-set 8.0 pu, second-harmonic inrush block at 15 %, fifth-harmonic block at 30 %; axes restraint 0 to 12 pu over 600 points, differential 0 to 9 pu. Points A (0.02 / 2.0 NO TRIP), B (0.35 / 10.6 STABLE), C (0.60 / 0.60 TRIP), D (25 % second harmonic, BLOCKED), E (35 % fifth harmonic, BLOCKED). THE CENTRAL STUDY SETTING IS DIFFERENT: 30 % / 60 % slopes, knee at 2 × 1292.8 A, pickup 387.84 A, no high-set, on the real 515 MVA 22/230 kV GSUT. This figure therefore illustrates the SHAPE of a dual-slope characteristic and the harmonic-blocking principle; the numbers that apply to Ashuganj South are the ones given in the settings table and in the text.
[2098] (Body Text J): Figure 58 - The duty sensitivity envelope.
[2113] (Caption): Figure 59 — Scenario bus_3ph — station 110 V DC bus voltage and trip-coil current pulse. The DC bus stays within 114–124 V throughout the event, with a dip of about 1.0 V on trip-coil energization — that is 109.0 V against the 88.0 V gating threshold, so the trip is never inhibited. The gating condition modelled is Demand = TripRequest AND (V_dc ≥ 88.0 V).
