<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Ashuganj South 450 MW — Engineering Assumptions & Practicality Manual</title>
<meta name="description" content="Complete traceable catalog of all 72+ engineering assumptions, parameters, standards citations (IEEE/IEC), and practical utility justifications for the Ashuganj South 450 MW CCPP project.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800;900&family=JetBrains+Mono:wght@500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --navy: #0f2b3c;
  --navy-light: #18425d;
  --teal: #0d8b87;
  --teal-light: #e4f5f4;
  --blue: #1a73e8;
  --blue-light: #e8f0fe;
  --red: #d93025;
  --red-light: #fce8e6;
  --amber: #f59e0b;
  --amber-light: #fef7ee;
  --green: #10b981;
  --green-light: #ecfdf5;
  --purple: #8b5cf6;
  --purple-light: #f5f3ff;
  --bg: #f8fafc;
  --card: #ffffff;
  --line: #cbd5e1;
  --text: #0f172a;
  --text-muted: #475569;
  --font-scale: 1.15;
}
* { box-sizing: border-box; }
body {
  margin: 0;
  font-family: 'Inter', -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif;
  background: var(--bg);
  color: var(--text);
  line-height: 1.7;
  font-size: calc(16px * var(--font-scale));
}
.shell { display: flex; min-height: 100vh; }
.sidebar {
  width: 320px;
  background: var(--navy);
  color: #fff;
  padding: 26px 20px;
  position: sticky;
  top: 0;
  height: 100vh;
  overflow-y: auto;
  box-shadow: 4px 0 16px rgba(0,0,0,0.08);
  flex-shrink: 0;
}
.sidebar h2 { font-size: calc(17px * var(--font-scale)); margin: 0 0 6px; font-weight: 800; color: #fff; }
.sidebar small { color: #99f6e4; font-size: calc(13px * var(--font-scale)); font-weight: 600; display: block; margin-bottom: 22px; }
.nav a {
  display: block;
  color: #cbd5e1;
  text-decoration: none;
  padding: 10px 14px;
  margin: 4px 0;
  border-radius: 8px;
  font-size: calc(14px * var(--font-scale));
  font-weight: 600;
  transition: all 0.15s ease;
}
.nav a:hover, .nav a.active { background: rgba(255,255,255,0.16); color: #fff; transform: translateX(3px); }
.sidebar-box {
  background: rgba(255,255,255,0.08);
  border: 1px solid rgba(255,255,255,0.14);
  border-radius: 10px;
  padding: 14px;
  margin-top: 24px;
  font-size: calc(13px * var(--font-scale));
  color: #cbd5e1;
  line-height: 1.6;
}

/* Presentation Toolbar */
.presentation-bar {
  position: sticky;
  top: 0;
  z-index: 1000;
  background: #ffffff;
  border-bottom: 2px solid var(--teal);
  padding: 12px 24px;
  margin: -36px -44px 28px -44px;
  box-shadow: 0 4px 14px rgba(15, 43, 60, 0.08);
  display: flex;
  align-items: center;
  justify-content: space-between;
  flex-wrap: wrap;
  gap: 12px;
}
.pbar-left {
  display: flex;
  align-items: center;
  gap: 10px;
  font-size: calc(14px * var(--font-scale));
  color: var(--navy);
  font-weight: 700;
}
.pbar-badge {
  background: var(--navy);
  color: #ffffff;
  padding: 4px 10px;
  border-radius: 6px;
  font-size: calc(12px * var(--font-scale));
  font-weight: 800;
  letter-spacing: 0.05em;
  text-transform: uppercase;
}
.pbar-actions {
  display: flex;
  align-items: center;
  gap: 8px;
  flex-wrap: wrap;
}
.pbar-btn {
  background: #f1f5f9;
  border: 1.5px solid var(--line);
  color: var(--navy);
  padding: 6px 14px;
  border-radius: 8px;
  font-size: calc(13px * var(--font-scale));
  font-weight: 700;
  cursor: pointer;
  transition: all 0.15s ease;
}
.pbar-btn:hover { background: #e2e8f0; border-color: var(--navy); }
.pbar-btn.active {
  background: var(--teal);
  color: #fff;
  border-color: var(--teal);
  box-shadow: 0 2px 8px rgba(13, 139, 135, 0.35);
}

.main { flex: 1; padding: 36px 44px; max-width: 1300px; }
html.full-width .sidebar { margin-left: -320px; }
html.full-width .main { max-width: 100%; padding: 36px 60px; }

.eyebrow {
  color: var(--teal);
  font-weight: 800;
  letter-spacing: 0.08em;
  font-size: calc(13px * var(--font-scale));
  text-transform: uppercase;
  margin-bottom: 6px;
}
h1 { color: var(--navy); font-size: calc(34px * var(--font-scale)); font-weight: 900; margin: 0 0 12px; letter-spacing: -0.025em; line-height: 1.25; }
.lead { font-size: calc(18px * var(--font-scale)); color: #334155; margin-bottom: 28px; line-height: 1.7; }

.card {
  background: var(--card);
  border: 1.5px solid var(--line);
  border-radius: 16px;
  padding: 30px 34px;
  margin: 28px 0;
  box-shadow: 0 3px 12px rgba(15, 23, 42, 0.04);
}
.card h2 { color: var(--navy); margin-top: 0; font-size: calc(24px * var(--font-scale)); font-weight: 800; letter-spacing: -0.015em; }
.card h3 { color: var(--navy-light); font-size: calc(18px * var(--font-scale)); margin: 20px 0 10px; font-weight: 700; }

/* Status Pills & Badges */
.status-pill {
  display: inline-flex;
  align-items: center;
  gap: 8px;
  padding: 6px 14px;
  border-radius: 20px;
  font-size: calc(13px * var(--font-scale));
  font-weight: 800;
  margin-bottom: 14px;
  text-transform: uppercase;
  letter-spacing: 0.05em;
}
.pill-practical { background: #ecfdf5; color: #047857; border: 1.5px solid #a7f3d0; }
.pill-standard { background: #eff6ff; color: #1d4ed8; border: 1.5px solid #bfdbfe; }
.pill-conservative { background: #fef3c7; color: #b45309; border: 1.5px solid #fde68a; }

/* Filter Controls */
.filter-container {
  background: #f1f5f9;
  border: 1.5px solid var(--line);
  border-radius: 12px;
  padding: 16px 20px;
  margin: 20px 0 24px;
  display: flex;
  flex-direction: column;
  gap: 12px;
}
.filter-row {
  display: flex;
  align-items: center;
  gap: 10px;
  flex-wrap: wrap;
}
.search-box {
  flex: 1;
  min-width: 280px;
  padding: 10px 16px;
  border: 1.5px solid var(--line);
  border-radius: 8px;
  font-size: calc(14.5px * var(--font-scale));
  font-family: inherit;
  outline: none;
  transition: all 0.15s;
}
.search-box:focus { border-color: var(--teal); box-shadow: 0 0 0 3px rgba(13, 139, 135, 0.2); }

.filter-btn {
  background: #fff;
  border: 1.5px solid var(--line);
  padding: 7px 14px;
  border-radius: 20px;
  font-size: calc(13px * var(--font-scale));
  font-weight: 700;
  color: var(--text-muted);
  cursor: pointer;
  transition: all 0.15s;
}
.filter-btn:hover { border-color: var(--navy); color: var(--navy); }
.filter-btn.active { background: var(--navy); color: #fff; border-color: var(--navy); }

/* Tables */
table { border-collapse: collapse; width: 100%; font-size: calc(14.5px * var(--font-scale)); margin: 16px 0; }
th, td { border: 1.5px solid var(--line); padding: 12px 14px; text-align: left; vertical-align: top; }
th { background: #f1f5f9; color: var(--navy); font-weight: 800; font-size: calc(14.5px * var(--font-scale)); }
tr:nth-child(even) td { background: #f8fafc; }
.code-cell { font-family: 'JetBrains Mono', monospace; font-size: calc(13px * var(--font-scale)); color: #0f2b3c; font-weight: 700; }
.val-cell { font-family: 'JetBrains Mono', monospace; font-size: calc(13.5px * var(--font-scale)); color: #1e293b; font-weight: 800; }
.tag-badge {
  display: inline-block;
  padding: 3px 8px;
  border-radius: 6px;
  font-size: calc(11.5px * var(--font-scale));
  font-weight: 800;
  text-transform: uppercase;
}
.tag-dc { background: #fef3c7; color: #b45309; }
.tag-exc { background: #e0f2fe; color: #0369a1; }
.tag-gov { background: #f3e8ff; color: #6b21a8; }
.tag-grid { background: #dcfce7; color: #15803d; }
.tag-fault { background: #fee2e2; color: #b91c1c; }
.tag-prot { background: #f1f5f9; color: #334155; }

.grid2 { display: grid; grid-template-columns: 1fr 1fr; gap: 20px; }
@media (max-width: 1024px) {
  .grid2 { grid-template-columns: 1fr; }
  .sidebar { display: none; }
  .main { padding: 20px; }
  .presentation-bar { margin: -20px -20px 20px -20px; }
}
.counter-box {
  display: inline-flex;
  align-items: center;
  gap: 8px;
  font-size: calc(14px * var(--font-scale));
  font-weight: 700;
  color: var(--navy);
  margin-left: auto;
}
</style>
</head>
<body>

<div class="shell">
  <!-- SIDEBAR NAVIGATION -->
  <aside class="sidebar">
    <h2>Project Assumptions</h2>
    <small>Ashuganj South 450 MW · EEE 306</small>
    <nav class="nav">
      <a href="#verdict" class="active">1 · Practicality Verdict</a>
      <a href="#dc-system">2 · Station DC & Batteries (34)</a>
      <a href="#grid-line">3 · Grid & Transmission (Phase 2/3)</a>
      <a href="#excitation">4 · Excitation & Dynamics (Phase 2/6)</a>
      <a href="#limitations">5 · Main Project Limitations</a>
      <a href="#catalog">6 · Complete Interactive Catalog</a>
      <a href="#viva">7 · Viva Defense & Q&A</a>
    </nav>
    <div class="sidebar-box">
      <b>Standards Traceability:</b><br>
      • <b>IEEE 485:</b> Battery Sizing<br>
      • <b>IEC 60896:</b> Stationary Lead-Acid<br>
      • <b>IEEE 421.5:</b> Excitation ST1A<br>
      • <b>IEEE 1207:</b> Governor Droop<br>
      • <b>IEC 60909:</b> Symmetrical Faults<br>
      • <b>IEEE 242:</b> CTI = 300 ms<br><br>
      <b>Governed Parameters:</b> 72+ entries with strict range checks.
    </div>
  </aside>

  <!-- MAIN CONTENT -->
  <main class="main">
    <!-- PRESENTATION TOOLBAR -->
    <div class="presentation-bar">
      <div class="pbar-left">
        <span class="pbar-badge">Assumptions Manual</span>
        <span>Display Scale for Screen & Projector:</span>
      </div>
      <div class="pbar-actions">
        <button class="pbar-btn" id="btn-scale-1" onclick="setFontScale(1.0, this)">100%</button>
        <button class="pbar-btn active" id="btn-scale-2" onclick="setFontScale(1.18, this)">120% Large</button>
        <button class="pbar-btn" id="btn-scale-3" onclick="setFontScale(1.42, this)">📽️ 145% Projector</button>
        <button class="pbar-btn" id="btn-scale-4" onclick="setFontScale(1.65, this)">🔍 165% XL</button>
        <button class="pbar-btn" id="btn-full-width" onclick="toggleFullWidth(this)">⛶ Full Width</button>
      </div>
    </div>

    <p class="eyebrow">Ashuganj South 450 MW CCPP · Governance & Technical Defense</p>
    <h1>Engineering Assumptions & Standards Justification Manual</h1>
    <p class="lead">A complete, rigorous engineering audit answering <b>why each assumption was necessary</b>, <b>whether it is realistic and practical in utility practice</b>, <b>what IEEE/IEC standard governs it</b>, and <b>what would happen if alternative parameters were chosen</b>. Includes all 72+ governed parameters across Phases 2, 3, 4, 5, and 6.</p>

    <!-- SECTION 1: PRACTICALITY VERDICT -->
    <section id="verdict" class="card">
      <span class="status-pill pill-practical">Executive Technical Verdict</span>
      <h2>1 · Are These Assumptions Practical or Not? (The Definitive Answer)</h2>
      <p><b>YES — they are exceptionally practical, conservative, and directly derived from international electrical utility engineering standards.</b> In real-world power station engineering (Siemens, GE, Alstom), plant documentation sets naturally omit auxiliary vendor-specific sub-tier data (such as internal DC battery discharge curves or governor internal valve lags). When that occurs, professional consulting engineers <b>do not make blind guesses</b>; they apply <b>standardized IEEE/IEC boundary assumptions</b>.</p>

      <div class="grid2">
        <div style="background:#f8fafc; border:1.5px solid var(--line); border-radius:12px; padding:20px;">
          <h3 style="margin-top:0; color:var(--navy);">Why This is Superior Engineering Practice</h3>
          <p style="color:#475569; font-size:calc(15px * var(--font-scale));">
            In inferior academic projects, students either hide arbitrary hard-coded magic numbers inside Simulink blocks or assume an <i>"infinite, perfect, zero-sag ideal power supply."</i><br><br>
            In our project, <b>every assumption is explicitly declared, cataloged, bounded, and tested</b> (in <code>matlab/data/engineering_assumptions.m</code>). If a viva examiner asks about any number, you can point to the exact IEEE/IEC standard and explain its engineering rationale.
          </p>
        </div>
        <div style="background:#f8fafc; border:1.5px solid var(--line); border-radius:12px; padding:20px;">
          <h3 style="margin-top:0; color:var(--navy);">The Three Governing Principles Applied</h3>
          <ul style="color:#475569; font-size:calc(15px * var(--font-scale)); margin:0; padding-left:20px;">
            <li><b>1. Standard Utility Sizing (IEEE 485 / IEC 60896):</b> 110 V DC, 55 lead-acid cells, 2.25 V/cell float charge (123.75 V), 200 Ah capacity (9 hr blackout reserve).</li>
            <li><b>2. Conservative Boundary Treatment:</b> Grid resistance R = 0 (X/R = inf) overstates voltage sag, ensuring our plant design is robust under worst-case grid conditions.</li>
            <li><b>3. Physical Damage Limitation:</b> Stator NER of 1750.8 Ω limiting ground fault current to 7.27 A prevents stator core destruction.</li>
          </ul>
        </div>
      </div>
    </section>

    <!-- SECTION 2: STATION DC & BATTERIES DEEP DIVE -->
    <section id="dc-system" class="card">
      <span class="status-pill pill-standard">Domain 1 · Auxiliary Station DC Power</span>
      <h2>2 · Station DC Battery Bank & Charger (34 Assumptions Explained)</h2>
      <p>The DC station service provides control and breaker tripping energy. Below is the detailed practicality breakdown for each key DC parameter:</p>

      <table>
        <tr>
          <th style="width:22%;">Parameter & Value</th>
          <th style="width:25%;">Standard & Formula</th>
          <th style="width:28%;">Practicality & Utility Reality</th>
          <th style="width:25%;">Consequence if Different</th>
        </tr>
        <tr>
          <td><b>Nominal Voltage: 110 V DC</b><br><span class="code-cell">dc_nominal_voltage_V = 110</span></td>
          <td><b>IEC 60896 / European Utility Standard</b></td>
          <td><b>100% Practical.</b> 110 V DC is the universal European and Siemens standard for power station switchgear control coils and protective relay supplies in Bangladesh.</td>
          <td>Using 24 V would cause excessive cable voltage drops; using 400 V DC increases personnel arc-flash hazard.</td>
        </tr>
        <tr>
          <td><b>Cell Count: 55 Cells</b><br><span class="code-cell">dc_cell_count = 55</span></td>
          <td><b>55 cells × 2.0 V/cell = 110 V</b></td>
          <td><b>Textbook Sizing.</b> Flooded stationary lead-acid cells have a nominal potential of 2.0 V. A string of 55 cells is the exact utility specification for a 110 V DC bus.</td>
          <td>If 50 cells were used, bus voltage would sit at 100 V, risking breaker trip coil brownout.</td>
        </tr>
        <tr>
          <td><b>Float Voltage: 123.75 V</b><br><span class="code-cell">charger_float_voltage_V = 123.75</span></td>
          <td><b>55 cells × 2.25 V/cell = 123.75 V</b></td>
          <td><b>Manufacturer Standard.</b> All major battery makers (Exide, Enersys, Hoppecke) specify 2.23–2.27 V/cell (nominal 2.25 V) float voltage to maintain 100% charge without gassing.</td>
          <td>Holding at 110 V would allow batteries to slowly self-discharge; floating at >130 V would boil off electrolyte.</td>
        </tr>
        <tr>
          <td><b>Capacity: 200 Ah</b><br><span class="code-cell">dc_capacity_Ah = 200</span></td>
          <td><b>IEEE 485 Autonomy Sizing</b><br>200 Ah / 22 A ≈ 9 hrs</td>
          <td><b>Highly Practical.</b> The continuous station load is 2.4 kW (~22 A). A 200 Ah bank guarantees 9 hours of emergency operation during a complete plant blackout.</td>
          <td>50 Ah would deplete in < 2 hours (failing blackout regulations); 1000 Ah would be unnecessarily bulky and costly.</td>
        </tr>
        <tr>
          <td><b>Internal Resistance: 0.05 Ω</b><br><span class="code-cell">dc_internal_resistance_ohm = 0.05</span></td>
          <td><b>Lumped Bank Resistance</b><br>ΔV = 20 A × 0.05 Ω = 1.0 V</td>
          <td><b>Realistic Voltage Sag.</b> At 2 kW trip coil demand (~20 A), the terminal sag is exactly 1.0 V. Real-world 55-cell strings typically range from 0.03 to 0.08 Ω.</td>
          <td>Assuming 0 Ω assumes an infinite bus (unrealistic); assuming 1.0 Ω would cause severe 20 V sags, dropping relays out.</td>
        </tr>
        <tr>
          <td><b>Trip Coil Pulse: 2 kW for 0.2 s</b><br><span class="code-cell">load_trip_kW = 2, load_trip_duration_s = 0.2</span></td>
          <td><b>E = 2000 W × 0.2 s = 400 J</b></td>
          <td><b>Authentic Breaker Electromechanics.</b> Circuit breaker trip solenoids require high inrush energy to release the mechanical latch springs within 3 cycles.</td>
          <td>Modeling trip coils as zero-power ignores the electrical load that causes DC brownout failure.</td>
        </tr>
      </table>
    </section>

    <!-- SECTION 3: GRID & TRANSMISSION DEEP DIVE -->
    <section id="grid-line" class="card">
      <span class="status-pill pill-conservative">Domain 2 · Grid Interface & Load Flow</span>
      <h2>3 · Grid Strength, Line Length & Impedances (Phase 2 & 3)</h2>
      <p>In Phase 2 and 3, key decisions were established to avoid inventing non-existent transmission infrastructure:</p>

      <table>
        <tr>
          <th style="width:25%;">Parameter & Value</th>
          <th style="width:25%;">Standard / Source Document</th>
          <th style="width:50%;">Engineering Rationale & Practical Justification</th>
        </tr>
        <tr>
          <td><b>Line Length: 0.7 km</b><br><span class="code-cell">length_km = 0.7</span></td>
          <td><b>Ashuganj Complex Site Layout</b></td>
          <td>The 230 kV South GIS substation is physically located inside the Ashuganj power station complex. The double-circuit overhead lines run only <b>0.7 km</b> to the PGCB national grid switchyard gantry. Setting this to 70 km would have been a catastrophic blunder.</td>
        </tr>
        <tr>
          <td><b>Grid Equivalent: R = 0 (X/R = inf)</b><br><span class="code-cell">grid.thevenin.R = 0</span></td>
          <td><b>IEEE C37.010 Conservative Sizing</b></td>
          <td>PGCB grid strength is estimated at 50 kA / 19,919 MVA (|Z| = 2.656 Ω). Setting R = 0 makes the absence of utility data transparent. Furthermore, because Ashuganj exports massive active power (P/Q ≈ 12.6), R=0 <b>overstates boundary voltage sag</b>, guaranteeing the model is conservative.</td>
        </tr>
        <tr>
          <td><b>Auxiliary Load: 14 MW Split</b><br><span class="code-cell">14 MW @ 0.85 pf lag</span></td>
          <td><b>Ashuganj Operating Profile</b></td>
          <td>A 450 MW combined-cycle plant typically consumes 3%–4% of gross power for cooling water pumps, boiler feed pumps, gas compressors, and fans (450 × 0.035 ≈ 15 MW). The 14 MW assumption matches real CCPP operations.</td>
        </tr>
        <tr>
          <td><b>GIS Coupler: Normally Closed</b><br><span class="code-cell">10BAY13 = Closed</span></td>
          <td><b>SLD Rev 03 / National Dispatch Code</b></td>
          <td>Closing the bus coupler connects Bus 1 and Bus 2 in a shared electrical node, maximizing reliability and allowing generator output to route through both transmission lines.</td>
        </tr>
      </table>
    </section>

    <!-- SECTION 4: EXCITATION & DYNAMICS -->
    <section id="excitation" class="card">
      <span class="status-pill pill-standard">Domain 3 · Synchronous Machine Dynamics</span>
      <h2>4 · Excitation, AVR, Governor & Stabilizer (Phase 2 & 6)</h2>
      <p>For dynamic stability and frequency response in Phase 6, standard IEEE models were applied:</p>

      <div class="grid2">
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Static Exciter (IEEE Type ST1A)</h3>
          <p style="color:#475569; font-size:calc(14.5px * var(--font-scale));">
            • <b>AVR Gain: 200 pu/pu</b> — Standard electronic voltage regulator sensitivity.<br>
            • <b>AVR Response Lag: 0.02 s (20 ms)</b> — High-speed thyristor rectifier response.<br>
            • <b>Field Time Constant: 0.5 s</b> — Standard synchronous generator main field build-up time.<br>
            • <b>Ceiling Voltage Cap: ±5.0 pu</b> — Typical field forcing ceiling to maintain stability during nearby faults.
          </p>
        </div>
        <div style="background:#f8fafc; border:1px solid var(--line); border-radius:10px; padding:18px;">
          <h3 style="margin-top:0; color:var(--navy);">Turbine Governor & Droop</h3>
          <p style="color:#475569; font-size:calc(14.5px * var(--font-scale));">
            • <b>Speed Droop: 5% (0.05 pu)</b> — Mandated by the Bangladesh National Grid Code for primary frequency control.<br>
            • <b>Governor Lag: 0.20 s</b> — Valve actuator response time.<br>
            • <b>Turbine Lag: 0.75 s</b> — Lumped thermal/gas turbine response delay.<br>
            • <b>Power Bound: 0 to 389 MW</b> — Clamped strictly to prime mover physical capacity.
          </p>
        </div>
      </div>
    </section>

    <!-- SECTION 5: MAIN PROJECT LIMITATIONS -->
    <section id="limitations" class="card">
      <span class="status-pill pill-conservative">Engineering Rigor & Transparent Disclosure</span>
      <h2>5 · Main Engineering Limitations of the Study & Project Scope</h2>
      <p>In professional consulting engineering, defining what is <b>outside the model boundary</b> is just as critical as defining what is inside. No single software simulation models every microsecond of plasma physics or every thermodynamic steam molecule. Below is the honest, transparent catalog of the <b>7 primary simplifications, omissions, and engineering limitations</b> of this study:</p>

      <div style="background:#fef7ee; border:1.5px solid #f59e0b; border-radius:12px; padding:18px 22px; margin-bottom:24px;">
        <h4 style="margin:0 0 8px 0; color:#b45309; display:flex; align-items:center; gap:8px;">
          <span>⚠️</span> Professional Viva Takeaway on Limitations
        </h4>
        <p style="margin:0; color:#92400e; font-size:calc(14.5px * var(--font-scale)); line-height:1.65;">
          When asked by external examiners, <i>"What are the limitations of your project?"</i>, stating these 7 points demonstrates exceptional technical maturity. It proves you understand the boundaries between transmission-level system planning, electromechanical dynamics, and high-frequency EMT device physics.
        </p>
      </div>

      <div style="overflow-x:auto;">
        <table>
          <thead>
            <tr>
              <th style="width:20%;">System / Area</th>
              <th style="width:25%;">Model Implementation (What We Assumed)</th>
              <th style="width:25%;">Real-World Power Station Reality</th>
              <th style="width:30%;">Engineering Justification & Impact</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><b>1. National Grid Equivalent</b><br><span class="tag-badge tag-grid">GRID THEVENIN</span></td>
              <td>Infinite slack bus behind static Thevenin reactance (<span class="code-cell">|Z| = 2.656 Ω</span>, 50 kA / 19,919 MVA) with series resistance <span class="code-cell">R = 0 (X/R = inf)</span>.</td>
              <td>Dynamic utility grid with daily dispatch variations, monsoon/dry season impedance swings, and finite <span class="code-cell">X/R ≈ 15–20</span>.</td>
              <td><b>Conservative Bound:</b> Setting R = 0 avoids inventing unverified utility resistance and conservatively overstates plant boundary voltage sag under 345 MW export. However, regional inter-area grid oscillations cannot be observed.</td>
            </tr>
            <tr>
              <td><b>2. Station Auxiliary Loads</b><br><span class="tag-badge tag-grid">AUXILIARY</span></td>
              <td>Lumped static <b>14 MW PQ load</b> at 6.6 kV (<span class="code-cell">cos φ = 0.85 lag</span>), split between station switchboard (9.05 MW) and water intake pump houses (2 × 2.5 MW).</td>
              <td>Dozens of medium-voltage (6.6 kV) and low-voltage (400 V) dynamic induction motors driving feed pumps, fans, and cooling towers.</td>
              <td><b>Standard Transmission-Level Practice:</b> Static PQ representation accurately computes bulk MW/MVAr load flow and fault contribution. However, dynamic motor starting inrush (<span class="code-cell">5–6× I_FL</span>), motor stall under voltage dips, and 400 V feeder drops are omitted.</td>
            </tr>
            <tr>
              <td><b>3. GAT Delta Tertiary Winding</b><br><span class="tag-badge tag-fault">TRANSFORMERS</span></td>
              <td>GAT (10BBT20, 25 MVA) modelled as a <b>two-winding transformer</b> (230/6.9 kV). The 3.32 kV delta tertiary winding is omitted / open-circuited.</td>
              <td>Nameplate specifies a 3-winding unit (<span class="code-cell">YNyn0+d11</span>) with an 8.33 MVA delta tertiary for harmonic suppression.</td>
              <td><b>Missing OEM Test Data:</b> The factory test certificate omitted pairwise impedances <span class="code-cell">Z_PT</span> and <span class="code-cell">Z_ST</span>. While omitting the tertiary is mathematically exact for balanced 3-phase load flow, physical zero-sequence circulating current in the tertiary cannot be evaluated without guessing data.</td>
            </tr>
            <tr>
              <td><b>4. Off-Nominal Turns Ratio</b><br><span class="tag-badge tag-grid">TRANSFORMERS</span></td>
              <td>Secondary windings of UAT (22/6.9 kV) and GAT (230/6.9 kV) feed a <b>6.6 kV nominal bus</b> (<span class="code-cell">a = 6.9/6.6 = 1.04545</span>). Taps frozen at principal positions (GSUT 9, UAT 3, GAT 13).</td>
              <td>On-load tap changers (OLTC) on GAT and de-energized tap changers (DETC) on UAT dynamically regulate the 6.6 kV bus to 1.00 pu.</td>
              <td><b>Honest Plant Discrepancy:</b> Retained as documented on Siemens rating plates rather than artificially forcing an idealized 1.0 pu match. Confirmed that principal tap voltages remain safely within the IEC ±5% steady-state voltage band.</td>
            </tr>
            <tr>
              <td><b>5. DC Battery Dynamics</b><br><span class="tag-badge tag-dc">STATION DC</span></td>
              <td>Lumped 55-cell string (110 V nominal, 200 Ah) with a piecewise linear open-circuit voltage curve and lumped <span class="code-cell">R_int = 0.05 Ω</span>.</td>
              <td>Non-linear electrochemical diffusion, Peukert capacity derating, plate aging/sulfation, and ambient temperature degradation (summer heat &gt;38°C in Ashuganj).</td>
              <td><b>Protection-Gating Purpose:</b> Sized to model the vital protection interlock: breaker tripping gating on healthy DC voltage (<span class="code-cell">V_dc ≥ 88 V</span>). Micro-level electrochemistry was omitted to keep real-time simulation stable and fast.</td>
            </tr>
            <tr>
              <td><b>6. Breaker Arc & EMT Physics</b><br><span class="tag-badge tag-prot">SWITCHGEAR</span></td>
              <td>Circuit breakers modelled as ideal zero-impedance switches with a <b>50 ms mechanism delay</b> and rated breaking current limit checks.</td>
              <td>Microsecond-level SF6 plasma arc conductivity, Transient Recovery Voltage (TRV), high Rate-of-Rise of Recovery Voltage (RRRV), and current chopping.</td>
              <td><b>Phasor/RMS Domain Standard:</b> IEEE C37.010 and IEC 60909 fault analysis focuses on symmetrical breaking current and peak making currents. Microsecond arc physics requires specialized EMT tools (PSCAD/EMTP) with OEM arc chamber models.</td>
            </tr>
            <tr>
              <td><b>7. CCPP Thermodynamic Coupling</b><br><span class="tag-badge tag-gov">TURBINE / GOVERNOR</span></td>
              <td>Prime mover represented by lumped first-order transfer functions (droop <span class="code-cell">5%</span>, governor lag <span class="code-cell">0.2 s</span>, turbine delay <span class="code-cell">0.75 s</span>).</td>
              <td>Multi-shaft Combined Cycle CCPP with M701F gas turbine, triple-pressure Heat Recovery Steam Generator (HRSG), and steam turbine.</td>
              <td><b>Electromechanical Decoupling:</b> Power system protection and short-circuit fault clearing occur within <span class="code-cell">35 ms to 100 ms</span>, well before slow thermodynamic steam drum inertia and combustor aerodynamics (seconds to minutes) can meaningfully respond.</td>
            </tr>
          </tbody>
        </table>
      </div>
    </section>

    <!-- SECTION 6: COMPLETE INTERACTIVE CATALOG -->
    <section id="catalog" class="card">
      <span class="status-pill pill-standard">Master Registry</span>
      <h2>6 · Complete Governed Assumptions Catalog (Search & Filter)</h2>
      <p>Use the search box and category filter buttons below to inspect all 72+ parameters with their verified values, reasonable boundaries, and basis citations:</p>

      <!-- FILTER CONTROLS -->
      <div class="filter-container">
        <div class="filter-row">
          <input type="text" id="catalog-search" class="search-box" placeholder="🔍 Search by key, parameter, value, or basis..." oninput="filterCatalog()">
          <div class="counter-box">
            Showing <span id="visible-count" style="color:var(--teal);">0</span> of <span id="total-count">0</span> parameters
          </div>
        </div>
        <div class="filter-row">
          <button class="filter-btn active" onclick="setCategoryFilter('all', this)">All Categories</button>
          <button class="filter-btn" onclick="setCategoryFilter('dc', this)">Station DC & Batteries (34)</button>
          <button class="filter-btn" onclick="setCategoryFilter('grid', this)">Grid & Lines (5)</button>
          <button class="filter-btn" onclick="setCategoryFilter('excitation', this)">Excitation & AVR (19)</button>
          <button class="filter-btn" onclick="setCategoryFilter('governor', this)">Governor & Droop (6)</button>
          <button class="filter-btn" onclick="setCategoryFilter('pss', this)">PSS (9)</button>
          <button class="filter-btn" onclick="setCategoryFilter('fault', this)">Fault Study & NER</button>
          <button class="filter-btn" onclick="setCategoryFilter('protection', this)">Protection & CTI</button>
        </div>
      </div>

      <!-- TABLE -->
      <div style="overflow-x:auto;">
        <table id="assumptions-table">
          <thead>
            <tr>
              <th style="width:18%;">Parameter Key</th>
              <th style="width:20%;">Component Path</th>
              <th style="width:14%;">Assumed Value</th>
              <th style="width:14%;">Reasonable Range</th>
              <th style="width:34%;">Standard / Engineering Basis</th>
            </tr>
          </thead>
          <tbody id="catalog-body">
            <!-- Dynamically populated via JavaScript -->
          </tbody>
        </table>
      </div>
    </section>

    <!-- SECTION 7: VIVA DEFENSE GUIDE -->
    <section id="viva" class="card">
      <span class="status-pill pill-practical">Exam Preparation</span>
      <h2>7 · Viva Defense: How to Answer Teachers on Project Assumptions & Limitations</h2>
      
      <div style="background:#f8fafc; border-left:5px solid var(--teal); padding:16px 20px; margin-bottom:18px; border-radius:0 10px 10px 0;">
        <h3 style="margin-top:0; color:var(--navy);">Q1: "Did you guess the battery capacity and charger numbers?"</h3>
        <p style="color:#334155; margin-bottom:0;">
          <b>Answer:</b> <i>"No, Sir. We did not guess them. The high-voltage plant equipment (458 MVA generator, 515 MVA GSUT, Siemens 230 kV GIS) comes directly from verified factory drawings. For the station DC system, auxiliary vendor sheets were not in the public scope, so we applied standardized <b>IEEE 485</b> battery sizing and <b>IEC 60896</b> cell standards: 55 lead-acid cells (110 V), floating at 2.25 V/cell (123.75 V), with 200 Ah capacity providing the mandated 9 hours of blackout control autonomy."</i>
        </p>
      </div>

      <div style="background:#f8fafc; border-left:5px solid var(--teal); padding:16px 20px; margin-bottom:18px; border-radius:0 10px 10px 0;">
        <h3 style="margin-top:0; color:var(--navy);">Q2: "Why is the grid resistance R set to zero?"</h3>
        <p style="color:#334155; margin-bottom:0;">
          <b>Answer:</b> <i>"Because PGCB grid resistance is undocumented in the source set. Rather than inventing an unverified resistance, we set R = 0 (infinite X/R). In our Phase 2 sensitivity study (<code>test_grid_sensitivity.m</code>), we proved that setting R = 0 actually <b>overstates the plant-boundary voltage drop</b> under heavy 345 MW export. Therefore, R = 0 is a strictly conservative assumption that errs on the side of safety."</i>
        </p>
      </div>

      <div style="background:#f8fafc; border-left:5px solid var(--teal); padding:16px 20px; margin-bottom:18px; border-radius:0 10px 10px 0;">
        <h3 style="margin-top:0; color:var(--navy);">Q3: "Why did you model trip coil inrush pulses in the DC system?"</h3>
        <p style="color:#334155; margin-bottom:0;">
          <b>Answer:</b> <i>"Because in real substations, circuit breakers cannot trip if the DC bus sags or fails. Our model includes a 2 kW (0.2 s) trip pulse representing the release solenoid energy (400 J). If the battery is depleted or disconnected, breaker trip demand is blocked (<code>demand = tripRequest & dcHealthy</code>), allowing us to model and demonstrate catastrophic breaker failure (50BF)."</i>
        </p>
      </div>

      <div style="background:#f8fafc; border-left:5px solid var(--teal); padding:16px 20px; margin-bottom:18px; border-radius:0 10px 10px 0;">
        <h3 style="margin-top:0; color:var(--navy);">Q4: "What are the primary limitations of your project model?"</h3>
        <p style="color:#334155; margin-bottom:0;">
          <b>Answer:</b> <i>"Our project operates in the <b>phasor and electromechanical dynamic domain (IEC 60909 / IEEE C37.010)</b>. Its main engineering boundaries are: (1) The PGCB grid is represented as a static 50 kA Thevenin equivalent with R = 0 rather than a multi-bus regional grid; (2) The 14 MW auxiliary load is aggregated at 6.6 kV rather than modelling individual 400 V induction motor run-up and slip; (3) The GAT tertiary winding is omitted because manufacturer test impedances Z_PT and Z_ST were missing; and (4) Circuit breakers use fixed 50 ms mechanism delays rather than microsecond SF6 plasma arc conductivity models. These boundaries are standard for protection coordination studies."</i>
        </p>
      </div>

      <div style="background:#f8fafc; border-left:5px solid var(--teal); padding:16px 20px; border-radius:0 10px 10px 0;">
        <h3 style="margin-top:0; color:var(--navy);">Q5: "Why did you omit the GAT tertiary winding?"</h3>
        <p style="color:#334155; margin-bottom:0;">
          <b>Answer:</b> <i>"The GAT rating plate confirms an 8.33 MVA delta tertiary winding (YNyn0+d11), but the OEM test certificate omitted the primary-to-tertiary and secondary-to-tertiary short-circuit impedances. For balanced 3-phase load flow, omitting an unloaded delta tertiary causes zero mathematical error. However, we explicitly report this as a limitation for zero-sequence ground fault studies where circulating delta currents would otherwise provide additional zero-sequence damping."</i>
        </p>
      </div>
    </section>

  </main>
</div>

<script>
const assumptionsData = __JSON_DATA__;
let currentCategory = 'all';

function renderCatalog(items) {
  const tbody = document.getElementById('catalog-body');
  tbody.innerHTML = '';
  document.getElementById('visible-count').innerText = items.length;
  document.getElementById('total-count').innerText = assumptionsData.length;

  if (items.length === 0) {
    tbody.innerHTML = '<tr><td colspan="5" style="text-align:center; padding:30px; color:#64748b;">No matching assumptions found. Try clearing your search filter.</td></tr>';
    return;
  }

  items.forEach(item => {
    const tr = document.createElement('tr');
    let badgeClass = 'tag-dc';
    if (item.Domain === 'excitation') badgeClass = 'tag-exc';
    else if (item.Domain === 'governor') badgeClass = 'tag-gov';
    else if (item.Domain === 'grid') badgeClass = 'tag-grid';
    else if (item.Domain === 'fault') badgeClass = 'tag-fault';
    else if (item.Domain === 'protection') badgeClass = 'tag-prot';
    else if (item.Domain === 'pss') badgeClass = 'tag-gov';

    tr.innerHTML = `
      <td>
        <span class="code-cell">${item.Key}</span><br>
        <span class="tag-badge ${badgeClass}">${item.Domain.toUpperCase()}</span>
      </td>
      <td style="color:#475569; font-size:calc(13.5px * var(--font-scale));">${item.ComponentPath}</td>
      <td class="val-cell">${item.Selected} ${item.Unit}</td>
      <td style="color:#475569; font-family:'JetBrains Mono',monospace; font-size:calc(13px * var(--font-scale));">${item.ReasonableRange}</td>
      <td style="font-size:calc(13.5px * var(--font-scale)); line-height:1.6;">
        <b>${item.Standard || 'Standard Practice'}:</b> ${item.Basis}
      </td>
    `;
    tbody.appendChild(tr);
  });
}

function filterCatalog() {
  const query = document.getElementById('catalog-search').value.toLowerCase().trim();
  const filtered = assumptionsData.filter(item => {
    const matchesCat = currentCategory === 'all' || item.Domain === currentCategory;
    const matchesQuery = !query || 
      item.Key.toLowerCase().includes(query) ||
      item.ComponentPath.toLowerCase().includes(query) ||
      item.Selected.toLowerCase().includes(query) ||
      item.Basis.toLowerCase().includes(query) ||
      (item.Standard && item.Standard.toLowerCase().includes(query));
    return matchesCat && matchesQuery;
  });
  renderCatalog(filtered);
}

function setCategoryFilter(cat, btn) {
  currentCategory = cat;
  document.querySelectorAll('.filter-btn').forEach(b => b.classList.remove('active'));
  btn.classList.add('active');
  filterCatalog();
}

// Presentation scaling
function setFontScale(scale, btn) {
  document.documentElement.style.setProperty('--font-scale', scale);
  document.querySelectorAll('.pbar-btn').forEach(b => {
    if (b.id !== 'btn-full-width') b.classList.remove('active');
  });
  if (btn) btn.classList.add('active');
  localStorage.setItem('assumptionsFontScale', scale);
}

function toggleFullWidth(btn) {
  document.documentElement.classList.toggle('full-width');
  const isFull = document.documentElement.classList.contains('full-width');
  btn.classList.toggle('active', isFull);
  localStorage.setItem('assumptionsFullWidth', isFull ? '1' : '0');
}

// Initialize
window.addEventListener('DOMContentLoaded', () => {
  renderCatalog(assumptionsData);
  const savedScale = localStorage.getItem('assumptionsFontScale');
  if (savedScale) {
    const s = parseFloat(savedScale);
    let target = document.getElementById('btn-scale-2');
    if (s <= 1.05) target = document.getElementById('btn-scale-1');
    else if (s >= 1.6) target = document.getElementById('btn-scale-4');
    else if (s >= 1.35) target = document.getElementById('btn-scale-3');
    setFontScale(s, target);
  }
  const savedFull = localStorage.getItem('assumptionsFullWidth');
  if (savedFull === '1') toggleFullWidth(document.getElementById('btn-full-width'));
});
</script>
</body>
</html>
